
OS:Version,
  {934afa87-326d-422a-a4f2-c5966d3d201e}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {a7709f21-d6d6-4b79-bcda-048bac2784e7}; !- Handle

OS:Site,
  {3fc0359d-1ce4-4823-844e-449874fbb490}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4673f174-84c6-45bd-a617-cbe225ee8fc4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2550241d-ace5-407e-93b5-30b8400a16d9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {cb528a79-718c-4141-867e-14ffa357d501}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5ad15fca-f670-421f-90b3-7610098ebdef}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {1e60abf3-93d7-4df0-ae67-c1dc811a1453}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e5abfe04-0d14-4da5-a8bd-9f4549cc109b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {27a2b1b0-2a3f-4bee-9899-b0f329a4f4a2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {8a1af827-5bd9-4243-9204-14e21d25729b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.365,                                 !- Annual Average Outdoor Air Temperature {C}
  18.17;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {ba05641f-d287-4b1d-91ac-434a0eee8c00}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {9cfe9123-320f-4833-a362-bf5a80b5a89c}, !- Handle
  ComStock 90.1-2007|RetailStandalone,    !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8ed27faa-02a9-4048-a766-8f29d64b4705}, !- Default Construction Set Name
  {9b424fda-c3f7-4c23-b04d-a1bd987b9cc2}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {ca554a80-25cd-49db-90b4-cbf48e9d0cf3}, !- Handle
  {9cfe9123-320f-4833-a362-bf5a80b5a89c}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PTHP,                                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock 90.1-2007,                     !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock 90.1-2007,                     !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock 90.1-2007,                     !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2007,                     !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2007,                     !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2007,                     !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007,                     !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {557ce639-b618-4c69-a52d-42a14250daa9}, !- Handle
  Retail Entry - ComStock 90.1-2007,      !- Name
  ,                                       !- Default Construction Set Name
  {7466262e-d719-451c-932b-f9c8a8c6d2a0}, !- Default Schedule Set Name
  {52e78d5b-4688-4cea-87a1-134c1b553f81}, !- Group Rendering Name
  {88eaf53d-d9e4-449b-9688-b84230185183}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {52e78d5b-4688-4cea-87a1-134c1b553f81}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {8e955242-4b1c-4460-93f0-0c6aa23fed8b}, !- Handle
  Retail Point_of_Sale - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {a6e73e03-f7d1-4b41-af54-20e0d95a59b0}, !- Default Schedule Set Name
  {b1d2699a-aaed-4172-af0e-0ce2f1543aa1}, !- Group Rendering Name
  {636280fc-84d0-46f8-a1bd-a0a0765680c8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {b1d2699a-aaed-4172-af0e-0ce2f1543aa1}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {5d641cb4-ec22-4d42-9f0f-3133d0eff968}, !- Handle
  Retail Back_Space - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {0e441a81-25f8-424f-8da8-2cf1fe5f1376}, !- Default Schedule Set Name
  {0fc089f7-3b3c-4058-9b21-37e0c4f7919c}, !- Group Rendering Name
  {37ed6d66-418e-43bb-b3a2-5a38dd4c24d0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {0fc089f7-3b3c-4058-9b21-37e0c4f7919c}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {5c459131-06a8-4c84-9047-ba4d25769a5a}, !- Handle
  Retail Retail - ComStock 90.1-2007,     !- Name
  ,                                       !- Default Construction Set Name
  {4fb2c285-0939-4ad1-8555-796a006410e6}, !- Default Schedule Set Name
  {8d2a6efb-fc1f-4f04-a2a7-df2968a3ae11}, !- Group Rendering Name
  {e5de5e21-5967-48a8-afc5-ddae3130ec83}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {8d2a6efb-fc1f-4f04-a2a7-df2968a3ae11}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {5a172e90-8642-4343-b3a9-c5f07e4918e2}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Handle
  Retail Retail  - Story Ground,          !- Name
  {5c459131-06a8-4c84-9047-ba4d25769a5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -3.73302236800156,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a172e90-8642-4343-b3a9-c5f07e4918e2}, !- Building Story Name
  {414eab2b-136a-4287-973e-b415faf3a213}; !- Thermal Zone Name

OS:Surface,
  {e0823607-8629-4fcf-9a62-d88a48bd4747}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {da7aa262-cdf6-4d2f-aaad-0e49831f5cf2}, !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  28.5016257796919, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  28.5016257796919, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9d1e22-ac10-413b-9a56-e6800c1979d7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {584952ae-aff1-451a-a681-f9de706a78da}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5016257796919, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  28.5016257796919, 7.46604473600312, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177c7533-09dc-4777-911e-297c0417b4b7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c64670a-9540-49d3-87a0-f0bf65adad17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5016257796919, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.5016257796919, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.5016257796919, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  28.5016257796919, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bf2b63-33ea-442e-b345-099a51f5bba7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.5016257796919, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.5016257796919, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990bc692-5eb0-4a29-9428-4c3034653fc8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.5016257796919, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.5016257796919, 7.46604473600312, 6.096, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 7.46604473600312, 6.096, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {414eab2b-136a-4287-973e-b415faf3a213}, !- Handle
  Zone Retail Retail  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f398893-6b43-4882-b0e1-b0445baa77db}, !- Zone Air Inlet Port List
  {6bb9d988-db19-48b0-a1dc-265e7fbd95f8}, !- Zone Air Exhaust Port List
  {7a3ddbcc-a38d-4cf3-a2d0-c8dfb8901846}, !- Zone Air Node Name
  {e66587a1-9026-48d5-8aa5-92279f6ab5c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6ca4099-0dc9-461e-a7fd-21067eba1bcf}, !- Group Rendering Name
  {07c794a7-04ea-46c3-986b-5949c03154c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c04c79e-070d-42c4-a0b6-9978847a3e7d}, !- Handle
  Zone Retail Retail  - Story Ground Zone Air Node, !- Name
  {7a3ddbcc-a38d-4cf3-a2d0-c8dfb8901846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3ddbcc-a38d-4cf3-a2d0-c8dfb8901846}, !- Handle
  {414eab2b-136a-4287-973e-b415faf3a213}, !- Source Object
  11,                                     !- Outlet Port
  {8c04c79e-070d-42c4-a0b6-9978847a3e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f398893-6b43-4882-b0e1-b0445baa77db}, !- Handle
  {414eab2b-136a-4287-973e-b415faf3a213}, !- HVAC Component
  {ce904658-19c5-40ab-9dbe-17dd41f46205}; !- Port 1

OS:PortList,
  {6bb9d988-db19-48b0-a1dc-265e7fbd95f8}, !- Handle
  {414eab2b-136a-4287-973e-b415faf3a213}; !- HVAC Component

OS:PortList,
  {e66587a1-9026-48d5-8aa5-92279f6ab5c0}, !- Handle
  {414eab2b-136a-4287-973e-b415faf3a213}, !- HVAC Component
  {32bdc715-6553-4064-93dd-9064f690d9e8}; !- Port 1

OS:Sizing:Zone,
  {335118fc-4741-48f3-8e2b-153b3e1e49e1}, !- Handle
  {414eab2b-136a-4287-973e-b415faf3a213}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f10fb2ad-7a8c-4a6e-9ce8-549b744fea77}, !- Handle
  Zone Retail Retail  - Story Ground Zone HVAC Equipment List, !- Name
  {414eab2b-136a-4287-973e-b415faf3a213}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c2f94d8-13dc-4d7d-90f5-314144403547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Handle
  Retail Entry  - Story Ground,           !- Name
  {557ce639-b618-4c69-a52d-42a14250daa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.83651393968412,                       !- X Origin {m}
  -3.73302236800156,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a172e90-8642-4343-b3a9-c5f07e4918e2}, !- Building Story Name
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}; !- Thermal Zone Name

OS:Surface,
  {6f606dee-c716-4b20-982a-0abaf779c42a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {0e61865a-ec06-4283-8916-8fd50d130196}, !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  0.194117163136076, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  0.194117163136076, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c64670a-9540-49d3-87a0-f0bf65adad17}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177c7533-09dc-4777-911e-297c0417b4b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22a7fb8-e305-454e-b5bf-1f101c524d5e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.194117163136076, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  0.194117163136076, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b7d920d-4382-4ae2-8a98-1793ce5f2dc9}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f75524-8bdc-43e4-a711-265b06792b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.194117163136076, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.194117163136076, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.194117163136076, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  0.194117163136076, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebdc15e5-4918-4ffe-bf7c-05602226c97f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.194117163136076, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.194117163136076, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3261742e-c3d7-4591-9918-18853d208a9b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.194117163136076, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.194117163136076, 7.46604473600312, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.46604473600312, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- Handle
  Zone Retail Entry  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee10e37e-3303-4c63-9f4c-37c00556396d}, !- Zone Air Inlet Port List
  {f1892d82-64c8-4bc8-878b-e3757903407a}, !- Zone Air Exhaust Port List
  {5577bad6-21f5-4a63-a656-42e6bd42d1ad}, !- Zone Air Node Name
  {9c8ec900-08b4-42b2-8df7-38286d77d051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6de01e3e-316b-489f-9592-070abf8072be}, !- Group Rendering Name
  {691d52e4-a437-4397-b8c5-3ccd5b2ddcf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b70674c-b37e-48fc-8c04-517cd506f0ce}, !- Handle
  Zone Retail Entry  - Story Ground Zone Air Node, !- Name
  {5577bad6-21f5-4a63-a656-42e6bd42d1ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5577bad6-21f5-4a63-a656-42e6bd42d1ad}, !- Handle
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- Source Object
  11,                                     !- Outlet Port
  {3b70674c-b37e-48fc-8c04-517cd506f0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee10e37e-3303-4c63-9f4c-37c00556396d}, !- Handle
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- HVAC Component
  {57db0cfe-78df-42e4-a364-ce99ec802716}; !- Port 1

OS:PortList,
  {f1892d82-64c8-4bc8-878b-e3757903407a}, !- Handle
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}; !- HVAC Component

OS:PortList,
  {9c8ec900-08b4-42b2-8df7-38286d77d051}, !- Handle
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- HVAC Component
  {bb9fc482-0146-426d-96a1-9a34a696ec07}; !- Port 1

OS:Sizing:Zone,
  {6cf542c8-5fd1-4f83-8db5-fc9e819b72ff}, !- Handle
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5b0b31d-8223-46bf-9bdf-c63ea882c4d4}, !- Handle
  Zone Retail Entry  - Story Ground Zone HVAC Equipment List, !- Name
  {ebc9c106-1ffa-4ea4-98c9-be14f283e348}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d005da0-177c-428a-bd0b-15358c71a285}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a036a0ca-89b4-412e-9598-67ec9453c76f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Handle
  Retail Point_of_Sale  - Story Ground,   !- Name
  {8e955242-4b1c-4460-93f0-0c6aa23fed8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0306311028202,                       !- X Origin {m}
  -3.73302236800156,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a172e90-8642-4343-b3a9-c5f07e4918e2}, !- Building Story Name
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}; !- Thermal Zone Name

OS:Surface,
  {8ba4cec1-afd1-485e-af0e-5e89aa4b205d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {22abf92e-a4c7-467a-a31e-93cb19e73dfa}, !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  2.45259569577699, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  2.45259569577699, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f75524-8bdc-43e4-a711-265b06792b1f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b7d920d-4382-4ae2-8a98-1793ce5f2dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbbc100-51ca-4383-8fd3-0c7fa16111fa}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45259569577699, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  2.45259569577699, 7.46604473600312, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38a6bbd-69a2-4926-929f-7bb8e94592fc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d4272c-6d0b-4083-a1af-922aa0d3360e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45259569577699, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.45259569577699, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.45259569577699, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  2.45259569577699, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96def1e-489b-401e-aa41-e685aae3a730}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.45259569577699, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.45259569577699, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2beb8e-fb1a-45c9-aad6-33ae88bd79cc}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.45259569577699, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.45259569577699, 7.46604473600312, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.46604473600312, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4763afb-709b-42aa-a621-505bef23767d}, !- Zone Air Inlet Port List
  {af90407d-6988-4ccc-bfc7-eff9a704b6f1}, !- Zone Air Exhaust Port List
  {08b79484-ed36-40b7-ae7f-ce4597b75258}, !- Zone Air Node Name
  {e63579be-6d6b-4574-8a1d-bdf35dcdfd76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31ae58f1-1f04-435b-beb4-103e4a4dd89e}, !- Group Rendering Name
  {41f1e82c-0cd9-49e9-a301-3172c350b5f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57a6773f-ae04-419c-90cd-eb724bb3a940}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone Air Node, !- Name
  {08b79484-ed36-40b7-ae7f-ce4597b75258}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08b79484-ed36-40b7-ae7f-ce4597b75258}, !- Handle
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- Source Object
  11,                                     !- Outlet Port
  {57a6773f-ae04-419c-90cd-eb724bb3a940}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4763afb-709b-42aa-a621-505bef23767d}, !- Handle
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- HVAC Component
  {3b5eaeda-4849-4077-ae40-a4e803893af5}; !- Port 1

OS:PortList,
  {af90407d-6988-4ccc-bfc7-eff9a704b6f1}, !- Handle
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}; !- HVAC Component

OS:PortList,
  {e63579be-6d6b-4574-8a1d-bdf35dcdfd76}, !- Handle
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- HVAC Component
  {b9bfc42e-27f4-4898-8005-e0cf4c1959a7}; !- Port 1

OS:Sizing:Zone,
  {94e29a98-3494-4bad-852c-87d3a394ce3a}, !- Handle
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4182204-2929-428a-bde2-f5ab7d087e45}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone HVAC Equipment List, !- Name
  {0bd95e17-2bb0-4ba3-aa40-0e47b0c46211}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33c6f901-13ca-48f0-bbda-0836a9f48dac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Handle
  Retail Back_Space  - Story Ground,      !- Name
  {5d641cb4-ec22-4d42-9f0f-3133d0eff968}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4832267985972,                       !- X Origin {m}
  -3.73302236800156,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5a172e90-8642-4343-b3a9-c5f07e4918e2}, !- Building Story Name
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}; !- Thermal Zone Name

OS:Surface,
  {904e7f54-b3d9-42c0-91a8-17aa0a958ce5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {5c6d6aad-0b9e-4103-8e8c-d87ef90cb134}, !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  6.18188504141057, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  6.18188504141057, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d4272c-6d0b-4083-a1af-922aa0d3360e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38a6bbd-69a2-4926-929f-7bb8e94592fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357e2680-9c3b-464c-ad23-2e929a66ece7}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18188504141057, 7.46604473600312, 6.096, !- X,Y,Z Vertex 1 {m}
  6.18188504141057, 7.46604473600312, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 7.46604473600312, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {218bf0cb-dd40-486d-b623-27df41967c20}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18188504141057, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  6.18188504141057, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.18188504141057, 7.46604473600312, 0,  !- X,Y,Z Vertex 3 {m}
  6.18188504141057, 7.46604473600312, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424f5184-917f-411b-85d6-cba0ec48a5ff}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.18188504141057, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.18188504141057, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87230e43-6588-41cb-949c-693f40d64327}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.18188504141057, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  6.18188504141057, 7.46604473600312, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 7.46604473600312, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- Handle
  Zone Retail Back_Space  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd1a4b4c-4f7f-4395-ad7f-8313404bee6e}, !- Zone Air Inlet Port List
  {0bee4ce7-c8ec-40d2-bc5a-ccc312484501}, !- Zone Air Exhaust Port List
  {e21853da-37d2-4450-8d5a-4d8cadd18f5d}, !- Zone Air Node Name
  {ad31907a-8581-4929-9ec2-f8315380de3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb97cf20-6fcb-4d72-8b6e-caa53637f765}, !- Group Rendering Name
  {e6b2bc6f-8883-42f8-9f59-96b195f50238}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f494d5fe-ba56-4634-ba44-4ef095454156}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone Air Node, !- Name
  {e21853da-37d2-4450-8d5a-4d8cadd18f5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e21853da-37d2-4450-8d5a-4d8cadd18f5d}, !- Handle
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- Source Object
  11,                                     !- Outlet Port
  {f494d5fe-ba56-4634-ba44-4ef095454156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd1a4b4c-4f7f-4395-ad7f-8313404bee6e}, !- Handle
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- HVAC Component
  {190fbe0d-7d39-4267-b6a3-a49c77560db1}; !- Port 1

OS:PortList,
  {0bee4ce7-c8ec-40d2-bc5a-ccc312484501}, !- Handle
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}; !- HVAC Component

OS:PortList,
  {ad31907a-8581-4929-9ec2-f8315380de3f}, !- Handle
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- HVAC Component
  {310300fb-c2f4-4805-9955-22f7dceaaf1e}; !- Port 1

OS:Sizing:Zone,
  {75ae3153-42b4-4e87-be11-51fa3439dfc1}, !- Handle
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d58222e-0378-4d5b-88f6-199669b1a047}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone HVAC Equipment List, !- Name
  {e33a651c-5f89-40ec-9297-62322cd5a0e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08d9e5e9-8c9a-4047-b0ec-144ef21649a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {62973db0-0bbb-4cb7-9295-00a335f2caa6}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {a22a7fb8-e305-454e-b5bf-1f101c524d5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.168717163136076, 7.46604473600312, 0.844567795830145, !- X,Y,Z Vertex 1 {m}
  0.168717163136076, 7.46604473600312, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999964, 7.46604473600312, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999964, 7.46604473600312, 0.844567795830145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7728283-d816-42cd-abde-0e866f1cb057}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {ebdc15e5-4918-4ffe-bf7c-05602226c97f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 3.5527136788005e-15, 0.844567795830145, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.168717163136076, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.168717163136076, 3.5527136788005e-15, 0.844567795830145; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {038a1bac-d848-458b-9e28-a5a6c7479025}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {22bf2b63-33ea-442e-b345-099a51f5bba7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 3.5527136788005e-15, 0.823068846330999, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  28.4762257796919, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  28.4762257796919, 3.5527136788005e-15, 0.823068846330999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a24f4b62-67cd-4e95-a33b-715eca0e87a8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {584952ae-aff1-451a-a681-f9de706a78da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4762257796919, 7.46604473600312, 0.823068846330999, !- X,Y,Z Vertex 1 {m}
  28.4762257796919, 7.46604473600312, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 7.46604473600312, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 7.46604473600312, 0.823068846330999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f153e4e8-9676-4b46-8a40-558781eb51a4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {6e9d1e22-ac10-413b-9a56-e6800c1979d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 7.44064473600312, 0.823377621819677, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 7.44064473600312, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.025400000000003, 0.823377621819677; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b97a965c-9da9-4a6e-b584-103594f25295}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {ddbbc100-51ca-4383-8fd3-0c7fa16111fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.42719569577699, 7.46604473600312, 0.824249355295892, !- X,Y,Z Vertex 1 {m}
  2.42719569577699, 7.46604473600312, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 7.46604473600312, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 7.46604473600312, 0.824249355295892; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6281b641-6493-46e0-bdb2-464a3a329ccf}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {e96def1e-489b-401e-aa41-e685aae3a730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, 3.5527136788005e-15, 0.824249355295892, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.42719569577699, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.42719569577699, 3.5527136788005e-15, 0.824249355295892; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3916a2e-0dab-43c1-b66f-7f13421a96d9}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {357e2680-9c3b-464c-ad23-2e929a66ece7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.15648504141057, 7.46604473600312, 0.823465092977684, !- X,Y,Z Vertex 1 {m}
  6.15648504141057, 7.46604473600312, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 7.46604473600312, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 7.46604473600312, 0.823465092977684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49b81eab-23f2-4561-a159-d0afb3b21d3d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {424f5184-917f-411b-85d6-cba0ec48a5ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, 3.5527136788005e-15, 0.823465092977684, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.15648504141057, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.15648504141057, 3.5527136788005e-15, 0.823465092977684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd75162-6215-4dc3-8b3b-0fb8f34139e6}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {40907d22-2f4e-4537-8170-8b206bcc0ffa}, !- Construction Name
  {218bf0cb-dd40-486d-b623-27df41967c20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.18188504141057, 0.0254000000000036, 0.823377621819677, !- X,Y,Z Vertex 1 {m}
  6.18188504141057, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  6.18188504141057, 7.44064473600312, 0.762, !- X,Y,Z Vertex 3 {m}
  6.18188504141057, 7.44064473600312, 0.823377621819677; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {080691ba-aab1-47d8-bb06-6558eefa6458}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {106612db-648b-4813-a06e-8ba6a1e5da62}, !- Handle
  Retail Back_Space People,               !- Name
  {080691ba-aab1-47d8-bb06-6558eefa6458}, !- People Definition Name
  {5d641cb4-ec22-4d42-9f0f-3133d0eff968}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d3484f59-2fcc-4070-a6e7-768a3146ac76}, !- Work Efficiency Schedule Name
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Clothing Insulation Schedule Name
  {d079dfef-76cd-4d5f-9737-2f1d72d6b734}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Handle
  Clothing Schedule,                      !- Name
  {2d31875f-3e8f-4d6b-b7f8-0613a80a99d9}, !- Schedule Type Limits Name
  {157d5cfa-fbeb-424b-b12d-c86749cafa78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {157d5cfa-fbeb-424b-b12d-c86749cafa78}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2d31875f-3e8f-4d6b-b7f8-0613a80a99d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d17c113f-f690-4480-b6c5-dfb4d6c11836}, !- Handle
  Schedule Rule 1,                        !- Name
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62dd5c7a-3be1-436a-a32d-39ecff7d9fad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62dd5c7a-3be1-436a-a32d-39ecff7d9fad}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2d31875f-3e8f-4d6b-b7f8-0613a80a99d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d31875f-3e8f-4d6b-b7f8-0613a80a99d9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d079dfef-76cd-4d5f-9737-2f1d72d6b734}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4c080a70-86ec-4ca1-80f3-f157a4f52b79}, !- Schedule Type Limits Name
  {123ab099-2c34-4fb2-b042-d7ee679a08af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {123ab099-2c34-4fb2-b042-d7ee679a08af}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4c080a70-86ec-4ca1-80f3-f157a4f52b79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c080a70-86ec-4ca1-80f3-f157a4f52b79}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d3484f59-2fcc-4070-a6e7-768a3146ac76}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {7809a1e1-69c5-4436-9db4-f5da1e23f103}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7809a1e1-69c5-4436-9db4-f5da1e23f103}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {3bbf57d3-b320-4884-bb7c-91b486d1e15c}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ec35e27c-4ae9-4dd8-8523-3c75297f23a8}, !- Handle
  {3bbf57d3-b320-4884-bb7c-91b486d1e15c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d179e3df-3f29-4cd9-bef9-dc42c64f648a}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {41449738-116e-42b4-9aa4-c142305e1ee7}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {d179e3df-3f29-4cd9-bef9-dc42c64f648a}, !- Electric Equipment Definition Name
  {5d641cb4-ec22-4d42-9f0f-3133d0eff968}, !- Space or SpaceType Name
  {a2d1a0be-a4f6-4672-815d-60b79acf0118}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {37ed6d66-418e-43bb-b3a2-5a38dd4c24d0}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0e441a81-25f8-424f-8da8-2cf1fe5f1376}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Number of People Schedule Name
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- People Activity Level Schedule Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Lighting Schedule Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Handle
  RetailStandalone BLDG_OCC_SCH,          !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {cc51a58e-66d8-46a9-893f-8402bf3853ed}, !- Default Day Schedule Name
  {6cba5d59-1971-4e04-9ac3-210175ac3a00}, !- Summer Design Day Schedule Name
  {21e68db6-28f1-49bf-8247-6396207562df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc51a58e-66d8-46a9-893f-8402bf3853ed}, !- Handle
  RetailStandalone BLDG_OCC_SCH Default,  !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0333333333333329,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666661,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  9,                                      !- Minute 5
  0.0166666666666666,                     !- Value Until Time 5
  10,                                     !- Hour 6
  19,                                     !- Minute 6
  0.0333333333333332,                     !- Value Until Time 6
  10,                                     !- Hour 7
  29,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  39,                                     !- Minute 8
  0.0666666666666664,                     !- Value Until Time 8
  10,                                     !- Hour 9
  49,                                     !- Minute 9
  0.083333333333333,                      !- Value Until Time 9
  10,                                     !- Hour 10
  59,                                     !- Minute 10
  0.0999999999999996,                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  9,                                      !- Minute 12
  0.116666666666667,                      !- Value Until Time 12
  11,                                     !- Hour 13
  19,                                     !- Minute 13
  0.133333333333333,                      !- Value Until Time 13
  11,                                     !- Hour 14
  29,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  39,                                     !- Minute 15
  0.166666666666666,                      !- Value Until Time 15
  11,                                     !- Hour 16
  49,                                     !- Minute 16
  0.183333333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  59,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  39,                                     !- Minute 20
  0.208888888888889,                      !- Value Until Time 20
  12,                                     !- Hour 21
  49,                                     !- Minute 21
  0.217777777777778,                      !- Value Until Time 21
  12,                                     !- Hour 22
  59,                                     !- Minute 22
  0.226666666666667,                      !- Value Until Time 22
  13,                                     !- Hour 23
  9,                                      !- Minute 23
  0.235555555555555,                      !- Value Until Time 23
  13,                                     !- Hour 24
  19,                                     !- Minute 24
  0.244444444444444,                      !- Value Until Time 24
  13,                                     !- Hour 25
  29,                                     !- Minute 25
  0.253333333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  39,                                     !- Minute 26
  0.262222222222222,                      !- Value Until Time 26
  13,                                     !- Hour 27
  49,                                     !- Minute 27
  0.271111111111111,                      !- Value Until Time 27
  13,                                     !- Hour 28
  59,                                     !- Minute 28
  0.28,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  9,                                      !- Minute 29
  0.288888888888889,                      !- Value Until Time 29
  14,                                     !- Hour 30
  19,                                     !- Minute 30
  0.297777777777777,                      !- Value Until Time 30
  14,                                     !- Hour 31
  29,                                     !- Minute 31
  0.306666666666666,                      !- Value Until Time 31
  14,                                     !- Hour 32
  39,                                     !- Minute 32
  0.315555555555555,                      !- Value Until Time 32
  14,                                     !- Hour 33
  49,                                     !- Minute 33
  0.324444444444444,                      !- Value Until Time 33
  14,                                     !- Hour 34
  59,                                     !- Minute 34
  0.333333333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  9,                                      !- Minute 35
  0.342222222222222,                      !- Value Until Time 35
  15,                                     !- Hour 36
  19,                                     !- Minute 36
  0.351111111111111,                      !- Value Until Time 36
  15,                                     !- Hour 37
  29,                                     !- Minute 37
  0.36,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  39,                                     !- Minute 38
  0.368888888888888,                      !- Value Until Time 38
  15,                                     !- Hour 39
  49,                                     !- Minute 39
  0.377777777777777,                      !- Value Until Time 39
  15,                                     !- Hour 40
  59,                                     !- Minute 40
  0.386666666666666,                      !- Value Until Time 40
  16,                                     !- Hour 41
  9,                                      !- Minute 41
  0.395555555555555,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  21,                                     !- Hour 44
  40,                                     !- Minute 44
  0.366666666666666,                      !- Value Until Time 44
  21,                                     !- Hour 45
  50,                                     !- Minute 45
  0.333333333333333,                      !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.299999999999999,                      !- Value Until Time 46
  22,                                     !- Hour 47
  10,                                     !- Minute 47
  0.266666666666666,                      !- Value Until Time 47
  22,                                     !- Hour 48
  20,                                     !- Minute 48
  0.233333333333332,                      !- Value Until Time 48
  22,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  22,                                     !- Hour 50
  40,                                     !- Minute 50
  0.183333333333333,                      !- Value Until Time 50
  22,                                     !- Hour 51
  50,                                     !- Minute 51
  0.166666666666666,                      !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0.15,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  10,                                     !- Minute 53
  0.133333333333333,                      !- Value Until Time 53
  23,                                     !- Hour 54
  20,                                     !- Minute 54
  0.116666666666666,                      !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  40,                                     !- Minute 56
  0.0833333333333332,                     !- Value Until Time 56
  23,                                     !- Hour 57
  50,                                     !- Minute 57
  0.0666666666666664,                     !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0499999999999996;                     !- Value Until Time 58

OS:Schedule:Rule,
  {a9c76723-ea44-467d-98e7-d4ffe3c1c626}, !- Handle
  Schedule Rule 2,                        !- Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f23677b-4248-4b13-ad9b-7a78486bef6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f23677b-4248-4b13-ad9b-7a78486bef6f}, !- Handle
  RetailStandalone BLDG_OCC_SCH Sat Day,  !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  40,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  1,                                      !- Hour 3
  50,                                     !- Minute 3
  0.166666666666666,                      !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  10,                                     !- Minute 5
  0.133333333333333,                      !- Value Until Time 5
  2,                                      !- Hour 6
  20,                                     !- Minute 6
  0.116666666666666,                      !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0833333333333332,                     !- Value Until Time 8
  2,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0666666666666664,                     !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0499999999999996,                     !- Value Until Time 10
  3,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0333333333333329,                     !- Value Until Time 11
  3,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0166666666666661,                     !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.0166666666666666,                     !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0333333333333332,                     !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.0499999999999998,                     !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.0666666666666664,                     !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.083333333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.0999999999999996,                     !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  9,                                      !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  10,                                     !- Hour 23
  19,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  29,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  39,                                     !- Minute 25
  0.166666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  49,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  59,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  9,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  19,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  29,                                     !- Minute 31
  0.349999999999999,                      !- Value Until Time 31
  11,                                     !- Hour 32
  39,                                     !- Minute 32
  0.399999999999999,                      !- Value Until Time 32
  11,                                     !- Hour 33
  49,                                     !- Minute 33
  0.449999999999999,                      !- Value Until Time 33
  11,                                     !- Hour 34
  59,                                     !- Minute 34
  0.499999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  9,                                      !- Minute 36
  0.516666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  19,                                     !- Minute 37
  0.533333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  29,                                     !- Minute 38
  0.55,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  39,                                     !- Minute 39
  0.566666666666666,                      !- Value Until Time 39
  12,                                     !- Hour 40
  49,                                     !- Minute 40
  0.583333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  59,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  0,                                      !- Minute 42
  0.6,                                    !- Value Until Time 42
  13,                                     !- Hour 43
  9,                                      !- Minute 43
  0.614814814814815,                      !- Value Until Time 43
  13,                                     !- Hour 44
  19,                                     !- Minute 44
  0.629629629629629,                      !- Value Until Time 44
  13,                                     !- Hour 45
  29,                                     !- Minute 45
  0.644444444444444,                      !- Value Until Time 45
  13,                                     !- Hour 46
  39,                                     !- Minute 46
  0.659259259259259,                      !- Value Until Time 46
  13,                                     !- Hour 47
  49,                                     !- Minute 47
  0.674074074074074,                      !- Value Until Time 47
  13,                                     !- Hour 48
  59,                                     !- Minute 48
  0.688888888888888,                      !- Value Until Time 48
  14,                                     !- Hour 49
  9,                                      !- Minute 49
  0.703703703703703,                      !- Value Until Time 49
  14,                                     !- Hour 50
  19,                                     !- Minute 50
  0.718518518518518,                      !- Value Until Time 50
  14,                                     !- Hour 51
  29,                                     !- Minute 51
  0.733333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  39,                                     !- Minute 52
  0.748148148148148,                      !- Value Until Time 52
  14,                                     !- Hour 53
  49,                                     !- Minute 53
  0.762962962962962,                      !- Value Until Time 53
  14,                                     !- Hour 54
  59,                                     !- Minute 54
  0.777777777777777,                      !- Value Until Time 54
  15,                                     !- Hour 55
  9,                                      !- Minute 55
  0.792592592592592,                      !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.8,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.8,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  40,                                     !- Minute 58
  0.766666666666666,                      !- Value Until Time 58
  21,                                     !- Hour 59
  50,                                     !- Minute 59
  0.733333333333333,                      !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.699999999999999,                      !- Value Until Time 60
  22,                                     !- Hour 61
  10,                                     !- Minute 61
  0.666666666666666,                      !- Value Until Time 61
  22,                                     !- Hour 62
  20,                                     !- Minute 62
  0.633333333333332,                      !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.6,                                    !- Value Until Time 63
  22,                                     !- Hour 64
  40,                                     !- Minute 64
  0.533333333333333,                      !- Value Until Time 64
  22,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666666,                      !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.399999999999999,                      !- Value Until Time 66
  23,                                     !- Hour 67
  10,                                     !- Minute 67
  0.333333333333331,                      !- Value Until Time 67
  23,                                     !- Hour 68
  20,                                     !- Minute 68
  0.266666666666664,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2,                                    !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2;                                    !- Value Until Time 70

OS:Schedule:Day,
  {6cba5d59-1971-4e04-9ac3-210175ac3a00}, !- Handle
  RetailStandalone BLDG_OCC_SCH Summer Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca65a0a5-9eb5-43d0-af37-f45a1d043036}, !- Handle
  Schedule Rule 3,                        !- Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c347f84-638c-4d1c-ba4b-e39c968d0df4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c347f84-638c-4d1c-ba4b-e39c968d0df4}, !- Handle
  RetailStandalone BLDG_OCC_SCH Wkdy Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.349999999999999,                      !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.399999999999999,                      !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.449999999999999,                      !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.499999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.566666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.583333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  39,                                     !- Minute 28
  0.616666666666666,                      !- Value Until Time 28
  10,                                     !- Hour 29
  49,                                     !- Minute 29
  0.633333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  59,                                     !- Minute 30
  0.649999999999999,                      !- Value Until Time 30
  11,                                     !- Hour 31
  9,                                      !- Minute 31
  0.666666666666666,                      !- Value Until Time 31
  11,                                     !- Hour 32
  19,                                     !- Minute 32
  0.683333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  29,                                     !- Minute 33
  0.699999999999999,                      !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  2,                                      !- Minute 36
  0.716666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  12,                                     !- Minute 37
  0.733333333333333,                      !- Value Until Time 37
  13,                                     !- Hour 38
  22,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  32,                                     !- Minute 39
  0.766666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  42,                                     !- Minute 40
  0.783333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  52,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  2,                                      !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  12,                                     !- Minute 43
  0.766666666666667,                      !- Value Until Time 43
  14,                                     !- Hour 44
  22,                                     !- Minute 44
  0.75,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  32,                                     !- Minute 45
  0.733333333333334,                      !- Value Until Time 45
  14,                                     !- Hour 46
  42,                                     !- Minute 46
  0.716666666666667,                      !- Value Until Time 46
  14,                                     !- Hour 47
  52,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  15,                                     !- Hour 48
  2,                                      !- Minute 48
  0.666666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  12,                                     !- Minute 49
  0.633333333333334,                      !- Value Until Time 49
  15,                                     !- Hour 50
  22,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  32,                                     !- Minute 51
  0.566666666666667,                      !- Value Until Time 51
  15,                                     !- Hour 52
  42,                                     !- Minute 52
  0.533333333333334,                      !- Value Until Time 52
  15,                                     !- Hour 53
  52,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  22,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  16,                                     !- Hour 55
  32,                                     !- Minute 55
  0.461904761904762,                      !- Value Until Time 55
  16,                                     !- Hour 56
  42,                                     !- Minute 56
  0.423809523809523,                      !- Value Until Time 56
  16,                                     !- Hour 57
  52,                                     !- Minute 57
  0.385714285714285,                      !- Value Until Time 57
  17,                                     !- Hour 58
  2,                                      !- Minute 58
  0.347619047619047,                      !- Value Until Time 58
  17,                                     !- Hour 59
  12,                                     !- Minute 59
  0.309523809523808,                      !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  25,                                     !- Minute 61
  0.275,                                  !- Value Until Time 61
  17,                                     !- Hour 62
  35,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  0.224999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  55,                                     !- Minute 64
  0.199999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  5,                                      !- Minute 65
  0.174999999999999,                      !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.149999999999999,                      !- Value Until Time 66
  18,                                     !- Hour 67
  25,                                     !- Minute 67
  0.124999999999999,                      !- Value Until Time 67
  18,                                     !- Hour 68
  35,                                     !- Minute 68
  0.0999999999999986,                     !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0749999999999984,                     !- Value Until Time 69
  18,                                     !- Hour 70
  55,                                     !- Minute 70
  0.0499999999999982,                     !- Value Until Time 70
  19,                                     !- Hour 71
  5,                                      !- Minute 71
  0.024999999999998,                      !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Day,
  {21e68db6-28f1-49bf-8247-6396207562df}, !- Handle
  RetailStandalone BLDG_OCC_SCH Winter Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {2935b0f8-ffc5-46ac-b586-3506075fd37d}, !- Schedule Type Limits Name
  {2273f98d-39dc-4ebe-b3b3-711e1f5c548d}, !- Default Day Schedule Name
  {7b99e944-5052-49a4-a14f-0819206dc38d}, !- Summer Design Day Schedule Name
  {bfe5b3ee-6488-4f67-b367-711d2667221a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2273f98d-39dc-4ebe-b3b3-711e1f5c548d}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {2935b0f8-ffc5-46ac-b586-3506075fd37d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bfe5b3ee-6488-4f67-b367-711d2667221a}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {2935b0f8-ffc5-46ac-b586-3506075fd37d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7b99e944-5052-49a4-a14f-0819206dc38d}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {2935b0f8-ffc5-46ac-b586-3506075fd37d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2935b0f8-ffc5-46ac-b586-3506075fd37d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {1297e28b-b5cb-410e-95e2-77710ee598a0}, !- Default Day Schedule Name
  {fce893f4-f4c4-46b3-a745-7e090271473c}, !- Summer Design Day Schedule Name
  {fcfc12b5-b905-4df7-b028-10441ee32fbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1297e28b-b5cb-410e-95e2-77710ee598a0}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {fce893f4-f4c4-46b3-a745-7e090271473c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a5e8258-bd63-4319-be78-d654ff9a8be3}, !- Handle
  Schedule Rule 5,                        !- Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {276ae8ba-ec8c-4688-a4f8-64ed726dfa89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {276ae8ba-ec8c-4688-a4f8-64ed726dfa89}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.832899458161966,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.807711764446252,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.782524070730539,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.748065311402443,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.713606552074346,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67914779274625,                       !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.644689033418154,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.610230274090058,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.575771514761963,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.543915505701676,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.512059496641391,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.480203487581104,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.448347478520819,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.416491469460532,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.384635460400247,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.348375482239456,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.312115504078665,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.275855525917873,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.239595547757082,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.20333556959629,                       !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1670755914355,                        !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.150274760487782,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.133473929540063,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.000277500843937302,                   !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.000555001687874611,                   !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.00083250253181192,                    !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.00111000337574921,                    !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.00138750421968652,                    !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00166500506362383,                    !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.00227811448998364,                    !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.00289122391634355,                    !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.00350433334270336,                    !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.00411744276906317,                    !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.00473055219542308,                    !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00534366162178289,                    !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.00683105255845595,                    !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.00831844349512913,                    !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.0098058344318022,                     !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.0112932253684753,                     !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.0127806163051484,                     !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.0142680072418215,                     !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.0173436774749397,                     !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.0204193477080578,                     !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.023495017941176,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.0265706881742941,                     !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.0296463584074123,                     !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.0327220286405304,                     !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.0499388089050859,                     !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.0671555891696419,                     !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.0843723694341971,                     !- Value Until Time 51
  8,                                      !- Hour 52
  39,                                     !- Minute 52
  0.101589149698752,                      !- Value Until Time 52
  8,                                      !- Hour 53
  49,                                     !- Minute 53
  0.118805929963308,                      !- Value Until Time 53
  8,                                      !- Hour 54
  59,                                     !- Minute 54
  0.136022710227864,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.136022710227864,                      !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.189972180710531,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.243921651193198,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.297871121675865,                      !- Value Until Time 58
  9,                                      !- Hour 59
  39,                                     !- Minute 59
  0.351820592158532,                      !- Value Until Time 59
  9,                                      !- Hour 60
  49,                                     !- Minute 60
  0.405770062641199,                      !- Value Until Time 60
  9,                                      !- Hour 61
  59,                                     !- Minute 61
  0.459719533123867,                      !- Value Until Time 61
  10,                                     !- Hour 62
  0,                                      !- Minute 62
  0.459719533123868,                      !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.519652066681233,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.579584600238597,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.639517133795961,                      !- Value Until Time 65
  10,                                     !- Hour 66
  39,                                     !- Minute 66
  0.699449667353326,                      !- Value Until Time 66
  10,                                     !- Hour 67
  49,                                     !- Minute 67
  0.75938220091069,                       !- Value Until Time 67
  10,                                     !- Hour 68
  59,                                     !- Minute 68
  0.819314734468054,                      !- Value Until Time 68
  11,                                     !- Hour 69
  0,                                      !- Minute 69
  0.819314734468055,                      !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.843722927977338,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.868131121486622,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.892539314995904,                      !- Value Until Time 72
  11,                                     !- Hour 73
  39,                                     !- Minute 73
  0.916947508505187,                      !- Value Until Time 73
  11,                                     !- Hour 74
  49,                                     !- Minute 74
  0.94135570201447,                       !- Value Until Time 74
  11,                                     !- Hour 75
  59,                                     !- Minute 75
  0.965763895523752,                      !- Value Until Time 75
  12,                                     !- Hour 76
  0,                                      !- Minute 76
  0.965763895523753,                      !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.966386921722493,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.967009947921232,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.967632974119971,                      !- Value Until Time 79
  12,                                     !- Hour 80
  39,                                     !- Minute 80
  0.968256000318711,                      !- Value Until Time 80
  12,                                     !- Hour 81
  49,                                     !- Minute 81
  0.968879026517449,                      !- Value Until Time 81
  12,                                     !- Hour 82
  59,                                     !- Minute 82
  0.969502052716189,                      !- Value Until Time 82
  13,                                     !- Hour 83
  0,                                      !- Minute 83
  0.969502052716189,                      !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.969522944127413,                      !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.969543835538635,                      !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.969564726949859,                      !- Value Until Time 86
  13,                                     !- Hour 87
  39,                                     !- Minute 87
  0.969585618361082,                      !- Value Until Time 87
  13,                                     !- Hour 88
  49,                                     !- Minute 88
  0.969606509772305,                      !- Value Until Time 88
  13,                                     !- Hour 89
  59,                                     !- Minute 89
  0.969627401183528,                      !- Value Until Time 89
  14,                                     !- Hour 90
  9,                                      !- Minute 90
  0.969648292594752,                      !- Value Until Time 90
  14,                                     !- Hour 91
  19,                                     !- Minute 91
  0.969669184005974,                      !- Value Until Time 91
  14,                                     !- Hour 92
  29,                                     !- Minute 92
  0.969690075417198,                      !- Value Until Time 92
  14,                                     !- Hour 93
  39,                                     !- Minute 93
  0.969710966828422,                      !- Value Until Time 93
  14,                                     !- Hour 94
  49,                                     !- Minute 94
  0.969731858239644,                      !- Value Until Time 94
  14,                                     !- Hour 95
  59,                                     !- Minute 95
  0.969752749650868,                      !- Value Until Time 95
  15,                                     !- Hour 96
  9,                                      !- Minute 96
  0.969773641062091,                      !- Value Until Time 96
  15,                                     !- Hour 97
  19,                                     !- Minute 97
  0.969794532473314,                      !- Value Until Time 97
  15,                                     !- Hour 98
  29,                                     !- Minute 98
  0.969815423884537,                      !- Value Until Time 98
  15,                                     !- Hour 99
  39,                                     !- Minute 99
  0.969836315295761,                      !- Value Until Time 99
  15,                                     !- Hour 100
  45,                                     !- Minute 100
  0.969846761001372,                      !- Value Until Time 100
  15,                                     !- Hour 101
  54,                                     !- Minute 101
  0.969908724073291,                      !- Value Until Time 101
  16,                                     !- Hour 102
  4,                                      !- Minute 102
  0.969970687145208,                      !- Value Until Time 102
  16,                                     !- Hour 103
  15,                                     !- Minute 103
  0.970032650217125,                      !- Value Until Time 103
  16,                                     !- Hour 104
  25,                                     !- Minute 104
  0.970094613289043,                      !- Value Until Time 104
  16,                                     !- Hour 105
  35,                                     !- Minute 105
  0.970156576360961,                      !- Value Until Time 105
  16,                                     !- Hour 106
  45,                                     !- Minute 106
  0.970218539432878,                      !- Value Until Time 106
  16,                                     !- Hour 107
  55,                                     !- Minute 107
  0.970228555860732,                      !- Value Until Time 107
  17,                                     !- Hour 108
  5,                                      !- Minute 108
  0.970238572288585,                      !- Value Until Time 108
  17,                                     !- Hour 109
  15,                                     !- Minute 109
  0.970248588716439,                      !- Value Until Time 109
  17,                                     !- Hour 110
  25,                                     !- Minute 110
  0.970258605144293,                      !- Value Until Time 110
  17,                                     !- Hour 111
  35,                                     !- Minute 111
  0.970268621572146,                      !- Value Until Time 111
  17,                                     !- Hour 112
  45,                                     !- Minute 112
  0.970278638,                            !- Value Until Time 112
  17,                                     !- Hour 113
  55,                                     !- Minute 113
  0.970243834729241,                      !- Value Until Time 113
  18,                                     !- Hour 114
  5,                                      !- Minute 114
  0.970209031458483,                      !- Value Until Time 114
  18,                                     !- Hour 115
  15,                                     !- Minute 115
  0.970174228187724,                      !- Value Until Time 115
  18,                                     !- Hour 116
  25,                                     !- Minute 116
  0.970139424916965,                      !- Value Until Time 116
  18,                                     !- Hour 117
  35,                                     !- Minute 117
  0.970104621646207,                      !- Value Until Time 117
  18,                                     !- Hour 118
  45,                                     !- Minute 118
  0.970069818375448,                      !- Value Until Time 118
  18,                                     !- Hour 119
  55,                                     !- Minute 119
  0.970048683822731,                      !- Value Until Time 119
  19,                                     !- Hour 120
  5,                                      !- Minute 120
  0.970027549270016,                      !- Value Until Time 120
  19,                                     !- Hour 121
  15,                                     !- Minute 121
  0.970006414717299,                      !- Value Until Time 121
  19,                                     !- Hour 122
  25,                                     !- Minute 122
  0.969985280164583,                      !- Value Until Time 122
  19,                                     !- Hour 123
  35,                                     !- Minute 123
  0.969964145611867,                      !- Value Until Time 123
  19,                                     !- Hour 124
  45,                                     !- Minute 124
  0.969943011059151,                      !- Value Until Time 124
  19,                                     !- Hour 125
  55,                                     !- Minute 125
  0.969921876506434,                      !- Value Until Time 125
  20,                                     !- Hour 126
  5,                                      !- Minute 126
  0.969900741953718,                      !- Value Until Time 126
  20,                                     !- Hour 127
  15,                                     !- Minute 127
  0.969879607401002,                      !- Value Until Time 127
  20,                                     !- Hour 128
  25,                                     !- Minute 128
  0.969858472848286,                      !- Value Until Time 128
  20,                                     !- Hour 129
  35,                                     !- Minute 129
  0.969837338295569,                      !- Value Until Time 129
  20,                                     !- Hour 130
  45,                                     !- Minute 130
  0.969816203742854,                      !- Value Until Time 130
  20,                                     !- Hour 131
  55,                                     !- Minute 131
  0.969795069190137,                      !- Value Until Time 131
  21,                                     !- Hour 132
  5,                                      !- Minute 132
  0.96977393463742,                       !- Value Until Time 132
  21,                                     !- Hour 133
  15,                                     !- Minute 133
  0.969752800084704,                      !- Value Until Time 133
  21,                                     !- Hour 134
  25,                                     !- Minute 134
  0.969731665531988,                      !- Value Until Time 134
  21,                                     !- Hour 135
  30,                                     !- Minute 135
  0.96972109825563,                       !- Value Until Time 135
  21,                                     !- Hour 136
  40,                                     !- Minute 136
  0.969359840670091,                      !- Value Until Time 136
  21,                                     !- Hour 137
  50,                                     !- Minute 137
  0.968998583084551,                      !- Value Until Time 137
  22,                                     !- Hour 138
  0,                                      !- Minute 138
  0.968637325499013,                      !- Value Until Time 138
  22,                                     !- Hour 139
  10,                                     !- Minute 139
  0.968276067913474,                      !- Value Until Time 139
  22,                                     !- Hour 140
  20,                                     !- Minute 140
  0.967914810327934,                      !- Value Until Time 140
  22,                                     !- Hour 141
  30,                                     !- Minute 141
  0.967553552742396,                      !- Value Until Time 141
  22,                                     !- Hour 142
  40,                                     !- Minute 142
  0.961902999456133,                      !- Value Until Time 142
  22,                                     !- Hour 143
  50,                                     !- Minute 143
  0.956252446169871,                      !- Value Until Time 143
  23,                                     !- Hour 144
  0,                                      !- Minute 144
  0.950601892883609,                      !- Value Until Time 144
  23,                                     !- Hour 145
  10,                                     !- Minute 145
  0.944951339597346,                      !- Value Until Time 145
  23,                                     !- Hour 146
  20,                                     !- Minute 146
  0.939300786311084,                      !- Value Until Time 146
  23,                                     !- Hour 147
  30,                                     !- Minute 147
  0.933650233024821,                      !- Value Until Time 147
  23,                                     !- Hour 148
  40,                                     !- Minute 148
  0.908462539309108,                      !- Value Until Time 148
  23,                                     !- Hour 149
  50,                                     !- Minute 149
  0.883274845593394,                      !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.858087151877679;                      !- Value Until Time 150

OS:Schedule:Day,
  {fcfc12b5-b905-4df7-b028-10441ee32fbd}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {90b0fcd0-d6fa-403c-8fe3-723eb9d45431}, !- Default Day Schedule Name
  {26674160-6f05-46a9-beaa-1f04039d0957}, !- Summer Design Day Schedule Name
  {fe78b088-302b-4a07-a1a8-9f36d7541f6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90b0fcd0-d6fa-403c-8fe3-723eb9d45431}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.446387179487179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.445530769230769,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.444674358974359,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.443817948717949,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.442961538461538,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.442105128205128,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.441248717948718,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.440392307692308,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.439535897435897,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.438679487179487,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.437823076923077,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.436966666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.436110256410256,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.435253846153846,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.434397435897436,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.433541025641025,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.432684615384615,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.431828205128205,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4314,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.42935,                                !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.4273,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.42525,                                !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.4232,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.42115,                                !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.4191,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.4191,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.418766666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.418433333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4181,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.417766666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.417433333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4171,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.41745,                                !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.4178,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.41815,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.4185,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.41885,                                !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.4192,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.419783333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.420366666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.42095,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.421533333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.422116666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4227,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.424283333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.425866666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.42745,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.429033333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.430616666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4322,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.435533333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.438866666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4422,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.445533333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.448866666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.4522,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.4522,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.459633333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.467066666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.4745,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.481933333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.489366666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.4968,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4968,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.50768,                                !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.51856,                                !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.52944,                                !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.54032,                                !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.5512,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  56,                                     !- Minute 70
  0.558,                                  !- Value Until Time 70
  11,                                     !- Hour 71
  6,                                      !- Minute 71
  0.643013333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  16,                                     !- Minute 72
  0.655226666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  26,                                     !- Minute 73
  0.66744,                                !- Value Until Time 73
  11,                                     !- Hour 74
  36,                                     !- Minute 74
  0.679653333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  46,                                     !- Minute 75
  0.691866666666666,                      !- Value Until Time 75
  11,                                     !- Hour 76
  52,                                     !- Minute 76
  0.6995,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  2,                                      !- Minute 77
  0.707916666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  12,                                     !- Minute 78
  0.716333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  22,                                     !- Minute 79
  0.72475,                                !- Value Until Time 79
  12,                                     !- Hour 80
  32,                                     !- Minute 80
  0.733166666666667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  42,                                     !- Minute 81
  0.741583333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  52,                                     !- Minute 82
  0.75,                                   !- Value Until Time 82
  13,                                     !- Hour 83
  2,                                      !- Minute 83
  0.754033333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  12,                                     !- Minute 84
  0.758066666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  22,                                     !- Minute 85
  0.7621,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  32,                                     !- Minute 86
  0.766133333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  42,                                     !- Minute 87
  0.770166666666666,                      !- Value Until Time 87
  13,                                     !- Hour 88
  52,                                     !- Minute 88
  0.7742,                                 !- Value Until Time 88
  14,                                     !- Hour 89
  2,                                      !- Minute 89
  0.775583333333333,                      !- Value Until Time 89
  14,                                     !- Hour 90
  12,                                     !- Minute 90
  0.776966666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  22,                                     !- Minute 91
  0.77835,                                !- Value Until Time 91
  14,                                     !- Hour 92
  32,                                     !- Minute 92
  0.779733333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  42,                                     !- Minute 93
  0.781116666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  52,                                     !- Minute 94
  0.7825,                                 !- Value Until Time 94
  15,                                     !- Hour 95
  2,                                      !- Minute 95
  0.783371111111111,                      !- Value Until Time 95
  15,                                     !- Hour 96
  12,                                     !- Minute 96
  0.784242222222222,                      !- Value Until Time 96
  15,                                     !- Hour 97
  22,                                     !- Minute 97
  0.785113333333333,                      !- Value Until Time 97
  15,                                     !- Hour 98
  32,                                     !- Minute 98
  0.785984444444444,                      !- Value Until Time 98
  15,                                     !- Hour 99
  42,                                     !- Minute 99
  0.786855555555556,                      !- Value Until Time 99
  15,                                     !- Hour 100
  48,                                     !- Minute 100
  0.7874,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  58,                                     !- Minute 101
  0.790295555555556,                      !- Value Until Time 101
  16,                                     !- Hour 102
  8,                                      !- Minute 102
  0.787291111111111,                      !- Value Until Time 102
  16,                                     !- Hour 103
  18,                                     !- Minute 103
  0.784286666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  28,                                     !- Minute 104
  0.781282222222222,                      !- Value Until Time 104
  16,                                     !- Hour 105
  38,                                     !- Minute 105
  0.778277777777778,                      !- Value Until Time 105
  16,                                     !- Hour 106
  45,                                     !- Minute 106
  0.7764,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  55,                                     !- Minute 107
  0.77145,                                !- Value Until Time 107
  17,                                     !- Hour 108
  5,                                      !- Minute 108
  0.7665,                                 !- Value Until Time 108
  17,                                     !- Hour 109
  15,                                     !- Minute 109
  0.76155,                                !- Value Until Time 109
  17,                                     !- Hour 110
  25,                                     !- Minute 110
  0.7566,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  35,                                     !- Minute 111
  0.75165,                                !- Value Until Time 111
  17,                                     !- Hour 112
  45,                                     !- Minute 112
  0.7467,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  55,                                     !- Minute 113
  0.73905,                                !- Value Until Time 113
  18,                                     !- Hour 114
  5,                                      !- Minute 114
  0.7314,                                 !- Value Until Time 114
  18,                                     !- Hour 115
  15,                                     !- Minute 115
  0.72375,                                !- Value Until Time 115
  18,                                     !- Hour 116
  25,                                     !- Minute 116
  0.7161,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  35,                                     !- Minute 117
  0.70845,                                !- Value Until Time 117
  18,                                     !- Hour 118
  45,                                     !- Minute 118
  0.7008,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  55,                                     !- Minute 119
  0.69105,                                !- Value Until Time 119
  19,                                     !- Hour 120
  5,                                      !- Minute 120
  0.6813,                                 !- Value Until Time 120
  19,                                     !- Hour 121
  15,                                     !- Minute 121
  0.67155,                                !- Value Until Time 121
  19,                                     !- Hour 122
  25,                                     !- Minute 122
  0.6618,                                 !- Value Until Time 122
  19,                                     !- Hour 123
  35,                                     !- Minute 123
  0.65205,                                !- Value Until Time 123
  19,                                     !- Hour 124
  45,                                     !- Minute 124
  0.6423,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  55,                                     !- Minute 125
  0.63274,                                !- Value Until Time 125
  20,                                     !- Hour 126
  5,                                      !- Minute 126
  0.62318,                                !- Value Until Time 126
  20,                                     !- Hour 127
  15,                                     !- Minute 127
  0.61362,                                !- Value Until Time 127
  20,                                     !- Hour 128
  25,                                     !- Minute 128
  0.60406,                                !- Value Until Time 128
  20,                                     !- Hour 129
  35,                                     !- Minute 129
  0.5945,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  45,                                     !- Minute 130
  0.58494,                                !- Value Until Time 130
  20,                                     !- Hour 131
  55,                                     !- Minute 131
  0.57605,                                !- Value Until Time 131
  21,                                     !- Hour 132
  5,                                      !- Minute 132
  0.56716,                                !- Value Until Time 132
  21,                                     !- Hour 133
  15,                                     !- Minute 133
  0.55827,                                !- Value Until Time 133
  21,                                     !- Hour 134
  25,                                     !- Minute 134
  0.54938,                                !- Value Until Time 134
  21,                                     !- Hour 135
  35,                                     !- Minute 135
  0.54049,                                !- Value Until Time 135
  21,                                     !- Hour 136
  45,                                     !- Minute 136
  0.5316,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  55,                                     !- Minute 137
  0.5226,                                 !- Value Until Time 137
  22,                                     !- Hour 138
  5,                                      !- Minute 138
  0.5136,                                 !- Value Until Time 138
  22,                                     !- Hour 139
  15,                                     !- Minute 139
  0.5046,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  25,                                     !- Minute 140
  0.4956,                                 !- Value Until Time 140
  22,                                     !- Hour 141
  35,                                     !- Minute 141
  0.4866,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  45,                                     !- Minute 142
  0.4776,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  55,                                     !- Minute 143
  0.472683333333333,                      !- Value Until Time 143
  23,                                     !- Hour 144
  5,                                      !- Minute 144
  0.467766666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  15,                                     !- Minute 145
  0.46285,                                !- Value Until Time 145
  23,                                     !- Hour 146
  25,                                     !- Minute 146
  0.457933333333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  35,                                     !- Minute 147
  0.453016666666667,                      !- Value Until Time 147
  23,                                     !- Hour 148
  45,                                     !- Minute 148
  0.4481,                                 !- Value Until Time 148
  23,                                     !- Hour 149
  55,                                     !- Minute 149
  0.44724358974359,                       !- Value Until Time 149
  24,                                     !- Hour 150
  0,                                      !- Minute 150
  0.446387179487179;                      !- Value Until Time 150

OS:Schedule:Day,
  {26674160-6f05-46a9-beaa-1f04039d0957}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5127e798-5a98-484a-9c5a-90d2890d4568}, !- Handle
  Schedule Rule 7,                        !- Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9034e498-8639-42e2-a2be-b5e6090c61ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9034e498-8639-42e2-a2be-b5e6090c61ea}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.201674963325182,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.184782041564791,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.167889119804401,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.165332212713937,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.162775305623471,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.160218398533007,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.157661491442544,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.155104584352077,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.152547677261614,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.147867237163814,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.143186797066015,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.138506356968215,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.133825916870416,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.129145476772616,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.124465036674817,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.124465036674817,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.119741259168703,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.115017481662592,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.110293704156479,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.105569926650366,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.100846149144255,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0961223716381418,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0961223716381418,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0928287286063562,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.089535085574573,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0862414425427872,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0829477995110016,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0796541564792184,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0763605134474328,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0754504278728606,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0745403422982885,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0736302567237164,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0727201711491442,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.071810085574572,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0709,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0740636308068468,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0772272616136911,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0803908924205379,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0835545232273847,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0867181540342289,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0898817848410757,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0945622249388753,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0992426650366747,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.103923105134474,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.108603545232274,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.113283985330073,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.117964425427873,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.123684963325183,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.129405501222494,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.135126039119804,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.140846577017115,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.146567114914425,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.152287652811736,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.152287652811736,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.159785024449877,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.167282396088021,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.174779767726161,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.182277139364302,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.189774511002446,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.197271882640587,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.197271882640587,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.201692298288509,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.20611271393643,                       !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.210533129584352,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.214953545232274,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.219373960880196,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.223794376528117,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.223794376528117,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.228474816625917,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.233155256723716,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.237835696821516,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.242516136919315,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.247196577017115,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.251877017114914,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.251877017114914,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.260631173594133,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.269385330073349,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.278139486552567,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.286893643031786,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.295647799511002,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.30440195599022,                       !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.30440195599022,                       !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.316233068459658,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.328064180929095,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.339895293398533,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.351726405867971,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.363557518337408,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.375388630806846,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.375388630806846,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.390080012224939,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.404771393643032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.419462775061125,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.434154156479218,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.448845537897311,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.463536919315404,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.463536919315404,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.481348594132029,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.499160268948655,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.516971943765281,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.534783618581907,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.552595293398533,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.570406968215159,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.570406968215159,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.583928239608802,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.597449511002445,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.610970782396088,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.624492053789731,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.638013325183374,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.651534596577017,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.659465342298288,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.66739608801956,                       !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.675326833740831,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.683257579462103,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.691188325183374,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.699119070904646,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.700765892420537,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.702412713936431,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.704059535452323,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705706356968214,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707353178484109,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705012958435209,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701025916870415,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.697038875305624,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.693051833740832,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.689064792176038,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.685077750611247,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.675196821515892,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.665315892420538,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.655434963325183,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.645554034229829,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.635673105134474,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.62579217603912,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.610450733496333,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.595109290953545,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.579767848410758,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.564426405867971,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.549084963325183,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.533743520782396,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.51359162591687,                       !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.493439731051345,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.473287836185819,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.453135941320294,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.432984046454768,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412832151589242,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.388901234718827,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.36497031784841,                       !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.341039400977995,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.317108484107578,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.293177567237163,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.269246650366748,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.252353728606356,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.235460806845966,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.218567885085575;                      !- Value Until Time 154

OS:Schedule:Day,
  {fe78b088-302b-4a07-a1a8-9f36d7541f6d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Handle
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {7d08a7c0-5e4f-4de7-83ac-252b17a9d365}, !- Default Day Schedule Name
  {5b014ab3-45fc-4651-b752-2be8b10dd205}, !- Summer Design Day Schedule Name
  {5cf5d5d2-e0ef-4908-817e-46e0fd47a426}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d08a7c0-5e4f-4de7-83ac-252b17a9d365}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b014ab3-45fc-4651-b752-2be8b10dd205}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7019e4af-875e-4314-81fb-a06c940f27de}, !- Handle
  Schedule Rule 8,                        !- Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa92cfcd-6002-42da-81dd-d15e57ae25ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa92cfcd-6002-42da-81dd-d15e57ae25ed}, !- Handle
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cf5d5d2-e0ef-4908-817e-46e0fd47a426}, !- Handle
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {461ebd1e-06e2-4104-bb76-07652fb71b2c}, !- Handle
  Schedule Rule 9,                        !- Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89625e0a-103c-42f7-9829-7750c2def552}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89625e0a-103c-42f7-9829-7750c2def552}, !- Handle
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {9e40f975-ff11-42f0-be90-d8eb454fca4d}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {692ce698-1ddd-45c0-b1bf-99583ca0d0b0}, !- Handle
  Retail Entry People,                    !- Name
  {9e40f975-ff11-42f0-be90-d8eb454fca4d}, !- People Definition Name
  {557ce639-b618-4c69-a52d-42a14250daa9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d3484f59-2fcc-4070-a6e7-768a3146ac76}, !- Work Efficiency Schedule Name
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Clothing Insulation Schedule Name
  {d079dfef-76cd-4d5f-9737-2f1d72d6b734}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ed1e3e31-fa3a-4b83-a42d-013d142fbc44}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.6927377188088,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4bdb32bd-fabd-4bd0-a26f-dbb531a8ced1}, !- Handle
  {ed1e3e31-fa3a-4b83-a42d-013d142fbc44}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5d94a07a-04f7-4175-b02f-2a775410b125}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ba3a954-8e6d-413d-b9c2-1c02c9e39a73}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {5d94a07a-04f7-4175-b02f-2a775410b125}, !- Electric Equipment Definition Name
  {557ce639-b618-4c69-a52d-42a14250daa9}, !- Space or SpaceType Name
  {a2d1a0be-a4f6-4672-815d-60b79acf0118}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88eaf53d-d9e4-449b-9688-b84230185183}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7466262e-d719-451c-932b-f9c8a8c6d2a0}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Number of People Schedule Name
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- People Activity Level Schedule Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Lighting Schedule Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7fbfc6b1-411d-4a95-8b39-a6199255c665}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {097b69e8-ddcb-4772-97ac-b925773daae4}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {7fbfc6b1-411d-4a95-8b39-a6199255c665}, !- People Definition Name
  {8e955242-4b1c-4460-93f0-0c6aa23fed8b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d3484f59-2fcc-4070-a6e7-768a3146ac76}, !- Work Efficiency Schedule Name
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Clothing Insulation Schedule Name
  {d079dfef-76cd-4d5f-9737-2f1d72d6b734}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c8900e9b-ac47-4fe6-a142-892f5c610559}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.2135800938269,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bfe7b03e-c01d-48a5-b7f2-eca6c790d91e}, !- Handle
  {c8900e9b-ac47-4fe6-a142-892f5c610559}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e67ce6ad-cbcf-46dd-a280-279c7c74266a}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ed3a887-db26-4943-92db-6dff987975cc}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {e67ce6ad-cbcf-46dd-a280-279c7c74266a}, !- Electric Equipment Definition Name
  {8e955242-4b1c-4460-93f0-0c6aa23fed8b}, !- Space or SpaceType Name
  {a2d1a0be-a4f6-4672-815d-60b79acf0118}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {636280fc-84d0-46f8-a1bd-a0a0765680c8}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6e73e03-f7d1-4b41-af54-20e0d95a59b0}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Number of People Schedule Name
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- People Activity Level Schedule Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Lighting Schedule Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8af71055-a370-4aa8-bc15-de607a1e886b}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7482b96a-c9ee-487c-a4f0-00cacdd36106}, !- Handle
  Retail Retail People,                   !- Name
  {8af71055-a370-4aa8-bc15-de607a1e886b}, !- People Definition Name
  {5c459131-06a8-4c84-9047-ba4d25769a5a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d3484f59-2fcc-4070-a6e7-768a3146ac76}, !- Work Efficiency Schedule Name
  {e0e42d87-0a25-4dcf-9d93-9878cb7ad33a}, !- Clothing Insulation Schedule Name
  {d079dfef-76cd-4d5f-9737-2f1d72d6b734}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6baf000d-2d20-452e-95a7-285684fd2925}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.2135800938269,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d1bad7a5-5c04-475b-87c9-c0ef3279e43d}, !- Handle
  {6baf000d-2d20-452e-95a7-285684fd2925}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {aa5c3ea8-8ea2-4e24-891a-dd36dff5ea8a}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3240f45c-7c72-4ce6-940a-5e2214b88b25}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {aa5c3ea8-8ea2-4e24-891a-dd36dff5ea8a}, !- Electric Equipment Definition Name
  {5c459131-06a8-4c84-9047-ba4d25769a5a}, !- Space or SpaceType Name
  {a2d1a0be-a4f6-4672-815d-60b79acf0118}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5de5e21-5967-48a8-afc5-ddae3130ec83}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4fb2c285-0939-4ad1-8555-796a006410e6}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Number of People Schedule Name
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- People Activity Level Schedule Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Lighting Schedule Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {18dfcfd1-896e-4d5a-8b1e-bcdb4496324f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {5c6d6aad-0b9e-4103-8e8c-d87ef90cb134}, !- Handle
  Foundation F 126 Perim 1983 Area 4615,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.154230272,                           !- Area {m2}
  19.8298148188243;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {22abf92e-a4c7-467a-a31e-93cb19e73dfa}, !- Handle
  Foundation F 126 Perim 491 Area 1831,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.3111891839997,                       !- Area {m2}
  4.90519139155399;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e61865a-ec06-4283-8916-8fd50d130196}, !- Handle
  Foundation F 126 Perim 039 Area 145,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.44928742399998,                       !- Area {m2}
  0.388234326272159;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {da7aa262-cdf6-4d2f-aaad-0e49831f5cf2}, !- Handle
  Foundation F 126 Perim 6447 Area 21279, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  212.794413119999,                       !- Area {m2}
  64.4692962953869;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {8ed27faa-02a9-4048-a766-8f29d64b4705}, !- Handle
  ComStock 90.1-2007 - Retail - ASHRAE 169-2013-2A, !- Name
  {65e70d6f-e415-4807-8a23-a35104f7ceef}, !- Default Exterior Surface Constructions Name
  {5dd627e3-791e-4104-8f3f-3eaab0cd6d4e}, !- Default Interior Surface Constructions Name
  {3b3641ca-ba4b-43ed-83e3-d9a52f693687}, !- Default Ground Contact Surface Constructions Name
  {5cb95d09-a5e6-4609-b415-e901dbaf57bd}, !- Default Exterior SubSurface Constructions Name
  {0294b498-d942-4b66-a13b-95e4ce688a06}, !- Default Interior SubSurface Constructions Name
  {9e6d4a6d-2587-4005-b9a7-6359195b9a43}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {65e70d6f-e415-4807-8a23-a35104f7ceef}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6d54eb67-6002-4a7f-96cd-d2efea8eed00}, !- Floor Construction Name
  {6abc32bc-5341-4977-b44b-41de134f0060}, !- Wall Construction Name
  {8b28708f-17e1-422d-8daf-4bd7e3a14e47}; !- Roof Ceiling Construction Name

OS:Construction,
  {6d54eb67-6002-4a7f-96cd-d2efea8eed00}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {23868f02-0b77-4a93-be8c-47f6e08e82ee}, !- Layer 1
  {0a5fe7d1-ce6c-4685-9179-0c1f2d888d3f}, !- Layer 2
  {9ffa70be-3126-4436-b970-ef401b6f50cf}; !- Layer 3

OS:Material:NoMass,
  {23868f02-0b77-4a93-be8c-47f6e08e82ee}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0a5fe7d1-ce6c-4685-9179-0c1f2d888d3f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9ffa70be-3126-4436-b970-ef401b6f50cf}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {00a167d5-73f4-41b7-9074-b6ddd6d5cf4b}, !- Handle
  {6d54eb67-6002-4a7f-96cd-d2efea8eed00}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8b28708f-17e1-422d-8daf-4bd7e3a14e47}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {90a4117d-3a5b-42a2-9894-e8a7777d6426}, !- Layer 1
  {18ea3866-0fab-447f-8719-16a54f4cdca9}, !- Layer 2
  {b0182431-1e9c-401d-a85a-c1a0d068694d}; !- Layer 3

OS:Material,
  {90a4117d-3a5b-42a2-9894-e8a7777d6426}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18ea3866-0fab-447f-8719-16a54f4cdca9}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b0182431-1e9c-401d-a85a-c1a0d068694d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b86e8370-e615-4333-af17-d04ac7d7fc02}, !- Handle
  {8b28708f-17e1-422d-8daf-4bd7e3a14e47}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5dd627e3-791e-4104-8f3f-3eaab0cd6d4e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {45f8c3de-c22d-4035-847b-7f031e72a8db}, !- Floor Construction Name
  {476242f4-2fec-47ed-b1c8-5072471c51e4}, !- Wall Construction Name
  {16457e48-bfd6-4f92-8a2d-7f8eb34120f5}; !- Roof Ceiling Construction Name

OS:Construction,
  {45f8c3de-c22d-4035-847b-7f031e72a8db}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {168e3d02-6ff7-4960-be47-0fbae004a305}, !- Layer 1
  {68ccefa2-8890-4580-b026-25ef7190fb24}; !- Layer 2

OS:Material,
  {168e3d02-6ff7-4960-be47-0fbae004a305}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {68ccefa2-8890-4580-b026-25ef7190fb24}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {985f134f-9dc8-4a21-ada0-637645af641b}, !- Handle
  {45f8c3de-c22d-4035-847b-7f031e72a8db}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {476242f4-2fec-47ed-b1c8-5072471c51e4}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {07f0a999-210d-4c4a-b2f6-32e518edd8c8}, !- Layer 1
  {07f0a999-210d-4c4a-b2f6-32e518edd8c8}; !- Layer 2

OS:Material,
  {07f0a999-210d-4c4a-b2f6-32e518edd8c8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2c5f0be-8e65-4925-abf5-4f729c154a9f}, !- Handle
  {476242f4-2fec-47ed-b1c8-5072471c51e4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {16457e48-bfd6-4f92-8a2d-7f8eb34120f5}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {68ccefa2-8890-4580-b026-25ef7190fb24}, !- Layer 1
  {168e3d02-6ff7-4960-be47-0fbae004a305}; !- Layer 2

OS:StandardsInformation:Construction,
  {01ddf2df-1ca8-4d2f-9b4c-46dbf8ace151}, !- Handle
  {16457e48-bfd6-4f92-8a2d-7f8eb34120f5}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3b3641ca-ba4b-43ed-83e3-d9a52f693687}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e900e0fb-7af3-459d-981e-4986c46c537d}, !- Floor Construction Name
  {6f6a2a81-24f4-4258-bbca-adb335b5c18a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e900e0fb-7af3-459d-981e-4986c46c537d}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2b1bcfde-9157-4b69-9ea8-dfd6e475f789}, !- Layer 1
  {9ffa70be-3126-4436-b970-ef401b6f50cf}; !- Layer 2

OS:Material:NoMass,
  {40fcd6f5-59b4-4535-8263-29941fb74437}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2b1bcfde-9157-4b69-9ea8-dfd6e475f789}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {15d3027f-7c01-48e9-8613-56b78f12b978}, !- Handle
  {e900e0fb-7af3-459d-981e-4986c46c537d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6f6a2a81-24f4-4258-bbca-adb335b5c18a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {df9fa8b3-4c2d-40a1-b0b0-46a13ea5e350}; !- Layer 1

OS:Material,
  {df9fa8b3-4c2d-40a1-b0b0-46a13ea5e350}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {31d45c88-43c6-4c9e-b951-89ed74da1a47}, !- Handle
  {6f6a2a81-24f4-4258-bbca-adb335b5c18a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5cb95d09-a5e6-4609-b415-e901dbaf57bd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2fc7d462-28b2-40a1-ac4e-881124542969}, !- Fixed Window Construction Name
  {2fc7d462-28b2-40a1-ac4e-881124542969}, !- Operable Window Construction Name
  {1a38ab90-5e44-40ed-9634-e0f4ce17c26c}, !- Door Construction Name
  {04898397-df72-4069-b8cb-7a814ba93470}, !- Glass Door Construction Name
  {5b6f12c1-08f0-4974-b954-aedf2915754d}, !- Overhead Door Construction Name
  {21ea4f1d-286c-4ba8-8da0-323a5ecad781}, !- Skylight Construction Name
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}, !- Tubular Daylight Dome Construction Name
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2fc7d462-28b2-40a1-ac4e-881124542969}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {8dd0773e-c92c-4363-a18e-5aa07a1ecdd9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8dd0773e-c92c-4363-a18e-5aa07a1ecdd9}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {661d42b7-7844-4b6a-9bc9-6fe1a6449662}, !- Handle
  {2fc7d462-28b2-40a1-ac4e-881124542969}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1a38ab90-5e44-40ed-9634-e0f4ce17c26c}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {8f6e0a44-22e1-4f53-be1b-89926fe6e60a}, !- Layer 1
  {40fcd6f5-59b4-4535-8263-29941fb74437}; !- Layer 2

OS:Material,
  {8f6e0a44-22e1-4f53-be1b-89926fe6e60a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7ed20611-1498-466f-ba98-48a71d4cac0e}, !- Handle
  {1a38ab90-5e44-40ed-9634-e0f4ce17c26c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04898397-df72-4069-b8cb-7a814ba93470}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {402c285c-ef5b-43c6-8008-edd1577cbe30}; !- Layer 1

OS:WindowMaterial:Glazing,
  {402c285c-ef5b-43c6-8008-edd1577cbe30}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {49a58553-baec-4aba-957b-f7174c698d49}, !- Handle
  {04898397-df72-4069-b8cb-7a814ba93470}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5b6f12c1-08f0-4974-b954-aedf2915754d}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {021ce8a1-3fee-46cb-bc60-b68274b31a71}; !- Layer 1

OS:Material:NoMass,
  {021ce8a1-3fee-46cb-bc60-b68274b31a71}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {baf84c28-42d6-40fc-8f45-b04528b23e9b}, !- Handle
  {5b6f12c1-08f0-4974-b954-aedf2915754d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {21ea4f1d-286c-4ba8-8da0-323a5ecad781}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {480e980c-f3bd-40d0-a8ba-acf3dac47233}; !- Layer 1

OS:WindowMaterial:Glazing,
  {480e980c-f3bd-40d0-a8ba-acf3dac47233}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {da0fbb98-de2f-4910-b472-4b916cad3f93}, !- Handle
  {21ea4f1d-286c-4ba8-8da0-323a5ecad781}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {612d42b5-a881-49ce-8f9e-22c769d046de}; !- Layer 1

OS:WindowMaterial:Glazing,
  {612d42b5-a881-49ce-8f9e-22c769d046de}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7808b8a7-8bab-45d6-9abe-83eebfe08d52}, !- Handle
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0294b498-d942-4b66-a13b-95e4ce688a06}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}, !- Fixed Window Construction Name
  {0b048ced-1f00-4ae3-932b-3acec949f1e3}, !- Operable Window Construction Name
  {931fc4d2-23f3-4ad5-a63d-02fb48944956}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {931fc4d2-23f3-4ad5-a63d-02fb48944956}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6a89f64d-9392-4fde-bc2d-3b7e66f3ee83}; !- Layer 1

OS:Material,
  {6a89f64d-9392-4fde-bc2d-3b7e66f3ee83}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d387094e-6e95-478c-9167-1e1805d9cd47}, !- Handle
  {931fc4d2-23f3-4ad5-a63d-02fb48944956}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9e6d4a6d-2587-4005-b9a7-6359195b9a43}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6a89f64d-9392-4fde-bc2d-3b7e66f3ee83}; !- Layer 1

OS:StandardsInformation:Construction,
  {f9e6766a-9f79-43e1-b9e1-a389b70ddbcc}, !- Handle
  {9e6d4a6d-2587-4005-b9a7-6359195b9a43}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6abc32bc-5341-4977-b44b-41de134f0060}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {f45de1a7-9cfb-4722-aad8-3c773074d780}, !- Layer 1
  {b748be5a-4536-4e55-bac5-58dfd694fe54}, !- Layer 2
  {2ead1b39-d5b7-4035-9dfa-58c9cfd61d33}, !- Layer 3
  {b748be5a-4536-4e55-bac5-58dfd694fe54}; !- Layer 4

OS:Material,
  {f45de1a7-9cfb-4722-aad8-3c773074d780}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b748be5a-4536-4e55-bac5-58dfd694fe54}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2ead1b39-d5b7-4035-9dfa-58c9cfd61d33}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bc5bf93-f25e-4cd1-b267-84f4a5a735d3}, !- Handle
  {6abc32bc-5341-4977-b44b-41de134f0060}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Handle
  Always On Discrete,                     !- Name
  {a2ba4d44-f486-4fd8-87b9-09c15e9c2a52}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a2ba4d44-f486-4fd8-87b9-09c15e9c2a52}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4d28cc83-7def-4d39-ad65-b49d2d5c20de}, !- Handle
  Retail Back_Space  - Story Ground Infiltration, !- Name
  {c3900d89-8fc8-47dc-90ca-703f257bdb43}, !- Space or SpaceType Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007419483952,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45baf395-723a-4612-afc2-6397593c3d15}, !- Handle
  Retail Entry  - Story Ground Infiltration, !- Name
  {ee78065a-6bca-4fcc-881a-a04dd76d1530}, !- Space or SpaceType Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006358531556,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a57eea3-861d-4eb8-92ab-c8e5315228ec}, !- Handle
  Retail Point_of_Sale  - Story Ground Infiltration, !- Name
  {fbdacce0-b180-4e85-b919-954850d1ac0d}, !- Space or SpaceType Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006358531556,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {161ae6b1-edab-4251-95f3-7ab1f641cdef}, !- Handle
  Retail Retail  - Story Ground Infiltration, !- Name
  {95e9431f-7d26-4163-b5ab-e28d62600c46}, !- Space or SpaceType Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006651067533,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {3094c33b-b861-4ed8-9391-5a247075d726}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {82501076-052c-40ef-9ae4-4ac86d0ca50a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  {3be63a39-8a71-4d58-9cd1-8424cc38432e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be63a39-8a71-4d58-9cd1-8424cc38432e}, !- Handle
  Schedule Day 11,                        !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {28e5157f-c7b4-4060-8158-9859abf6123d}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {d78f26ae-d937-4820-8b3c-e94a5f066891}, !- Handle
  Parking Areas and Drives,               !- Name
  {28e5157f-c7b4-4060-8158-9859abf6123d}, !- Exterior Lights Definition Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4252.71263563177,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {895b3d4e-8ede-4c34-8abc-d7d1c961368c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {daae3ab8-9637-4034-a16a-8c71f796832d}, !- Handle
  Building Facades,                       !- Name
  {895b3d4e-8ede-4c34-8abc-d7d1c961368c}, !- Exterior Lights Definition Name
  {82501076-052c-40ef-9ae4-4ac86d0ca50a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5878.77538267962,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1d5888e9-d05b-4429-9c39-beb7d4d7e468}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ffdacc17-8b91-410b-999e-344877ac1b1a}, !- Handle
  Main Entries,                           !- Name
  {1d5888e9-d05b-4429-9c39-beb7d4d7e468}, !- Exterior Lights Definition Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0a7f56c7-cb01-4015-b4f0-2a0f35c4b0e2}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {80160688-32e9-4ebd-96bf-84f43952eb31}, !- Handle
  Other Doors,                            !- Name
  {0a7f56c7-cb01-4015-b4f0-2a0f35c4b0e2}, !- Exterior Lights Definition Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.51599999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {e6b2bc6f-8883-42f8-9f59-96b195f50238}, !- Handle
  Retail Back_Space - ComStock 90.1-2007 Thermostat, !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Heating Setpoint Temperature Schedule Name
  {a94570bc-310a-4941-993d-1afc93f49fcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  {cf0ac9f0-1d00-4716-a008-fa24028a6eb9}, !- Default Day Schedule Name
  {af00f3c3-6b50-4397-b2b6-0ec2f475e0c1}, !- Summer Design Day Schedule Name
  {13c8a85a-834b-4acf-b02b-f919337fb527}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf0ac9f0-1d00-4716-a008-fa24028a6eb9}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445;                       !- Value Until Time 2

OS:Schedule:Rule,
  {54d03058-d209-40e8-b6e4-4e2a32265a69}, !- Handle
  Schedule Rule 10,                       !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35b862c6-b712-4019-808b-5b2b6042d06f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35b862c6-b712-4019-808b-5b2b6042d06f}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {03361f38-0fd6-4ed1-a07d-b0975668796d}, !- Handle
  Schedule Rule 11,                       !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56d01842-dadb-4d24-a2ec-bad6a60e883d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56d01842-dadb-4d24-a2ec-bad6a60e883d}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {edc86900-d173-4aad-974c-b2c8479b6a2a}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:ScheduleTypeLimits,
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a94570bc-310a-4941-993d-1afc93f49fcd}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  {fd96e713-1659-4f14-bc2a-1300d70f3145}, !- Default Day Schedule Name
  {2cc4a871-bd4a-4963-8202-865bec71e747}, !- Summer Design Day Schedule Name
  {40fdbc46-a868-47ae-b451-aaf6d028f925}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd96e713-1659-4f14-bc2a-1300d70f3145}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1f375432-fbd6-47c2-b1cd-f4b8c58bed98}, !- Handle
  Schedule Rule 12,                       !- Name
  {a94570bc-310a-4941-993d-1afc93f49fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8dc4d36-d8bd-4192-bcdd-cad246b0c9b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8dc4d36-d8bd-4192-bcdd-cad246b0c9b2}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce2af304-6922-4615-9921-6b75b2896e8f}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {691d52e4-a437-4397-b8c5-3ccd5b2ddcf3}, !- Handle
  Retail Entry - ComStock 90.1-2007 Thermostat, !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Heating Setpoint Temperature Schedule Name
  {53245d55-3899-45c4-babe-14f27b61c57e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {53245d55-3899-45c4-babe-14f27b61c57e}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  {ac5481d3-da8b-4bef-85fd-688016cfed24}, !- Default Day Schedule Name
  {5a67c6a5-13ac-4401-a249-c185602f643e}, !- Summer Design Day Schedule Name
  {8df438c3-4a45-46f5-94ce-f54460f42492}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac5481d3-da8b-4bef-85fd-688016cfed24}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8df438c3-4a45-46f5-94ce-f54460f42492}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a67c6a5-13ac-4401-a249-c185602f643e}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {7be370fd-ad2b-42bf-a0cb-e50ab9bf65f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {41f1e82c-0cd9-49e9-a301-3172c350b5f6}, !- Handle
  Retail Point_of_Sale - ComStock 90.1-2007 Thermostat, !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Heating Setpoint Temperature Schedule Name
  {a94570bc-310a-4941-993d-1afc93f49fcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07c794a7-04ea-46c3-986b-5949c03154c9}, !- Handle
  Retail Retail - ComStock 90.1-2007 Thermostat, !- Name
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Heating Setpoint Temperature Schedule Name
  {a94570bc-310a-4941-993d-1afc93f49fcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Biquadratic,
  {304cae6b-72ee-401d-ba5f-7d842d7c7c77}, !- Handle
  Zone Retail Back_Space  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Schedule:Constant,
  {822781c9-3d28-4c8f-a3da-3c548b13331e}, !- Handle
  Always Off Discrete,                    !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {a623c48e-a5b7-4762-b060-9721bc69bb03}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d17c35a0-2961-4179-bc5e-de2c0a90370d}, !- Handle
  Zone Retail Retail  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d005da0-177c-428a-bd0b-15358c71a285}, !- Handle
  Zone Retail Entry  - Story Ground Electric Baseboard, !- Name
  {f9458acd-0560-4782-95cf-e1b5a2924fc3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:YearDescription,
  {5f9cdea8-71f4-4d69-a915-4da4de525005}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {2cb7974b-06fd-4e8d-b98b-81eb74ceb42a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  {be134c1d-5710-40ea-95bc-865e5a14be92}, !- Default Day Schedule Name
  {07f039c5-1947-4392-a34b-0609622a6fd8}, !- Summer Design Day Schedule Name
  {988d472a-051a-4ca8-843f-cbddb60102fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be134c1d-5710-40ea-95bc-865e5a14be92}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8dc0af5e-b9e2-40d4-b2eb-5551376f3c95}, !- Handle
  {2cb7974b-06fd-4e8d-b98b-81eb74ceb42a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  44.999999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-02 16:31:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-02 16:31:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {988d472a-051a-4ca8-843f-cbddb60102fd}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f039c5-1947-4392-a34b-0609622a6fd8}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f2c9d6f-acae-4736-b181-1a0d1df8d259}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {2cb7974b-06fd-4e8d-b98b-81eb74ceb42a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {538727bd-2f3c-404f-9632-9c9c8d9a7345}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {538727bd-2f3c-404f-9632-9c9c8d9a7345}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a36e829e-fc18-4281-8bd4-cd9720152a6e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {2cb7974b-06fd-4e8d-b98b-81eb74ceb42a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f41c6a9-da2a-4594-b9bd-654d985598d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f41c6a9-da2a-4594-b9bd-654d985598d3}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e7ff74bf-68c0-4e70-b766-49a0db805132}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9b424fda-c3f7-4c23-b04d-a1bd987b9cc2}, !- Handle
  Building Default Schedule Set,          !- Name
  {2cb7974b-06fd-4e8d-b98b-81eb74ceb42a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {f116faf1-7a49-4dcf-843c-9a96754f9061}, !- Handle
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {3db39885-154c-4800-8781-fef7ba63ea12}, !- Handle
  {276ae8ba-ec8c-4688-a4f8-64ed726dfa89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f03c8fa8-c622-44c0-90bf-b026ae99c36f}, !- Handle
  {1297e28b-b5cb-410e-95e2-77710ee598a0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {89d09a71-f7f0-4eb4-a8ff-ae515effbe33}, !- Handle
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {49d74b5e-e40d-490d-a373-d29732ae770d}, !- Handle
  {9034e498-8639-42e2-a2be-b5e6090c61ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8e704b2-440f-4340-9fbc-63a5a5e98c80}, !- Handle
  {90b0fcd0-d6fa-403c-8fe3-723eb9d45431}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a16ce8fa-6831-4283-9736-66c1da3eea54}, !- Handle
  {cc5f3dfc-4743-4dad-995d-22e9fc37f4c8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {946c9d5b-e2c8-4008-8f72-369519dab5da}, !- Handle
  {0c347f84-638c-4d1c-ba4b-e39c968d0df4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {82346f83-0c37-4587-8fa2-14f61105224e}, !- Handle
  {0f23677b-4248-4b13-ad9b-7a78486bef6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd1bb182-206e-4671-9cf0-5a59abc3914c}, !- Handle
  {cc51a58e-66d8-46a9-893f-8402bf3853ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9e17dd2-d397-442f-841f-a970c0e5ef18}, !- Handle
  {f99ef705-adca-4d9d-a70b-02bbc0b91c65}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5a5848d3-6ebc-4c44-bebc-e172692517af}, !- Handle
  {2273f98d-39dc-4ebe-b3b3-711e1f5c548d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {09a7ee5d-c7a0-4d3f-b87d-fe0983ebf463}, !- Handle
  {99c50d7c-28b2-4723-b086-f1aa23b6c885}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {f7f5bedf-f9ea-4e93-8b24-afb590b079ee}, !- Handle
  {56d01842-dadb-4d24-a2ec-bad6a60e883d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a7b67f26-a87b-461b-8135-fdc9fe176233}, !- Handle
  {35b862c6-b712-4019-808b-5b2b6042d06f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00b72e47-5a31-4907-a2b0-e1f049ff6932}, !- Handle
  {cf0ac9f0-1d00-4716-a008-fa24028a6eb9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9be03a0b-2cbc-422d-8466-a7713197a846}, !- Handle
  {a94570bc-310a-4941-993d-1afc93f49fcd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  23.890000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {cde8a8f2-69be-431a-94bc-97a2e9ede344}, !- Handle
  {d8dc4d36-d8bd-4192-bcdd-cad246b0c9b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {45b50046-c2ef-4fbc-b852-8165157044d6}, !- Handle
  {fd96e713-1659-4f14-bc2a-1300d70f3145}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50d9fb37-b612-4496-a2e2-9feb4dc67a3f}, !- Handle
  {53245d55-3899-45c4-babe-14f27b61c57e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  100,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  100;                                    !- Feature Value 3

OS:AdditionalProperties,
  {c45c1f98-7242-4241-8c4f-1fc710672661}, !- Handle
  {ac5481d3-da8b-4bef-85fd-688016cfed24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0ea33034-9d6b-4774-b1dd-5d443a78c53d}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {eeb3c77f-2232-4845-89fc-cc0311c6bf24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f239996f-314e-4909-8505-a17d9074294f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {f239996f-314e-4909-8505-a17d9074294f}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.201674963325182,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.184782041564791,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.167889119804401,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.165332212713937,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.162775305623471,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.160218398533007,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.157661491442544,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.155104584352077,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.152547677261614,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.147867237163814,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.143186797066015,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.138506356968215,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.133825916870416,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.129145476772616,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.124465036674817,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.124465036674817,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.119741259168703,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.115017481662592,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.110293704156479,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.105569926650366,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.100846149144255,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0961223716381418,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0961223716381418,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0928287286063562,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.089535085574573,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0862414425427872,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0829477995110016,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0796541564792184,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0763605134474328,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0754504278728606,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0745403422982885,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0736302567237164,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0727201711491442,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.071810085574572,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0709,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0740636308068468,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0772272616136911,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0803908924205379,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0835545232273847,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0867181540342289,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0898817848410757,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0945622249388753,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0992426650366747,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.103923105134474,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.108603545232274,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.113283985330073,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.117964425427873,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.123684963325183,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.129405501222494,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.135126039119804,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.140846577017115,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.146567114914425,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.152287652811736,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.152287652811736,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.159785024449877,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.167282396088021,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.174779767726161,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.182277139364302,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.189774511002446,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.197271882640587,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.197271882640587,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.201692298288509,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.20611271393643,                       !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.210533129584352,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.214953545232274,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.219373960880196,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.223794376528117,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.223794376528117,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.228474816625917,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.233155256723716,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.237835696821516,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.242516136919315,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.247196577017115,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.251877017114914,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.251877017114914,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.260631173594133,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.269385330073349,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.278139486552567,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.286893643031786,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.295647799511002,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.30440195599022,                       !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.30440195599022,                       !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.316233068459658,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.328064180929095,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.339895293398533,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.351726405867971,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.363557518337408,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.375388630806846,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.375388630806846,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.390080012224939,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.404771393643032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.419462775061125,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.434154156479218,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.448845537897311,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.463536919315404,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.463536919315404,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.481348594132029,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.499160268948655,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.516971943765281,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.534783618581907,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.552595293398533,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.570406968215159,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.570406968215159,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.583928239608802,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.597449511002445,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.610970782396088,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.624492053789731,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.638013325183374,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.651534596577017,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.659465342298288,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.66739608801956,                       !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.675326833740831,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.683257579462103,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.691188325183374,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.699119070904646,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.700765892420537,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.702412713936431,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.704059535452323,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705706356968214,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707353178484109,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705012958435209,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701025916870415,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.697038875305624,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.693051833740832,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.689064792176038,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.685077750611247,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.675196821515892,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.665315892420538,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.655434963325183,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.645554034229829,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.635673105134474,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.62579217603912,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.610450733496333,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.595109290953545,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.579767848410758,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.564426405867971,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.549084963325183,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.533743520782396,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.51359162591687,                       !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.493439731051345,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.473287836185819,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.453135941320294,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.432984046454768,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412832151589242,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.388901234718827,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.36497031784841,                       !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.341039400977995,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.317108484107578,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.293177567237163,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.269246650366748,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.252353728606356,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.235460806845966,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.218567885085575;                      !- Value Until Time 154

OS:AdditionalProperties,
  {a0e928d8-1d7c-40c1-950d-a0ce77ea7f50}, !- Handle
  {f239996f-314e-4909-8505-a17d9074294f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5f633117-bd04-4e2f-b547-c31bfe2ef8ee}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {b281c590-4f1b-4736-bbef-7ac3552e9c79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36834eb9-3b0b-4594-a4c9-07e4fd278abb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {36834eb9-3b0b-4594-a4c9-07e4fd278abb}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {a405b841-7d54-4742-a1dd-4c6b8d2449ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
