
OS:Version,
  {d56be1e2-bb50-461e-87c6-a221334b6f2f}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {51c7be82-bfe8-44df-a4f6-1969a4ad7248}; !- Handle

OS:Site,
  {a36add03-b71c-4c6c-80e2-0590fd229f52}, !- Handle
  Dothan Rgnl_AL_USA,                     !- Name
  31.32,                                  !- Latitude {deg}
  -85.45,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  108,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {279ebd8a-e0a6-48e8-a9ef-eea5a3e0ef59}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {b3b66d5e-0bbb-41ec-9d29-53588484a5cb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9b6d1e57-d5d6-46d5-82db-914cb4e42756}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1e02c65d-b66b-44af-9665-45937e49592b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {997eec38-8f9c-4632-aa5f-fddad4f39d0a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {bf29d90e-9934-4f59-a405-c64d97197a0b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {417b2b5a-c98e-4d93-baeb-e188e9ca56fc}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {daf2ee79-5702-4d9a-8cb3-7fb47e3cff8e}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  /Users/kwoldeki/Documents/MyProjects/EUSS_test/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {91c6a2c2-a9c2-4862-8819-2cc6f2245f96}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.6408333333333,                       !- Annual Average Outdoor Air Temperature {C}
  19.94;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4a56f3d8-6761-4169-8f03-ddcb0e8b77a6}, !- Handle
  Dothan Rgnl Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7497bb17-90ec-4f86-82d2-b4cf0e6f4b74}, !- Handle
  Dothan Rgnl Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d223ab5f-aaee-4cbe-a7a4-f7d87919cdfc}, !- Handle
  Dothan Rgnl Ann Clg 1% Condns DB=>MWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8b8989b-4243-45b7-8236-8fe38e0e4129}, !- Handle
  Dothan Rgnl Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0c1e9a77-3726-465c-87bc-61648952389c}, !- Handle
  Dothan Rgnl Ann Htg 99% Condns DB 1,    !- Name
  -0.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8435a6b0-11ec-41d8-afaa-5037777080b7}, !- Handle
  Dothan Rgnl Ann Htg 99.6% Condns DB 1,  !- Name
  -2.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {625e016e-22ce-4350-a2f9-e558309f2c6a}, !- Handle
  Dothan Rgnl Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  10.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a2862be8-3b02-4b79-9026-7a43577f0e40}, !- Handle
  Dothan Rgnl April .4% Condns DB=>MCWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.375,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.364;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9723e368-b2e8-45b9-bd3a-440ed082fc7b}, !- Handle
  Dothan Rgnl April .4% Condns WB=>MCDB 1, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.375,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.364;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {70ec7d86-60df-47a1-8397-f89a9b3efad7}, !- Handle
  Dothan Rgnl August .4% Condns DB=>MCWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.313;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1267c7c6-1130-4556-b0d7-9633583cfcf2}, !- Handle
  Dothan Rgnl August .4% Condns WB=>MCDB 1, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.313;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {524a6de7-9cdd-4007-9726-b5ca810febf9}, !- Handle
  Dothan Rgnl December .4% Condns DB=>MCWB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.63;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2182d087-9106-49d1-9c6e-f78f393805d5}, !- Handle
  Dothan Rgnl December .4% Condns WB=>MCDB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.63;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a2ae1f8-28c4-4ce5-ae85-cd84c032a3b8}, !- Handle
  Dothan Rgnl February .4% Condns DB=>MCWB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.588;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {70f552e9-949f-42ba-be1e-17e8f8e5f5df}, !- Handle
  Dothan Rgnl February .4% Condns WB=>MCDB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.588;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {86123217-3806-478c-b2e0-febf9044eab6}, !- Handle
  Dothan Rgnl January .4% Condns DB=>MCWB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bebd8b87-c0da-43e2-87ed-6fe167ab3d2d}, !- Handle
  Dothan Rgnl January .4% Condns WB=>MCDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {766d9533-eae8-4d6b-8f81-55c4a49d3187}, !- Handle
  Dothan Rgnl July .4% Condns DB=>MCWB 1, !- Name
  37.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1734fa36-9ecc-44f2-a7ce-0fc76692da7d}, !- Handle
  Dothan Rgnl July .4% Condns WB=>MCDB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3aea9063-e346-4d87-9537-e6fa16047388}, !- Handle
  Dothan Rgnl June .4% Condns DB=>MCWB 1, !- Name
  37.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.399,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.335;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {705af3d2-4d56-4715-8ade-2c08ef1af498}, !- Handle
  Dothan Rgnl June .4% Condns WB=>MCDB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.399,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.335;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1113972-ee33-45a6-8853-bfe72ffc8bd3}, !- Handle
  Dothan Rgnl March .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {226f044e-027d-4f67-af75-3270d2955954}, !- Handle
  Dothan Rgnl March .4% Condns WB=>MCDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd799931-eb13-4b9b-92a3-20649fc6a4ff}, !- Handle
  Dothan Rgnl May .4% Condns DB=>MCWB 1,  !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.34;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {91d2d4a1-8759-45f3-850f-67bd2d22481c}, !- Handle
  Dothan Rgnl May .4% Condns WB=>MCDB 1,  !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.34;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a6077a5-5829-41d9-be87-94fb9f3ae030}, !- Handle
  Dothan Rgnl November .4% Condns DB=>MCWB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7713e817-4a05-4031-bbae-e159fbb20e64}, !- Handle
  Dothan Rgnl November .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.543;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {69eba5ff-8b2e-47a1-8a34-d0cdebce34d3}, !- Handle
  Dothan Rgnl October .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {09bdbb00-c321-417f-93a2-68e0b97a7092}, !- Handle
  Dothan Rgnl October .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {42ec3bc3-5f4b-4405-818c-903c792315e6}, !- Handle
  Dothan Rgnl September .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.425;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7322f448-a50e-4932-8ee1-1e71e3bbede3}, !- Handle
  Dothan Rgnl September .4% Condns WB=>MCDB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.425;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {035f7353-969e-4cfa-a9a0-8384e3733bde}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:Building,
  {6fbc35da-01ba-47c0-b25f-e3f6e38dfc2b}, !- Handle
  ComStock DOE Ref Pre-1980|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dffda79e-e16a-4b03-b951-3bd1c199e7e6}, !- Default Construction Set Name
  {92a96c71-eba2-466b-a2e2-3a4322395991}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {5c2bd174-5bd3-4f19-a22a-ea57b0335061}, !- Handle
  {6fbc35da-01ba-47c0-b25f-e3f6e38dfc2b}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PVAV with gas heat with electric reheat, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {25c79487-391e-4201-a067-31b926845a63}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {19133de5-ab17-423b-a3b7-b7b4c2ecb54c}, !- Default Schedule Set Name
  {fa0d7cf8-693e-4fc5-af02-fdf7cb5ee8ea}, !- Group Rendering Name
  {8aee5358-731d-447e-85d3-4321a416d5c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {fa0d7cf8-693e-4fc5-af02-fdf7cb5ee8ea}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {84f0d74e-532a-4f9b-a431-3a35c944bdc0}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {29714458-657c-442f-b758-10390e4756d1}, !- Default Schedule Set Name
  {ec2011b3-c2b5-45cb-b7eb-9645723fa6de}, !- Group Rendering Name
  {690d86fb-79ab-43f2-a52d-f4eb589b4ac5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ec2011b3-c2b5-45cb-b7eb-9645723fa6de}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d9965004-006d-4dae-8230-9dd2af2e9dfb}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {79e4ac6d-2a40-4055-9c46-73b6031be087}, !- Default Schedule Set Name
  {ebd05e21-a97d-4292-b69c-9c65e97dd7b3}, !- Group Rendering Name
  {a603eb77-0ee1-4c65-adcc-a28b7fbac29c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {ebd05e21-a97d-4292-b69c-9c65e97dd7b3}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {382ae369-fe1d-4b5f-80c0-32d524b72cbc}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b27b2e06-b3b2-4ec5-a6f8-364eff0b271f}, !- Default Schedule Set Name
  {3015fa87-916f-4f0f-a4cf-076d7b3252ee}, !- Group Rendering Name
  {27d31988-c65c-4c4f-bea9-2c9e41d0b2f9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {3015fa87-916f-4f0f-a4cf-076d7b3252ee}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {d76ca2d3-30b4-4556-86fb-1a63bfdf9d0d}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b7bdb96b-4138-4506-a1aa-e1fc198cb85b}, !- Default Schedule Set Name
  {816de85f-4e5c-476e-bd37-a8d2ebf194cf}, !- Group Rendering Name
  {afc365c3-d25b-4f1e-9745-675444883718}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {816de85f-4e5c-476e-bd37-a8d2ebf194cf}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {0727c4ea-e79e-46df-8085-3aa70e334e60}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {031e0d49-4819-447c-be02-7cc7388b2dd7}, !- Default Schedule Set Name
  {9a71e78b-3e63-4f81-8e56-45c6754b32b3}, !- Group Rendering Name
  {616eae71-5609-4130-a693-c080bd4eed31}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {9a71e78b-3e63-4f81-8e56-45c6754b32b3}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e50a6f65-1f9e-4401-9b17-3d0dc2ed071a}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3c995371-877f-46d6-afe5-ff077cc31511}, !- Default Schedule Set Name
  {2c6d4c67-2535-4f84-ba69-c0e685aa21fc}, !- Group Rendering Name
  {0eeda217-8ba2-4c30-be89-f8ffe6753dba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {2c6d4c67-2535-4f84-ba69-c0e685aa21fc}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3e945955-b7f4-4481-80a0-d83cc4d68b3b}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {819ea801-e4b0-438a-8415-a07851f2316f}, !- Default Schedule Set Name
  {5b77af33-c595-49c6-ad83-a5c04e29d37f}, !- Group Rendering Name
  {d3cd7c74-af83-4eb4-9aa7-f25bf07c0485}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {5b77af33-c595-49c6-ad83-a5c04e29d37f}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {c425efa7-0ec5-4cd8-a238-da6c4e47d8af}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b99230ae-e61a-4c43-b5a5-7cb01e8896bd}, !- Default Schedule Set Name
  {ea778017-0adc-4b42-99ab-d3b5332c67cb}, !- Group Rendering Name
  {fd7d06fd-a94f-4482-a2c3-11a7ce8524e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {ea778017-0adc-4b42-99ab-d3b5332c67cb}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {999b9b45-fd40-49c6-b78f-ece9445804f6}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8a7a1d99-1f8c-4d1d-ae07-f10fbd994bdc}, !- Default Schedule Set Name
  {a47742d5-6c70-450b-9626-576822f180e6}, !- Group Rendering Name
  {e3dd6772-c6b4-480b-9e95-1a217d991079}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {a47742d5-6c70-450b-9626-576822f180e6}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ede74011-fb1e-455c-8185-a93ecc80fa68}, !- Default Schedule Set Name
  {209b3ff2-3133-4b5b-add9-f6c65ade6ff7}, !- Group Rendering Name
  {109e0fa2-116c-4bf3-afa2-1fd82a5d013d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {209b3ff2-3133-4b5b-add9-f6c65ade6ff7}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6569c8f4-695e-465f-a890-032623d02382}, !- Default Schedule Set Name
  {0263f286-113d-454c-9a33-ecad2219a6c2}, !- Group Rendering Name
  {ac7a734f-97bd-4db3-bdc2-ea10612800c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {0263f286-113d-454c-9a33-ecad2219a6c2}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.5125025586592,                      !- X Origin {m}
  -16.4699371962432,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {73339652-4103-4018-a70c-7a90f8847cc8}; !- Thermal Zone Name

OS:Surface,
  {d9e55dcb-e83b-4a63-9743-3a0f60bf63de}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 10.2443473956886, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7fe8e0a-eaeb-481b-acb7-099a2de27abe}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100dbdb6-55b0-4fab-980e-da4e1390c960}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9862ca47-9ffb-4aa9-bb33-1207036c3817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.2443473956886, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 10.2443473956886, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.2443473956886, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f749f7a0-437f-4d9d-9885-8a3dba17f715}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fed3c7-b016-436b-9f79-011ff28bf912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 10.2443473956886, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 10.2443473956886, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e903ad0-86be-4b3f-9f98-c38195c3cca0}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.9737991503207e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -4.9737991503207e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef078824-33f6-444c-ad9b-6eca4d3eafe9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6027ccd1-2314-4a07-b6cd-1102d9dea24e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.9737991503207e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.2443473956886, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {406fd722-7c30-4e30-a46c-c1edbff15e9d}, !- Zone Air Inlet Port List
  {d2a783c6-4fa5-40bb-ba34-14b6c3c6a7b8}, !- Zone Air Exhaust Port List
  {1ac2436b-cd24-45a6-8217-90d2f796c79a}, !- Zone Air Node Name
  {fa3e51a6-47a2-42b8-834c-12c1c08bc359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f56ecce-02b2-438f-a2ca-6efd130a3f40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b32b3c5f-669c-4ec2-a6ef-0cd44dceb754}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {1ac2436b-cd24-45a6-8217-90d2f796c79a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ac2436b-cd24-45a6-8217-90d2f796c79a}, !- Handle
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- Source Object
  11,                                     !- Outlet Port
  {b32b3c5f-669c-4ec2-a6ef-0cd44dceb754}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {406fd722-7c30-4e30-a46c-c1edbff15e9d}, !- Handle
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- HVAC Component
  {6e34698c-1a4c-40b8-85f6-ad85e26347bf}; !- Port 1

OS:PortList,
  {d2a783c6-4fa5-40bb-ba34-14b6c3c6a7b8}, !- Handle
  {73339652-4103-4018-a70c-7a90f8847cc8}; !- HVAC Component

OS:PortList,
  {fa3e51a6-47a2-42b8-834c-12c1c08bc359}, !- Handle
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- HVAC Component
  {10ef916c-ed10-4515-b0d0-fa2de5f29f4b}; !- Port 1

OS:Sizing:Zone,
  {e19a6028-abdb-43b6-9d14-5fea86a44622}, !- Handle
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a8212b93-b8ee-43fb-aad2-a720b9be5e95}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {73339652-4103-4018-a70c-7a90f8847cc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {563b42ba-ff84-449f-bfd4-0638c6a57485}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.5125025586592,                      !- X Origin {m}
  -6.22558980055453,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {dc828c63-983a-421e-8818-e418f2645835}; !- Thermal Zone Name

OS:Surface,
  {6f3850f4-4c0a-47bb-b5d9-f50da32ba887}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {d0300adc-f76f-44b8-a095-956184d9e722}, !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 12.4511796011091, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52e77f2-fe05-4885-9e01-e4e361c31017}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c97a92a-a5b4-4f9a-84d4-dd05dbfb8046}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d7dfbc-03a5-4c16-8e4a-5d56ef044bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 12.4511796011091, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 12.4511796011091, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 12.4511796011091, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c988ad-c9ba-440a-b298-91e30a33dfaa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758372a4-d360-414d-9f4b-9a4b08c558de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 12.4511796011091, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 12.4511796011091, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9862ca47-9ffb-4aa9-bb33-1207036c3817}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100dbdb6-55b0-4fab-980e-da4e1390c960}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea30b839-442a-41c1-87fb-5e6a91ec2153}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12cedc21-eef8-4f10-9ecf-9b638eedcd18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 12.4511796011091, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc828c63-983a-421e-8818-e418f2645835}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5a1cd3a-16e7-4c60-84a2-91718f469d73}, !- Zone Air Inlet Port List
  {d6137931-3228-42f2-b5a8-c3d8875a58cb}, !- Zone Air Exhaust Port List
  {6fab592a-c9f5-46b9-bf17-aaea01c1a214}, !- Zone Air Node Name
  {e0118de8-c5ba-422d-8e19-ad97c9206bd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccb0c354-94ed-470b-9cf3-fde6ee8ecb69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13bc77ae-dcf3-4ef7-a77f-87e2c1112fbb}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {6fab592a-c9f5-46b9-bf17-aaea01c1a214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fab592a-c9f5-46b9-bf17-aaea01c1a214}, !- Handle
  {dc828c63-983a-421e-8818-e418f2645835}, !- Source Object
  11,                                     !- Outlet Port
  {13bc77ae-dcf3-4ef7-a77f-87e2c1112fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5a1cd3a-16e7-4c60-84a2-91718f469d73}, !- Handle
  {dc828c63-983a-421e-8818-e418f2645835}, !- HVAC Component
  {966a9530-07d7-4ea1-8e4a-599a49876d3c}; !- Port 1

OS:PortList,
  {d6137931-3228-42f2-b5a8-c3d8875a58cb}, !- Handle
  {dc828c63-983a-421e-8818-e418f2645835}; !- HVAC Component

OS:PortList,
  {e0118de8-c5ba-422d-8e19-ad97c9206bd1}, !- Handle
  {dc828c63-983a-421e-8818-e418f2645835}, !- HVAC Component
  {fb450989-c45a-4e9f-a483-7ee96609a86f}; !- Port 1

OS:Sizing:Zone,
  {2c8ed169-db31-4e11-a0b8-a5f46a7c9bbc}, !- Handle
  {dc828c63-983a-421e-8818-e418f2645835}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bdda8707-07ff-4502-b8a8-7c9d6001b665}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dc828c63-983a-421e-8818-e418f2645835}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25e1f8c5-d6a1-44c0-90ce-6845e4fd9bcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.5125025586592,                      !- X Origin {m}
  6.22558980055453,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {8347d95a-682f-478b-8428-6a55ee68737f}; !- Thermal Zone Name

OS:Surface,
  {42c9e38c-91bd-49c0-8a8e-43d5e2c24799}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 10.2443473956887, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c2e331-2231-4ef1-a3f5-41298936d440}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179a3a1a-40f6-4a4a-b065-40e020e22b52}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.2443473956887, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 10.2443473956887, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.2443473956887, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce055dbc-3d60-4313-ad4f-24e24530daf1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53551df6-385e-41f9-9768-dbe3027a246d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 10.2443473956887, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 10.2443473956887, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d7dfbc-03a5-4c16-8e4a-5d56ef044bb1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c97a92a-a5b4-4f9a-84d4-dd05dbfb8046}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01935f64-ca0d-4eba-91bf-451f0519c0c7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58b6e65e-056e-46bd-a77a-09336f40e7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.572, 10.2443473956887, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe864abd-0f81-4db3-9ba8-14ffeec40e94}, !- Zone Air Inlet Port List
  {99630236-623c-42f9-a298-6fe8fecfcea6}, !- Zone Air Exhaust Port List
  {3ef0228b-2e7c-4e97-bfbd-60327dc8b60f}, !- Zone Air Node Name
  {896d7004-569c-45b4-ba8b-e88f4f950d64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4a722d3-2178-4265-a169-fafafde8a279}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7593755c-5d5b-45b5-933b-d7f2d4eec6cb}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {3ef0228b-2e7c-4e97-bfbd-60327dc8b60f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ef0228b-2e7c-4e97-bfbd-60327dc8b60f}, !- Handle
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- Source Object
  11,                                     !- Outlet Port
  {7593755c-5d5b-45b5-933b-d7f2d4eec6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe864abd-0f81-4db3-9ba8-14ffeec40e94}, !- Handle
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- HVAC Component
  {10d5ab2b-d80a-4eb1-aac0-e42179087ad7}; !- Port 1

OS:PortList,
  {99630236-623c-42f9-a298-6fe8fecfcea6}, !- Handle
  {8347d95a-682f-478b-8428-6a55ee68737f}; !- HVAC Component

OS:PortList,
  {896d7004-569c-45b4-ba8b-e88f4f950d64}, !- Handle
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- HVAC Component
  {c017da4d-c657-4534-94dc-9cac0293e6f3}; !- Port 1

OS:Sizing:Zone,
  {c3cbc97e-07e9-4808-b6b7-cdc409d4264e}, !- Handle
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {76f4ae13-4e76-437b-ba16-7eb809d6e6dd}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8347d95a-682f-478b-8428-6a55ee68737f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b89b2202-b6b9-494c-939b-9706330e3c74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.9405025586592,                      !- X Origin {m}
  -16.4699371962432,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}; !- Thermal Zone Name

OS:Surface,
  {dd6c433c-c50a-46e2-a516-d04c3f7dfee6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a2140ed3-1ffa-400a-b263-8cde98334764}, !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 10.2443473956886, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fed3c7-b016-436b-9f79-011ff28bf912}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f749f7a0-437f-4d9d-9885-8a3dba17f715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc37c278-117e-4733-9aa3-80428c06472f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c07ba4-5970-4490-b996-10fcfad679f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 10.2443473956886, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.2443473956886, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad0d80a-ae80-4712-9673-ee2cf3ca4f7a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d67642a-9317-4417-9fd2-3fdd845113b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 10.2443473956886, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, 10.2443473956886, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781bf1e6-c5b9-4ee8-bd97-c46c691b3886}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  73.8810051173184, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8fb2488-2ba1-485e-8538-c725ef85215e}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7286c00-4539-4720-8df9-a2789eb9cb5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21f2e39e-1be7-4ef1-9ae1-e1fda8052b44}, !- Zone Air Inlet Port List
  {1b9ab5b3-7998-4f83-bdf0-28fadf3f2e52}, !- Zone Air Exhaust Port List
  {072efc3d-cac2-4ea0-80aa-271d00c2499f}, !- Zone Air Node Name
  {d5aa3ca9-5bbf-4cd3-9f25-9dc3a34982fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {edd7b1fb-1859-4b23-9285-8cd3618ac84b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55355fa8-4a1d-41b1-bb40-b0efa22bf535}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {072efc3d-cac2-4ea0-80aa-271d00c2499f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {072efc3d-cac2-4ea0-80aa-271d00c2499f}, !- Handle
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- Source Object
  11,                                     !- Outlet Port
  {55355fa8-4a1d-41b1-bb40-b0efa22bf535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21f2e39e-1be7-4ef1-9ae1-e1fda8052b44}, !- Handle
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- HVAC Component
  {0ccb196d-c14a-412f-8a73-98a3b24f83d2}; !- Port 1

OS:PortList,
  {1b9ab5b3-7998-4f83-bdf0-28fadf3f2e52}, !- Handle
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}; !- HVAC Component

OS:PortList,
  {d5aa3ca9-5bbf-4cd3-9f25-9dc3a34982fa}, !- Handle
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- HVAC Component
  {7d1819eb-42c4-4223-8881-1ab1eae5090c}; !- Port 1

OS:Sizing:Zone,
  {794cbbe9-dada-498e-ab5a-17d003854a8c}, !- Handle
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5b6de1ee-644e-430e-805a-6f112602976b}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {4dc65849-a20c-4db2-aeb1-4c3acd06ad32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a32db6a6-4708-40b8-8904-d5b5e1dd3285}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.9405025586592,                      !- X Origin {m}
  -6.22558980055453,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {717db975-61fd-4779-bd0c-959b5951831a}; !- Thermal Zone Name

OS:Surface,
  {05c6d139-3e8a-4b50-a640-6e1c666f6af7}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f3fdaa1e-8837-45b1-ac28-3a3cef391963}, !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 12.4511796011091, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758372a4-d360-414d-9f4b-9a4b08c558de}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c988ad-c9ba-440a-b298-91e30a33dfaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d487268-feeb-471e-813b-b74b49ef707a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2faa5f-7c04-4abe-9dcd-32de9376ddb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 12.4511796011091, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 12.4511796011091, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a67badbf-cc9a-49f7-bd6e-0dee2d9a126b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318f06e6-74ee-4699-bfa9-af909459da9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 12.4511796011091, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, 12.4511796011091, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53c07ba4-5970-4490-b996-10fcfad679f4}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc37c278-117e-4733-9aa3-80428c06472f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  73.8810051173184, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f65b2e0-0498-4b6a-bced-2319e780926e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc67bac6-1284-4fa9-b2fd-c469ae847658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {717db975-61fd-4779-bd0c-959b5951831a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a3c2c92-9f98-4a8c-97c6-290740a9f35d}, !- Zone Air Inlet Port List
  {e0339af2-2de2-4347-ace8-20acdfebc604}, !- Zone Air Exhaust Port List
  {b19b8144-f7fe-4b40-a2a2-692fd6d7d980}, !- Zone Air Node Name
  {6a6cf9cd-a2de-43b7-97c0-c47b3c254b91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52cc4303-d8fa-4d73-a9a9-cab6855855f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3cb08cf-e3d6-418b-889f-438adde7b0e8}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {b19b8144-f7fe-4b40-a2a2-692fd6d7d980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b19b8144-f7fe-4b40-a2a2-692fd6d7d980}, !- Handle
  {717db975-61fd-4779-bd0c-959b5951831a}, !- Source Object
  11,                                     !- Outlet Port
  {e3cb08cf-e3d6-418b-889f-438adde7b0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a3c2c92-9f98-4a8c-97c6-290740a9f35d}, !- Handle
  {717db975-61fd-4779-bd0c-959b5951831a}, !- HVAC Component
  {b1232ff2-419d-40c5-8ef5-3d59c130e863}; !- Port 1

OS:PortList,
  {e0339af2-2de2-4347-ace8-20acdfebc604}, !- Handle
  {717db975-61fd-4779-bd0c-959b5951831a}; !- HVAC Component

OS:PortList,
  {6a6cf9cd-a2de-43b7-97c0-c47b3c254b91}, !- Handle
  {717db975-61fd-4779-bd0c-959b5951831a}, !- HVAC Component
  {89854ddb-ea66-4bd4-97c8-c2f87fda3f04}; !- Port 1

OS:Sizing:Zone,
  {b5e0e54a-8ec3-4054-925e-25bc8eb136c6}, !- Handle
  {717db975-61fd-4779-bd0c-959b5951831a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {39fb1d42-0391-42a1-9809-b195d3eb47d2}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {717db975-61fd-4779-bd0c-959b5951831a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ad48766-441f-49f6-9337-03c2bd989779}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -36.9405025586592,                      !- X Origin {m}
  6.22558980055453,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {62af25a1-c416-41ee-9db7-9cc016e4320d}; !- Thermal Zone Name

OS:Surface,
  {4da75718-23a3-4084-b6a7-d89c22240ab1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a2140ed3-1ffa-400a-b263-8cde98334764}, !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 10.2443473956887, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53551df6-385e-41f9-9768-dbe3027a246d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce055dbc-3d60-4313-ad4f-24e24530daf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9661ff-0255-4298-8148-8e584731c97f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 10.2443473956887, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.2443473956887, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9600ac-7c98-4c62-ae67-a29c3f178fd7}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb02595-9c95-463f-aeb6-be3d9cfaef9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, 10.2443473956887, 0,  !- X,Y,Z Vertex 3 {m}
  73.8810051173184, 10.2443473956887, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2faa5f-7c04-4abe-9dcd-32de9376ddb1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d487268-feeb-471e-813b-b74b49ef707a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  73.8810051173184, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  73.8810051173184, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b89d9dc-090b-42a4-97fc-1db5713deddd}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5ed9bd-4207-40b8-bffd-18ce25e526ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.8810051173184, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.8810051173184, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3169615e-044e-4282-91b3-cc9da2c2f072}, !- Zone Air Inlet Port List
  {114409a3-a324-4f4c-83db-07bf6a3fafbe}, !- Zone Air Exhaust Port List
  {eff2f7ae-83cc-4de5-8c35-41913b47e7fc}, !- Zone Air Node Name
  {97e53138-5620-47c3-b7f4-04178300b9c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16456443-5af1-4588-8971-d2b40a6445aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff2e13db-9c40-4470-bd9f-fa28bc0ed5d5}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {eff2f7ae-83cc-4de5-8c35-41913b47e7fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eff2f7ae-83cc-4de5-8c35-41913b47e7fc}, !- Handle
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- Source Object
  11,                                     !- Outlet Port
  {ff2e13db-9c40-4470-bd9f-fa28bc0ed5d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3169615e-044e-4282-91b3-cc9da2c2f072}, !- Handle
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- HVAC Component
  {703b5110-e844-41e3-9655-a5a8165d764e}; !- Port 1

OS:PortList,
  {114409a3-a324-4f4c-83db-07bf6a3fafbe}, !- Handle
  {62af25a1-c416-41ee-9db7-9cc016e4320d}; !- HVAC Component

OS:PortList,
  {97e53138-5620-47c3-b7f4-04178300b9c9}, !- Handle
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- HVAC Component
  {acbbe853-120c-4355-b6f1-ef680181c215}; !- Port 1

OS:Sizing:Zone,
  {0ba47516-01e0-4448-ab2f-90c56426922d}, !- Handle
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cbf6ac45-54e0-4b29-90ba-e5a05ac3259c}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {62af25a1-c416-41ee-9db7-9cc016e4320d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2687cdcc-342d-449f-aa75-c2ecfa7c3161}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.9405025586592,                       !- X Origin {m}
  -16.4699371962432,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {9983662b-e909-490f-8949-f74fec2f3654}; !- Thermal Zone Name

OS:Surface,
  {f6569e7a-36da-4724-8d46-5051e11c2e61}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2443473956886, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d67642a-9317-4417-9fd2-3fdd845113b9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad0d80a-ae80-4712-9673-ee2cf3ca4f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c56f31-a8dd-4ef2-9568-0faf4c9e2f42}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63c606f2-45db-4b9d-b738-af66e0529c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.2443473956886, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.2443473956886, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 10.2443473956886, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ddefa1-5819-4afc-bf61-5bc353cbf8ca}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2443473956886, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.2443473956886, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3ee490-f407-487a-bf92-8732b254a22f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8686d45-1667-4ba5-8ce2-5422f6ac450a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db11b5f5-13e8-41bc-8e65-e84d3adb5b7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.2443473956886, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9983662b-e909-490f-8949-f74fec2f3654}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa7c6637-006a-4c46-86c5-1ef1700aa384}, !- Zone Air Inlet Port List
  {487b9e6c-df20-4b4f-a9f3-055a38237850}, !- Zone Air Exhaust Port List
  {a36cc7bc-a22b-4a34-b189-10ccf3a97d3d}, !- Zone Air Node Name
  {2a2f317e-da62-43f5-8555-9100cd6f5fc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bdb06768-71f1-4439-a569-5504b938ec7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c706c3a7-97e8-4956-9011-e72dd8c627ca}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone Air Node, !- Name
  {a36cc7bc-a22b-4a34-b189-10ccf3a97d3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a36cc7bc-a22b-4a34-b189-10ccf3a97d3d}, !- Handle
  {9983662b-e909-490f-8949-f74fec2f3654}, !- Source Object
  11,                                     !- Outlet Port
  {c706c3a7-97e8-4956-9011-e72dd8c627ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa7c6637-006a-4c46-86c5-1ef1700aa384}, !- Handle
  {9983662b-e909-490f-8949-f74fec2f3654}, !- HVAC Component
  {a00c4315-5ee3-45e0-bc55-96ce655dd829}; !- Port 1

OS:PortList,
  {487b9e6c-df20-4b4f-a9f3-055a38237850}, !- Handle
  {9983662b-e909-490f-8949-f74fec2f3654}; !- HVAC Component

OS:PortList,
  {2a2f317e-da62-43f5-8555-9100cd6f5fc2}, !- Handle
  {9983662b-e909-490f-8949-f74fec2f3654}, !- HVAC Component
  {0c31e59c-cca8-47b8-b5c9-f9b7cbe1adb0}; !- Port 1

OS:Sizing:Zone,
  {160779e8-1256-4c36-a534-7bee12d426dd}, !- Handle
  {9983662b-e909-490f-8949-f74fec2f3654}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {18811f7a-4d20-4721-9c77-6b0dd3fef58a}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9983662b-e909-490f-8949-f74fec2f3654}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3f3fe6b-c438-48b1-a3dc-2fbda71f1c15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground, !- Name
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.9405025586592,                       !- X Origin {m}
  -6.22558980055453,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {91924e6d-07fa-43f9-8b14-94e41796eb51}; !- Thermal Zone Name

OS:Surface,
  {0b9ffef2-cdb3-4f2c-ab4b-4f669596b17d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {d0300adc-f76f-44b8-a095-956184d9e722}, !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 12.4511796011091, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318f06e6-74ee-4699-bfa9-af909459da9a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a67badbf-cc9a-49f7-bd6e-0dee2d9a126b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2f6405-a298-43dc-b476-8faa6353a21b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {920e99b2-614e-44da-8b12-b666b680237e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 12.4511796011091, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 12.4511796011091, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 12.4511796011091, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800cdcbb-6610-423c-b42e-e5044daf9bca}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 12.4511796011091, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 12.4511796011091, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c606f2-45db-4b9d-b738-af66e0529c27}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9c56f31-a8dd-4ef2-9568-0faf4c9e2f42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dde4e3f-69f4-4d5a-ba72-5d1648b89ba3}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44b88586-8e19-4a9a-a86c-0c1e830340cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 12.4511796011091, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3732eec7-0352-426a-bd77-54ed4bc2bc58}, !- Zone Air Inlet Port List
  {4b5d7ed3-1040-4832-a3d7-2c92efced327}, !- Zone Air Exhaust Port List
  {b211a8fc-276e-439a-90a2-38edd53b3304}, !- Zone Air Node Name
  {1544f2fe-ec9f-4e63-9646-46e25b02a0d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44ba6c75-a67e-41b0-bbf0-6243b16c9f2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27669e7a-5ce6-483f-ba50-640ab5348155}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone Air Node, !- Name
  {b211a8fc-276e-439a-90a2-38edd53b3304}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b211a8fc-276e-439a-90a2-38edd53b3304}, !- Handle
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- Source Object
  11,                                     !- Outlet Port
  {27669e7a-5ce6-483f-ba50-640ab5348155}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3732eec7-0352-426a-bd77-54ed4bc2bc58}, !- Handle
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- HVAC Component
  {f0d6309b-e975-4d1b-912f-5fc97508f096}; !- Port 1

OS:PortList,
  {4b5d7ed3-1040-4832-a3d7-2c92efced327}, !- Handle
  {91924e6d-07fa-43f9-8b14-94e41796eb51}; !- HVAC Component

OS:PortList,
  {1544f2fe-ec9f-4e63-9646-46e25b02a0d1}, !- Handle
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- HVAC Component
  {183e96f1-7bb0-45f2-9491-e72911761290}; !- Port 1

OS:Sizing:Zone,
  {707c1146-4c7c-4010-9392-f426c8b171e6}, !- Handle
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {60270a8c-a6d6-4fa2-b075-621a2774fde7}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {91924e6d-07fa-43f9-8b14-94e41796eb51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53d8af30-7901-4aad-b994-4eba591e3e7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.9405025586592,                       !- X Origin {m}
  6.22558980055453,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}; !- Thermal Zone Name

OS:Surface,
  {bed9d9f0-df82-456f-8a8d-7fe13c73aef5}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2443473956887, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb02595-9c95-463f-aeb6-be3d9cfaef9b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9600ac-7c98-4c62-ae67-a29c3f178fd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1960639c-c588-4753-b368-6ef14c1c5972}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.2443473956887, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.2443473956887, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 10.2443473956887, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaac819-c829-44a9-b2b1-7e88d0b18384}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2443473956887, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.2443473956887, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920e99b2-614e-44da-8b12-b666b680237e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2f6405-a298-43dc-b476-8faa6353a21b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcfda228-ea35-43f2-96b1-c6ed33dfafaa}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98f047fc-3bed-49c2-9db5-5657d333e4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.2443473956887, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d4a9028-c6e4-4e04-8c1b-8a0e259f8a79}, !- Zone Air Inlet Port List
  {98b00797-e960-4ba9-a5f9-752cf360ff98}, !- Zone Air Exhaust Port List
  {6f35b6e7-5a3f-4e1a-8929-78ed9e60f289}, !- Zone Air Node Name
  {ff7cdb91-160d-4de3-b8b6-07ff40dbf883}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0128638a-2fc3-4ea0-aede-b708ea4a73ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c591d52c-df2d-4548-b03d-232371528504}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone Air Node, !- Name
  {6f35b6e7-5a3f-4e1a-8929-78ed9e60f289}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f35b6e7-5a3f-4e1a-8929-78ed9e60f289}, !- Handle
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- Source Object
  11,                                     !- Outlet Port
  {c591d52c-df2d-4548-b03d-232371528504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d4a9028-c6e4-4e04-8c1b-8a0e259f8a79}, !- Handle
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- HVAC Component
  {5e30e587-34c3-49dd-9a30-43106e20cc91}; !- Port 1

OS:PortList,
  {98b00797-e960-4ba9-a5f9-752cf360ff98}, !- Handle
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}; !- HVAC Component

OS:PortList,
  {ff7cdb91-160d-4de3-b8b6-07ff40dbf883}, !- Handle
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- HVAC Component
  {29a5db6d-dfa4-4d8a-96d7-ab4ac2c7935a}; !- Port 1

OS:Sizing:Zone,
  {46791eb6-59b3-401e-ac75-9ff8d2148e39}, !- Handle
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8c5853c3-f5cc-46cd-a592-87b303ff1cf5}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6ad2227e-b2e3-404c-93b0-e5932189c7fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {182f4ac7-83fe-40c9-ae0e-5d4ad53c3dd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d5cbc335-1730-4690-ab43-e38ffe176085}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {781bf1e6-c5b9-4ee8-bd97-c46c691b3886}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.9737991503207e-14, 0.999907583389492, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  73.8556051173184, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  73.8556051173184, -4.9737991503207e-14, 0.999907583389492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5598282-982d-4512-81c9-962d82300940}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {0c9661ff-0255-4298-8148-8e584731c97f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.8556051173184, 10.2443473956887, 0.999907583389492, !- X,Y,Z Vertex 1 {m}
  73.8556051173184, 10.2443473956887, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 10.2443473956887, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 10.2443473956887, 0.999907583389492; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b9ad57f-bc33-4d4c-ab26-096d6a5cbf63}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {45c2e331-2231-4ef1-a3f5-41298936d440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2189473956887, 1.00092880787219, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2189473956887, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999959, 1.00092880787219; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b0dfdb0-567b-498f-8411-d77739180e38}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {179a3a1a-40f6-4a4a-b065-40e020e22b52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 10.2443473956887, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.5466, 10.2443473956887, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 10.2443473956887, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 10.2443473956887, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {292f90ef-a2e3-4470-9e2e-8045f4166197}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {e52e77f2-fe05-4885-9e01-e4e361c31017}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 12.4257796011091, 1.00071795366823, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 12.4257796011091, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000065, 1.00071795366823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba0e577-475f-4e38-b34c-b8be202d21b4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {7e903ad0-86be-4b3f-9f98-c38195c3cca0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.9737991503207e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -4.9737991503207e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -4.9737991503207e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f1359a7-ba8b-4cfe-8ada-9c30c2d3f729}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {f7fe8e0a-eaeb-481b-acb7-099a2de27abe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.2189473956886, 1.00092880787219, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.2189473956886, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999515, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999515, 1.00092880787219; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e025c3fa-2e81-4e26-a5de-e213e8ba43fa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {2f3ee490-f407-487a-bf92-8732b254a22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -4.9737991503207e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -4.9737991503207e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10383149-e876-4341-b996-c6843b843713}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {e5ddefa1-5819-4afc-bf61-5bc353cbf8ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999503, 1.00092880787219, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2189473956886, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.2189473956886, 1.00092880787219; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62ba6269-ba2d-41b0-a898-9000be2e48d3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {800cdcbb-6610-423c-b42e-e5044daf9bca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000044, 1.00071795366823, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 12.4257796011091, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 12.4257796011091, 1.00071795366823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c2e6360-1322-49ca-ae0c-7b3eb239b7e7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {1960639c-c588-4753-b368-6ef14c1c5972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 10.2443473956887, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 10.2443473956887, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 10.2443473956887, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 10.2443473956887, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {375df3f7-00fb-4dda-9516-875e1aa74ac7}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6c1fc589-80ae-4b4c-b806-347f264b0b98}, !- Construction Name
  {aaaac819-c829-44a9-b2b1-7e88d0b18384}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999956, 1.00092880787219, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.2189473956887, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.2189473956887, 1.00092880787219; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground 1, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  56.0939371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {e0443789-70f3-457e-82d8-44778feede1c}; !- Thermal Zone Name

OS:Surface,
  {b446fa60-dd27-4e65-a1d1-3e49d56e8984}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e48fb21-95f9-4275-9f68-e2d4a5a96f4a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956885, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3619f7dd-adba-4630-a1ce-144c2b2324b3}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94258c5-caae-468b-8e50-1291b5017ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956885, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956885, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4de5760-ad0a-4ad2-8c6d-6d826e05f465}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767b11ac-9693-43a7-a1b0-51f689aced1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956885, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4158403-c1aa-4de5-9e44-89fda342a1cf}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42cc537-5985-4312-85a0-31ee5e3e01cd}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0e7f817-cd17-4fbf-bdaf-ab220327dbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0443789-70f3-457e-82d8-44778feede1c}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c05d8f4-c05f-4c12-a640-d72dbd424a58}, !- Zone Air Inlet Port List
  {8e750f39-4825-47f7-be63-08540cb94c5d}, !- Zone Air Exhaust Port List
  {b5ce1cb0-e047-4819-845e-d33a173a0acb}, !- Zone Air Node Name
  {2285e599-5573-4a43-ac2a-4a39efa6bc8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7cf1c9d8-45bb-471d-93a2-ba9b2055641c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {646a3500-90b8-47cc-a065-57cc3a8c7558}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Zone Air Node, !- Name
  {b5ce1cb0-e047-4819-845e-d33a173a0acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ce1cb0-e047-4819-845e-d33a173a0acb}, !- Handle
  {e0443789-70f3-457e-82d8-44778feede1c}, !- Source Object
  11,                                     !- Outlet Port
  {646a3500-90b8-47cc-a065-57cc3a8c7558}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c05d8f4-c05f-4c12-a640-d72dbd424a58}, !- Handle
  {e0443789-70f3-457e-82d8-44778feede1c}, !- HVAC Component
  {d0999d8b-e2e7-4e96-91b6-4f6f46437417}; !- Port 1

OS:PortList,
  {8e750f39-4825-47f7-be63-08540cb94c5d}, !- Handle
  {e0443789-70f3-457e-82d8-44778feede1c}; !- HVAC Component

OS:PortList,
  {2285e599-5573-4a43-ac2a-4a39efa6bc8d}, !- Handle
  {e0443789-70f3-457e-82d8-44778feede1c}, !- HVAC Component
  {e94a609b-0137-4695-aade-0ac5f2c706d7}; !- Port 1

OS:Sizing:Zone,
  {ca59511d-91db-4f25-bd7b-535638ba6b67}, !- Handle
  {e0443789-70f3-457e-82d8-44778feede1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7174a674-ac23-4ccb-89a7-e68151d3c59d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {e0443789-70f3-457e-82d8-44778feede1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {867cc9c3-2753-421d-b2fb-0332aea34301}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground 1, !- Name
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.832029555457,                       !- X Origin {m}
  56.0939371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {d01c0e65-028e-46a1-90de-ace3b55ce757}; !- Thermal Zone Name

OS:Surface,
  {59b10f6f-9fc1-462c-ab52-dd73db2ea3b8}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d0300adc-f76f-44b8-a095-956184d9e722}, !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916544be-3ae3-484f-b090-afed1e33e471}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4511796011091, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528d7942-05e4-4643-8c7d-b7971d3e1732}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3add510-c494-48ed-bdaf-915348b607ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4511796011091, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -12.4511796011091, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfdf20b-d22b-4723-82a9-fe5c73f71089}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be013460-a8bf-40ea-b558-1e476fb4194a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -12.4511796011091, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94258c5-caae-468b-8e50-1291b5017ee0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3619f7dd-adba-4630-a1ce-144c2b2324b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f17dea-0fc8-4cf4-8a0f-b78d5475e507}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {444ca7f0-6195-4b2e-8683-86f4b4ea41b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01ec1837-f822-4f1d-b848-85992cd54dec}, !- Zone Air Inlet Port List
  {e2994980-047b-4bfb-a274-dad570a20250}, !- Zone Air Exhaust Port List
  {337f915a-2fc4-40ea-b515-674d60af3fb7}, !- Zone Air Node Name
  {fd240921-cdf8-407b-a25f-358d23f35f4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {414c05fd-4b15-416c-ac64-33d7db533e9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {996a44da-2d13-484f-8326-90d032ecca19}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Zone Air Node, !- Name
  {337f915a-2fc4-40ea-b515-674d60af3fb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337f915a-2fc4-40ea-b515-674d60af3fb7}, !- Handle
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- Source Object
  11,                                     !- Outlet Port
  {996a44da-2d13-484f-8326-90d032ecca19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01ec1837-f822-4f1d-b848-85992cd54dec}, !- Handle
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- HVAC Component
  {9b3bee6e-3a31-4223-a10c-7eaf4d6fcbb5}; !- Port 1

OS:PortList,
  {e2994980-047b-4bfb-a274-dad570a20250}, !- Handle
  {d01c0e65-028e-46a1-90de-ace3b55ce757}; !- HVAC Component

OS:PortList,
  {fd240921-cdf8-407b-a25f-358d23f35f4d}, !- Handle
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- HVAC Component
  {41afc12e-90f5-423f-a6ce-5211cf686be6}; !- Port 1

OS:Sizing:Zone,
  {7f6fa2e7-ffc5-4495-9217-d584c7efea24}, !- Handle
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {71ee78d9-381b-4e30-892a-b4d7107df40e}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {d01c0e65-028e-46a1-90de-ace3b55ce757}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26b68a5d-98ec-4378-a6a9-21202fdfe591}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground 1, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3808499543478,                       !- X Origin {m}
  56.0939371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}; !- Thermal Zone Name

OS:Surface,
  {b6d42236-67ec-42d1-a741-4c637938d2ee}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {904d3d96-adcb-44c5-934c-0f716c958b85}, !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d57031-cced-4934-80f3-b0bdcd5e3bf3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956886, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6319958-5cb5-4f8d-8981-1d7ef7412722}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956886, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956886, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c90e48-4282-4b17-9edb-77a3b52c48fc}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9291b401-28d9-47a4-bdfb-bbe3e28e9c04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956886, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3add510-c494-48ed-bdaf-915348b607ad}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528d7942-05e4-4643-8c7d-b7971d3e1732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999995, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beabcf1c-33ed-494b-83e6-a0152ae32f61}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d947091-1fed-4fce-a119-02570cd6db0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, 4.57199999999995, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6d3e734-3f72-498f-9594-ae436572a0de}, !- Zone Air Inlet Port List
  {a96874c1-d0cb-4912-a685-1a43d1c370d7}, !- Zone Air Exhaust Port List
  {d47a02cc-f9b9-452f-89fc-a9ff63d61276}, !- Zone Air Node Name
  {870aaccd-8b93-4d3b-b66a-adc4510888f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3697d1da-d30e-4324-afea-d62b0b48ec06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65f32b0d-443b-4951-8ef2-69a02d83d346}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Zone Air Node, !- Name
  {d47a02cc-f9b9-452f-89fc-a9ff63d61276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d47a02cc-f9b9-452f-89fc-a9ff63d61276}, !- Handle
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- Source Object
  11,                                     !- Outlet Port
  {65f32b0d-443b-4951-8ef2-69a02d83d346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6d3e734-3f72-498f-9594-ae436572a0de}, !- Handle
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- HVAC Component
  {53f4ebe3-3918-44fc-a2ec-7ea2534f0ab5}; !- Port 1

OS:PortList,
  {a96874c1-d0cb-4912-a685-1a43d1c370d7}, !- Handle
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}; !- HVAC Component

OS:PortList,
  {870aaccd-8b93-4d3b-b66a-adc4510888f9}, !- Handle
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- HVAC Component
  {7f9ffb48-9b2f-41ff-b8b4-c0d1e814b67a}; !- Port 1

OS:Sizing:Zone,
  {c4973727-44ee-42db-b582-c08981b34d40}, !- Handle
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6d1cfe19-100c-4bd9-8585-6de7a86988c3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {2d50a6b0-fb14-411d-a8c6-8a0044b84058}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4d02ec0-8113-4240-8231-b8781f308c1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  60.6659371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {04f82f47-3d89-4e18-a11e-464a47899942}; !- Thermal Zone Name

OS:Surface,
  {d3594100-9f2b-4e7d-8dcd-ceec126c497d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {60123b2c-a612-4a45-beb9-f6505c6e5f82}, !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 32.3820596025363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767b11ac-9693-43a7-a1b0-51f689aced1e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4de5760-ad0a-4ad2-8c6d-6d826e05f465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956885, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd1615a-0cc6-4f2e-a891-558cc194727d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11c06e9-97ae-41f5-b198-f0a2486c4388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956885, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, 32.3820596025363, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956885, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7feb949e-7007-40f0-925d-e5a04a19d773}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c82107f-43f9-4890-88ab-67d4699a01ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 32.3820596025364, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 32.3820596025364, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 32.3820596025364, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 32.3820596025364, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b7e7f0-9b4d-4d12-80d2-e256b2a3437d}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 32.3820596025363, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f1ba4d-c7ad-41a3-adf7-62f5f13b0bab}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4b65f49-ecf0-4327-905b-f6c45a205b2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956885, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.2443473956885, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9beb8fd-9e92-42c3-bff2-07657996c443}, !- Zone Air Inlet Port List
  {e53b9a94-9067-4d25-b197-1e2cd1174df7}, !- Zone Air Exhaust Port List
  {2d9bc53a-447f-460a-ad9f-dd68a4f9213e}, !- Zone Air Node Name
  {d2467d33-d4ee-46b1-a459-1c233bd1adbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7bff0bb-91e8-449c-97b5-a9e150cf1a5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8af76bfc-dae6-468d-90d3-d75b650c1c58}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone Air Node, !- Name
  {2d9bc53a-447f-460a-ad9f-dd68a4f9213e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d9bc53a-447f-460a-ad9f-dd68a4f9213e}, !- Handle
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- Source Object
  11,                                     !- Outlet Port
  {8af76bfc-dae6-468d-90d3-d75b650c1c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9beb8fd-9e92-42c3-bff2-07657996c443}, !- Handle
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- HVAC Component
  {491a89df-37b1-46b3-b1fc-43302bcb67ff}; !- Port 1

OS:PortList,
  {e53b9a94-9067-4d25-b197-1e2cd1174df7}, !- Handle
  {04f82f47-3d89-4e18-a11e-464a47899942}; !- HVAC Component

OS:PortList,
  {d2467d33-d4ee-46b1-a459-1c233bd1adbb}, !- Handle
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- HVAC Component
  {7b0508cd-c1fd-4be1-8695-e835c9618f62}; !- Port 1

OS:Sizing:Zone,
  {788f1d11-99c8-4c6c-a7f2-02cccd66879a}, !- Handle
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6742bea6-8c25-402e-9cc2-2fb187424510}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {04f82f47-3d89-4e18-a11e-464a47899942}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ba7e1ce-bc7c-45fb-9c67-fb8f184eef5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1, !- Name
  {eae1cfa8-3034-4fcd-85d4-e363001b2980}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.832029555457,                       !- X Origin {m}
  60.6659371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {c693fb01-2766-4162-b771-caee73665f15}; !- Thermal Zone Name

OS:Surface,
  {4b6964e4-dd7f-4004-a351-447fd0da1c7c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {156d4abd-5a91-4703-b73b-2ffa7e2795e2}, !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, 32.3820596025363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be013460-a8bf-40ea-b558-1e476fb4194a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdfdf20b-d22b-4723-82a9-fe5c73f71089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4511796011091, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f971b89-543a-423e-b312-9c560e24fd80}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ef49ff-5590-4eba-b95a-8479d83d4a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4511796011091, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, 32.3820596025363, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -12.4511796011091, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f204a9da-b121-4700-a6d7-e085c3080749}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131c2a89-78d9-46b9-aaf6-b53a69a2f902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, 32.3820596025363, 0, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  -12.4511796011091, 32.3820596025363, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11c06e9-97ae-41f5-b198-f0a2486c4388}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd1615a-0cc6-4f2e-a891-558cc194727d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.27897692436818e-13, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, 32.3820596025363, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a8a1df-fb4e-48d0-90d9-8247cefc545b}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8703624a-19b3-49a9-a53a-3bb10af8e5ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27897692436818e-13, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -12.4511796011091, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 2 {m}
  -12.4511796011091, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.27897692436818e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c693fb01-2766-4162-b771-caee73665f15}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ff2d06-4263-4859-b556-c3abefa75230}, !- Zone Air Inlet Port List
  {f1db8c91-def1-4da4-8e06-7e8e46610eb6}, !- Zone Air Exhaust Port List
  {dea8bc8e-4537-46a2-bbcc-1cdad4c96d0b}, !- Zone Air Node Name
  {0a044223-da66-4218-886b-f35fcc1a88e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccf96da5-1945-4640-a5a7-cfa792064787}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb1639bd-b752-461d-a2b7-0474db0efd70}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone Air Node, !- Name
  {dea8bc8e-4537-46a2-bbcc-1cdad4c96d0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dea8bc8e-4537-46a2-bbcc-1cdad4c96d0b}, !- Handle
  {c693fb01-2766-4162-b771-caee73665f15}, !- Source Object
  11,                                     !- Outlet Port
  {bb1639bd-b752-461d-a2b7-0474db0efd70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ff2d06-4263-4859-b556-c3abefa75230}, !- Handle
  {c693fb01-2766-4162-b771-caee73665f15}, !- HVAC Component
  {2d909075-6550-42f8-b759-6277bd533267}; !- Port 1

OS:PortList,
  {f1db8c91-def1-4da4-8e06-7e8e46610eb6}, !- Handle
  {c693fb01-2766-4162-b771-caee73665f15}; !- HVAC Component

OS:PortList,
  {0a044223-da66-4218-886b-f35fcc1a88e7}, !- Handle
  {c693fb01-2766-4162-b771-caee73665f15}, !- HVAC Component
  {b86981de-db98-467b-98f4-205f3c077650}; !- Port 1

OS:Sizing:Zone,
  {c05b4f03-9be5-4147-8520-bfba9f517f02}, !- Handle
  {c693fb01-2766-4162-b771-caee73665f15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {551d23ae-01f2-41a4-9b32-8b14fa9155ea}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {c693fb01-2766-4162-b771-caee73665f15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8404502f-cef6-4060-9d82-c712339b8bad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1, !- Name
  {13f29515-d114-4ad2-9a03-55556f094bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.3808499543478,                       !- X Origin {m}
  60.6659371962431,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}; !- Thermal Zone Name

OS:Surface,
  {629838cc-c715-46bc-a787-cc96688b513d}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {60123b2c-a612-4a45-beb9-f6505c6e5f82}, !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 32.3820596025363, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9291b401-28d9-47a4-bdfb-bbe3e28e9c04}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c90e48-4282-4b17-9edb-77a3b52c48fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956886, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca0ef36-65c2-4c2d-b8ac-69c1e0a17bae}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2443473956886, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, 32.3820596025363, 0, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.2443473956886, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee2b70e-3672-4122-931e-c1616a9a2c42}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfb0801-3ed8-48b5-96f5-93db3d21bf82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 32.3820596025363, 0, !- X,Y,Z Vertex 2 {m}
  -5.67234739568909, 32.3820596025364, 0, !- X,Y,Z Vertex 3 {m}
  -5.67234739568909, 32.3820596025364, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ef49ff-5590-4eba-b95a-8479d83d4a39}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f971b89-543a-423e-b312-9c560e24fd80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 32.3820596025363, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 32.3820596025363, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c23530b-43b6-4108-8dd0-db42045b55b6}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {418d0eec-b428-4ac7-9dd0-ebc7de69a170}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.2443473956886, 32.3820596025363, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.2443473956886, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e58396d-a0aa-403f-a3ee-f8727c587ec0}, !- Zone Air Inlet Port List
  {8fed11a0-d281-413e-bfeb-0948d873ca6c}, !- Zone Air Exhaust Port List
  {75fa7431-e805-4bed-8161-897de57d8b88}, !- Zone Air Node Name
  {d62c2daf-1ad3-4c70-a0f8-ba7d39cc3acf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3433dcf-ec7d-4cf5-a292-4a1643161a3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2582e43b-7721-4d07-ae1f-5a5efe87d5ac}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone Air Node, !- Name
  {75fa7431-e805-4bed-8161-897de57d8b88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75fa7431-e805-4bed-8161-897de57d8b88}, !- Handle
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- Source Object
  11,                                     !- Outlet Port
  {2582e43b-7721-4d07-ae1f-5a5efe87d5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e58396d-a0aa-403f-a3ee-f8727c587ec0}, !- Handle
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- HVAC Component
  {0db7945d-c2bb-42f4-b53d-5403f031f660}; !- Port 1

OS:PortList,
  {8fed11a0-d281-413e-bfeb-0948d873ca6c}, !- Handle
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}; !- HVAC Component

OS:PortList,
  {d62c2daf-1ad3-4c70-a0f8-ba7d39cc3acf}, !- Handle
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- HVAC Component
  {95aa6d19-26c2-4351-97b7-3e415b664db9}; !- Port 1

OS:Sizing:Zone,
  {fdcf4480-b831-48d8-b38d-9a8cf7226fe3}, !- Handle
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {31728ed1-fd63-49bd-8edc-bad238918228}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {ee4bf9c9-13c9-47c6-b2c3-352d547a6c5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df7364f9-55a3-43d7-85cc-8c64ecec7f4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {25c79487-391e-4201-a067-31b926845a63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  93.0479967987795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}; !- Thermal Zone Name

OS:Surface,
  {893c270d-2271-42f7-9e3d-d43a20533a63}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {abbd02ee-d12b-4f3b-b9fe-82bdf0defbad}, !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 2.3268154300395, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c82107f-43f9-4890-88ab-67d4699a01ed}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7feb949e-7007-40f0-925d-e5a04a19d773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14e3d01-546f-4c93-b4e9-8684cd28a7dc}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b28f4d-9184-4639-8e23-8610550bb626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.3268154300395, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50fc5de2-9bc9-4158-b922-f243292b4a99}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dbfe5c8-146b-4d79-9ab4-977cfd5c06ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 2.3268154300395, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f60d1e86-ca53-4312-a2b6-36c887c15e8d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 2.3268154300395, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee52574a-f47c-4ffb-859f-3f884f5d1fd3}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6187b03c-9601-452b-8167-d3c17e421b76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f2a25aa-14d8-493c-827f-2bdd49c9af80}, !- Zone Air Inlet Port List
  {bb9430dd-11a3-4b07-b7a2-a58cf86d3c29}, !- Zone Air Exhaust Port List
  {412d61e4-6c03-4423-95ac-631e4334ce3f}, !- Zone Air Node Name
  {1cf3fe03-7ce1-4bc1-9a61-1b35584cf9bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a08f111d-3c90-45ef-bc92-2ca11ff2ea1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef87bb21-115e-401d-977b-a1b64f95f70a}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {412d61e4-6c03-4423-95ac-631e4334ce3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {412d61e4-6c03-4423-95ac-631e4334ce3f}, !- Handle
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- Source Object
  11,                                     !- Outlet Port
  {ef87bb21-115e-401d-977b-a1b64f95f70a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f2a25aa-14d8-493c-827f-2bdd49c9af80}, !- Handle
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- HVAC Component
  {a9eb0156-5000-4f67-aa86-70f12f40e5f3}; !- Port 1

OS:PortList,
  {bb9430dd-11a3-4b07-b7a2-a58cf86d3c29}, !- Handle
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- HVAC Component
  {dd658d14-340c-44f6-9276-bf775629daad}; !- Port 1

OS:PortList,
  {1cf3fe03-7ce1-4bc1-9a61-1b35584cf9bb}, !- Handle
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- HVAC Component
  {abb8ffd6-85bc-49fc-ac5e-31b11a4287b8}; !- Port 1

OS:Sizing:Zone,
  {ee9ebe82-2e8c-4c37-aab1-4728294f84de}, !- Handle
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bea9320b-e623-474e-a6df-51465446a442}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {0ffb907c-96dd-462e-abef-9f2a89a13cb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42271dcb-1f88-4348-b84e-08d6eb7afca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f83a5368-8ec5-4804-98ec-c7fa138bb5c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {25c79487-391e-4201-a067-31b926845a63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.504376951145,                       !- X Origin {m}
  93.0479967987795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}; !- Thermal Zone Name

OS:Surface,
  {79b7cbeb-0990-49f1-ad09-65532b66b517}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {ffb33314-7752-4637-833b-a1813532d321}, !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.3268154300395, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fc8d16-b9e2-4c0d-9528-67ed88ddeaf6}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5523d7-c1cc-439f-8be0-4c6baf2ddab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6723473956885, -9.9475983006414e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6723473956885, -9.9475983006414e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffc612fa-a830-4362-ad13-0ffdd8cf8834}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9519625d-06db-4768-9bd0-d07cfebd092f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7958743924863, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 2.3268154300395, 0,  !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f079bd00-69e9-4059-b1d9-1b41c95111b2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b1b3ebe-73fb-4bd7-9629-256046a1f016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 2.3268154300395, 0, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b28f4d-9184-4639-8e23-8610550bb626}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14e3d01-546f-4c93-b4e9-8684cd28a7dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 0, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.3268154300395, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7e5177-11d0-4105-b167-7de631ab2005}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa95ad71-e138-4dac-84fb-c6c09204e75a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eee47226-729a-4509-be4e-e8f0d416cb02}, !- Zone Air Inlet Port List
  {0316f958-e1fb-4806-b951-3319e9b964ad}, !- Zone Air Exhaust Port List
  {cd20caac-5587-46da-857e-47ad2c5b7f69}, !- Zone Air Node Name
  {7509c15f-1879-4ed7-bb83-47bb361911f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3748d176-e4d5-433d-a17e-f62839a28c30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de72a024-4755-470c-9622-48e97ece8375}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {cd20caac-5587-46da-857e-47ad2c5b7f69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd20caac-5587-46da-857e-47ad2c5b7f69}, !- Handle
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- Source Object
  11,                                     !- Outlet Port
  {de72a024-4755-470c-9622-48e97ece8375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eee47226-729a-4509-be4e-e8f0d416cb02}, !- Handle
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- HVAC Component
  {3b5fcad6-186f-41dc-8192-4977d99ee7cf}; !- Port 1

OS:PortList,
  {0316f958-e1fb-4806-b951-3319e9b964ad}, !- Handle
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- HVAC Component
  {80ea7231-75c8-4a70-9ec8-c5b3288cb60e}; !- Port 1

OS:PortList,
  {7509c15f-1879-4ed7-bb83-47bb361911f5}, !- Handle
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- HVAC Component
  {b90d1f76-ed12-49d7-a9fa-5ed1c69044d8}; !- Port 1

OS:Sizing:Zone,
  {3d8caeb4-0919-4247-babe-dd9da5bf6359}, !- Handle
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0b475068-943b-4976-824d-967baff15985}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {00d4a4bc-5db0-410a-9654-4f2a76f04d32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7958c2dc-c91a-4497-816e-d690bb20e0c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db6c43b8-b085-414e-b87b-5565f89822e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {25c79487-391e-4201-a067-31b926845a63}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.7085025586592,                       !- X Origin {m}
  93.0479967987795,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {150f03f4-cc7a-421c-8c45-4992e309d96d}; !- Thermal Zone Name

OS:Surface,
  {8f0f34c4-9717-436b-9e47-fd2f1eaab6fe}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {abbd02ee-d12b-4f3b-b9fe-82bdf0defbad}, !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.3268154300395, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5d73e0-74f4-4401-9d35-a897207b0146}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998750fe-fef7-4fa5-a13e-385d0f850483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e0701ff-9ccf-4902-ba8f-31dbc23e93d4}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 2.3268154300395, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a63571-9bd5-4497-924f-69355d35e14e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12cd9c8-bace-4950-ad52-89a11fb8a8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.3268154300395, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 2.3268154300395, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9519625d-06db-4768-9bd0-d07cfebd092f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffc612fa-a830-4362-ad13-0ffdd8cf8834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.3268154300395, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.3268154300395, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad4c157-6bb8-42ed-bea1-32bf29b2b75b}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69a9041a-da22-40c2-8b16-9e4ac3c0cd0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 2.3268154300395, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {888eff1c-2429-4b93-a017-d4a75b4e5d49}, !- Zone Air Inlet Port List
  {e7c6dc79-d6c5-49fa-9a72-0ad5ba239918}, !- Zone Air Exhaust Port List
  {79f422f6-f9c3-47ac-a520-9c0939354682}, !- Zone Air Node Name
  {b5544e71-4f76-4679-a968-18a3e52cc387}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1c4d093-3c65-43c0-9a8f-43b50c4b8a87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4faa2385-11da-4a4d-8fb5-76814c09ae80}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {79f422f6-f9c3-47ac-a520-9c0939354682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79f422f6-f9c3-47ac-a520-9c0939354682}, !- Handle
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- Source Object
  11,                                     !- Outlet Port
  {4faa2385-11da-4a4d-8fb5-76814c09ae80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {888eff1c-2429-4b93-a017-d4a75b4e5d49}, !- Handle
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- HVAC Component
  {6fb3f1ec-3ef8-47ed-8e00-bdb90d189778}; !- Port 1

OS:PortList,
  {e7c6dc79-d6c5-49fa-9a72-0ad5ba239918}, !- Handle
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- HVAC Component
  {682a0af6-3d07-462d-8ec8-21a6ad25ca10}; !- Port 1

OS:PortList,
  {b5544e71-4f76-4679-a968-18a3e52cc387}, !- Handle
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- HVAC Component
  {d9e1ca9e-f1fe-4139-bb9f-29d361b1b4ca}; !- Port 1

OS:Sizing:Zone,
  {93e358da-c6bf-46fc-ac1d-504e0b2c7df1}, !- Handle
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {24c42086-2723-4a82-bf53-3d8c70dd5365}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {150f03f4-cc7a-421c-8c45-4992e309d96d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99ef6971-9670-4a34-ad44-71ee05ba1ae5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0354a34-bd5c-4a23-bfc2-dda16bf58b19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {84f0d74e-532a-4f9b-a431-3a35c944bdc0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  95.374812228819,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}; !- Thermal Zone Name

OS:Surface,
  {f2bdfcde-bf7f-48f6-93c1-dcbed2ea09e6}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {6e77cad4-7722-4887-b455-b7497ecc4d76}, !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.5267136548041, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbfe5c8-146b-4d79-9ab4-977cfd5c06ec}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50fc5de2-9bc9-4158-b922-f243292b4a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72115a9-16f4-47ac-bfdb-0c72334eed38}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e32cafb-6b1d-44f8-822b-1b04f80cefea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.5267136548041, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2312b8ff-1f4d-494d-8d11-109707502052}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5891d254-29db-4916-b326-a5675b4733ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.5267136548041, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79696c76-4700-43f9-ace9-4c864135d763}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.5267136548041, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98a1a79-7099-400c-9afb-6af7833dede4}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {296de5b4-ad78-4233-acd3-abc11c03b71e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aea04c65-a109-4a67-bf56-379cc4f8a720}, !- Zone Air Inlet Port List
  {11854a0f-9cef-44b8-a27b-82d9e098847b}, !- Zone Air Exhaust Port List
  {2e2d9d91-7d7d-4a7b-842e-cea67cd8da3d}, !- Zone Air Node Name
  {3da398c2-5467-4f6f-b598-c7bf529463a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfb6013e-1174-4b31-86fa-c8ad9e4f5403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d31e0c7-7bfc-4b49-850f-25178cf4164c}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {2e2d9d91-7d7d-4a7b-842e-cea67cd8da3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e2d9d91-7d7d-4a7b-842e-cea67cd8da3d}, !- Handle
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- Source Object
  11,                                     !- Outlet Port
  {3d31e0c7-7bfc-4b49-850f-25178cf4164c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aea04c65-a109-4a67-bf56-379cc4f8a720}, !- Handle
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- HVAC Component
  {6200474c-0e66-4837-b08f-f209d91959d6}; !- Port 1

OS:PortList,
  {11854a0f-9cef-44b8-a27b-82d9e098847b}, !- Handle
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}; !- HVAC Component

OS:PortList,
  {3da398c2-5467-4f6f-b598-c7bf529463a6}, !- Handle
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- HVAC Component
  {d3f29f8c-730f-461f-8b76-c603b19358fc}; !- Port 1

OS:Sizing:Zone,
  {de2d324a-e678-4dcd-a8a9-7650287f8c62}, !- Handle
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {699badcb-ac65-42d2-ac05-6d0079e44095}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {43ad724e-3a8a-429f-8bc5-1e00a7b55717}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d80a80e-b59a-48b9-ad13-ca7ed09c5475}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {84f0d74e-532a-4f9b-a431-3a35c944bdc0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.504376951145,                       !- X Origin {m}
  95.374812228819,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}; !- Thermal Zone Name

OS:Surface,
  {7d2751b5-c245-489f-8472-6da8200e4bf1}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {4761ab64-2260-4f66-ae7c-f9babc9fa9b2}, !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.5267136548041, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b1b3ebe-73fb-4bd7-9629-256046a1f016}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f079bd00-69e9-4059-b1d9-1b41c95111b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7958743924863, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8e6977-4c8a-4e19-ac30-146dc193f3ad}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5494eabe-9a3e-4bc4-879a-7ed4a3ca02e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7958743924863, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 4.5267136548041, 0,  !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77258218-f81c-4fe4-bc54-9763b4b82d24}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd3604d-4892-44e7-804c-3692d57c2cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.5267136548041, 0, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e32cafb-6b1d-44f8-822b-1b04f80cefea}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c72115a9-16f4-47ac-bfdb-0c72334eed38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 0, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.5267136548041, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9897c33d-12f9-40b2-bbaa-753340c0782b}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dea86882-ca48-498f-8699-931ca87727a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa1cb2ce-d5e0-4b21-a223-ebb34b90c26f}, !- Zone Air Inlet Port List
  {9012a14f-fe3a-4026-9397-4a8798e644d4}, !- Zone Air Exhaust Port List
  {3f76714c-e5bd-43d2-a8d7-cb7d2d73abdd}, !- Zone Air Node Name
  {e0f66224-09dd-49e9-85a7-0f4fcc0a9497}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74449eca-3361-4a0e-a105-d58f6a133660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbc5aaf8-3d54-472c-ab38-9b0a393a60e6}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {3f76714c-e5bd-43d2-a8d7-cb7d2d73abdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f76714c-e5bd-43d2-a8d7-cb7d2d73abdd}, !- Handle
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- Source Object
  11,                                     !- Outlet Port
  {bbc5aaf8-3d54-472c-ab38-9b0a393a60e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa1cb2ce-d5e0-4b21-a223-ebb34b90c26f}, !- Handle
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- HVAC Component
  {945d0465-d27b-4014-8bf0-bcce7184c3ac}; !- Port 1

OS:PortList,
  {9012a14f-fe3a-4026-9397-4a8798e644d4}, !- Handle
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}; !- HVAC Component

OS:PortList,
  {e0f66224-09dd-49e9-85a7-0f4fcc0a9497}, !- Handle
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- HVAC Component
  {307fd428-f6dc-4fe9-a543-6f39545844d6}; !- Port 1

OS:Sizing:Zone,
  {969702f7-0c5a-4884-934d-316396a78ea9}, !- Handle
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2d7ff4d9-4a97-4de9-be89-edf2401d32c5}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {7960a0fe-7a94-4df6-902c-c6dd093166fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9637e116-74be-4680-bdc8-0307d2d57afc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {84f0d74e-532a-4f9b-a431-3a35c944bdc0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.7085025586592,                       !- X Origin {m}
  95.374812228819,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}; !- Thermal Zone Name

OS:Surface,
  {be54e09e-231f-439e-95c9-54807380fed6}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {6e77cad4-7722-4887-b455-b7497ecc4d76}, !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.5267136548041, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12cd9c8-bace-4950-ad52-89a11fb8a8d4}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4a63571-9bd5-4497-924f-69355d35e14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18b9a90-d3f4-4b0f-b7e7-463b80f9f126}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.5267136548041, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050e0f29-ff76-4432-a911-5f7392763e9d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944f8538-cb7c-4ef5-8db1-da25608b1300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.5267136548041, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.5267136548041, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5494eabe-9a3e-4bc4-879a-7ed4a3ca02e1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb8e6977-4c8a-4e19-ac30-146dc193f3ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.5267136548041, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.5267136548041, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b693796-aa0a-4f88-862c-4b16c7c48ad2}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c4655cd-e92f-4fd8-a2d6-b41a333aa72a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.5267136548041, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bb3ff34-e9df-4bcb-9293-f4503994c596}, !- Zone Air Inlet Port List
  {14cbf3e8-3ac4-4ed1-8fa5-ea25e2091083}, !- Zone Air Exhaust Port List
  {53aac06e-381c-4f26-83c8-a3d4bde65021}, !- Zone Air Node Name
  {7fb8a71c-6b1f-4a85-bdfe-14185ff3bd49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f91672b6-e26a-4145-9dcd-49271782c2b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db75fe24-9980-491c-8427-bf975866c648}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {53aac06e-381c-4f26-83c8-a3d4bde65021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53aac06e-381c-4f26-83c8-a3d4bde65021}, !- Handle
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- Source Object
  11,                                     !- Outlet Port
  {db75fe24-9980-491c-8427-bf975866c648}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bb3ff34-e9df-4bcb-9293-f4503994c596}, !- Handle
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- HVAC Component
  {ad3dff3f-acdc-4142-b1f9-257498e97b72}; !- Port 1

OS:PortList,
  {14cbf3e8-3ac4-4ed1-8fa5-ea25e2091083}, !- Handle
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}; !- HVAC Component

OS:PortList,
  {7fb8a71c-6b1f-4a85-bdfe-14185ff3bd49}, !- Handle
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- HVAC Component
  {faf7c18b-d54f-4356-a928-1bd7e575c8ca}; !- Port 1

OS:Sizing:Zone,
  {7b8f1e23-b972-46a2-9722-c8f6e3e5bbc7}, !- Handle
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fcef3a56-921e-400f-b9fc-4e157be93368}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb6320a9-9659-45a9-9d0f-f1de99f5194b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4073a9e2-6b64-4410-8c8d-f549e30cd8b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {d9965004-006d-4dae-8230-9dd2af2e9dfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  99.9015258836231,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {58f31dfd-93f5-49b9-a551-18b305ecac89}; !- Thermal Zone Name

OS:Surface,
  {c8bff731-254c-4287-992d-7a864eba09ee}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {6e77cad4-7722-4887-b455-b7497ecc4d76}, !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.52671365480388, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5891d254-29db-4916-b326-a5675b4733ba}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2312b8ff-1f4d-494d-8d11-109707502052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53957ba-6af7-4228-812e-5d563b989a8a}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03063a87-7d51-4a02-99fe-928c43295f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62d3347-4e3a-47fe-81b2-82ceac707abb}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c57d694-7fb5-456c-90c3-acf2d7670250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce45a79-ea63-40b9-9427-7795d059c3c8}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4deec6da-74b3-4473-825e-10264959ce7f}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c7fdf0b-dd9f-4db3-aceb-5cff69475b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daa7f36b-d65d-4a66-8899-410098bad110}, !- Zone Air Inlet Port List
  {108a268f-335d-4965-b065-c5b346851682}, !- Zone Air Exhaust Port List
  {e4c902b1-511c-4d8f-9e88-8a3f0d98c862}, !- Zone Air Node Name
  {9e44c2b1-b2d4-4f18-9b56-6080d879b73c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3921bff6-d31d-4726-bc1a-b9118d0da271}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31284f5f-bf2a-4410-9b36-f05cb8ac11ec}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {e4c902b1-511c-4d8f-9e88-8a3f0d98c862}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4c902b1-511c-4d8f-9e88-8a3f0d98c862}, !- Handle
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- Source Object
  11,                                     !- Outlet Port
  {31284f5f-bf2a-4410-9b36-f05cb8ac11ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daa7f36b-d65d-4a66-8899-410098bad110}, !- Handle
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- HVAC Component
  {daa8ae1a-e65e-4d6d-ae82-64aad675ce90}; !- Port 1

OS:PortList,
  {108a268f-335d-4965-b065-c5b346851682}, !- Handle
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- HVAC Component
  {d2141f7e-533d-4c90-9d35-e58182360d97}; !- Port 1

OS:PortList,
  {9e44c2b1-b2d4-4f18-9b56-6080d879b73c}, !- Handle
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- HVAC Component
  {a692287f-938f-4ee8-b6b6-c39e89dbc62c}; !- Port 1

OS:Sizing:Zone,
  {3f94679a-b498-417f-9a14-c9bd7972d5e1}, !- Handle
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2cb5cd1e-1077-4000-8d2b-cd4556d6cc32}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {58f31dfd-93f5-49b9-a551-18b305ecac89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04af6e4e-9dd1-4bd2-9c9a-0cc0ffc66430}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c5cba47-4725-47e2-ae99-5e1d754fb079}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {d9965004-006d-4dae-8230-9dd2af2e9dfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.504376951145,                       !- X Origin {m}
  99.9015258836231,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}; !- Thermal Zone Name

OS:Surface,
  {f3fca150-298e-4776-8221-bba50090bb70}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {4761ab64-2260-4f66-ae7c-f9babc9fa9b2}, !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.52671365480388, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd3604d-4892-44e7-804c-3692d57c2cac}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77258218-f81c-4fe4-bc54-9763b4b82d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7958743924863, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0393954a-38d0-47ee-abab-54d19d6226e1}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d8e8ef-6cb2-4290-ad05-c9ca7e3c8c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7958743924863, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3040e9-5328-459b-a268-d1c35d7f1de5}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d09759-1e69-4be4-a06c-28e287fcfc44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -23.7958743924863, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03063a87-7d51-4a02-99fe-928c43295f59}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53957ba-6af7-4228-812e-5d563b989a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af26e3d-bee9-4940-8392-304b27942eef}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d12545ff-f0b0-4c8d-9221-32dd8a06a3db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7958743924863, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 2 {m}
  -23.7958743924863, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ededbbc-3cdc-4f9a-8a7e-c0e91bf24834}, !- Zone Air Inlet Port List
  {d4382e83-0775-45b1-a279-1b37f499f549}, !- Zone Air Exhaust Port List
  {fc518acb-e3ee-4d3f-8b84-a546779f4328}, !- Zone Air Node Name
  {7c9c9775-7c88-4f6e-8d38-9b06af213dc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c84047d-a1bb-442a-b015-46df7015cf78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cc1adbf-4c7f-4a1f-b173-67e0d0816793}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {fc518acb-e3ee-4d3f-8b84-a546779f4328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc518acb-e3ee-4d3f-8b84-a546779f4328}, !- Handle
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- Source Object
  11,                                     !- Outlet Port
  {5cc1adbf-4c7f-4a1f-b173-67e0d0816793}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ededbbc-3cdc-4f9a-8a7e-c0e91bf24834}, !- Handle
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- HVAC Component
  {81b37096-69ba-400e-a07b-b16c6bc31f3d}; !- Port 1

OS:PortList,
  {d4382e83-0775-45b1-a279-1b37f499f549}, !- Handle
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- HVAC Component
  {1ff692a3-e886-42c0-a72f-f149e7740566}; !- Port 1

OS:PortList,
  {7c9c9775-7c88-4f6e-8d38-9b06af213dc0}, !- Handle
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- HVAC Component
  {d692ae9d-8fa2-4a00-8055-8abc8e43d5e5}; !- Port 1

OS:Sizing:Zone,
  {5f5d84a2-0b91-4984-8c0b-26d9277b176c}, !- Handle
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {26b8a67c-d583-48b7-ae38-86a23dd5167c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {8cd9c7af-160c-4a0e-b2f3-197f9d74fa2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5a8b9bb-efc5-4993-b7b8-caf0b723fbbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e7dcb92f-0486-412f-b81d-46fb2077bcbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {d9965004-006d-4dae-8230-9dd2af2e9dfb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.7085025586592,                       !- X Origin {m}
  99.9015258836231,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}; !- Thermal Zone Name

OS:Surface,
  {2aabde5e-4395-4e89-aa53-994742ae262b}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {6e77cad4-7722-4887-b455-b7497ecc4d76}, !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.52671365480388, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944f8538-cb7c-4ef5-8db1-da25608b1300}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050e0f29-ff76-4432-a911-5f7392763e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2498180-49d1-4561-addd-97a074af522c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999999, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7373bc-8980-4ecd-96c3-cbb719c3f310}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbaa703-7c21-4346-a5ff-21fb2f753ea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.52671365480388, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999999, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d8e8ef-6cb2-4290-ad05-c9ca7e3c8c47}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0393954a-38d0-47ee-abab-54d19d6226e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.52671365480388, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.52671365480388, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab5172c-2c21-455d-9a1b-5341e2bfff2f}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7b5c186-fa49-4061-bfd4-5d2856cee55f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999999, 4.52671365480388, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999999, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d78934b-904a-47f7-906c-37dad31f44dc}, !- Zone Air Inlet Port List
  {a7fa9e73-3cd7-49af-855e-82a5b6b0c238}, !- Zone Air Exhaust Port List
  {50b88a6f-360a-416b-852e-734f653062be}, !- Zone Air Node Name
  {be4c8725-584a-45a8-84a1-2ddc9b52d648}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62c7ef69-3f27-4053-9208-0ca52a69e96c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cee1f9e-b332-4708-a5c1-800820ab8ed7}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {50b88a6f-360a-416b-852e-734f653062be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50b88a6f-360a-416b-852e-734f653062be}, !- Handle
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- Source Object
  11,                                     !- Outlet Port
  {3cee1f9e-b332-4708-a5c1-800820ab8ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d78934b-904a-47f7-906c-37dad31f44dc}, !- Handle
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- HVAC Component
  {c2c00572-a8fb-48f9-a587-f07ecab5a395}; !- Port 1

OS:PortList,
  {a7fa9e73-3cd7-49af-855e-82a5b6b0c238}, !- Handle
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- HVAC Component
  {db7fc04a-1043-4eef-9604-e209d682558b}; !- Port 1

OS:PortList,
  {be4c8725-584a-45a8-84a1-2ddc9b52d648}, !- Handle
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- HVAC Component
  {151ddd04-c8ac-41ce-8e86-d49c8a7f6d7d}; !- Port 1

OS:Sizing:Zone,
  {c6bad2ba-0ab1-4531-86a2-e54d61384b8a}, !- Handle
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e06f20be-f876-464d-8685-09b278690b1d}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {f6fd0221-dcf5-4f21-b1a9-2c94950e2a88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {637d1cdb-297b-48f5-9ae0-7b5f43603a5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1b9d532-3463-4ebd-8039-87aa04dc17e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4a11ad44-0e62-4f37-b878-9ba6178098ef}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {382ae369-fe1d-4b5f-80c0-32d524b72cbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.076376951145,                       !- X Origin {m}
  104.428239538427,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1af5ac4a-783f-4d9c-9385-186301669418}, !- Building Story Name
  {486ba394-298d-47dd-8bcc-8429a8512a19}; !- Thermal Zone Name

OS:Surface,
  {5ea2abce-7e85-4a66-9345-1b84c4699ec3}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {ca71c7ad-69bf-478c-ae3c-93c75a532d51}, !- Construction Name
  {4a11ad44-0e62-4f37-b878-9ba6178098ef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.74776474711479, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 6.74776474711479, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c57d694-7fb5-456c-90c3-acf2d7670250}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a11ad44-0e62-4f37-b878-9ba6178098ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62d3347-4e3a-47fe-81b2-82ceac707abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.27373675443232e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92666a0e-0926-4058-91fa-f1de87072ce1}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a11ad44-0e62-4f37-b878-9ba6178098ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbd515c-7e14-49ed-8a13-2f223c61dad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 6.74776474711479, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.74776474711479, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.27373675443232e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -2.27373675443232e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73afa9-5da9-466b-bfa6-b1690f4ae127}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a11ad44-0e62-4f37-b878-9ba6178098ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f6c605-0680-4614-ba07-fb4288913f22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
