
OS:Version,
  {30d6a48d-2235-4a79-a5b4-dd16a7c3dd36}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {19c3944e-0f78-4ce3-aaf9-7cb77a04592b}; !- Handle

OS:Site,
  {73b50ce8-2835-4e9c-8254-9bd0b6647606}, !- Handle
  Duluth,                                 !- Name
  46.83,                                  !- Latitude {deg}
  -92.18,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  432,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5ffbd99f-3920-4798-ba66-11a6269bf5da}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {d4d2b15b-d48e-49ee-bc79-3d759e6cc398}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {060390dc-1d5a-4df5-ac13-00bca0248834}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {367ae16a-a97a-4fc5-9fe9-b6b1b55738f6}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f1b97d8f-75d0-41a9-8310-cec858d7021f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {fdb7f22d-6bbc-411e-a893-22729686695a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  3,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {86b066b7-c1c1-4a8c-a97a-e032c03a800c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {d934a3a5-4d1d-41b8-8b0c-dfbd9a1cc063}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.145,                                 !- Annual Average Outdoor Air Temperature {C}
  19.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e5a54cf2-8541-48b6-a301-673da75063c6}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7fa043de-cc8e-4a7e-9cdc-dbde3200fc9b}, !- Handle
  Mobile Bates Field Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6d0bdd3-3691-4f88-a28f-f795c66e29c3}, !- Handle
  Mobile Bates Field Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7072016a-8f28-4e8e-ad52-cda9402710e8}, !- Handle
  Mobile Bates Field Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfc446d3-8ee3-4c36-ab04-eb5fcb699f15}, !- Handle
  Mobile Bates Field Ann Htg 99% Condns DB 1, !- Name
  -0.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f88b5125-2909-4b0d-9143-f5095481b66a}, !- Handle
  Mobile Bates Field Ann Htg 99.6% Condns DB 1, !- Name
  -2.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3e1b1cff-ce5d-4a54-a936-b64f8386df12}, !- Handle
  Mobile Bates Field Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  9.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1447f903-08d3-4387-9653-b7fdd1d2d352}, !- Handle
  Mobile Bates Field April .4% Condns DB=>MCWB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b00bae2-8615-4bbd-9600-acd8c7b913df}, !- Handle
  Mobile Bates Field April .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.407;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {472ffc16-47b7-490a-89a0-889baf787f51}, !- Handle
  Mobile Bates Field August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {82577148-0815-4810-8721-34f8f00e9b4f}, !- Handle
  Mobile Bates Field August .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {27c16e69-7a86-466d-b7c1-d5dfb902bc33}, !- Handle
  Mobile Bates Field December .4% Condns DB=>MCWB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.66;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ac88fe4-40a2-4885-970e-adf9b54998ee}, !- Handle
  Mobile Bates Field December .4% Condns WB=>MCDB 1, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.66;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d0922bf4-99fb-47cd-8897-83e06819af64}, !- Handle
  Mobile Bates Field February .4% Condns DB=>MCWB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.356,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {175494d1-bfd1-4ac4-a873-48cf999fff28}, !- Handle
  Mobile Bates Field February .4% Condns WB=>MCDB 1, !- Name
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.356,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.575;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b612980-0b41-438f-b055-410b6c578482}, !- Handle
  Mobile Bates Field January .4% Condns DB=>MCWB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.608;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4071efe7-d7d2-442b-94af-33dabbfaaa27}, !- Handle
  Mobile Bates Field January .4% Condns WB=>MCDB 1, !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.608;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {936dfbbe-04d8-410a-ae67-711f3909bcaf}, !- Handle
  Mobile Bates Field July .4% Condns DB=>MCWB 1, !- Name
  35.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b553f7fc-2693-4031-9a3a-badd0e621ebe}, !- Handle
  Mobile Bates Field July .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.437,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.264;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62c6daa4-c068-4f25-b7a9-0ebda3acfe84}, !- Handle
  Mobile Bates Field June .4% Condns DB=>MCWB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {af3b7aa1-782a-446b-a5f8-89962d2a3c6e}, !- Handle
  Mobile Bates Field June .4% Condns WB=>MCDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.39,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3488f2c4-561b-4be7-8c15-a916e05041df}, !- Handle
  Mobile Bates Field March .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.508;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee67fd68-b848-44d2-b58c-064067709ce8}, !- Handle
  Mobile Bates Field March .4% Condns WB=>MCDB 1, !- Name
  24.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.508;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ed3321c-de88-40f4-9206-26c22388d007}, !- Handle
  Mobile Bates Field May .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.409;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {506539ae-6bd3-47d2-95cd-15be2e9f94a4}, !- Handle
  Mobile Bates Field May .4% Condns WB=>MCDB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.409;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {59123b05-2442-41fd-ac91-1773ddf0a228}, !- Handle
  Mobile Bates Field November .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.556;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e86251b6-1096-4731-bc5f-a0f4a952fd98}, !- Handle
  Mobile Bates Field November .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.556;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9bcb2a30-0457-485f-929c-41e7487ebcf7}, !- Handle
  Mobile Bates Field October .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3fe730ad-537e-4917-985d-4a9318fbafd3}, !- Handle
  Mobile Bates Field October .4% Condns WB=>MCDB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.55;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12099ead-b400-4619-8b7b-894c34046bcf}, !- Handle
  Mobile Bates Field September .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9fc11f21-b451-4860-893e-c5ed9697462a}, !- Handle
  Mobile Bates Field September .4% Condns WB=>MCDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100523,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.401,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {a81d1db4-bb8d-42b2-b762-62133f14f1e5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {4e44f6e2-7e7b-4830-9f83-4c8f7f144bf8}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1ad685c8-b3b3-4754-afcc-30a3f185aa31}, !- Default Construction Set Name
  {daf869d0-1240-4f0d-8037-836f8058566b}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {972560f2-b3c8-4b9a-9468-eb38dfd2f627}, !- Handle
  {4e44f6e2-7e7b-4830-9f83-4c8f7f144bf8}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {d76a8d45-18e5-457e-96a8-df99fd1a6987}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {288b3166-8585-4eb2-9d1e-993e57ed899d}, !- Default Schedule Set Name
  {1c463df8-15e4-4879-9e59-ebf2a99bec17}, !- Group Rendering Name
  {f43b4dee-fc8a-4387-ad47-15b66747f7a9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {1c463df8-15e4-4879-9e59-ebf2a99bec17}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {65bc55d4-6268-4f60-96bb-5df2507aba45}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a5a782a9-8332-4365-bc62-f695f14f4174}, !- Default Schedule Set Name
  {248c89d3-ed7d-477a-b210-5eb928e930a7}, !- Group Rendering Name
  {bcacf126-749a-4066-ba48-b94df90d8de8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {248c89d3-ed7d-477a-b210-5eb928e930a7}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {35457249-367f-44ad-ab57-0dd42a2860c8}, !- Default Schedule Set Name
  {fba7cc19-5385-41c8-b03d-ad08d145a025}, !- Group Rendering Name
  {8b28f498-cde1-452c-825b-9ea57d7345bc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {fba7cc19-5385-41c8-b03d-ad08d145a025}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b1b68ad9-355b-495a-8f47-5223d0e412ea}, !- Default Schedule Set Name
  {8cea4c2e-f85f-4606-bd20-ce3a04d00baa}, !- Group Rendering Name
  {d0e7e8fc-b711-4a52-95ad-1c8fbdecc5f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {8cea4c2e-f85f-4606-bd20-ce3a04d00baa}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}; !- Thermal Zone Name

OS:Surface,
  {b8369864-e5b5-4c75-a1ba-9f08e38bd85d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2e510174-d9c0-4b34-91f9-0b2b977bd152}, !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d15236-518e-4640-af31-10a5eda7cb70}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecbf96c-a2e4-4f5b-9c8b-035800726cf3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1a56a9-bdeb-4eb0-940c-b7cad3d1bcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8d196f-a037-4222-8af3-5d962002020d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bf3d1b-4563-4fe0-a726-57de3c7dbfa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79597b3f-5d8c-45b1-8287-7ccdde2598aa}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c82ee270-e490-4cdb-9e9b-7e8c7af16515}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91bd3063-8978-4515-9a48-78c8a4fbaac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0353986c-2dd5-4d9a-9dad-58d2fc987331}, !- Zone Air Inlet Port List
  {93bbec0e-de0e-4312-a80e-5a0c7399af41}, !- Zone Air Exhaust Port List
  {7eecb2e6-acff-4cf3-9758-1a9f81824502}, !- Zone Air Node Name
  {1be1221f-5e37-4378-8ee7-f27e058dac18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {639547b8-9f51-49ba-9c76-928b5511b263}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56eb99be-2ded-40ae-9514-1f4cc66e2e49}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {7eecb2e6-acff-4cf3-9758-1a9f81824502}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eecb2e6-acff-4cf3-9758-1a9f81824502}, !- Handle
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- Source Object
  11,                                     !- Outlet Port
  {56eb99be-2ded-40ae-9514-1f4cc66e2e49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0353986c-2dd5-4d9a-9dad-58d2fc987331}, !- Handle
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- HVAC Component
  {d2b4ec4e-5b8e-4cce-9bfe-b699b9e2d021}; !- Port 1

OS:PortList,
  {93bbec0e-de0e-4312-a80e-5a0c7399af41}, !- Handle
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}; !- HVAC Component

OS:PortList,
  {1be1221f-5e37-4378-8ee7-f27e058dac18}, !- Handle
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- HVAC Component
  {d46d2801-61c6-429c-b23f-d1518374af5c}; !- Port 1

OS:Sizing:Zone,
  {a227323f-7c3d-4194-9a73-673e4e196e6c}, !- Handle
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7824984-293b-478d-b72a-621b983a3f43}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9d44499c-e2be-4921-abdf-2dfcb158ff4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd24e143-c007-4d74-9dc0-c87611698d6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}; !- Thermal Zone Name

OS:Surface,
  {638cab2c-1c95-4ecc-b054-cea6b4890a10}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {856f4382-41c0-4837-ac4f-639a5c89b21e}, !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ad26ef-349d-44ea-bb6e-c55da65fc242}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68403ed0-bc23-4022-98bc-0bf71d6fae93}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1917e0ac-c1dd-4377-9add-30fdc7f7f71b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d21a63-289a-4a8f-973d-5e2589561e7f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11d68c2-bbab-4075-a407-cd41db58c267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1a56a9-bdeb-4eb0-940c-b7cad3d1bcd1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ecbf96c-a2e4-4f5b-9c8b-035800726cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9004da-de95-4017-b6b7-dce4d6d08557}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7224818c-0025-4bf3-a6aa-ab6ab0e8b1de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39db6264-18fe-47d4-87fb-4eaeab9b6240}, !- Zone Air Inlet Port List
  {252acb35-24f9-4a88-893a-1c12767b3f5d}, !- Zone Air Exhaust Port List
  {0d872f49-40d1-4513-bf93-a2dbcc8b1199}, !- Zone Air Node Name
  {34b0b3bd-9bb1-48c4-b250-a716eed540dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6abe0866-b6a5-404b-86d9-65ccba425fc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebd35434-7551-4335-b98e-d2ee42f01044}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {0d872f49-40d1-4513-bf93-a2dbcc8b1199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d872f49-40d1-4513-bf93-a2dbcc8b1199}, !- Handle
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- Source Object
  11,                                     !- Outlet Port
  {ebd35434-7551-4335-b98e-d2ee42f01044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39db6264-18fe-47d4-87fb-4eaeab9b6240}, !- Handle
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- HVAC Component
  {32d013bf-18f7-4f8e-a127-4fe2553f73e4}; !- Port 1

OS:PortList,
  {252acb35-24f9-4a88-893a-1c12767b3f5d}, !- Handle
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}; !- HVAC Component

OS:PortList,
  {34b0b3bd-9bb1-48c4-b250-a716eed540dd}, !- Handle
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- HVAC Component
  {7313036b-cb34-4b85-8079-886ad2b6be10}; !- Port 1

OS:Sizing:Zone,
  {5c225bb2-f198-4c9d-ae2f-cb4118a65c57}, !- Handle
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f735516-949d-4c21-99a5-baf4a27aab0c}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ec467f4f-9e0d-4d54-9143-dba8f76d05d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dc48a33-cc46-4b0d-a7c5-c0e679320864}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {bee6e56c-b3cb-4269-83cc-d20900e14169}; !- Thermal Zone Name

OS:Surface,
  {ffc82a9f-f58e-4c3d-9b64-4c6f6519c024}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2e510174-d9c0-4b34-91f9-0b2b977bd152}, !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b67629c-316b-436e-9761-2e6bf7baff76}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ec701a-4d5c-4b77-b16c-80d80da444cf}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712a0805-5908-4222-92fc-9181d2536e38}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8981cc-54f5-4f4a-8304-597510dda146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1917e0ac-c1dd-4377-9add-30fdc7f7f71b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68403ed0-bc23-4022-98bc-0bf71d6fae93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9622b98d-d00f-4235-b492-57b4dba8ead9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a58f0b6-9ed5-4e09-bdfa-e71094af2b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {789a69bb-b5a6-4ed3-99a9-37591f6669a1}, !- Zone Air Inlet Port List
  {080856b9-a95d-4493-b809-9b62094d6bac}, !- Zone Air Exhaust Port List
  {aca89321-fd0e-4149-b2df-86e0d35157ed}, !- Zone Air Node Name
  {50c79954-1896-478c-ae2e-9cb1f332e8d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03e7fb5a-d7e8-4b4c-a211-ee93aa47dd90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2f02a0e-3310-4f31-9c35-1d96f3df7f0a}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {aca89321-fd0e-4149-b2df-86e0d35157ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aca89321-fd0e-4149-b2df-86e0d35157ed}, !- Handle
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- Source Object
  11,                                     !- Outlet Port
  {c2f02a0e-3310-4f31-9c35-1d96f3df7f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {789a69bb-b5a6-4ed3-99a9-37591f6669a1}, !- Handle
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- HVAC Component
  {0b88f662-11d3-4d07-a72a-8b1a65b74bca}; !- Port 1

OS:PortList,
  {080856b9-a95d-4493-b809-9b62094d6bac}, !- Handle
  {bee6e56c-b3cb-4269-83cc-d20900e14169}; !- HVAC Component

OS:PortList,
  {50c79954-1896-478c-ae2e-9cb1f332e8d6}, !- Handle
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- HVAC Component
  {509fde2b-e948-4dac-a273-e57abe3e7761}; !- Port 1

OS:Sizing:Zone,
  {833665f9-8c10-4c80-a726-504971249dd1}, !- Handle
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7eb80d5-8998-4e16-905c-5a8823fd8d76}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bee6e56c-b3cb-4269-83cc-d20900e14169}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff25d406-7260-409d-95ee-1d5da75fa2e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {337980b9-1833-4471-b7f7-728bd45b3b12}; !- Thermal Zone Name

OS:Surface,
  {fec7408a-ae34-4c38-a7f1-86bfa6801867}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {11c6e573-d66c-42c6-a05f-7d10d641d272}, !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bf3d1b-4563-4fe0-a726-57de3c7dbfa8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8d196f-a037-4222-8af3-5d962002020d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {296c0132-a7ac-4356-a7a0-079770676a5d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2492bfc4-c4b9-490c-aaf4-d8743b9050aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4c69fc-a12d-4d44-b055-7edfe471c827}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb7cd4b-2d56-4f8a-82c3-185de91e4322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d7a7568-9141-484b-b201-35e50d6d3905}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78acc6e5-47ed-4e74-9d2e-41dada553acb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf672d1d-5a3c-49b7-b21c-1b0f2de7159e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6adf6ab0-91dd-46e6-ae4c-2828e3953289}, !- Zone Air Inlet Port List
  {1cb6276e-b0de-4f80-b1d7-1ef795f79a74}, !- Zone Air Exhaust Port List
  {3eb32d31-24ee-4de7-9c2a-823905c234cd}, !- Zone Air Node Name
  {cbe6e90d-8aa6-4ec3-9c2a-5c2ebf3db3be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36371bf9-fa8f-4295-b140-1185bd9c61cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4898e601-913b-4cef-aadc-54aea5066f7a}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {3eb32d31-24ee-4de7-9c2a-823905c234cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb32d31-24ee-4de7-9c2a-823905c234cd}, !- Handle
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- Source Object
  11,                                     !- Outlet Port
  {4898e601-913b-4cef-aadc-54aea5066f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6adf6ab0-91dd-46e6-ae4c-2828e3953289}, !- Handle
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- HVAC Component
  {162db67f-1dcf-44d1-94cb-5796ad42b933}; !- Port 1

OS:PortList,
  {1cb6276e-b0de-4f80-b1d7-1ef795f79a74}, !- Handle
  {337980b9-1833-4471-b7f7-728bd45b3b12}; !- HVAC Component

OS:PortList,
  {cbe6e90d-8aa6-4ec3-9c2a-5c2ebf3db3be}, !- Handle
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- HVAC Component
  {9ee6ce9f-d63c-4e27-a611-3aeacaa3f1b1}; !- Port 1

OS:Sizing:Zone,
  {830511f0-a772-471e-8c7f-90d35091326d}, !- Handle
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e867a88-7867-4ef8-94cf-1f7ef1eb502e}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {337980b9-1833-4471-b7f7-728bd45b3b12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e66eac35-2737-4c51-a7b2-8de9b1d0852c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}; !- Thermal Zone Name

OS:Surface,
  {d95ef0a8-b019-4307-816e-4cdcab47667d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {45d2a2d7-9d9a-4e3b-b466-dd9bfe50d794}, !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11d68c2-bbab-4075-a407-cd41db58c267}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11d21a63-289a-4a8f-973d-5e2589561e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dc8567-c175-49fd-9101-bdedc901812a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6828c47-2c62-47e5-b541-a32320537589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea28c3d4-e08a-4d98-938e-912ed0e4a927}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ce4d6e-1b8f-4cb7-9b85-812ae4e9c531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2492bfc4-c4b9-490c-aaf4-d8743b9050aa}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {296c0132-a7ac-4356-a7a0-079770676a5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c1f3c9-2d24-4e7d-84e6-b9e6e193bf07}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f87344f-24fb-4103-9e19-db6ec76ae894}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f6827e8-d688-4cc4-9e92-37b43bfc4019}, !- Zone Air Inlet Port List
  {50b69303-df41-4ed9-813b-b50754e7dd6e}, !- Zone Air Exhaust Port List
  {852e06f6-bb1f-4f78-9eb6-f079d5b41461}, !- Zone Air Node Name
  {b5b686f3-6dbe-46ab-ad55-970151a97abb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a76219b-c8fd-4d99-bbc9-09343a8ad0f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fac5448d-164b-4554-8bda-557b18e4cd50}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {852e06f6-bb1f-4f78-9eb6-f079d5b41461}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {852e06f6-bb1f-4f78-9eb6-f079d5b41461}, !- Handle
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- Source Object
  11,                                     !- Outlet Port
  {fac5448d-164b-4554-8bda-557b18e4cd50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f6827e8-d688-4cc4-9e92-37b43bfc4019}, !- Handle
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- HVAC Component
  {5f5b9bde-1c1f-4eda-ae19-c708d958f8ff}; !- Port 1

OS:PortList,
  {50b69303-df41-4ed9-813b-b50754e7dd6e}, !- Handle
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}; !- HVAC Component

OS:PortList,
  {b5b686f3-6dbe-46ab-ad55-970151a97abb}, !- Handle
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- HVAC Component
  {6208338d-2750-4098-92c4-cb2712f14465}; !- Port 1

OS:Sizing:Zone,
  {fa973935-4c23-4dcb-bb26-aabfc4f6f2fd}, !- Handle
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb71d9f0-eb31-40b1-b164-21c23e310440}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {9984fc9b-c63d-455f-87b1-687bd9e5d2a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e6dfdf7-1cab-410e-8bdf-1cf7a03019eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {3c3697f3-ac86-4690-898d-0c254dbd3af6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {6cc47690-ea65-4b17-b706-34ff720b5794}; !- Thermal Zone Name

OS:Surface,
  {cef76104-e6e7-4def-b384-a726072107ae}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {11c6e573-d66c-42c6-a05f-7d10d641d272}, !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8981cc-54f5-4f4a-8304-597510dda146}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712a0805-5908-4222-92fc-9181d2536e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5abfb89-11e0-4fbd-be55-b1ca84dfb98a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce491d19-01dc-4202-9840-436480b71f27}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0738690-4966-4ccf-8fd5-c701b9baaf40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6828c47-2c62-47e5-b541-a32320537589}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20dc8567-c175-49fd-9101-bdedc901812a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2964c32b-bb86-4f17-9e62-e3677666fcbd}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7185e60-e4c2-436e-8aca-887ca2bfa700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4583e5c-579a-4781-a5ff-177df4d54f6f}, !- Zone Air Inlet Port List
  {b028d4dc-2a44-4a8f-bf7e-55ad98e5e248}, !- Zone Air Exhaust Port List
  {942ac1b8-0b3c-479a-8365-604016e56f6c}, !- Zone Air Node Name
  {2cd927e4-c197-4280-9313-cedebb00897a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddd11adf-447c-4813-8a36-53eb4223cf7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63a5fa4a-6868-4082-9fa0-a6150fad9c5c}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {942ac1b8-0b3c-479a-8365-604016e56f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {942ac1b8-0b3c-479a-8365-604016e56f6c}, !- Handle
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- Source Object
  11,                                     !- Outlet Port
  {63a5fa4a-6868-4082-9fa0-a6150fad9c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4583e5c-579a-4781-a5ff-177df4d54f6f}, !- Handle
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- HVAC Component
  {e9a026ba-3cad-4bad-8c7d-d76d9d6844b3}; !- Port 1

OS:PortList,
  {b028d4dc-2a44-4a8f-bf7e-55ad98e5e248}, !- Handle
  {6cc47690-ea65-4b17-b706-34ff720b5794}; !- HVAC Component

OS:PortList,
  {2cd927e4-c197-4280-9313-cedebb00897a}, !- Handle
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- HVAC Component
  {a893233a-96c2-4e82-ac01-548584998896}; !- Port 1

OS:Sizing:Zone,
  {e95d1132-74d1-4703-b1bf-e01a4449230a}, !- Handle
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57526f49-54e0-4100-9df7-6b75950c3700}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {6cc47690-ea65-4b17-b706-34ff720b5794}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96f022a7-2d20-442e-8239-20dfd22a57ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {d76a8d45-18e5-457e-96a8-df99fd1a6987}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {2703b178-678b-449a-8c56-56747db14021}; !- Thermal Zone Name

OS:Surface,
  {9663cf76-ddd2-488a-9670-5ed0c14b2d13}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {9609dfa2-1ca8-441d-8230-7bdc8d1dccb1}, !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb7cd4b-2d56-4f8a-82c3-185de91e4322}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4c69fc-a12d-4d44-b055-7edfe471c827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c27e20-c85f-42ac-a295-8f905a7d931d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4858e523-6f62-45d3-bfee-4f349dd43ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36db730d-1fad-4ba3-92ea-303e81353680}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7efd918e-2dcc-4c43-a424-9d06ad53a9a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303b3dc3-b49b-40ca-800a-d040ff617f3f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb027d9f-aa9f-474c-a276-55a1a89935b4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e7ed657-f423-4811-aac9-70f9544c18b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2703b178-678b-449a-8c56-56747db14021}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14cae0d8-4ef1-4aac-a308-4298e2d412e4}, !- Zone Air Inlet Port List
  {c81f814b-8164-4424-8c3a-d107332eff14}, !- Zone Air Exhaust Port List
  {e7192c0e-e508-4ba7-8532-e70da15fe125}, !- Zone Air Node Name
  {0d140edf-7b02-4ba0-b836-1a62d6dc2d54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2723b1e-8fe3-4d69-a97c-a04b6674d3de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17469e11-97bd-47e0-af4f-55850a8d9e61}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {e7192c0e-e508-4ba7-8532-e70da15fe125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7192c0e-e508-4ba7-8532-e70da15fe125}, !- Handle
  {2703b178-678b-449a-8c56-56747db14021}, !- Source Object
  11,                                     !- Outlet Port
  {17469e11-97bd-47e0-af4f-55850a8d9e61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14cae0d8-4ef1-4aac-a308-4298e2d412e4}, !- Handle
  {2703b178-678b-449a-8c56-56747db14021}; !- HVAC Component

OS:PortList,
  {c81f814b-8164-4424-8c3a-d107332eff14}, !- Handle
  {2703b178-678b-449a-8c56-56747db14021}; !- HVAC Component

OS:PortList,
  {0d140edf-7b02-4ba0-b836-1a62d6dc2d54}, !- Handle
  {2703b178-678b-449a-8c56-56747db14021}; !- HVAC Component

OS:Sizing:Zone,
  {b78e2263-0163-46cb-8533-954cc823aa4e}, !- Handle
  {2703b178-678b-449a-8c56-56747db14021}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ee72fd8-a1ca-4ea3-b403-5308ef8b5ce8}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {2703b178-678b-449a-8c56-56747db14021}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {000393c0-697f-42df-998c-5e747484eb4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {d76a8d45-18e5-457e-96a8-df99fd1a6987}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {75f362a3-3c4e-4066-b029-552d198f5cec}; !- Thermal Zone Name

OS:Surface,
  {0d1d81f9-42c2-4513-90e0-c4d09ce5915c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {188bd3ce-b152-4da2-ace1-7ebb10392c5d}, !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ce4d6e-1b8f-4cb7-9b85-812ae4e9c531}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea28c3d4-e08a-4d98-938e-912ed0e4a927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b514e71-a669-436d-8ca4-f7067cc58dfb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4298694e-545f-4f02-8296-62429ce38333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd14369-e094-43b0-b1fe-25de9ebeada3}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba04de0-2c06-4327-a268-fdec1d14d24a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4858e523-6f62-45d3-bfee-4f349dd43ca9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c27e20-c85f-42ac-a295-8f905a7d931d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08196f70-ff6a-4b99-abc2-5d2c35fc8411}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ae753b5-91eb-43bf-82bb-6c9bd6165757}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75f362a3-3c4e-4066-b029-552d198f5cec}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {915b8174-252b-413b-b554-cedcb0085356}, !- Zone Air Inlet Port List
  {8cfe3d0e-cbb9-4f81-8a94-c8da37465ea7}, !- Zone Air Exhaust Port List
  {79ef7866-2909-4757-bd8e-69e01c0c8f19}, !- Zone Air Node Name
  {bdab9ab9-8c47-454a-b39f-e2a1595786bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dba12aa-6257-4bcd-a253-626101f25d1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7c1a41c-4cfd-48d0-b5ed-1e0d9e481aef}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {79ef7866-2909-4757-bd8e-69e01c0c8f19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ef7866-2909-4757-bd8e-69e01c0c8f19}, !- Handle
  {75f362a3-3c4e-4066-b029-552d198f5cec}, !- Source Object
  11,                                     !- Outlet Port
  {f7c1a41c-4cfd-48d0-b5ed-1e0d9e481aef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {915b8174-252b-413b-b554-cedcb0085356}, !- Handle
  {75f362a3-3c4e-4066-b029-552d198f5cec}; !- HVAC Component

OS:PortList,
  {8cfe3d0e-cbb9-4f81-8a94-c8da37465ea7}, !- Handle
  {75f362a3-3c4e-4066-b029-552d198f5cec}; !- HVAC Component

OS:PortList,
  {bdab9ab9-8c47-454a-b39f-e2a1595786bc}, !- Handle
  {75f362a3-3c4e-4066-b029-552d198f5cec}; !- HVAC Component

OS:Sizing:Zone,
  {83c47755-aa82-4503-9598-8b142d4b84bd}, !- Handle
  {75f362a3-3c4e-4066-b029-552d198f5cec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {345b5236-b85a-460f-938c-dde241873e81}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {75f362a3-3c4e-4066-b029-552d198f5cec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08165824-cc24-4d85-9817-3bd1fdd6ae65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {d76a8d45-18e5-457e-96a8-df99fd1a6987}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {f5727c10-2639-455a-a500-3459e1775d6a}; !- Thermal Zone Name

OS:Surface,
  {dbcf7690-40ff-4573-a74f-d032b9ce56d3}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {9609dfa2-1ca8-441d-8230-7bdc8d1dccb1}, !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0738690-4966-4ccf-8fd5-c701b9baaf40}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce491d19-01dc-4202-9840-436480b71f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa24f96-6c96-42e7-b4a3-9d4c12b8747f}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941fcf77-73b6-4627-9c6a-e39380ea82f4}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e55f2261-f065-4c78-9da2-84e892a7b352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4298694e-545f-4f02-8296-62429ce38333}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b514e71-a669-436d-8ca4-f7067cc58dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5ddcba-ff66-4648-9009-d559ae7c94b8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {028f6bf5-0c72-4756-a2a8-45d01d4bb305}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5727c10-2639-455a-a500-3459e1775d6a}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed33acc4-3c7c-4475-a918-ef97c37e9d9f}, !- Zone Air Inlet Port List
  {1b4a3e82-1a7d-43bb-9012-b3b5d1253529}, !- Zone Air Exhaust Port List
  {08488d9e-7b60-4e4f-896f-6d08ae18c055}, !- Zone Air Node Name
  {820f115b-a6c4-4d53-a526-8f105db91693}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f537847-6995-41f0-8737-87e537b65027}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5db48fc8-1cdc-45d7-b636-8799a3a28112}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {08488d9e-7b60-4e4f-896f-6d08ae18c055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08488d9e-7b60-4e4f-896f-6d08ae18c055}, !- Handle
  {f5727c10-2639-455a-a500-3459e1775d6a}, !- Source Object
  11,                                     !- Outlet Port
  {5db48fc8-1cdc-45d7-b636-8799a3a28112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed33acc4-3c7c-4475-a918-ef97c37e9d9f}, !- Handle
  {f5727c10-2639-455a-a500-3459e1775d6a}; !- HVAC Component

OS:PortList,
  {1b4a3e82-1a7d-43bb-9012-b3b5d1253529}, !- Handle
  {f5727c10-2639-455a-a500-3459e1775d6a}; !- HVAC Component

OS:PortList,
  {820f115b-a6c4-4d53-a526-8f105db91693}, !- Handle
  {f5727c10-2639-455a-a500-3459e1775d6a}; !- HVAC Component

OS:Sizing:Zone,
  {65dd339e-1c88-45e1-91f2-34bab08824da}, !- Handle
  {f5727c10-2639-455a-a500-3459e1775d6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a58c0865-6b6b-4d08-b902-6647fe1d8b25}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {f5727c10-2639-455a-a500-3459e1775d6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fa7c810-48ba-406b-8281-e526e80385d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {65bc55d4-6268-4f60-96bb-5df2507aba45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}; !- Thermal Zone Name

OS:Surface,
  {919077cb-cc6b-47e3-92e2-b2196394eecc}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {20d0511e-20c5-47e6-a2d0-a575d603295e}, !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7efd918e-2dcc-4c43-a424-9d06ad53a9a3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36db730d-1fad-4ba3-92ea-303e81353680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954ee929-3067-4a7a-91c3-162dd381e890}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e949afdb-5932-4ed3-a1af-bd170eb8bcbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3095f0-bc7d-49c3-952d-3c8453fb1201}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9826510e-8319-4ba5-80cc-707304b9f942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569ecd7c-2826-4c7f-8a54-de9ab7bbeb19}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcdd5ce5-8a2c-4dc5-b2a8-1954fed2a001}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb424bc5-00ae-4cba-be34-484b600985c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0d765bb-fd41-466c-bf3b-741ad5690404}, !- Zone Air Inlet Port List
  {96a6e5ee-e81c-4a19-acd9-bce52491c31c}, !- Zone Air Exhaust Port List
  {833661e6-3694-4e65-bc81-48fd5039dcd1}, !- Zone Air Node Name
  {fc83dbaf-869b-41ca-892b-ea245e7d5c46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1883d6c-284e-4e77-8237-c8141db016aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f4f58f5-18f4-48d6-80cd-5c8c716f6510}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {833661e6-3694-4e65-bc81-48fd5039dcd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833661e6-3694-4e65-bc81-48fd5039dcd1}, !- Handle
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- Source Object
  11,                                     !- Outlet Port
  {5f4f58f5-18f4-48d6-80cd-5c8c716f6510}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0d765bb-fd41-466c-bf3b-741ad5690404}, !- Handle
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- HVAC Component
  {37ab923f-f624-4b04-9ecd-30ee4c2a77c4}; !- Port 1

OS:PortList,
  {96a6e5ee-e81c-4a19-acd9-bce52491c31c}, !- Handle
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}; !- HVAC Component

OS:PortList,
  {fc83dbaf-869b-41ca-892b-ea245e7d5c46}, !- Handle
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- HVAC Component
  {52e458f8-19fb-45b6-9766-b9ef84ad0afd}; !- Port 1

OS:Sizing:Zone,
  {2e3cfef2-b065-4c9e-b67a-b8dec3d7d3ce}, !- Handle
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {808686ba-f6c6-46d1-9d66-bce35714500e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {93b44348-154a-45dc-9db3-ca16ef6d1be2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7f5d29c-7486-4f0e-9fbe-cefecd5cc129}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {65bc55d4-6268-4f60-96bb-5df2507aba45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {42fa1715-7e30-44ff-9680-7b2122a04364}; !- Thermal Zone Name

OS:Surface,
  {e7034e1e-7b3f-4fd2-aea6-db16da1f1dc9}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {3d7cd3ca-39e1-4eae-b509-079d1ec4d423}, !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba04de0-2c06-4327-a268-fdec1d14d24a}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd14369-e094-43b0-b1fe-25de9ebeada3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5dc9921-3350-44a4-a282-002048b3d520}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5826ded-90eb-4afc-9104-968329efcddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225da3a1-21c8-49b3-8d0c-669756ca95f9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6e5c6-be5c-4689-8274-12f061978e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e949afdb-5932-4ed3-a1af-bd170eb8bcbb}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {954ee929-3067-4a7a-91c3-162dd381e890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c127905-1590-4be9-b62d-8b3fb30b9bca}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df055f4f-828f-4482-8bbb-8e76e4dac4d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ffd1b24-5bfa-4905-8c08-4547b175b475}, !- Zone Air Inlet Port List
  {cf5f3131-220b-40a7-9fe8-5efde41f753d}, !- Zone Air Exhaust Port List
  {13bb0d16-b3e6-4200-b122-5e3f12dd8864}, !- Zone Air Node Name
  {fc474285-3d81-45d8-a18e-3ab1a5fabd51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd0b58f5-92e1-4ddd-968a-1eabe94eadba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {172b963d-f1ac-421e-8b72-50d118f2ae52}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {13bb0d16-b3e6-4200-b122-5e3f12dd8864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13bb0d16-b3e6-4200-b122-5e3f12dd8864}, !- Handle
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- Source Object
  11,                                     !- Outlet Port
  {172b963d-f1ac-421e-8b72-50d118f2ae52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ffd1b24-5bfa-4905-8c08-4547b175b475}, !- Handle
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- HVAC Component
  {1db134e8-7cc9-4478-8f31-d70b148873b3}; !- Port 1

OS:PortList,
  {cf5f3131-220b-40a7-9fe8-5efde41f753d}, !- Handle
  {42fa1715-7e30-44ff-9680-7b2122a04364}; !- HVAC Component

OS:PortList,
  {fc474285-3d81-45d8-a18e-3ab1a5fabd51}, !- Handle
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- HVAC Component
  {38909f06-9b95-4f80-ac78-58ca78f676ff}; !- Port 1

OS:Sizing:Zone,
  {708b4a69-3fa1-409b-9573-0c6fb6d80b0a}, !- Handle
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d6211c3-56a7-4348-b9da-05138cdeec5f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {42fa1715-7e30-44ff-9680-7b2122a04364}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93fe9877-1fed-4105-9245-50b9efa990d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {65bc55d4-6268-4f60-96bb-5df2507aba45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}; !- Thermal Zone Name

OS:Surface,
  {85f569b8-aecd-46eb-8808-bd6607957a4d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {20d0511e-20c5-47e6-a2d0-a575d603295e}, !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55f2261-f065-4c78-9da2-84e892a7b352}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {941fcf77-73b6-4627-9c6a-e39380ea82f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98622ab-302c-45b2-a75a-7011efe18be1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5145734e-3c99-4da0-8fbf-74161c1241a8}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4864603c-2754-4206-a4d6-b4688a53e7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5826ded-90eb-4afc-9104-968329efcddc}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5dc9921-3350-44a4-a282-002048b3d520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d196e4-89db-4e68-b7ea-73cf5c583719}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cbed532-c8b4-4d5d-a2f7-266a12e4b530}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4f2b207-3992-4c07-b8bf-4f476df04dab}, !- Zone Air Inlet Port List
  {f132702a-5fe6-4e6c-a954-254f67daa9cf}, !- Zone Air Exhaust Port List
  {ac12af51-c15d-4e48-b7bf-b5d0b1c6c798}, !- Zone Air Node Name
  {c6440027-edd4-47f9-b484-9d1d099c52d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e62433f9-1acc-4966-8728-14b19e47c317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e7a09f5-d245-4344-90f5-9fb657d32958}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {ac12af51-c15d-4e48-b7bf-b5d0b1c6c798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac12af51-c15d-4e48-b7bf-b5d0b1c6c798}, !- Handle
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- Source Object
  11,                                     !- Outlet Port
  {4e7a09f5-d245-4344-90f5-9fb657d32958}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4f2b207-3992-4c07-b8bf-4f476df04dab}, !- Handle
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- HVAC Component
  {1ac63210-4541-4eb0-ba5c-fac8e4fad8c7}; !- Port 1

OS:PortList,
  {f132702a-5fe6-4e6c-a954-254f67daa9cf}, !- Handle
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}; !- HVAC Component

OS:PortList,
  {c6440027-edd4-47f9-b484-9d1d099c52d1}, !- Handle
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- HVAC Component
  {cc22479a-aecf-4d41-8ec6-5570475957ca}; !- Port 1

OS:Sizing:Zone,
  {6376b439-52bc-466d-b3a5-2093c90c30ea}, !- Handle
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b7eb762-694e-4909-a77c-b4129649c5b1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {dd742fb4-1cfc-4585-9e73-24966ac9492a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0f3fb44-8e83-42a6-82f7-b7d831a8c9e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}; !- Thermal Zone Name

OS:Surface,
  {b6f0ac57-fbf1-4154-bcc1-363ca75db88c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {a31c9ba1-61f4-4242-a6b0-ebe18f7c226b}, !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9826510e-8319-4ba5-80cc-707304b9f942}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3095f0-bc7d-49c3-952d-3c8453fb1201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0908336-3466-46d8-a070-ba2fd8a09d87}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b9e2b6-37ce-4912-92f1-20b09c193eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54193cb3-4b7a-4345-aeaa-729a9b043b91}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e425032-7df8-483b-b3a6-79736f40c7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168324, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168324, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168324, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168324, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e8ccae-b302-41e9-b3e3-3e8c96c6f3d5}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caaae51e-dfb3-41ff-96e7-6b160947fbaf}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7152e43-476d-4c38-abc2-052bcba176e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d513e3ce-4394-4939-8991-a5c3d9d23c9c}, !- Zone Air Inlet Port List
  {c8e766d7-a3ea-4fca-90e4-70fde52bf893}, !- Zone Air Exhaust Port List
  {e2e3ea47-686b-44e9-9204-660600cc9040}, !- Zone Air Node Name
  {a323296f-1f7e-4be8-a734-20084538f820}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca443058-8419-49e9-b36d-5653bfacb031}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {098e7114-54ed-494c-bce2-abf5cc7391b2}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {e2e3ea47-686b-44e9-9204-660600cc9040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e3ea47-686b-44e9-9204-660600cc9040}, !- Handle
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- Source Object
  11,                                     !- Outlet Port
  {098e7114-54ed-494c-bce2-abf5cc7391b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d513e3ce-4394-4939-8991-a5c3d9d23c9c}, !- Handle
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- HVAC Component
  {8dc969a5-56ff-493b-8ff1-d958305bd6d4}; !- Port 1

OS:PortList,
  {c8e766d7-a3ea-4fca-90e4-70fde52bf893}, !- Handle
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}; !- HVAC Component

OS:PortList,
  {a323296f-1f7e-4be8-a734-20084538f820}, !- Handle
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- HVAC Component
  {9c1210f8-68d9-4ba4-b7c6-e50d66354ee4}; !- Port 1

OS:Sizing:Zone,
  {3696ec15-29c7-4af0-b459-0565f9f07e1b}, !- Handle
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be80dd47-145c-45f8-8875-f6c805b15e80}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {f4fdf49a-16e2-4b29-90ba-39588436b9fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09d962e5-64cc-4960-8848-330094a2debd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}; !- Thermal Zone Name

OS:Surface,
  {a948ccd8-45d2-438a-b89c-31534cb9c119}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {af43c6b7-a7a4-4d09-b650-e197869b4c94}, !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac6e5c6-be5c-4689-8274-12f061978e07}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {225da3a1-21c8-49b3-8d0c-669756ca95f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958d16ca-9555-47b9-b56f-978d66cb0a83}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024ac6d0-ec44-4967-82e7-fd75095bf628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119fa622-dc74-4782-8e9f-eab714c243b6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f5ecbd-d814-4738-bb57-7bf857df9f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168324, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168324, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168324, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168324, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b9e2b6-37ce-4912-92f1-20b09c193eb7}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0908336-3466-46d8-a070-ba2fd8a09d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb92a97a-10ca-4827-aeeb-f9a3c8e45417}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff8c9aca-88d1-4a88-9968-696b01b8526b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b789ed50-8152-45d4-8536-c3b34291d4c3}, !- Zone Air Inlet Port List
  {105daed6-ff1f-4b90-8534-a98417ada84f}, !- Zone Air Exhaust Port List
  {0b3c7b4a-9c5b-402d-8121-f3225709a3d7}, !- Zone Air Node Name
  {2987c60e-7c0c-4b52-b6cf-a87b57270c20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d2f6f09-1e30-4b7d-a665-8d7ccce0f73a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91c53bf7-aca1-4aef-906f-bc776b631d30}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {0b3c7b4a-9c5b-402d-8121-f3225709a3d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b3c7b4a-9c5b-402d-8121-f3225709a3d7}, !- Handle
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- Source Object
  11,                                     !- Outlet Port
  {91c53bf7-aca1-4aef-906f-bc776b631d30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b789ed50-8152-45d4-8536-c3b34291d4c3}, !- Handle
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- HVAC Component
  {09f84fca-d04c-40d3-b142-a84750add279}; !- Port 1

OS:PortList,
  {105daed6-ff1f-4b90-8534-a98417ada84f}, !- Handle
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}; !- HVAC Component

OS:PortList,
  {2987c60e-7c0c-4b52-b6cf-a87b57270c20}, !- Handle
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- HVAC Component
  {b3570093-d0e6-4558-9d28-d17a00db996d}; !- Port 1

OS:Sizing:Zone,
  {de2c11bd-3641-4f92-a05b-b2aef28a05f7}, !- Handle
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c884008-5bb5-4b71-af34-90992454790f}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {7ec259d7-d01b-4ac0-af02-bfc0b0748626}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6319553-975e-4426-95e8-dd101d206ebc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {6436405b-a18c-4813-97cb-8f4def67067d}; !- Thermal Zone Name

OS:Surface,
  {ca5feb72-2561-45ab-a49c-fc9a65bac33e}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {a31c9ba1-61f4-4242-a6b0-ebe18f7c226b}, !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4864603c-2754-4206-a4d6-b4688a53e7ea}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5145734e-3c99-4da0-8fbf-74161c1241a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bd036b-2e1e-46e2-8379-b6b79354bab8}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc3950f-3d63-46b2-b9a8-84424f3585cc}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e701d4d2-8540-497c-8c13-7f3d107a3d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168324, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168324, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168324, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168324, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024ac6d0-ec44-4967-82e7-fd75095bf628}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {958d16ca-9555-47b9-b56f-978d66cb0a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ab66a2-4db7-4c59-942a-afd25bd6aa11}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d72209b-e342-4897-aa08-af94f2bee40d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da8dd02f-b12f-410d-b699-c46c8d0fa460}, !- Zone Air Inlet Port List
  {78bf460f-88f7-47f6-b018-d9100ccb5c2a}, !- Zone Air Exhaust Port List
  {985c17ef-3966-4439-a429-fef645c52fbb}, !- Zone Air Node Name
  {6a92f062-959b-4a57-a67d-be0116de8e7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b414d32-cf00-40fd-ac9c-dad9e62c2682}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c70b11-5c7a-4654-a671-8c3bae706a1d}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {985c17ef-3966-4439-a429-fef645c52fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {985c17ef-3966-4439-a429-fef645c52fbb}, !- Handle
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- Source Object
  11,                                     !- Outlet Port
  {a7c70b11-5c7a-4654-a671-8c3bae706a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da8dd02f-b12f-410d-b699-c46c8d0fa460}, !- Handle
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- HVAC Component
  {1e97838d-164d-4c49-aaad-9132c9aefc19}; !- Port 1

OS:PortList,
  {78bf460f-88f7-47f6-b018-d9100ccb5c2a}, !- Handle
  {6436405b-a18c-4813-97cb-8f4def67067d}; !- HVAC Component

OS:PortList,
  {6a92f062-959b-4a57-a67d-be0116de8e7b}, !- Handle
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- HVAC Component
  {9752c43e-9646-44b7-843f-867faed38843}; !- Port 1

OS:Sizing:Zone,
  {10d6d07a-7af2-4690-b807-2ffc0c3ff13b}, !- Handle
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dad75d09-f1d0-4c15-9e25-5eba1621402a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {6436405b-a18c-4813-97cb-8f4def67067d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cfac4f8-ebe9-4da2-ae4b-81fac703a6c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {911f3605-8bf8-4d0c-8776-f61836489f3f}; !- Thermal Zone Name

OS:Surface,
  {ce164411-24a5-4348-93f3-e7812da81d36}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {2e510174-d9c0-4b34-91f9-0b2b977bd152}, !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e425032-7df8-483b-b3a6-79736f40c7b8}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54193cb3-4b7a-4345-aeaa-729a9b043b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43067c86-a1ca-4d54-91ef-5524fa48517f}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ccc928-36d9-433a-af6e-4d06676144ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502d2089-1bec-4c53-87f9-4a0e0acd974f}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbe96fd-0b5a-4433-83bc-51444fa2da91}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af79ad98-bdd8-453e-9067-2a1826e66fee}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6bb8232-4888-4541-97f8-81ba65288f74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {743f5d4f-5114-4867-a8f3-4217d95c2ce2}, !- Zone Air Inlet Port List
  {8512640b-1172-45d4-8fb4-54ead3d4cae3}, !- Zone Air Exhaust Port List
  {ffd8f56e-a60e-48af-a9a9-8815e1121a75}, !- Zone Air Node Name
  {35d8a663-460d-4216-b172-3fa8f5ad645a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d1d0c5c-dc99-4417-af50-108b9c35bdd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a48e219-d2f0-43ae-b103-3c728c8663ec}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {ffd8f56e-a60e-48af-a9a9-8815e1121a75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd8f56e-a60e-48af-a9a9-8815e1121a75}, !- Handle
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- Source Object
  11,                                     !- Outlet Port
  {8a48e219-d2f0-43ae-b103-3c728c8663ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {743f5d4f-5114-4867-a8f3-4217d95c2ce2}, !- Handle
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- HVAC Component
  {efa1698e-120d-4e79-9c9c-1af45116bab8}; !- Port 1

OS:PortList,
  {8512640b-1172-45d4-8fb4-54ead3d4cae3}, !- Handle
  {911f3605-8bf8-4d0c-8776-f61836489f3f}; !- HVAC Component

OS:PortList,
  {35d8a663-460d-4216-b172-3fa8f5ad645a}, !- Handle
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- HVAC Component
  {dce051c8-1ef7-429e-8315-5a4eb459605b}; !- Port 1

OS:Sizing:Zone,
  {d0bc6b80-69e6-43fd-8df3-068d04406cb2}, !- Handle
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e96ed605-9381-4980-9a97-c0e90c1fd5c9}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {911f3605-8bf8-4d0c-8776-f61836489f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73b78cb8-b72b-48cc-a8e6-df2510e28677}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {caa5b8fa-33d4-4109-8b71-133987e29c89}; !- Thermal Zone Name

OS:Surface,
  {485825a8-2a1c-4019-a81f-a9463306d76c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {856f4382-41c0-4837-ac4f-639a5c89b21e}, !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f5ecbd-d814-4738-bb57-7bf857df9f84}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {119fa622-dc74-4782-8e9f-eab714c243b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc568cc-6fb9-49e3-aac2-7d810a6ab7db}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e049c4b4-3654-486b-8c60-ab1f022f9f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f78474-f9f1-4967-8c60-7edb4964430e}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ccc928-36d9-433a-af6e-4d06676144ab}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43067c86-a1ca-4d54-91ef-5524fa48517f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78503aa2-932e-43c3-8b1d-fc1805c3b2c7}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {025d8b3e-f015-4325-bbbe-9a93732acc7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d478fed-1c27-436c-a7a7-75301b3e5764}, !- Zone Air Inlet Port List
  {cf7c22a9-a374-47b6-b735-b2d5157bcbaa}, !- Zone Air Exhaust Port List
  {32c27634-6acd-4821-a657-33efd8e59c2e}, !- Zone Air Node Name
  {0b407edc-13d5-4062-bb9a-6d0f61c8b5f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f66136f1-0c75-4369-a5e9-5c2fd1b01d6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2201ee4b-297c-4f26-84c9-d2d1ed982fe5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {32c27634-6acd-4821-a657-33efd8e59c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32c27634-6acd-4821-a657-33efd8e59c2e}, !- Handle
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- Source Object
  11,                                     !- Outlet Port
  {2201ee4b-297c-4f26-84c9-d2d1ed982fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d478fed-1c27-436c-a7a7-75301b3e5764}, !- Handle
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- HVAC Component
  {c2dbe6dd-90d7-49dd-9c45-f08a766157be}; !- Port 1

OS:PortList,
  {cf7c22a9-a374-47b6-b735-b2d5157bcbaa}, !- Handle
  {caa5b8fa-33d4-4109-8b71-133987e29c89}; !- HVAC Component

OS:PortList,
  {0b407edc-13d5-4062-bb9a-6d0f61c8b5f3}, !- Handle
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- HVAC Component
  {32003eb9-efe9-45bf-95a5-b70a805717b4}; !- Port 1

OS:Sizing:Zone,
  {ac1191df-de91-494d-bfdd-f3f9951b7de7}, !- Handle
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {117f824c-4ad1-408c-9453-bb9b3115bc4a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {caa5b8fa-33d4-4109-8b71-133987e29c89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e843b6b-1a0e-4416-a154-bb02c5da4d72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {38cd539b-fb4d-4bf0-b55e-e9a5e9caccd1}, !- Building Story Name
  {e91032bb-68ba-4675-93d1-eb9390141873}; !- Thermal Zone Name

OS:Surface,
  {22cdc2d4-0395-4c30-8fbe-8482d0e1758d}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {2e510174-d9c0-4b34-91f9-0b2b977bd152}, !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e701d4d2-8540-497c-8c13-7f3d107a3d1f}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cc3950f-3d63-46b2-b9a8-84424f3585cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e01f37-e08b-4aa5-aea4-8e44cc75ba60}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8cf2e2-d96e-4e8d-8974-1e2824d3a06a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e049c4b4-3654-486b-8c60-ab1f022f9f57}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc568cc-6fb9-49e3-aac2-7d810a6ab7db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95f3a72b-7208-4234-a3a5-01477a954972}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ff7bd1a-0865-4d46-b10c-46c35d59ba57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {497b52bb-cc6e-4ffd-be5f-2e96a4ee83d2}, !- Zone Air Inlet Port List
  {1678c724-8c8d-400f-ae9c-fc01ae5422a3}, !- Zone Air Exhaust Port List
  {5e25a4a6-2e6f-4dc1-8fc5-db85db8bf1ff}, !- Zone Air Node Name
  {65ab2889-5ead-4aef-bd69-1341c8c5d821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7dec4de-0ca1-48a2-96e0-dee24e3a7713}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d72b906-97f1-4718-878f-1a8367fb57c9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {5e25a4a6-2e6f-4dc1-8fc5-db85db8bf1ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e25a4a6-2e6f-4dc1-8fc5-db85db8bf1ff}, !- Handle
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- Source Object
  11,                                     !- Outlet Port
  {7d72b906-97f1-4718-878f-1a8367fb57c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {497b52bb-cc6e-4ffd-be5f-2e96a4ee83d2}, !- Handle
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- HVAC Component
  {4bbeda4e-12df-429e-a4fc-9bbf72a0ed76}; !- Port 1

OS:PortList,
  {1678c724-8c8d-400f-ae9c-fc01ae5422a3}, !- Handle
  {e91032bb-68ba-4675-93d1-eb9390141873}; !- HVAC Component

OS:PortList,
  {65ab2889-5ead-4aef-bd69-1341c8c5d821}, !- Handle
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- HVAC Component
  {c2d45178-2695-4378-aa69-069c365d34f5}; !- Port 1

OS:Sizing:Zone,
  {6c07daae-c6aa-46d9-a496-0b6e97031f52}, !- Handle
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22035117-388d-477d-9656-8356796ef0d5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e91032bb-68ba-4675-93d1-eb9390141873}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79d1fc41-9cde-4869-b235-7d02dfc7b325}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {864b2b63-45c3-4cf0-baaa-a5924a4804de}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {7b67629c-316b-436e-9761-2e6bf7baff76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999674, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f53cff9-d304-4c9a-bde6-f485007b1dce}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {05ec701a-4d5c-4b77-b16c-80d80da444cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57199999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dcdebb0-85ac-4956-a896-58575f76a037}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {303b3dc3-b49b-40ca-800a-d040ff617f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.19744231092045e-14, 1.17624053051156, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.408659172371736, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.408659172371736, 3.19744231092045e-14, 1.17624053051156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a78966b7-714b-422d-a046-67db8e203aad}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {0d7a7568-9141-484b-b201-35e50d6d3905}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 3.19744231092045e-14, 1.12807434602932, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  59.1341727126517, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  59.1341727126517, 3.19744231092045e-14, 1.12807434602932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d83829d-d243-45d5-9090-a5ebd597c2ba}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {b5abfb89-11e0-4fbd-be55-b1ca84dfb98a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.1341727126517, 4.57199999999997, 1.12807434602932, !- X,Y,Z Vertex 1 {m}
  59.1341727126517, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57199999999997, 1.12807434602932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed70c2a8-29bf-40f3-8e80-8f98525ce034}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {69ad26ef-349d-44ea-bb6e-c55da65fc242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 32.5670588818936, 1.12833097912763, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000332, 1.12833097912763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aa32e68-0652-4a30-8000-a6e8745d7965}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {23d15236-518e-4640-af31-10a5eda7cb70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000003, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000314, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a483a48-5ee6-4f33-bd86-1ad244e550ab}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {79597b3f-5d8c-45b1-8287-7ccdde2598aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 3.19744231092045e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.19744231092045e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b174fe9d-c01e-4ecc-96e7-0a8427119498}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {cfa24f96-6c96-42e7-b4a3-9d4c12b8747f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.408659172371736, 4.57199999999997, 1.17624053051156, !- X,Y,Z Vertex 1 {m}
  0.408659172371736, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000356, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000356, 4.57199999999997, 1.17624053051156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ec8404-a0ea-4958-858d-4d456f1f4228}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {569ecd7c-2826-4c7f-8a54-de9ab7bbeb19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.19744231092045e-14, 1.13117972028707, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.45877069708084, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.45877069708084, 3.19744231092045e-14, 1.13117972028707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a0c7d8-23d8-4aaf-b0ce-287319ab1b60}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {d98622ab-302c-45b2-a75a-7011efe18be1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45877069708084, 4.57199999999997, 1.13117972028707, !- X,Y,Z Vertex 1 {m}
  5.45877069708084, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57199999999997, 1.13117972028707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f6477bb-2f65-41a4-9648-941999e36a30}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {17e8ccae-b302-41e9-b3e3-3e8c96c6f3d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.19744231092045e-14, 1.12977956211641, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.22571518168322, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.22571518168322, 3.19744231092045e-14, 1.12977956211641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30a8be27-b383-473e-8983-ca6aa085516d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {17bd036b-2e1e-46e2-8379-b6b79354bab8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.22571518168322, 4.57199999999997, 1.12977956211641, !- X,Y,Z Vertex 1 {m}
  9.22571518168322, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 1.12977956211641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67fd23c6-df14-4f9a-9071-b85818748473}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {fdbe96fd-0b5a-4433-83bc-51444fa2da91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.19744231092045e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.19744231092045e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab081653-66bf-4a07-943d-875a8f79565a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {502d2089-1bec-4c53-87f9-4a0e0acd974f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000003, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f5bcc8-f459-42db-9390-02fa34fec779}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {e7f78474-f9f1-4967-8c60-7edb4964430e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.12833097912763, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 32.5670588818936, 1.12833097912763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2d48d89-8bc6-4a2d-b594-7833014fd25b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {f7e01f37-e08b-4aa5-aea4-8e44cc75ba60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0b67623-40a1-4982-97fa-e3015efebe1e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b64ea93c-c826-43ef-b230-94da83abd67e}, !- Construction Name
  {ec8cf2e2-d96e-4e8d-8974-1e2824d3a06a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999968, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {61bdc9e4-78ed-4ac2-aa66-c2301b8b3712}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {121d9702-f0fd-410b-87b6-78cd787af003}, !- Handle
  Retail Back_Space People,               !- Name
  {61bdc9e4-78ed-4ac2-aa66-c2301b8b3712}, !- People Definition Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ebdf4f8e-b4c8-4bdf-ac9d-0e4bec53b25e}, !- Work Efficiency Schedule Name
  {df24ad8d-5f53-4be8-8ea6-9d3eaace6993}, !- Clothing Insulation Schedule Name
  {6ad4c021-e687-4b51-a241-252ee57e40d5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {df24ad8d-5f53-4be8-8ea6-9d3eaace6993}, !- Handle
  Clothing Schedule,                      !- Name
  {ec145485-c822-4b3e-a5e3-c1cf60f36d15}, !- Schedule Type Limits Name
  {dbf6e4c7-516d-490e-9dae-2d996d66e201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbf6e4c7-516d-490e-9dae-2d996d66e201}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ec145485-c822-4b3e-a5e3-c1cf60f36d15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f60ba53-9407-4b93-b92d-2cd7ffd391f8}, !- Handle
  Schedule Rule 1,                        !- Name
  {df24ad8d-5f53-4be8-8ea6-9d3eaace6993}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {837efdd8-2045-445e-a72a-6d4d697875b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {837efdd8-2045-445e-a72a-6d4d697875b9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ec145485-c822-4b3e-a5e3-c1cf60f36d15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ec145485-c822-4b3e-a5e3-c1cf60f36d15}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6ad4c021-e687-4b51-a241-252ee57e40d5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {21e2f0d8-ae62-4161-ac17-352b8a660c5b}, !- Schedule Type Limits Name
  {13cab70f-1912-4da8-a68d-739d21396392}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13cab70f-1912-4da8-a68d-739d21396392}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {21e2f0d8-ae62-4161-ac17-352b8a660c5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21e2f0d8-ae62-4161-ac17-352b8a660c5b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ebdf4f8e-b4c8-4bdf-ac9d-0e4bec53b25e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  {ad6be0c5-777d-46ed-ac25-4f15fed9a98e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad6be0c5-777d-46ed-ac25-4f15fed9a98e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {3419dd6d-5b70-4d8a-a270-dcbabb84eb32}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {22bef7cb-39f3-4a6c-8528-10db45c3eab4}, !- Handle
  {3419dd6d-5b70-4d8a-a270-dcbabb84eb32}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3c143110-b2de-487a-a76b-18e685d5dfbc}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {772a9dd5-2efd-4271-b610-5c54edb61a0a}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {3c143110-b2de-487a-a76b-18e685d5dfbc}, !- Electric Equipment Definition Name
  {cf2df9cb-0dd3-44b9-9736-7942ef178f09}, !- Space or SpaceType Name
  {51a70b40-b6da-4346-a940-765c7eff749f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8b28f498-cde1-452c-825b-9ea57d7345bc}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {35457249-367f-44ad-ab57-0dd42a2860c8}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7c0fb3f6-bda7-4225-a4fc-ee4307d30525}, !- Number of People Schedule Name
  {9d80d39a-ceed-4692-82aa-652f9b9678ba}, !- People Activity Level Schedule Name
  {ca0ab7c5-cfbd-48be-88ff-2ffd27c72701}, !- Lighting Schedule Name
  {7f6e92c6-9b88-4cc0-a7aa-de767c3a063f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d10c1dca-e7e8-4495-a53e-2af3670664dd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7c0fb3f6-bda7-4225-a4fc-ee4307d30525}, !- Handle
  Retail Bldg Occ,                        !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  {e705c44b-3602-464d-a1a9-cffb8d34fdc0}, !- Default Day Schedule Name
  {18ae16c7-fc59-42e5-b7f6-be996d1c23b4}, !- Summer Design Day Schedule Name
  {b4c6a29c-5b48-49c8-94cd-b2d365c4b46d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e705c44b-3602-464d-a1a9-cffb8d34fdc0}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.533333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.55,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.566666666666666,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.583333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  39,                                     !- Minute 27
  0.616666666666666,                      !- Value Until Time 27
  9,                                      !- Hour 28
  49,                                     !- Minute 28
  0.633333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  59,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  10,                                     !- Hour 30
  9,                                      !- Minute 30
  0.666666666666666,                      !- Value Until Time 30
  10,                                     !- Hour 31
  19,                                     !- Minute 31
  0.683333333333333,                      !- Value Until Time 31
  10,                                     !- Hour 32
  29,                                     !- Minute 32
  0.699999999999999,                      !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  13,                                     !- Hour 35
  54,                                     !- Minute 35
  0.716666666666667,                      !- Value Until Time 35
  14,                                     !- Hour 36
  4,                                      !- Minute 36
  0.733333333333333,                      !- Value Until Time 36
  14,                                     !- Hour 37
  14,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  24,                                     !- Minute 38
  0.766666666666666,                      !- Value Until Time 38
  14,                                     !- Hour 39
  34,                                     !- Minute 39
  0.783333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  44,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  54,                                     !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  15,                                     !- Hour 43
  4,                                      !- Minute 43
  0.766666666666667,                      !- Value Until Time 43
  15,                                     !- Hour 44
  14,                                     !- Minute 44
  0.75,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  24,                                     !- Minute 45
  0.733333333333334,                      !- Value Until Time 45
  15,                                     !- Hour 46
  34,                                     !- Minute 46
  0.716666666666667,                      !- Value Until Time 46
  15,                                     !- Hour 47
  44,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  15,                                     !- Hour 49
  54,                                     !- Minute 49
  0.666666666666667,                      !- Value Until Time 49
  16,                                     !- Hour 50
  4,                                      !- Minute 50
  0.633333333333334,                      !- Value Until Time 50
  16,                                     !- Hour 51
  15,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  25,                                     !- Minute 52
  0.566666666666666,                      !- Value Until Time 52
  16,                                     !- Hour 53
  35,                                     !- Minute 53
  0.533333333333333,                      !- Value Until Time 53
  16,                                     !- Hour 54
  45,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  17,                                     !- Hour 56
  25,                                     !- Minute 56
  0.487878787878788,                      !- Value Until Time 56
  17,                                     !- Hour 57
  35,                                     !- Minute 57
  0.475757575757576,                      !- Value Until Time 57
  17,                                     !- Hour 58
  45,                                     !- Minute 58
  0.463636363636363,                      !- Value Until Time 58
  17,                                     !- Hour 59
  55,                                     !- Minute 59
  0.451515151515151,                      !- Value Until Time 59
  18,                                     !- Hour 60
  5,                                      !- Minute 60
  0.439393939393939,                      !- Value Until Time 60
  18,                                     !- Hour 61
  15,                                     !- Minute 61
  0.427272727272727,                      !- Value Until Time 61
  18,                                     !- Hour 62
  25,                                     !- Minute 62
  0.415151515151515,                      !- Value Until Time 62
  18,                                     !- Hour 63
  35,                                     !- Minute 63
  0.403030303030302,                      !- Value Until Time 63
  18,                                     !- Hour 64
  45,                                     !- Minute 64
  0.39090909090909,                       !- Value Until Time 64
  18,                                     !- Hour 65
  55,                                     !- Minute 65
  0.378787878787878,                      !- Value Until Time 65
  19,                                     !- Hour 66
  5,                                      !- Minute 66
  0.366666666666666,                      !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.354545454545454,                      !- Value Until Time 67
  19,                                     !- Hour 68
  25,                                     !- Minute 68
  0.342424242424241,                      !- Value Until Time 68
  19,                                     !- Hour 69
  35,                                     !- Minute 69
  0.330303030303029,                      !- Value Until Time 69
  19,                                     !- Hour 70
  45,                                     !- Minute 70
  0.318181818181817,                      !- Value Until Time 70
  19,                                     !- Hour 71
  55,                                     !- Minute 71
  0.306060606060605,                      !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  20,                                     !- Hour 73
  10,                                     !- Minute 73
  0.275,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  20,                                     !- Minute 74
  0.25,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.224999999999999,                      !- Value Until Time 75
  20,                                     !- Hour 76
  40,                                     !- Minute 76
  0.199999999999999,                      !- Value Until Time 76
  20,                                     !- Hour 77
  50,                                     !- Minute 77
  0.174999999999999,                      !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.149999999999999,                      !- Value Until Time 78
  21,                                     !- Hour 79
  10,                                     !- Minute 79
  0.124999999999999,                      !- Value Until Time 79
  21,                                     !- Hour 80
  20,                                     !- Minute 80
  0.0999999999999986,                     !- Value Until Time 80
  21,                                     !- Hour 81
  30,                                     !- Minute 81
  0.0749999999999984,                     !- Value Until Time 81
  21,                                     !- Hour 82
  40,                                     !- Minute 82
  0.0499999999999982,                     !- Value Until Time 82
  21,                                     !- Hour 83
  50,                                     !- Minute 83
  0.024999999999998,                      !- Value Until Time 83
  22,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0;                                      !- Value Until Time 85

OS:Schedule:Rule,
  {4f2ee86d-58fe-4010-a63a-46de2f8743ce}, !- Handle
  Schedule Rule 2,                        !- Name
  {7c0fb3f6-bda7-4225-a4fc-ee4307d30525}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e21b393c-bd92-4c42-8943-55889301d431}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e21b393c-bd92-4c42-8943-55889301d431}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  9,                                      !- Minute 20
  0.516666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  19,                                     !- Minute 21
  0.533333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  29,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.566666666666666,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.583333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.6,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  9,                                      !- Minute 27
  0.688888888888889,                      !- Value Until Time 27
  9,                                      !- Hour 28
  19,                                     !- Minute 28
  0.777777777777777,                      !- Value Until Time 28
  9,                                      !- Hour 29
  22,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  54,                                     !- Minute 31
  0.766666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  4,                                      !- Minute 32
  0.733333333333334,                      !- Value Until Time 32
  14,                                     !- Hour 33
  14,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  24,                                     !- Minute 34
  0.666666666666667,                      !- Value Until Time 34
  14,                                     !- Hour 35
  34,                                     !- Minute 35
  0.633333333333334,                      !- Value Until Time 35
  14,                                     !- Hour 36
  44,                                     !- Minute 36
  0.600000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  54,                                     !- Minute 38
  0.533333333333334,                      !- Value Until Time 38
  15,                                     !- Hour 39
  4,                                      !- Minute 39
  0.466666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  14,                                     !- Minute 40
  0.400000000000001,                      !- Value Until Time 40
  15,                                     !- Hour 41
  24,                                     !- Minute 41
  0.333333333333334,                      !- Value Until Time 41
  15,                                     !- Hour 42
  34,                                     !- Minute 42
  0.266666666666668,                      !- Value Until Time 42
  15,                                     !- Hour 43
  44,                                     !- Minute 43
  0.200000000000001,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  55,                                     !- Minute 46
  0.183333333333333,                      !- Value Until Time 46
  18,                                     !- Hour 47
  5,                                      !- Minute 47
  0.166666666666666,                      !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.15,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  25,                                     !- Minute 49
  0.133333333333333,                      !- Value Until Time 49
  18,                                     !- Hour 50
  35,                                     !- Minute 50
  0.116666666666666,                      !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  55,                                     !- Minute 52
  0.0833333333333332,                     !- Value Until Time 52
  19,                                     !- Hour 53
  5,                                      !- Minute 53
  0.0666666666666664,                     !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0499999999999996,                     !- Value Until Time 54
  19,                                     !- Hour 55
  25,                                     !- Minute 55
  0.0333333333333329,                     !- Value Until Time 55
  19,                                     !- Hour 56
  35,                                     !- Minute 56
  0.0166666666666661,                     !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {ea6fb3a8-2160-4d70-bd42-9ddccd6965c7}, !- Handle
  Schedule Rule 3,                        !- Name
  {7c0fb3f6-bda7-4225-a4fc-ee4307d30525}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f10889e0-96f3-4f17-baf7-aa8960cdd935}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f10889e0-96f3-4f17-baf7-aa8960cdd935}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.217777777777778,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.235555555555555,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.253333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.271111111111111,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.288888888888889,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.306666666666666,                      !- Value Until Time 20
  9,                                      !- Hour 21
  39,                                     !- Minute 21
  0.324444444444444,                      !- Value Until Time 21
  9,                                      !- Hour 22
  49,                                     !- Minute 22
  0.342222222222222,                      !- Value Until Time 22
  9,                                      !- Hour 23
  59,                                     !- Minute 23
  0.359999999999999,                      !- Value Until Time 23
  10,                                     !- Hour 24
  9,                                      !- Minute 24
  0.377777777777777,                      !- Value Until Time 24
  10,                                     !- Hour 25
  19,                                     !- Minute 25
  0.395555555555555,                      !- Value Until Time 25
  10,                                     !- Hour 26
  22,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  54,                                     !- Minute 28
  0.366666666666667,                      !- Value Until Time 28
  14,                                     !- Hour 29
  4,                                      !- Minute 29
  0.333333333333334,                      !- Value Until Time 29
  14,                                     !- Hour 30
  14,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  24,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  34,                                     !- Minute 32
  0.233333333333334,                      !- Value Until Time 32
  14,                                     !- Hour 33
  44,                                     !- Minute 33
  0.200000000000001,                      !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  54,                                     !- Minute 35
  0.183333333333333,                      !- Value Until Time 35
  15,                                     !- Hour 36
  4,                                      !- Minute 36
  0.166666666666667,                      !- Value Until Time 36
  15,                                     !- Hour 37
  14,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  24,                                     !- Minute 38
  0.133333333333334,                      !- Value Until Time 38
  15,                                     !- Hour 39
  34,                                     !- Minute 39
  0.116666666666667,                      !- Value Until Time 39
  15,                                     !- Hour 40
  44,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  54,                                     !- Minute 42
  0.0833333333333334,                     !- Value Until Time 42
  16,                                     !- Hour 43
  4,                                      !- Minute 43
  0.0666666666666668,                     !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  25,                                     !- Minute 45
  0.0333333333333332,                     !- Value Until Time 45
  16,                                     !- Hour 46
  35,                                     !- Minute 46
  0.0166666666666664,                     !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {b4c6a29c-5b48-49c8-94cd-b2d365c4b46d}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18ae16c7-fc59-42e5-b7f6-be996d1c23b4}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d80d39a-ceed-4692-82aa-652f9b9678ba}, !- Handle
  Retail Activity,                        !- Name
  {af2781f2-1772-47db-b7b4-ef445e567f4d}, !- Schedule Type Limits Name
  {7771a806-9ee3-483b-ad4d-3f9d4633d3ea}, !- Default Day Schedule Name
  {2a4c74d2-da6e-4cb5-a94c-7eb04bd09e22}, !- Summer Design Day Schedule Name
  {14ad690b-e7eb-46ec-ae12-7789755291b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7771a806-9ee3-483b-ad4d-3f9d4633d3ea}, !- Handle
  Retail Activity Default,                !- Name
  {af2781f2-1772-47db-b7b4-ef445e567f4d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {14ad690b-e7eb-46ec-ae12-7789755291b5}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {af2781f2-1772-47db-b7b4-ef445e567f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2a4c74d2-da6e-4cb5-a94c-7eb04bd09e22}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {af2781f2-1772-47db-b7b4-ef445e567f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {af2781f2-1772-47db-b7b4-ef445e567f4d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ca0ab7c5-cfbd-48be-88ff-2ffd27c72701}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  {fa5ec98b-9f3b-42a1-9652-7ec977d75fb7}, !- Default Day Schedule Name
  {3a85770c-b57c-4a8f-8b3c-98fc0890456b}, !- Summer Design Day Schedule Name
  {e7f9f165-831b-437e-961c-74f7cb18fee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa5ec98b-9f3b-42a1-9652-7ec977d75fb7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {3a85770c-b57c-4a8f-8b3c-98fc0890456b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e889d07c-5d7d-45a0-8c9c-b483134437ad}, !- Handle
  Schedule Rule 5,                        !- Name
  {ca0ab7c5-cfbd-48be-88ff-2ffd27c72701}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b19c2b92-15fd-44a4-b08d-720e0bac3b3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b19c2b92-15fd-44a4-b08d-720e0bac3b3a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {0b0d2058-6045-4e8f-94f4-5232b78e388e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.000277500843937302,                   !- Value Until Time 1
  0,                                      !- Hour 2
