  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {4f19bcbb-3e14-406b-be88-f46306f81995}, !- Handle
  Schedule Rule 10,                       !- Name
  {58115456-aa7f-4143-b9c5-d476135c2877}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ec8341e-68ea-449a-8e62-aa3c60139801}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ec8341e-68ea-449a-8e62-aa3c60139801}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.04,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333334,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  9,                                      !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  19,                                     !- Minute 21
  0.166666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  29,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.191666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  9,                                      !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  9,                                      !- Hour 28
  19,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  29,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  39,                                     !- Minute 30
  0.166666666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  49,                                     !- Minute 31
  0.158333333333333,                      !- Value Until Time 31
  9,                                      !- Hour 32
  59,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  9,                                      !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  10,                                     !- Hour 35
  19,                                     !- Minute 35
  0.166666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  29,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  10,                                     !- Hour 38
  39,                                     !- Minute 38
  0.158333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  49,                                     !- Minute 39
  0.166666666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  59,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  9,                                      !- Minute 41
  0.183333333333333,                      !- Value Until Time 41
  11,                                     !- Hour 42
  19,                                     !- Minute 42
  0.191666666666667,                      !- Value Until Time 42
  11,                                     !- Hour 43
  29,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  39,                                     !- Minute 45
  0.216666666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  59,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  9,                                      !- Minute 48
  0.266666666666666,                      !- Value Until Time 48
  12,                                     !- Hour 49
  19,                                     !- Minute 49
  0.283333333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  29,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  39,                                     !- Minute 52
  0.233333333333334,                      !- Value Until Time 52
  12,                                     !- Hour 53
  49,                                     !- Minute 53
  0.166666666666667,                      !- Value Until Time 53
  12,                                     !- Hour 54
  59,                                     !- Minute 54
  0.100000000000001,                      !- Value Until Time 54
  13,                                     !- Hour 55
  0,                                      !- Minute 55
  0.1,                                    !- Value Until Time 55
  13,                                     !- Hour 56
  9,                                      !- Minute 56
  0.141666666666667,                      !- Value Until Time 56
  13,                                     !- Hour 57
  19,                                     !- Minute 57
  0.133333333333333,                      !- Value Until Time 57
  13,                                     !- Hour 58
  29,                                     !- Minute 58
  0.125,                                  !- Value Until Time 58
  13,                                     !- Hour 59
  39,                                     !- Minute 59
  0.116666666666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  49,                                     !- Minute 60
  0.108333333333333,                      !- Value Until Time 60
  13,                                     !- Hour 61
  59,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.0916666666666669,                     !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.0833333333333336,                     !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.0750000000000003,                     !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.066666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.0583333333333337,                     !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.0500000000000003,                     !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.05,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.045,                                  !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.04,                                   !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.0350000000000001,                     !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.0300000000000001,                     !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.0250000000000001,                     !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.0200000000000001,                     !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.02,                                   !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.02;                                   !- Value Until Time 76

OS:Schedule:Day,
  {1a5f4b22-397e-4f85-a698-3b5a83d98906}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b1cecffb-3815-475a-a660-7a1b33dc8a6a}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {86f6a5bb-a984-41cd-af6a-1aef3ed6d978}, !- Handle
  Foundation F 126 Perim 1101 Area 2945,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  29.4470080837503,                       !- Area {m2}
  11.0127279273295;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6823cd6f-ce93-4b17-9121-ad90155430bf}, !- Handle
  Foundation F 126 Perim 266 Area 1714,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1378317684994,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1a180441-e281-4d60-9301-3aa075da3e2f}, !- Handle
  Foundation F 126 Perim 0 Area 3352,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.5187111824694,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce615728-2766-45f1-9bba-a6acc9409c3c}, !- Handle
  Foundation F 126 Perim 126 Area 5759,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  57.5933859358623,                       !- Area {m2}
  12.596978551151;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c94f1f6f-d19c-4738-bf42-7bbb9a9fac30}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {99ba5fa1-2010-48e9-a826-22ac26f1baea}, !- Handle
  Foundation F 126 Perim 266 Area 1217,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1654210098062,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {cad7dbfb-7909-4d32-a05e-3e168a7195fb}, !- Handle
  ComStock DOE Ref 1980-2004 - FullSrvRest - ASHRAE 169-2013-2B, !- Name
  {5476f738-44b0-43cb-86cd-da64cc5a165b}, !- Default Exterior Surface Constructions Name
  {a23a3885-384e-4b3a-b939-9f880edf51b9}, !- Default Interior Surface Constructions Name
  {9870c396-1a76-4e12-bbf4-f441ad75fb60}, !- Default Ground Contact Surface Constructions Name
  {9c143064-473d-4cf1-9b3c-57e794d776cb}, !- Default Exterior SubSurface Constructions Name
  {568592eb-6207-4d02-b587-12c5c1e4afc6}, !- Default Interior SubSurface Constructions Name
  {9243a521-da1f-4650-b2cb-9332bbdba47e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5476f738-44b0-43cb-86cd-da64cc5a165b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e05707dc-004b-4602-b27e-d3ca60a16dd8}, !- Floor Construction Name
  {3ad191ea-e8ae-41ab-aba6-0dee473f4e7c}, !- Wall Construction Name
  {f5fba76c-589e-4cda-9732-3083ed9b6cfc}; !- Roof Ceiling Construction Name

OS:Construction,
  {e05707dc-004b-4602-b27e-d3ca60a16dd8}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {eb72b408-c975-4a4d-9dc8-aa11e799b0bc}, !- Layer 1
  {e06a4311-0dd5-4b6d-a421-971b03c35b19}, !- Layer 2
  {1d3c2e01-c6e3-48ea-a1e9-691705e6de12}; !- Layer 3

OS:Material:NoMass,
  {eb72b408-c975-4a4d-9dc8-aa11e799b0bc}, !- Handle
  Typical Insulation R-1.99,              !- Name
  Smooth,                                 !- Roughness
  0.350070998101869,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e06a4311-0dd5-4b6d-a421-971b03c35b19}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1d3c2e01-c6e3-48ea-a1e9-691705e6de12}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {24e0d954-df57-4214-80bd-0ce14d39c378}, !- Handle
  {e05707dc-004b-4602-b27e-d3ca60a16dd8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3ad191ea-e8ae-41ab-aba6-0dee473f4e7c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.17, !- Name
  ,                                       !- Surface Rendering Name
  {f8286f57-0455-4fbd-8cb8-6eb62cb31586}, !- Layer 1
  {4458b108-3f98-40db-9538-c4348d7cc58c}, !- Layer 2
  {eb72b408-c975-4a4d-9dc8-aa11e799b0bc}, !- Layer 3
  {4458b108-3f98-40db-9538-c4348d7cc58c}; !- Layer 4

OS:Material,
  {f8286f57-0455-4fbd-8cb8-6eb62cb31586}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4458b108-3f98-40db-9538-c4348d7cc58c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52086f4b-b7db-4313-807f-896860243e5f}, !- Handle
  {3ad191ea-e8ae-41ab-aba6-0dee473f4e7c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f5fba76c-589e-4cda-9732-3083ed9b6cfc}, !- Handle
  Typical Wood Joist Attic Floor R-21.74, !- Name
  ,                                       !- Surface Rendering Name
  {4458b108-3f98-40db-9538-c4348d7cc58c}, !- Layer 1
  {e8b0fd18-b862-49d5-ac3e-2d222f87d356}; !- Layer 2

OS:Material:NoMass,
  {e8b0fd18-b862-49d5-ac3e-2d222f87d356}, !- Handle
  Typical Insulation R-20.1,              !- Name
  Smooth,                                 !- Roughness
  3.5406693574231,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3eb6459-b871-4e62-b9a2-a97e13fb6d5b}, !- Handle
  {f5fba76c-589e-4cda-9732-3083ed9b6cfc}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a23a3885-384e-4b3a-b939-9f880edf51b9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ec6e158b-64f3-4cd6-ac18-b8d35a55ddfe}, !- Floor Construction Name
  {55504c25-dac2-41a4-b0d2-b97265065296}, !- Wall Construction Name
  {03d54b6e-f251-4cc6-81e8-24fac90f675a}; !- Roof Ceiling Construction Name

OS:Construction,
  {ec6e158b-64f3-4cd6-ac18-b8d35a55ddfe}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {abb6eaeb-f1bb-46c8-8dbb-c6a2e97c6885}, !- Layer 1
  {9c5fd523-ae21-4f7b-acff-3b2c688eda84}; !- Layer 2

OS:Material,
  {abb6eaeb-f1bb-46c8-8dbb-c6a2e97c6885}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9c5fd523-ae21-4f7b-acff-3b2c688eda84}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {39d9647c-45d9-48d3-98e9-7519e8e04d36}, !- Handle
  {ec6e158b-64f3-4cd6-ac18-b8d35a55ddfe}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {55504c25-dac2-41a4-b0d2-b97265065296}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {28922c39-a718-40c9-911c-77a854fd1df7}, !- Layer 1
  {28922c39-a718-40c9-911c-77a854fd1df7}; !- Layer 2

OS:Material,
  {28922c39-a718-40c9-911c-77a854fd1df7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c9526898-4658-408b-960c-b3ba3237ff57}, !- Handle
  {55504c25-dac2-41a4-b0d2-b97265065296}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {03d54b6e-f251-4cc6-81e8-24fac90f675a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9c5fd523-ae21-4f7b-acff-3b2c688eda84}, !- Layer 1
  {abb6eaeb-f1bb-46c8-8dbb-c6a2e97c6885}; !- Layer 2

OS:StandardsInformation:Construction,
  {c75418ef-dfbe-40eb-8508-37ebe271eb3c}, !- Handle
  {03d54b6e-f251-4cc6-81e8-24fac90f675a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9870c396-1a76-4e12-bbf4-f441ad75fb60}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c87e9f32-1be6-4348-a408-ba0aeb820780}, !- Floor Construction Name
  {c797855a-0cb2-46ee-afa3-344a49304363}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c87e9f32-1be6-4348-a408-ba0aeb820780}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {eae51a92-5ef2-451d-9b9b-fec29330e42a}, !- Layer 1
  {1d3c2e01-c6e3-48ea-a1e9-691705e6de12}; !- Layer 2

OS:Material:NoMass,
  {7edf80a5-1fc1-44a0-9bec-6938ffaeee67}, !- Handle
  Typical Insulation R-20.62,             !- Name
  Smooth,                                 !- Roughness
  3.63172364284645,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eae51a92-5ef2-451d-9b9b-fec29330e42a}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45dbc659-0ec3-45c4-a429-5d34a3119065}, !- Handle
  {c87e9f32-1be6-4348-a408-ba0aeb820780}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c797855a-0cb2-46ee-afa3-344a49304363}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4a7a043c-3b08-4685-88ec-3d33ff3b8dca}; !- Layer 1

OS:Material,
  {4a7a043c-3b08-4685-88ec-3d33ff3b8dca}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dd3ebd93-fc9a-4a1d-9885-8ab20ae23f83}, !- Handle
  {c797855a-0cb2-46ee-afa3-344a49304363}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9c143064-473d-4cf1-9b3c-57e794d776cb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b26f6011-57fb-4614-a457-9e1474a28ff0}, !- Fixed Window Construction Name
  {a209163d-4c60-4f17-91bf-c88da4636e4c}, !- Operable Window Construction Name
  {69d73572-e818-4eb2-8214-2e52d6bfb582}, !- Door Construction Name
  {4c0d7a0e-e672-4a68-a20a-c4b2fcdd04b9}, !- Glass Door Construction Name
  {8c82ac7a-8518-4315-b8f3-7d0d3b36eb7f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}, !- Tubular Daylight Dome Construction Name
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b26f6011-57fb-4614-a457-9e1474a28ff0}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {7b060449-da8f-47fd-9f4e-ab2ca3fada17}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7b060449-da8f-47fd-9f4e-ab2ca3fada17}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f64bbd02-7648-4377-be52-8f9aab9f7b75}, !- Handle
  {b26f6011-57fb-4614-a457-9e1474a28ff0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a209163d-4c60-4f17-91bf-c88da4636e4c}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {cd60c898-c70a-49e3-83f5-df88f6cf2d64}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cd60c898-c70a-49e3-83f5-df88f6cf2d64}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5291f7ac-1940-4e5d-a0c5-ca6c2e155d73}, !- Handle
  {a209163d-4c60-4f17-91bf-c88da4636e4c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {69d73572-e818-4eb2-8214-2e52d6bfb582}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {43ce6f7e-efb0-4402-96d4-bfaf61aa9ad0}, !- Layer 1
  {7edf80a5-1fc1-44a0-9bec-6938ffaeee67}; !- Layer 2

OS:Material,
  {43ce6f7e-efb0-4402-96d4-bfaf61aa9ad0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {647a71c9-2979-4191-b5dd-806560b92695}, !- Handle
  {69d73572-e818-4eb2-8214-2e52d6bfb582}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c0d7a0e-e672-4a68-a20a-c4b2fcdd04b9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {901d2603-04a8-47b4-9100-e79d266f1d33}; !- Layer 1

OS:WindowMaterial:Glazing,
  {901d2603-04a8-47b4-9100-e79d266f1d33}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e5584803-6863-4d82-8570-a1b59828c928}, !- Handle
  {4c0d7a0e-e672-4a68-a20a-c4b2fcdd04b9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8c82ac7a-8518-4315-b8f3-7d0d3b36eb7f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7edf80a5-1fc1-44a0-9bec-6938ffaeee67}; !- Layer 1

OS:StandardsInformation:Construction,
  {0cbd6ad3-97c5-4ff0-86cc-87469898e874}, !- Handle
  {8c82ac7a-8518-4315-b8f3-7d0d3b36eb7f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ce88786d-363c-42ec-a683-a4c40fd3ef62}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ce88786d-363c-42ec-a683-a4c40fd3ef62}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1837abd1-50f6-4ae3-be9c-62e6c91e581a}, !- Handle
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {568592eb-6207-4d02-b587-12c5c1e4afc6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}, !- Fixed Window Construction Name
  {81bdd07b-6ae3-4a92-8310-3e522d71ed54}, !- Operable Window Construction Name
  {fcff5209-e2e5-43cb-8bc5-34780c5010c5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fcff5209-e2e5-43cb-8bc5-34780c5010c5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a6a2d4d4-6905-422c-9bd0-1f3811068049}; !- Layer 1

OS:Material,
  {a6a2d4d4-6905-422c-9bd0-1f3811068049}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90d72029-1f7d-41d7-8da7-e377b2579d35}, !- Handle
  {fcff5209-e2e5-43cb-8bc5-34780c5010c5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9243a521-da1f-4650-b2cb-9332bbdba47e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a6a2d4d4-6905-422c-9bd0-1f3811068049}; !- Layer 1

OS:StandardsInformation:Construction,
  {19172179-a8ba-46b8-9515-e66ae2f9f350}, !- Handle
  {9243a521-da1f-4650-b2cb-9332bbdba47e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cdb1821f-3d73-431c-a9cd-689666ff1dd2}, !- Handle
  Typical IEAD Roof R-21.74,              !- Name
  ,                                       !- Surface Rendering Name
  {a6bfa6c1-0422-4340-9dda-382bc14bbfde}, !- Layer 1
  {7edf80a5-1fc1-44a0-9bec-6938ffaeee67}, !- Layer 2
  {c8753b94-4a81-4cd6-b0e7-790bba41e57a}; !- Layer 3

OS:Material,
  {a6bfa6c1-0422-4340-9dda-382bc14bbfde}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c8753b94-4a81-4cd6-b0e7-790bba41e57a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0be5d2b-48c8-4da8-bf0d-11dfc5c7d0ed}, !- Handle
  {cdb1821f-3d73-431c-a9cd-689666ff1dd2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Handle
  Always On Discrete,                     !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ae582851-e70b-479d-b8e5-dfe18a125e05}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {bd335311-e065-4f6b-8ede-1cc0b8e71f7f}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d961a5c-99f2-4fd9-9b4b-000b6c93c9d4}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Infiltration, !- Name
  {7a80a2f2-23ad-49a9-a6eb-f561c7f26199}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af5ad811-ffab-4aab-98a8-4ca3811e8d5b}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Infiltration, !- Name
  {6be03b80-ede3-4f05-89e1-8eb7693bed0a}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cfef881-5156-4754-8153-509b6d67263e}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {60da4b11-a775-456f-bc6a-68fcaf7d88ce}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e1e68f6-845b-4581-a814-5e4fa4d46f83}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Infiltration, !- Name
  {7c52edc4-76ed-4869-8252-0bf2991fd48e}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bffac435-955c-4555-9fb6-94fe80fa8605}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {6f310201-904d-4f5d-afce-940dd56d0737}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005461304342,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0324028-58a6-473f-853f-8087e5ec5bc4}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Infiltration, !- Name
  {15bb0380-2f65-4964-b5b0-50dcadf2e4ca}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003293283851,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d0d29b6-bd4d-46a2-8092-e2746777d302}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {76d0f81a-bc2d-4b7e-a339-221a3597a000}, !- Space or SpaceType Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005461304342,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {ccb36c79-ffbc-48bd-a341-0c5b81a8048e}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0457659b-f707-45ef-9b56-03fbfa95e7eb}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {4b2cccac-aa76-44d7-ab62-1ef53a5d00c6}, !- Handle
  Parking Areas and Drives,               !- Name
  {0457659b-f707-45ef-9b56-03fbfa95e7eb}, !- Exterior Lights Definition Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a91fabc7-1cb7-4504-9227-47bf0629e777}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {803b91d0-2544-4f99-a827-70cb74f496b7}, !- Handle
  Building Facades,                       !- Name
  {a91fabc7-1cb7-4504-9227-47bf0629e777}, !- Exterior Lights Definition Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2323.79000772445,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ddd0b7c7-d382-4751-878d-194a03149969}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f900f71c-e177-47a0-a371-632e05b0a108}, !- Handle
  Main Entries,                           !- Name
  {ddd0b7c7-d382-4751-878d-194a03149969}, !- Exterior Lights Definition Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {16ff5bab-b7d8-4c3a-a100-8d9b170456a5}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ed75779d-ac7b-4e81-aff4-c0047f24b8bd}, !- Handle
  Other Doors,                            !- Name
  {16ff5bab-b7d8-4c3a-a100-8d9b170456a5}, !- Exterior Lights Definition Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.6,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  {054d0736-c3a1-4b3c-86c1-7703e3cf2b99}, !- Default Day Schedule Name
  {89096f85-b7c4-4ccf-9d65-f721a4e9099d}, !- Summer Design Day Schedule Name
  {6703a2e5-d6dd-4670-a7b9-3e430bef9336}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {054d0736-c3a1-4b3c-86c1-7703e3cf2b99}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6703a2e5-d6dd-4670-a7b9-3e430bef9336}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {89096f85-b7c4-4ccf-9d65-f721a4e9099d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c6969a52-45c4-47a6-9233-60c1e219c635}, !- Handle
  Schedule Rule 11,                       !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {162f517b-bd67-4612-b9ad-0bae540b361c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {162f517b-bd67-4612-b9ad-0bae540b361c}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {519fbab3-dbb8-4efc-8bff-79aae7b3edb7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {ac1bbddd-9270-4bc0-b736-89ec34990dea}, !- Air Inlet Node Name
  {749b507b-8ae0-4bf5-b920-9aab9c2c2228}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5abe7e23-3d06-4379-816c-26bd867707d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {695f5bf0-f720-430c-8207-613db80f590b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {05f1f9cb-7df6-4b87-bf70-aa49bbd3a404}, !- Inlet Port
  {ac1bbddd-9270-4bc0-b736-89ec34990dea}; !- Outlet Port

OS:Connection,
  {05f1f9cb-7df6-4b87-bf70-aa49bbd3a404}, !- Handle
  {2c67c342-fc36-4c66-a2fa-94a051e76231}, !- Source Object
  2,                                      !- Outlet Port
  {695f5bf0-f720-430c-8207-613db80f590b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1bbddd-9270-4bc0-b736-89ec34990dea}, !- Handle
  {695f5bf0-f720-430c-8207-613db80f590b}, !- Source Object
  3,                                      !- Outlet Port
  {519fbab3-dbb8-4efc-8bff-79aae7b3edb7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5fbd3780-b872-4000-89a7-ec9aede6deb4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {749b507b-8ae0-4bf5-b920-9aab9c2c2228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {749b507b-8ae0-4bf5-b920-9aab9c2c2228}, !- Handle
  {519fbab3-dbb8-4efc-8bff-79aae7b3edb7}, !- Source Object
  7,                                      !- Outlet Port
  {5fbd3780-b872-4000-89a7-ec9aede6deb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5abe7e23-3d06-4379-816c-26bd867707d4}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  {0134ea63-4574-4a01-a9aa-b2b1b4d2a13d}, !- Default Day Schedule Name
  {5a94a204-4432-4206-bf4b-ad8f049d2253}, !- Summer Design Day Schedule Name
  {c64240d6-4823-46f8-85d8-a2dd763a247e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0134ea63-4574-4a01-a9aa-b2b1b4d2a13d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c64240d6-4823-46f8-85d8-a2dd763a247e}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {5a94a204-4432-4206-bf4b-ad8f049d2253}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b991160-4e46-41dd-989f-29614c35b2c2}, !- Handle
  Schedule Rule 12,                       !- Name
  {5abe7e23-3d06-4379-816c-26bd867707d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9587300a-7074-4174-bb6b-65c32d36545e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9587300a-7074-4174-bb6b-65c32d36545e}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {c1801437-b301-4ef3-bc89-dab982c5b6b0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515041,                     !- Maximum Flow Rate {m3/s}
  {6f2edc53-5982-4578-8aff-afdd4cdddd3f}, !- Air Inlet Node Name
  {206373e9-202b-46b1-9c25-033aca797386}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {163f48ac-95bb-4703-bb47-b2c1b88804b3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {69382c47-3166-4b41-af3c-f20405b938f0}, !- Inlet Port
  {6f2edc53-5982-4578-8aff-afdd4cdddd3f}; !- Outlet Port

OS:Connection,
  {69382c47-3166-4b41-af3c-f20405b938f0}, !- Handle
  {adcd2734-f408-4575-b1c9-d3429b19d4c2}, !- Source Object
  2,                                      !- Outlet Port
  {163f48ac-95bb-4703-bb47-b2c1b88804b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2edc53-5982-4578-8aff-afdd4cdddd3f}, !- Handle
  {163f48ac-95bb-4703-bb47-b2c1b88804b3}, !- Source Object
  3,                                      !- Outlet Port
  {c1801437-b301-4ef3-bc89-dab982c5b6b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {649855b0-a668-4c62-bc81-2f7c6f04f709}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {206373e9-202b-46b1-9c25-033aca797386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {206373e9-202b-46b1-9c25-033aca797386}, !- Handle
  {c1801437-b301-4ef3-bc89-dab982c5b6b0}, !- Source Object
  7,                                      !- Outlet Port
  {649855b0-a668-4c62-bc81-2f7c6f04f709}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {15157270-3fba-42df-89a7-c9a0aff64973}, !- Handle
  Zone Mixing 1,                          !- Name
  {4b2ea08b-b3b1-4d9e-800b-c10dc6991bdd}, !- Zone Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515041,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {7b833e0a-e4ee-4e49-b27c-53657e8b3e7d}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {30cae3be-4b60-4c3c-807f-f2c0ecb1fd6e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0609421297687837,                     !- Maximum Flow Rate {m3/s}
  {60304d97-6e3d-430f-bf0f-ff8c46fd75c8}, !- Air Inlet Node Name
  {d052a4d6-eccd-4252-9b11-a68c19e49f34}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5abe7e23-3d06-4379-816c-26bd867707d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {469e94a3-882f-42a4-8042-2819f1982a96}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2eba1f1f-eb34-4b1c-a1c0-2a8741a886f4}, !- Inlet Port
  {60304d97-6e3d-430f-bf0f-ff8c46fd75c8}; !- Outlet Port

OS:Connection,
  {2eba1f1f-eb34-4b1c-a1c0-2a8741a886f4}, !- Handle
  {a8cdeeae-01fa-40cd-b646-b473203496bb}, !- Source Object
  2,                                      !- Outlet Port
  {469e94a3-882f-42a4-8042-2819f1982a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60304d97-6e3d-430f-bf0f-ff8c46fd75c8}, !- Handle
  {469e94a3-882f-42a4-8042-2819f1982a96}, !- Source Object
  3,                                      !- Outlet Port
  {30cae3be-4b60-4c3c-807f-f2c0ecb1fd6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f1ff945-6e3e-4f46-b32f-1538e8d6fb56}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d052a4d6-eccd-4252-9b11-a68c19e49f34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d052a4d6-eccd-4252-9b11-a68c19e49f34}, !- Handle
  {30cae3be-4b60-4c3c-807f-f2c0ecb1fd6e}, !- Source Object
  7,                                      !- Outlet Port
  {3f1ff945-6e3e-4f46-b32f-1538e8d6fb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0fc0cf62-88ec-4fd2-b024-813f8858da90}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0569022953361035,                     !- Maximum Flow Rate {m3/s}
  {c6e12e5e-a0fb-4f30-98ab-014494ac7cbe}, !- Air Inlet Node Name
  {e4400603-e2aa-41e8-aa54-6ef61fd8e3ec}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7cab3914-205b-4f88-af72-2b1cb2c29e6d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {669ecfff-5e57-471f-8131-0ac4f67af019}, !- Inlet Port
  {c6e12e5e-a0fb-4f30-98ab-014494ac7cbe}; !- Outlet Port

OS:Connection,
  {669ecfff-5e57-471f-8131-0ac4f67af019}, !- Handle
  {bf6756ee-08cc-4b03-9f04-5537c45bb3d8}, !- Source Object
  2,                                      !- Outlet Port
  {7cab3914-205b-4f88-af72-2b1cb2c29e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e12e5e-a0fb-4f30-98ab-014494ac7cbe}, !- Handle
  {7cab3914-205b-4f88-af72-2b1cb2c29e6d}, !- Source Object
  3,                                      !- Outlet Port
  {0fc0cf62-88ec-4fd2-b024-813f8858da90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bbe7853-d8f3-4cb3-83fa-9290f90fc9fc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {e4400603-e2aa-41e8-aa54-6ef61fd8e3ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4400603-e2aa-41e8-aa54-6ef61fd8e3ec}, !- Handle
  {0fc0cf62-88ec-4fd2-b024-813f8858da90}, !- Source Object
  7,                                      !- Outlet Port
  {9bbe7853-d8f3-4cb3-83fa-9290f90fc9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {b8fa7987-3938-4ec6-9dd0-9e94cabd6429}, !- Handle
  Zone Mixing 2,                          !- Name
  {738e6c07-d3a0-483b-b5cf-ca9252b75ce9}, !- Zone Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0569022953361035,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e32ecb80-a0b7-4a22-b7e7-b60627e64104}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {d78af15f-40a8-42bf-9a1a-7a17f561b067}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {10816b9c-f146-44d9-9ac5-6f968ccdc415}, !- Air Inlet Node Name
  {8e69fcf6-22aa-4bcb-a5c7-126216a10ea0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5abe7e23-3d06-4379-816c-26bd867707d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f66a5ccd-1018-43eb-b05f-ffc74f0f123b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2ee602d1-a9b4-4f61-bc09-c94767baf937}, !- Inlet Port
  {10816b9c-f146-44d9-9ac5-6f968ccdc415}; !- Outlet Port

OS:Connection,
  {2ee602d1-a9b4-4f61-bc09-c94767baf937}, !- Handle
  {84c4f468-d391-4dbd-8f47-5e1188d3016f}, !- Source Object
  2,                                      !- Outlet Port
  {f66a5ccd-1018-43eb-b05f-ffc74f0f123b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10816b9c-f146-44d9-9ac5-6f968ccdc415}, !- Handle
  {f66a5ccd-1018-43eb-b05f-ffc74f0f123b}, !- Source Object
  3,                                      !- Outlet Port
  {d78af15f-40a8-42bf-9a1a-7a17f561b067}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {795e15d5-2657-4a9a-aa84-f8235064ddb6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8e69fcf6-22aa-4bcb-a5c7-126216a10ea0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e69fcf6-22aa-4bcb-a5c7-126216a10ea0}, !- Handle
  {d78af15f-40a8-42bf-9a1a-7a17f561b067}, !- Source Object
  7,                                      !- Outlet Port
  {795e15d5-2657-4a9a-aa84-f8235064ddb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c243c659-e8ef-4f83-8231-29862b6d96c4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515043,                     !- Maximum Flow Rate {m3/s}
  {0cb9a930-2ee6-42a5-97dd-504f274a90b6}, !- Air Inlet Node Name
  {f535f18d-92f5-4294-9bda-95a977b9f5f5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {429355c6-3ca6-4789-b909-50ef6bdcf7ac}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {9acdb4b3-c0dd-49a9-b819-b086a875ab5b}, !- Inlet Port
  {0cb9a930-2ee6-42a5-97dd-504f274a90b6}; !- Outlet Port

OS:Connection,
  {9acdb4b3-c0dd-49a9-b819-b086a875ab5b}, !- Handle
  {6208342e-b9cc-474b-90f7-db1dae5727ca}, !- Source Object
  2,                                      !- Outlet Port
  {429355c6-3ca6-4789-b909-50ef6bdcf7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb9a930-2ee6-42a5-97dd-504f274a90b6}, !- Handle
  {429355c6-3ca6-4789-b909-50ef6bdcf7ac}, !- Source Object
  3,                                      !- Outlet Port
  {c243c659-e8ef-4f83-8231-29862b6d96c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b05eeb1-37c5-40e7-949b-6b947fd825e8}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {f535f18d-92f5-4294-9bda-95a977b9f5f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f535f18d-92f5-4294-9bda-95a977b9f5f5}, !- Handle
  {c243c659-e8ef-4f83-8231-29862b6d96c4}, !- Source Object
  7,                                      !- Outlet Port
  {3b05eeb1-37c5-40e7-949b-6b947fd825e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {4ef08745-f704-4048-abd4-49b72c2b547f}, !- Handle
  Zone Mixing 3,                          !- Name
  {8ee713b4-9ae1-4b2d-9c0c-b9c2efb48d9e}, !- Zone Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515043,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {03502969-275d-4b41-bae8-59c006b4793c}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {c21f180a-be44-4704-8611-05b45f2b7b5e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {106fb171-2387-45af-a655-2801e5493493}, !- Default Day Schedule Name
  {4b7578d1-fb7c-4443-96f1-fde9b6a2fb18}, !- Summer Design Day Schedule Name
  {a0550cb3-9b99-4ffd-ac29-9d5647e9665b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {106fb171-2387-45af-a655-2801e5493493}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00625000000000001,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0375000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0437500000000001,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0500000000000001,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0562500000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0625000000000001,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0687500000000001,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0812500000000001,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0875000000000001,                     !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0937500000000002,                     !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.10625,                                !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.13125,                                !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.14375,                                !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  39,                                     !- Minute 27
  0.227777777777778,                      !- Value Until Time 27
  9,                                      !- Hour 28
  49,                                     !- Minute 28
  0.305555555555555,                      !- Value Until Time 28
  9,                                      !- Hour 29
  59,                                     !- Minute 29
  0.383333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  9,                                      !- Minute 30
  0.46111111111111,                       !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  24,                                     !- Minute 32
  0.377777777777778,                      !- Value Until Time 32
  10,                                     !- Hour 33
  34,                                     !- Minute 33
  0.355555555555556,                      !- Value Until Time 33
  10,                                     !- Hour 34
  44,                                     !- Minute 34
  0.333333333333334,                      !- Value Until Time 34
  10,                                     !- Hour 35
  54,                                     !- Minute 35
  0.311111111111111,                      !- Value Until Time 35
  11,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  12,                                     !- Hour 38
  39,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  12,                                     !- Hour 39
  49,                                     !- Minute 39
  0.333333333333333,                      !- Value Until Time 39
  12,                                     !- Hour 40
  59,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  9,                                      !- Minute 41
  0.366666666666666,                      !- Value Until Time 41
  13,                                     !- Hour 42
  19,                                     !- Minute 42
  0.383333333333333,                      !- Value Until Time 42
  13,                                     !- Hour 43
  29,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  39,                                     !- Minute 45
  0.416666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  49,                                     !- Minute 46
  0.433333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  59,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  9,                                      !- Minute 48
  0.466666666666666,                      !- Value Until Time 48
  14,                                     !- Hour 49
  19,                                     !- Minute 49
  0.483333333333333,                      !- Value Until Time 49
  14,                                     !- Hour 50
  29,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5,                                    !- Value Until Time 51
  14,                                     !- Hour 52
  39,                                     !- Minute 52
  0.333333333333334,                      !- Value Until Time 52
  14,                                     !- Hour 53
  49,                                     !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  59,                                     !- Minute 54
  0.200000000000001,                      !- Value Until Time 54
  15,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  9,                                      !- Minute 56
  0.208333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  19,                                     !- Minute 57
  0.216666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  29,                                     !- Minute 58
  0.225,                                  !- Value Until Time 58
  15,                                     !- Hour 59
  39,                                     !- Minute 59
  0.233333333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  49,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  59,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  0,                                      !- Minute 62
  0.25,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  10,                                     !- Minute 63
  0.208333333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  20,                                     !- Minute 64
  0.166666666666666,                      !- Value Until Time 64
  16,                                     !- Hour 65
  30,                                     !- Minute 65
  0.124999999999999,                      !- Value Until Time 65
  16,                                     !- Hour 66
  40,                                     !- Minute 66
  0.0833333333333321,                     !- Value Until Time 66
  16,                                     !- Hour 67
  50,                                     !- Minute 67
  0.0416666666666652,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0;                                      !- Value Until Time 69

OS:Schedule:Day,
  {4b7578d1-fb7c-4443-96f1-fde9b6a2fb18}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {5402bc96-a5b4-45e2-a82c-859e9a573f50}, !- Handle
  Schedule Rule 13,                       !- Name
  {c21f180a-be44-4704-8611-05b45f2b7b5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1af6366-c9b6-4696-9a10-36c14ba89871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1af6366-c9b6-4696-9a10-36c14ba89871}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.450000000000001,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.525000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.591666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.566666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.558333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  24,                                     !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  34,                                     !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  44,                                     !- Minute 25
  0.45,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  54,                                     !- Minute 27
  0.390476190476191,                      !- Value Until Time 27
  9,                                      !- Hour 28
  4,                                      !- Minute 28
  0.380952380952381,                      !- Value Until Time 28
  9,                                      !- Hour 29
  14,                                     !- Minute 29
  0.371428571428572,                      !- Value Until Time 29
  9,                                      !- Hour 30
  24,                                     !- Minute 30
  0.361904761904762,                      !- Value Until Time 30
  9,                                      !- Hour 31
  34,                                     !- Minute 31
  0.352380952380953,                      !- Value Until Time 31
  9,                                      !- Hour 32
  37,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  47,                                     !- Minute 33
  0.341666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  57,                                     !- Minute 34
  0.333333333333333,                      !- Value Until Time 34
  10,                                     !- Hour 35
  7,                                      !- Minute 35
  0.325,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  17,                                     !- Minute 36
  0.316666666666667,                      !- Value Until Time 36
  10,                                     !- Hour 37
  27,                                     !- Minute 37
  0.308333333333333,                      !- Value Until Time 37
  10,                                     !- Hour 38
  37,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  12,                                     !- Hour 39
  37,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  47,                                     !- Minute 40
  0.316666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  57,                                     !- Minute 41
  0.333333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  7,                                      !- Minute 42
  0.35,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  17,                                     !- Minute 43
  0.366666666666666,                      !- Value Until Time 43
  13,                                     !- Hour 44
  27,                                     !- Minute 44
  0.383333333333333,                      !- Value Until Time 44
  13,                                     !- Hour 45
  37,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  47,                                     !- Minute 46
  0.425,                                  !- Value Until Time 46
  13,                                     !- Hour 47
  57,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.475,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  17,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  27,                                     !- Minute 50
  0.525,                                  !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  47,                                     !- Minute 52
  0.530952380952381,                      !- Value Until Time 52
  14,                                     !- Hour 53
  57,                                     !- Minute 53
  0.511904761904762,                      !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.492857142857143,                      !- Value Until Time 54
  15,                                     !- Hour 55
  17,                                     !- Minute 55
  0.473809523809524,                      !- Value Until Time 55
  15,                                     !- Hour 56
  27,                                     !- Minute 56
  0.454761904761905,                      !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.45,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.416666666666667,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.383333333333334,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.316666666666667,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.283333333333334,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.241666666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.233333333333333,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.225,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.216666666666666,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.208333333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.2,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.166666666666666,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.133333333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0999999999999993,                     !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.0666666666666657,                     !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.0333333333333321,                     !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0;                                      !- Value Until Time 76

OS:Schedule:Day,
  {a0550cb3-9b99-4ffd-ac29-9d5647e9665b}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {2484924a-667b-467f-bef9-84a70b758150}, !- Handle
  Schedule Rule 14,                       !- Name
  {c21f180a-be44-4704-8611-05b45f2b7b5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f3372de-00ef-45ed-852d-4610b01dea38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f3372de-00ef-45ed-852d-4610b01dea38}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.108333333333334,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.133333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.208333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.266666666666666,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.324999999999999,                      !- Value Until Time 23
  9,                                      !- Hour 24
  39,                                     !- Minute 24
  0.383333333333333,                      !- Value Until Time 24
  9,                                      !- Hour 25
  49,                                     !- Minute 25
  0.441666666666666,                      !- Value Until Time 25
  9,                                      !- Hour 26
  59,                                     !- Minute 26
  0.499999999999999,                      !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.433333333333333,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.416666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  39,                                     !- Minute 33
  0.391666666666667,                      !- Value Until Time 33
  11,                                     !- Hour 34
  49,                                     !- Minute 34
  0.383333333333333,                      !- Value Until Time 34
  11,                                     !- Hour 35
  59,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  9,                                      !- Minute 36
  0.366666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  19,                                     !- Minute 37
  0.358333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  29,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  39,                                     !- Minute 40
  0.358333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  49,                                     !- Minute 41
  0.366666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  59,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  9,                                      !- Minute 43
  0.383333333333333,                      !- Value Until Time 43
  13,                                     !- Hour 44
  19,                                     !- Minute 44
  0.391666666666666,                      !- Value Until Time 44
  13,                                     !- Hour 45
  29,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  13,                                     !- Hour 47
  39,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  49,                                     !- Minute 48
  0.45,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  59,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  9,                                      !- Minute 50
  0.5,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  19,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  14,                                     !- Hour 52
  29,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  14,                                     !- Hour 53
  30,                                     !- Minute 53
  0.55,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  39,                                     !- Minute 54
  0.366666666666667,                      !- Value Until Time 54
  14,                                     !- Hour 55
  49,                                     !- Minute 55
  0.333333333333334,                      !- Value Until Time 55
  14,                                     !- Hour 56
  59,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  15,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  0.283333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  0.266666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  39,                                     !- Minute 61
  0.233333333333334,                      !- Value Until Time 61
  15,                                     !- Hour 62
  49,                                     !- Minute 62
  0.216666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  59,                                     !- Minute 63
  0.2,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.2,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  10,                                     !- Minute 65
  0.166666666666666,                      !- Value Until Time 65
  16,                                     !- Hour 66
  20,                                     !- Minute 66
  0.133333333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0999999999999993,                     !- Value Until Time 67
  16,                                     !- Hour 68
  40,                                     !- Minute 68
  0.0666666666666657,                     !- Value Until Time 68
  16,                                     !- Hour 69
  50,                                     !- Minute 69
  0.0333333333333321,                     !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:WaterUse:Connections,
  {da7ec36b-b7b1-4c22-87be-0c11087f59f0}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F, !- Name
  {b0c9c0ee-7431-43c3-8482-cce6fa58f270}, !- Inlet Node Name
  {d8597b22-19e3-4c05-bc55-a1b511a9b8ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40c02d2b-67bc-480a-a3a0-3b47f922f055}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e8c619e-7987-4535-9d69-b8e57e37a2cc}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.5750774322388e-05,                    !- Peak Flow Rate {m3/s}
  {1ad8b3d7-55f8-4e67-a966-87540bb66e11}, !- Target Temperature Schedule Name
  {331058fc-f024-4921-9dc7-437db87b835e}, !- Sensible Fraction Schedule Name
  {a66acb24-93ae-42ab-bcc8-10489a2ffbc8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {331058fc-f024-4921-9dc7-437db87b835e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {a22e3188-20db-4b7d-9557-10eaf8b41d44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a22e3188-20db-4b7d-9557-10eaf8b41d44}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a66acb24-93ae-42ab-bcc8-10489a2ffbc8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {3911b11c-c55c-426e-8dd5-5b69fb618840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3911b11c-c55c-426e-8dd5-5b69fb618840}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ad8b3d7-55f8-4e67-a966-87540bb66e11}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {6f6ea2b5-29e9-4876-952d-33326508b06a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f6ea2b5-29e9-4876-952d-33326508b06a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {40c02d2b-67bc-480a-a3a0-3b47f922f055}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.73gpm at 180F, !- Name
  {3e8c619e-7987-4535-9d69-b8e57e37a2cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c21f180a-be44-4704-8611-05b45f2b7b5e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {41059935-c4bb-4b4d-a7e8-a04db2648e21}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F, !- Name
  {8fe9296c-7a77-456e-b9ce-9f3ecc2f79d7}, !- Inlet Node Name
  {7043b07e-2a28-4419-939e-5ba1ccc2d061}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dec7b83c-0df3-47ce-b070-5c29e74f97bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9192551-2eb2-4d2e-a502-fa641ee77406}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.48gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.05005162149253e-05,                   !- Peak Flow Rate {m3/s}
  {6c0d8ac0-71a1-4070-96cd-ccfb14e810d6}, !- Target Temperature Schedule Name
  {331058fc-f024-4921-9dc7-437db87b835e}, !- Sensible Fraction Schedule Name
  {a66acb24-93ae-42ab-bcc8-10489a2ffbc8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c0d8ac0-71a1-4070-96cd-ccfb14e810d6}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {ef11ca0c-2475-47b7-89c1-3faedb849a0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef11ca0c-2475-47b7-89c1-3faedb849a0f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {dec7b83c-0df3-47ce-b070-5c29e74f97bf}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.48gpm at 140F, !- Name
  {a9192551-2eb2-4d2e-a502-fa641ee77406}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c21f180a-be44-4704-8611-05b45f2b7b5e}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d37a8bcf-c970-428a-9f35-3105d21b1f9a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a7a4b7d-8aaa-4403-a8a7-472af15bf731}, !- Plant Side Inlet Node Name
  {3d918db6-9a17-4a24-9350-e5b275188f07}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4591e281-e078-486c-ac37-2121e06a34b5}, !- Demand Side Inlet Node Name
  {dd2cba27-3cad-492a-b294-dbebb372d599}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  UniformPLR,                             !- Load Distribution Scheme
  {c91d1634-866d-444c-999d-960a07a07370}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Demand Mixer Name
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Demand Splitter Name
  {db1ffae2-bb1e-4497-9280-3a2a5330796f}, !- Supply Mixer Name
  {d8b5f89c-ef20-4912-937b-96871fdd1160}; !- Supply Splitter Name

OS:Node,
  {825edf96-3c2b-4b4e-89bc-14b72b7c7473}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {1a7a4b7d-8aaa-4403-a8a7-472af15bf731}, !- Inlet Port
  {36c86e4d-990f-46e4-89ba-bfeecb3825b4}; !- Outlet Port

OS:Node,
  {d37a8bcf-c970-428a-9f35-3105d21b1f9a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {a31be694-6a32-4fad-82c4-efbb9255fedb}, !- Inlet Port
  {3d918db6-9a17-4a24-9350-e5b275188f07}; !- Outlet Port

OS:Connector:Mixer,
  {db1ffae2-bb1e-4497-9280-3a2a5330796f}, !- Handle
  Connector Mixer 1,                      !- Name
  {d66566ef-dd4f-431b-b0ea-d4c796fd9423}, !- Outlet Branch Name
  {92773417-ca34-418c-bb4c-7059a0c442e9}, !- Inlet Branch Name 1
  {998b9f7b-329f-4378-bfb0-c99ba5c71a9e}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d8b5f89c-ef20-4912-937b-96871fdd1160}, !- Handle
  Connector Splitter 1,                   !- Name
  {7c73ca5d-3e19-42d4-8e7a-45f1dd98c63c}, !- Inlet Branch Name
  {d0c3c7b8-52b2-433a-abc4-c98e8c3ce583}, !- Outlet Branch Name 1
  {b45b2432-007b-416f-843b-62782c84168e}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {1a7a4b7d-8aaa-4403-a8a7-472af15bf731}, !- Handle
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Source Object
  14,                                     !- Outlet Port
  {825edf96-3c2b-4b4e-89bc-14b72b7c7473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d918db6-9a17-4a24-9350-e5b275188f07}, !- Handle
  {d37a8bcf-c970-428a-9f35-3105d21b1f9a}, !- Source Object
  3,                                      !- Outlet Port
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {704690d1-9359-4765-bce3-e699963dbc36}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {4591e281-e078-486c-ac37-2121e06a34b5}, !- Inlet Port
  {0c7838dc-3f6c-44ea-a898-906e74f7c53a}; !- Outlet Port

OS:Node,
  {a090bb76-ce59-4c30-9708-3ccffd17cfe2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {35c2a610-8c78-479f-895c-9a270af63440}, !- Inlet Port
  {dd2cba27-3cad-492a-b294-dbebb372d599}; !- Outlet Port

OS:Node,
  {3de30d37-93ed-4b74-849f-6b2d38c0fbe0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3d289efb-9bcb-4505-9d9f-a0100a4f8326}, !- Inlet Port
  {3136cc98-e205-4b3f-8353-525f40f21576}; !- Outlet Port

OS:Connector:Mixer,
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Handle
  Connector Mixer 2,                      !- Name
  {29142b2b-3290-4bf0-a35d-e95ff3cb543b}, !- Outlet Branch Name
  {6930b579-bc8a-423d-9d4b-6f2e2290843b}, !- Inlet Branch Name 1
  {cc7ebf8b-c212-4f25-a975-f0322175abd1}, !- Inlet Branch Name 2
  {c021166e-3630-4593-bdff-c94402235901}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Handle
  Connector Splitter 2,                   !- Name
  {4426ebb3-c5ff-42fd-871e-47fb7b5df15c}, !- Inlet Branch Name
  {3d289efb-9bcb-4505-9d9f-a0100a4f8326}, !- Outlet Branch Name 1
  {d9f62d6a-f26b-4691-8e55-d5eff56888cd}, !- Outlet Branch Name 2
  {0756a242-f39e-43d3-bf15-a8b84d58aa3b}; !- Outlet Branch Name 3

OS:Connection,
  {4591e281-e078-486c-ac37-2121e06a34b5}, !- Handle
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Source Object
  17,                                     !- Outlet Port
  {704690d1-9359-4765-bce3-e699963dbc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d289efb-9bcb-4505-9d9f-a0100a4f8326}, !- Handle
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Source Object
  3,                                      !- Outlet Port
  {3de30d37-93ed-4b74-849f-6b2d38c0fbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2cba27-3cad-492a-b294-dbebb372d599}, !- Handle
  {a090bb76-ce59-4c30-9708-3ccffd17cfe2}, !- Source Object
  3,                                      !- Outlet Port
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8bbb4b4e-53e8-425e-8539-93c2840c99d4}, !- Handle
  {6b247518-f569-465a-b573-f6cc0a67faa4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c91d1634-866d-444c-999d-960a07a07370}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {64534ec2-f806-408f-93c6-1e656a50a89c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1afbe398-1087-4f93-9d6f-31f9af13c9f2}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {64534ec2-f806-408f-93c6-1e656a50a89c}, !- Schedule Type Limits Name
  {a9301d57-bfa6-4db6-b0fa-d740b806ee23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9301d57-bfa6-4db6-b0fa-d740b806ee23}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {64534ec2-f806-408f-93c6-1e656a50a89c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0aadd95c-4c14-4e00-ba6a-153678f51406}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1afbe398-1087-4f93-9d6f-31f9af13c9f2}, !- Schedule Name
  {d37a8bcf-c970-428a-9f35-3105d21b1f9a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7152a048-dea8-48d3-a83a-37ec84442af8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {36c86e4d-990f-46e4-89ba-bfeecb3825b4}, !- Inlet Node Name
  {288035fb-a98f-418d-ae4e-f73512be5eeb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4410141b-3e7b-4f07-8457-bda15ac52cd0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {288035fb-a98f-418d-ae4e-f73512be5eeb}, !- Inlet Port
  {7c73ca5d-3e19-42d4-8e7a-45f1dd98c63c}; !- Outlet Port

OS:Connection,
  {36c86e4d-990f-46e4-89ba-bfeecb3825b4}, !- Handle
  {825edf96-3c2b-4b4e-89bc-14b72b7c7473}, !- Source Object
  3,                                      !- Outlet Port
  {7152a048-dea8-48d3-a83a-37ec84442af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288035fb-a98f-418d-ae4e-f73512be5eeb}, !- Handle
  {7152a048-dea8-48d3-a83a-37ec84442af8}, !- Source Object
  3,                                      !- Outlet Port
  {4410141b-3e7b-4f07-8457-bda15ac52cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c73ca5d-3e19-42d4-8e7a-45f1dd98c63c}, !- Handle
  {4410141b-3e7b-4f07-8457-bda15ac52cd0}, !- Source Object
  3,                                      !- Outlet Port
  {d8b5f89c-ef20-4912-937b-96871fdd1160}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bc8bbaf5-575f-423e-a4bc-81064e81dfe7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4ef1d0c0-d28b-41a7-95df-2d56a937594e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bc8bbaf5-575f-423e-a4bc-81064e81dfe7}, !- Schedule Type Limits Name
  {eed53415-48b2-45f6-b3f4-9de7522f2ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eed53415-48b2-45f6-b3f4-9de7522f2ff9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bc8bbaf5-575f-423e-a4bc-81064e81dfe7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d05463-2536-4fbb-93c2-07ea0de100da}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {3e45587e-962b-4e22-8869-064f7b621799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e45587e-962b-4e22-8869-064f7b621799}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9ba1e82d-787c-4a4a-9ae4-4a819e21466d}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf530798-dfe6-4248-906a-09650e70e3ca}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {9ba1e82d-787c-4a4a-9ae4-4a819e21466d}; !- Layer 1

OS:Pipe:Indoor,
  {da3a093a-460b-4ec7-8bc9-13e2eeb86ddc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {cf530798-dfe6-4248-906a-09650e70e3ca}, !- Construction
  {0c7838dc-3f6c-44ea-a898-906e74f7c53a}, !- Fluid Inlet Node
  {94abc964-3771-4b4a-a929-83f062f9e242}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {61805134-8ce9-4d47-bd96-efe646329560}, !- Ambient Temperature Schedule
  {14d05463-2536-4fbb-93c2-07ea0de100da}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {ea56f436-301a-4b23-8cdd-e6e73992de78}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {94abc964-3771-4b4a-a929-83f062f9e242}, !- Inlet Port
  {4426ebb3-c5ff-42fd-871e-47fb7b5df15c}; !- Outlet Port

OS:Connection,
  {0c7838dc-3f6c-44ea-a898-906e74f7c53a}, !- Handle
  {704690d1-9359-4765-bce3-e699963dbc36}, !- Source Object
  3,                                      !- Outlet Port
  {da3a093a-460b-4ec7-8bc9-13e2eeb86ddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94abc964-3771-4b4a-a929-83f062f9e242}, !- Handle
  {da3a093a-460b-4ec7-8bc9-13e2eeb86ddc}, !- Source Object
  4,                                      !- Outlet Port
  {ea56f436-301a-4b23-8cdd-e6e73992de78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4426ebb3-c5ff-42fd-871e-47fb7b5df15c}, !- Handle
  {ea56f436-301a-4b23-8cdd-e6e73992de78}, !- Source Object
  3,                                      !- Outlet Port
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b894afdb-7071-49f2-93db-49c472719a24}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c4e8a141-31e0-4430-ad92-70b7a13ff713}, !- Inlet Node Name
  {e11de9fd-f2d3-4bdd-8330-a56cabb03d4b}; !- Outlet Node Name

OS:Node,
  {b28158c5-753e-4484-889f-e3f8af6d4e77}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d0c3c7b8-52b2-433a-abc4-c98e8c3ce583}, !- Inlet Port
  {c4e8a141-31e0-4430-ad92-70b7a13ff713}; !- Outlet Port

OS:Node,
  {21893d15-7bb2-4258-aed1-cbfa912a4478}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e11de9fd-f2d3-4bdd-8330-a56cabb03d4b}, !- Inlet Port
  {92773417-ca34-418c-bb4c-7059a0c442e9}; !- Outlet Port

OS:Connection,
  {c4e8a141-31e0-4430-ad92-70b7a13ff713}, !- Handle
  {b28158c5-753e-4484-889f-e3f8af6d4e77}, !- Source Object
  3,                                      !- Outlet Port
  {b894afdb-7071-49f2-93db-49c472719a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11de9fd-f2d3-4bdd-8330-a56cabb03d4b}, !- Handle
  {b894afdb-7071-49f2-93db-49c472719a24}, !- Source Object
  3,                                      !- Outlet Port
  {21893d15-7bb2-4258-aed1-cbfa912a4478}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {abf4a24f-8913-4b1b-881c-4ac50bf4110c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3136cc98-e205-4b3f-8353-525f40f21576}, !- Inlet Node Name
  {7e5aa2a2-8fa2-41d7-aabd-83025bebf281}; !- Outlet Node Name

OS:Node,
  {4443bb03-5fbb-4655-84da-db07061a077c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7e5aa2a2-8fa2-41d7-aabd-83025bebf281}, !- Inlet Port
  {6930b579-bc8a-423d-9d4b-6f2e2290843b}; !- Outlet Port

OS:Connection,
  {3136cc98-e205-4b3f-8353-525f40f21576}, !- Handle
  {3de30d37-93ed-4b74-849f-6b2d38c0fbe0}, !- Source Object
  3,                                      !- Outlet Port
  {abf4a24f-8913-4b1b-881c-4ac50bf4110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5aa2a2-8fa2-41d7-aabd-83025bebf281}, !- Handle
  {abf4a24f-8913-4b1b-881c-4ac50bf4110c}, !- Source Object
  3,                                      !- Outlet Port
  {4443bb03-5fbb-4655-84da-db07061a077c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6930b579-bc8a-423d-9d4b-6f2e2290843b}, !- Handle
  {4443bb03-5fbb-4655-84da-db07061a077c}, !- Source Object
  3,                                      !- Outlet Port
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b3eb406-97cd-4933-ba75-dd115c9c8202}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b5f41ced-1465-44b1-bfb5-f2f76cd03b5e}, !- Inlet Node Name
  {a31be694-6a32-4fad-82c4-efbb9255fedb}; !- Outlet Node Name

OS:Node,
  {82e3a277-90fe-44c1-82c7-1e197ba169b8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d66566ef-dd4f-431b-b0ea-d4c796fd9423}, !- Inlet Port
  {b5f41ced-1465-44b1-bfb5-f2f76cd03b5e}; !- Outlet Port

OS:Connection,
  {d66566ef-dd4f-431b-b0ea-d4c796fd9423}, !- Handle
  {db1ffae2-bb1e-4497-9280-3a2a5330796f}, !- Source Object
  2,                                      !- Outlet Port
  {82e3a277-90fe-44c1-82c7-1e197ba169b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f41ced-1465-44b1-bfb5-f2f76cd03b5e}, !- Handle
  {82e3a277-90fe-44c1-82c7-1e197ba169b8}, !- Source Object
  3,                                      !- Outlet Port
  {0b3eb406-97cd-4933-ba75-dd115c9c8202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31be694-6a32-4fad-82c4-efbb9255fedb}, !- Handle
  {0b3eb406-97cd-4933-ba75-dd115c9c8202}, !- Source Object
  3,                                      !- Outlet Port
  {d37a8bcf-c970-428a-9f35-3105d21b1f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d4a6c2c-8450-4898-8570-6e174d9ccd82}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b40a7467-66d3-4251-847b-b8e0a9312516}, !- Inlet Node Name
  {35c2a610-8c78-479f-895c-9a270af63440}; !- Outlet Node Name

OS:Node,
  {ce83047a-3e00-41a6-adb3-585750910a2c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {29142b2b-3290-4bf0-a35d-e95ff3cb543b}, !- Inlet Port
  {b40a7467-66d3-4251-847b-b8e0a9312516}; !- Outlet Port

OS:Connection,
  {29142b2b-3290-4bf0-a35d-e95ff3cb543b}, !- Handle
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Source Object
  2,                                      !- Outlet Port
  {ce83047a-3e00-41a6-adb3-585750910a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40a7467-66d3-4251-847b-b8e0a9312516}, !- Handle
  {ce83047a-3e00-41a6-adb3-585750910a2c}, !- Source Object
  3,                                      !- Outlet Port
  {6d4a6c2c-8450-4898-8570-6e174d9ccd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c2a610-8c78-479f-895c-9a270af63440}, !- Handle
  {6d4a6c2c-8450-4898-8570-6e174d9ccd82}, !- Source Object
  3,                                      !- Outlet Port
  {a090bb76-ce59-4c30-9708-3ccffd17cfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5823e3f3-c4bf-48e7-bf39-328de68f86cb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F Inlet Water Node, !- Name
  {d9f62d6a-f26b-4691-8e55-d5eff56888cd}, !- Inlet Port
  {8fe9296c-7a77-456e-b9ce-9f3ecc2f79d7}; !- Outlet Port

OS:Connection,
  {d9f62d6a-f26b-4691-8e55-d5eff56888cd}, !- Handle
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Source Object
  4,                                      !- Outlet Port
  {5823e3f3-c4bf-48e7-bf39-328de68f86cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8c80767-776e-4547-bcdc-d3f2be9655d9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F Outlet Water Node, !- Name
  {7043b07e-2a28-4419-939e-5ba1ccc2d061}, !- Inlet Port
  {cc7ebf8b-c212-4f25-a975-f0322175abd1}; !- Outlet Port

OS:Connection,
  {8fe9296c-7a77-456e-b9ce-9f3ecc2f79d7}, !- Handle
  {5823e3f3-c4bf-48e7-bf39-328de68f86cb}, !- Source Object
  3,                                      !- Outlet Port
  {41059935-c4bb-4b4d-a7e8-a04db2648e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7043b07e-2a28-4419-939e-5ba1ccc2d061}, !- Handle
  {41059935-c4bb-4b4d-a7e8-a04db2648e21}, !- Source Object
  3,                                      !- Outlet Port
  {c8c80767-776e-4547-bcdc-d3f2be9655d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7ebf8b-c212-4f25-a975-f0322175abd1}, !- Handle
  {c8c80767-776e-4547-bcdc-d3f2be9655d9}, !- Source Object
  3,                                      !- Outlet Port
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e847b6a4-a5fd-4de0-940e-5181da8d6f79}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89b481d9-63db-4261-b164-a25524684152}, !- Plant Side Inlet Node Name
  {6ac2e1af-f295-463e-969e-b83ae72de7cc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {20ab7ae5-30c6-4776-a29f-0b7c4cb24eac}, !- Demand Side Inlet Node Name
  {5533799c-fc05-4f77-bdc5-e9011ed340d6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1a72b2ce-36c9-41d1-be57-f512b93fd227}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6409db6-20b3-4c42-86cc-be302754ba8f}, !- Demand Mixer Name
  {f2a86db4-bd70-4f2b-93ec-c509114a6f22}, !- Demand Splitter Name
  {c581e95d-a50c-47f0-8eb6-d0a411129a20}, !- Supply Mixer Name
  {82e66ddf-e82b-4c1e-800a-7296356889f0}; !- Supply Splitter Name

OS:Node,
  {7987e9eb-1400-4359-b54c-e13143405733}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {89b481d9-63db-4261-b164-a25524684152}, !- Inlet Port
  {78cf5b62-890c-432a-b5c9-64425130533a}; !- Outlet Port

OS:Node,
  {e847b6a4-a5fd-4de0-940e-5181da8d6f79}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {ef5e6a45-ad89-4809-99a1-fc1553e8b8e2}, !- Inlet Port
  {6ac2e1af-f295-463e-969e-b83ae72de7cc}; !- Outlet Port

OS:Node,
  {d4bdc35a-6798-493d-b179-6a2e410821bb}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {0afd0132-efa8-48da-a37a-29bd4163efca}, !- Inlet Port
  {da6d114d-b780-4216-9185-22549814cc95}; !- Outlet Port

OS:Connector:Mixer,
  {c581e95d-a50c-47f0-8eb6-d0a411129a20}, !- Handle
  Connector Mixer 3,                      !- Name
  {f9c7d149-9518-47c0-8f04-7f4e9ade78ad}, !- Outlet Branch Name
  {d866f306-042b-4df9-9566-7f5d07ac210f}, !- Inlet Branch Name 1
  {67917ac9-8bc6-4f02-bae9-4a72ea9394bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {82e66ddf-e82b-4c1e-800a-7296356889f0}, !- Handle
  Connector Splitter 3,                   !- Name
  {3b70c6f7-c024-443e-a1d9-f9c9a55f2a92}, !- Inlet Branch Name
  {0afd0132-efa8-48da-a37a-29bd4163efca}, !- Outlet Branch Name 1
  {bc022e90-c874-4c1b-8284-0b3184a5b653}; !- Outlet Branch Name 2

OS:Connection,
  {89b481d9-63db-4261-b164-a25524684152}, !- Handle
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Source Object
  14,                                     !- Outlet Port
  {7987e9eb-1400-4359-b54c-e13143405733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afd0132-efa8-48da-a37a-29bd4163efca}, !- Handle
  {82e66ddf-e82b-4c1e-800a-7296356889f0}, !- Source Object
  3,                                      !- Outlet Port
  {d4bdc35a-6798-493d-b179-6a2e410821bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac2e1af-f295-463e-969e-b83ae72de7cc}, !- Handle
  {e847b6a4-a5fd-4de0-940e-5181da8d6f79}, !- Source Object
  3,                                      !- Outlet Port
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b1f2b6b-12e7-4cb5-b5fd-be856aba3fd3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {20ab7ae5-30c6-4776-a29f-0b7c4cb24eac}, !- Inlet Port
  {51b69d73-1b4c-4640-8169-378ff134a8c4}; !- Outlet Port

OS:Node,
  {4ba7c122-acdf-4ae9-85e9-14ac24ae7f7d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {10a4915b-fe3c-4d15-9748-8ae5d252daa9}, !- Inlet Port
  {5533799c-fc05-4f77-bdc5-e9011ed340d6}; !- Outlet Port

OS:Node,
  {e9e0bc5d-58aa-4605-b327-5078fc9b9acc}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {8d1abc8d-35fb-4ebf-b663-7d37f1598a7d}, !- Inlet Port
  {ad98e414-3253-406d-bf76-e18289a32381}; !- Outlet Port

OS:Connector:Mixer,
  {e6409db6-20b3-4c42-86cc-be302754ba8f}, !- Handle
  Connector Mixer 4,                      !- Name
  {6b9319dd-545f-4e2e-8932-44a0b4200678}, !- Outlet Branch Name
  {7c894e90-c4eb-4186-a04a-966903892846}, !- Inlet Branch Name 1
  {76c2d9ac-cf46-4fe4-ab98-d19b2c509ee9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f2a86db4-bd70-4f2b-93ec-c509114a6f22}, !- Handle
  Connector Splitter 4,                   !- Name
  {9225efa8-0aad-487d-bb7f-728dfd518735}, !- Inlet Branch Name
  {8d1abc8d-35fb-4ebf-b663-7d37f1598a7d}, !- Outlet Branch Name 1
  {2e483ab8-1558-403d-9efe-8b285dfc387a}; !- Outlet Branch Name 2

OS:Connection,
  {20ab7ae5-30c6-4776-a29f-0b7c4cb24eac}, !- Handle
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Source Object
  17,                                     !- Outlet Port
  {3b1f2b6b-12e7-4cb5-b5fd-be856aba3fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1abc8d-35fb-4ebf-b663-7d37f1598a7d}, !- Handle
  {f2a86db4-bd70-4f2b-93ec-c509114a6f22}, !- Source Object
  3,                                      !- Outlet Port
  {e9e0bc5d-58aa-4605-b327-5078fc9b9acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5533799c-fc05-4f77-bdc5-e9011ed340d6}, !- Handle
  {4ba7c122-acdf-4ae9-85e9-14ac24ae7f7d}, !- Source Object
  3,                                      !- Outlet Port
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b8f382d6-977f-468b-b886-75284b835dab}, !- Handle
  {2ecdc2ad-dfe3-47ef-95a0-c331b0ba875b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1a72b2ce-36c9-41d1-be57-f512b93fd227}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e2597816-84c8-4f37-9a1d-4bb322a7c943}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fd922146-544f-43bf-bb5e-410c782449be}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {e2597816-84c8-4f37-9a1d-4bb322a7c943}, !- Schedule Type Limits Name
  {c6ebd607-c124-4b80-8427-c2b060b95c96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6ebd607-c124-4b80-8427-c2b060b95c96}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {e2597816-84c8-4f37-9a1d-4bb322a7c943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {be8d3b8a-da54-4fe9-bb46-01efa6b4f4ce}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fd922146-544f-43bf-bb5e-410c782449be}, !- Schedule Name
  {e847b6a4-a5fd-4de0-940e-5181da8d6f79}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e7aa8d90-f65a-4b78-b4be-ef28884b81b0}, !- Handle
  Booster Water Loop Pump,                !- Name
  {98418511-b6d1-46f2-b392-75c1829ed4b3}, !- Inlet Node Name
  {6a6d6e09-2b45-48a3-977e-26b90274bcba}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f776d1ba-5d3a-4ac1-abfd-843223ae1650}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {6a6d6e09-2b45-48a3-977e-26b90274bcba}, !- Inlet Port
  {3b70c6f7-c024-443e-a1d9-f9c9a55f2a92}; !- Outlet Port

OS:Connection,
  {6a6d6e09-2b45-48a3-977e-26b90274bcba}, !- Handle
  {e7aa8d90-f65a-4b78-b4be-ef28884b81b0}, !- Source Object
  3,                                      !- Outlet Port
  {f776d1ba-5d3a-4ac1-abfd-843223ae1650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b70c6f7-c024-443e-a1d9-f9c9a55f2a92}, !- Handle
  {f776d1ba-5d3a-4ac1-abfd-843223ae1650}, !- Source Object
  3,                                      !- Outlet Port
  {82e66ddf-e82b-4c1e-800a-7296356889f0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1d17d90e-aa41-4671-9f59-51557acad206}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {fd922146-544f-43bf-bb5e-410c782449be}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2570.69940947834,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {01296669-38d5-4476-ae4d-457b1718932f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {da6d114d-b780-4216-9185-22549814cc95}, !- Use Side Inlet Node Name
  {17c4be25-c928-4f77-b6ca-abc8a6f7ce76}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b906d41e-07c1-42a7-940e-e40f70d17e60}, !- Handle
  {1d17d90e-aa41-4671-9f59-51557acad206}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {01296669-38d5-4476-ae4d-457b1718932f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {e2597816-84c8-4f37-9a1d-4bb322a7c943}, !- Schedule Type Limits Name
  {f4a6b3cc-3f04-4a0c-ba05-1d9733d164c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4a6b3cc-3f04-4a0c-ba05-1d9733d164c1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {e2597816-84c8-4f37-9a1d-4bb322a7c943}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a3142607-c579-4c9f-a834-36d3a818bbc3}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {17c4be25-c928-4f77-b6ca-abc8a6f7ce76}, !- Inlet Port
  {d866f306-042b-4df9-9566-7f5d07ac210f}; !- Outlet Port

OS:Connection,
  {da6d114d-b780-4216-9185-22549814cc95}, !- Handle
  {d4bdc35a-6798-493d-b179-6a2e410821bb}, !- Source Object
  3,                                      !- Outlet Port
  {1d17d90e-aa41-4671-9f59-51557acad206}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {17c4be25-c928-4f77-b6ca-abc8a6f7ce76}, !- Handle
  {1d17d90e-aa41-4671-9f59-51557acad206}, !- Source Object
  32,                                     !- Outlet Port
  {a3142607-c579-4c9f-a834-36d3a818bbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d866f306-042b-4df9-9566-7f5d07ac210f}, !- Handle
  {a3142607-c579-4c9f-a834-36d3a818bbc3}, !- Source Object
  3,                                      !- Outlet Port
  {c581e95d-a50c-47f0-8eb6-d0a411129a20}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2418714-e573-4865-a8c3-d654798610ee}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {45c49865-6cfa-461f-ac28-fb29a6caf9ed}, !- Inlet Node Name
  {9b3cafdd-f4a0-47e4-aba0-c55b9a17fad4}; !- Outlet Node Name

OS:Node,
  {0fdd6dbb-dc1a-4d71-bbc3-080382d19c9f}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {bc022e90-c874-4c1b-8284-0b3184a5b653}, !- Inlet Port
  {45c49865-6cfa-461f-ac28-fb29a6caf9ed}; !- Outlet Port

OS:Connection,
  {bc022e90-c874-4c1b-8284-0b3184a5b653}, !- Handle
  {82e66ddf-e82b-4c1e-800a-7296356889f0}, !- Source Object
  4,                                      !- Outlet Port
  {0fdd6dbb-dc1a-4d71-bbc3-080382d19c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5fb0221-7e0a-4922-9a99-0f8d9341857f}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {9b3cafdd-f4a0-47e4-aba0-c55b9a17fad4}, !- Inlet Port
  {67917ac9-8bc6-4f02-bae9-4a72ea9394bc}; !- Outlet Port

OS:Connection,
  {45c49865-6cfa-461f-ac28-fb29a6caf9ed}, !- Handle
  {0fdd6dbb-dc1a-4d71-bbc3-080382d19c9f}, !- Source Object
  3,                                      !- Outlet Port
  {a2418714-e573-4865-a8c3-d654798610ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3cafdd-f4a0-47e4-aba0-c55b9a17fad4}, !- Handle
  {a2418714-e573-4865-a8c3-d654798610ee}, !- Source Object
  3,                                      !- Outlet Port
  {d5fb0221-7e0a-4922-9a99-0f8d9341857f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67917ac9-8bc6-4f02-bae9-4a72ea9394bc}, !- Handle
  {d5fb0221-7e0a-4922-9a99-0f8d9341857f}, !- Source Object
  3,                                      !- Outlet Port
  {c581e95d-a50c-47f0-8eb6-d0a411129a20}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69c24f54-f0f2-4527-81a6-b0175088ea36}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ad98e414-3253-406d-bf76-e18289a32381}, !- Inlet Node Name
  {61cd5925-4773-4b67-ae76-b0261cab6951}; !- Outlet Node Name

OS:Node,
  {5875f731-33a4-4349-a075-239aed066d33}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {61cd5925-4773-4b67-ae76-b0261cab6951}, !- Inlet Port
  {7c894e90-c4eb-4186-a04a-966903892846}; !- Outlet Port

OS:Connection,
  {ad98e414-3253-406d-bf76-e18289a32381}, !- Handle
  {e9e0bc5d-58aa-4605-b327-5078fc9b9acc}, !- Source Object
  3,                                      !- Outlet Port
  {69c24f54-f0f2-4527-81a6-b0175088ea36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cd5925-4773-4b67-ae76-b0261cab6951}, !- Handle
  {69c24f54-f0f2-4527-81a6-b0175088ea36}, !- Source Object
  3,                                      !- Outlet Port
  {5875f731-33a4-4349-a075-239aed066d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c894e90-c4eb-4186-a04a-966903892846}, !- Handle
  {5875f731-33a4-4349-a075-239aed066d33}, !- Source Object
  3,                                      !- Outlet Port
  {e6409db6-20b3-4c42-86cc-be302754ba8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7275debc-d514-4dc0-b0eb-aef2b1836374}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7251e6be-42c9-403f-a716-f166f204df23}, !- Inlet Node Name
  {ef5e6a45-ad89-4809-99a1-fc1553e8b8e2}; !- Outlet Node Name

OS:Node,
  {28ce3bc5-7b17-4473-96ad-d20cfb4a3356}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f9c7d149-9518-47c0-8f04-7f4e9ade78ad}, !- Inlet Port
  {7251e6be-42c9-403f-a716-f166f204df23}; !- Outlet Port

OS:Connection,
  {f9c7d149-9518-47c0-8f04-7f4e9ade78ad}, !- Handle
  {c581e95d-a50c-47f0-8eb6-d0a411129a20}, !- Source Object
  2,                                      !- Outlet Port
  {28ce3bc5-7b17-4473-96ad-d20cfb4a3356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7251e6be-42c9-403f-a716-f166f204df23}, !- Handle
  {28ce3bc5-7b17-4473-96ad-d20cfb4a3356}, !- Source Object
  3,                                      !- Outlet Port
  {7275debc-d514-4dc0-b0eb-aef2b1836374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5e6a45-ad89-4809-99a1-fc1553e8b8e2}, !- Handle
  {7275debc-d514-4dc0-b0eb-aef2b1836374}, !- Source Object
  3,                                      !- Outlet Port
  {e847b6a4-a5fd-4de0-940e-5181da8d6f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98f701dc-03ea-4bc1-8726-9216ef28ea77}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {51b69d73-1b4c-4640-8169-378ff134a8c4}, !- Inlet Node Name
  {a12dca31-1e41-4a18-946f-fbe3b1523a6d}; !- Outlet Node Name

OS:Node,
  {23bfa03d-459c-4b16-ac97-7c0c7a169a11}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {a12dca31-1e41-4a18-946f-fbe3b1523a6d}, !- Inlet Port
  {9225efa8-0aad-487d-bb7f-728dfd518735}; !- Outlet Port

OS:Connection,
  {51b69d73-1b4c-4640-8169-378ff134a8c4}, !- Handle
  {3b1f2b6b-12e7-4cb5-b5fd-be856aba3fd3}, !- Source Object
  3,                                      !- Outlet Port
  {98f701dc-03ea-4bc1-8726-9216ef28ea77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12dca31-1e41-4a18-946f-fbe3b1523a6d}, !- Handle
  {98f701dc-03ea-4bc1-8726-9216ef28ea77}, !- Source Object
  3,                                      !- Outlet Port
  {23bfa03d-459c-4b16-ac97-7c0c7a169a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9225efa8-0aad-487d-bb7f-728dfd518735}, !- Handle
  {23bfa03d-459c-4b16-ac97-7c0c7a169a11}, !- Source Object
  3,                                      !- Outlet Port
  {f2a86db4-bd70-4f2b-93ec-c509114a6f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc2f8c57-4365-411e-9db0-13f9874e0ac5}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c06907b7-95af-40fb-b6cd-b96d96123a9d}, !- Inlet Node Name
  {10a4915b-fe3c-4d15-9748-8ae5d252daa9}; !- Outlet Node Name

OS:Node,
  {b35e97b1-6d54-48be-ad02-dd67b8ff0ff7}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {6b9319dd-545f-4e2e-8932-44a0b4200678}, !- Inlet Port
  {c06907b7-95af-40fb-b6cd-b96d96123a9d}; !- Outlet Port

OS:Connection,
  {6b9319dd-545f-4e2e-8932-44a0b4200678}, !- Handle
  {e6409db6-20b3-4c42-86cc-be302754ba8f}, !- Source Object
  2,                                      !- Outlet Port
  {b35e97b1-6d54-48be-ad02-dd67b8ff0ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06907b7-95af-40fb-b6cd-b96d96123a9d}, !- Handle
  {b35e97b1-6d54-48be-ad02-dd67b8ff0ff7}, !- Source Object
  3,                                      !- Outlet Port
  {fc2f8c57-4365-411e-9db0-13f9874e0ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a4915b-fe3c-4d15-9748-8ae5d252daa9}, !- Handle
  {fc2f8c57-4365-411e-9db0-13f9874e0ac5}, !- Source Object
  3,                                      !- Outlet Port
  {4ba7c122-acdf-4ae9-85e9-14ac24ae7f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {e1f9bf36-ffb6-4d75-9575-deeed988679a}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {2a6b61c7-bd4c-4f76-aefc-c429a72577a0}, !- Loop Demand Side Inlet Node
  {80cf28d3-b1c4-4cd8-a288-b2ce9d57fc4d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {78cf5b62-890c-432a-b5c9-64425130533a}, !- Loop Supply Side Inlet Node
  {342a52b6-d86d-4e67-b9d6-b9b0a8fc8401}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {af4f7b9f-3336-4a94-a055-57a45f1b9c66}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {342a52b6-d86d-4e67-b9d6-b9b0a8fc8401}, !- Inlet Port
  {98418511-b6d1-46f2-b392-75c1829ed4b3}; !- Outlet Port

OS:Connection,
  {78cf5b62-890c-432a-b5c9-64425130533a}, !- Handle
  {7987e9eb-1400-4359-b54c-e13143405733}, !- Source Object
  3,                                      !- Outlet Port
  {e1f9bf36-ffb6-4d75-9575-deeed988679a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {342a52b6-d86d-4e67-b9d6-b9b0a8fc8401}, !- Handle
  {e1f9bf36-ffb6-4d75-9575-deeed988679a}, !- Source Object
  7,                                      !- Outlet Port
  {af4f7b9f-3336-4a94-a055-57a45f1b9c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98418511-b6d1-46f2-b392-75c1829ed4b3}, !- Handle
  {af4f7b9f-3336-4a94-a055-57a45f1b9c66}, !- Source Object
  3,                                      !- Outlet Port
  {e7aa8d90-f65a-4b78-b4be-ef28884b81b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b423cf1-86db-457a-9e3a-b736c21a1e49}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {0756a242-f39e-43d3-bf15-a8b84d58aa3b}, !- Inlet Port
  {2a6b61c7-bd4c-4f76-aefc-c429a72577a0}; !- Outlet Port

OS:Connection,
  {0756a242-f39e-43d3-bf15-a8b84d58aa3b}, !- Handle
  {d714866c-820d-489b-ad10-3e66e93a30cd}, !- Source Object
  5,                                      !- Outlet Port
  {9b423cf1-86db-457a-9e3a-b736c21a1e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4925a3e-97ad-436d-844e-7720ad6cff66}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {80cf28d3-b1c4-4cd8-a288-b2ce9d57fc4d}, !- Inlet Port
  {e4ac6b49-1be9-4498-879a-0baf128076d6}; !- Outlet Port

OS:Connection,
  {2a6b61c7-bd4c-4f76-aefc-c429a72577a0}, !- Handle
  {9b423cf1-86db-457a-9e3a-b736c21a1e49}, !- Source Object
  3,                                      !- Outlet Port
  {e1f9bf36-ffb6-4d75-9575-deeed988679a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80cf28d3-b1c4-4cd8-a288-b2ce9d57fc4d}, !- Handle
  {e1f9bf36-ffb6-4d75-9575-deeed988679a}, !- Source Object
  4,                                      !- Outlet Port
  {a4925a3e-97ad-436d-844e-7720ad6cff66}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {9b3c08c2-8722-4653-b896-4faebc71ae0b}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {e4ac6b49-1be9-4498-879a-0baf128076d6}, !- Inlet Node
  {99089b73-aa04-4372-8e4c-04582c6ff332}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {1d62d2fe-4716-4448-a5a5-d7008ca6164f}; !- Source Temperature Schedule Name {C}

OS:Node,
  {4078c5b1-24c0-4d64-8394-f5cbc85a0609}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {99089b73-aa04-4372-8e4c-04582c6ff332}, !- Inlet Port
  {c021166e-3630-4593-bdff-c94402235901}; !- Outlet Port

OS:Connection,
  {e4ac6b49-1be9-4498-879a-0baf128076d6}, !- Handle
  {a4925a3e-97ad-436d-844e-7720ad6cff66}, !- Source Object
  3,                                      !- Outlet Port
  {9b3c08c2-8722-4653-b896-4faebc71ae0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99089b73-aa04-4372-8e4c-04582c6ff332}, !- Handle
  {9b3c08c2-8722-4653-b896-4faebc71ae0b}, !- Source Object
  3,                                      !- Outlet Port
  {4078c5b1-24c0-4d64-8394-f5cbc85a0609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c021166e-3630-4593-bdff-c94402235901}, !- Handle
  {4078c5b1-24c0-4d64-8394-f5cbc85a0609}, !- Source Object
  3,                                      !- Outlet Port
  {d99643da-6729-4e2f-b324-df666d4694ae}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {b4b541a6-af85-46b5-b945-96648058f79e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {1d62d2fe-4716-4448-a5a5-d7008ca6164f}, !- Handle
  Mains Water Temperature,                !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {65d7c414-3eec-4abc-a972-2a9e8501d793}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {1d62d2fe-4716-4448-a5a5-d7008ca6164f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ceab5507-a873-4510-b583-a9f39ff03456}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {65d7c414-3eec-4abc-a972-2a9e8501d793} = {b4b541a6-af85-46b5-b945-96648058f79e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4cb7796e-6c4a-4c7d-bdda-ee38e4c7e370}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ceab5507-a873-4510-b583-a9f39ff03456}; !- Program Name 1

OS:Node,
  {e7e9db2c-2f42-45b2-9792-2c6e249890be}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F Inlet Water Node, !- Name
  {2e483ab8-1558-403d-9efe-8b285dfc387a}, !- Inlet Port
  {b0c9c0ee-7431-43c3-8482-cce6fa58f270}; !- Outlet Port

OS:Connection,
  {2e483ab8-1558-403d-9efe-8b285dfc387a}, !- Handle
  {f2a86db4-bd70-4f2b-93ec-c509114a6f22}, !- Source Object
  4,                                      !- Outlet Port
  {e7e9db2c-2f42-45b2-9792-2c6e249890be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b42919b-169a-425b-b4f9-9739d94299c3}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F Outlet Water Node, !- Name
  {d8597b22-19e3-4c05-bc55-a1b511a9b8ce}, !- Inlet Port
  {76c2d9ac-cf46-4fe4-ab98-d19b2c509ee9}; !- Outlet Port

OS:Connection,
  {b0c9c0ee-7431-43c3-8482-cce6fa58f270}, !- Handle
  {e7e9db2c-2f42-45b2-9792-2c6e249890be}, !- Source Object
  3,                                      !- Outlet Port
  {da7ec36b-b7b1-4c22-87be-0c11087f59f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8597b22-19e3-4c05-bc55-a1b511a9b8ce}, !- Handle
  {da7ec36b-b7b1-4c22-87be-0c11087f59f0}, !- Source Object
  3,                                      !- Outlet Port
  {3b42919b-169a-425b-b4f9-9739d94299c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c2d9ac-cf46-4fe4-ab98-d19b2c509ee9}, !- Handle
  {3b42919b-169a-425b-b4f9-9739d94299c3}, !- Source Object
  3,                                      !- Outlet Port
  {e6409db6-20b3-4c42-86cc-be302754ba8f}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {61805134-8ce9-4d47-bd96-efe646329560}, !- Handle
  Temporary Pipe Indoor Ambient Temp 99.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  37.3;                                   !- Value

OS:Refrigeration:WalkIn,
  {e37554f2-e6b0-4a6a-aa78-60a9866a6242}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {65220f82-51b4-4be6-871d-668659867c67}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d9f5ccfb-5d77-449f-a0fd-9fa42d0867e3}, !- Defrost Schedule Name
  {b1e14e11-6414-434a-9b63-1d6b618431e3}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {fc300127-c1b5-4a0d-86d4-09ab973509a2}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {fc300127-c1b5-4a0d-86d4-09ab973509a2}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {8ee713b4-9ae1-4b2d-9c0c-b9c2efb48d9e}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {5bfc088f-df32-40f7-87b7-844ad1b58a9f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {65220f82-51b4-4be6-871d-668659867c67}, !- Handle
  Always On,                              !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {71ef726f-c3a3-488e-b05b-1a99f0d98ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71ef726f-c3a3-488e-b05b-1a99f0d98ff5}, !- Handle
  Always On Default,                      !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bfc088f-df32-40f7-87b7-844ad1b58a9f}, !- Handle
  door_wi_sched,                          !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {f1f86dc7-d899-4271-8e37-ea8ab97b7181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1f86dc7-d899-4271-8e37-ea8ab97b7181}, !- Handle
  door_wi_sched Default,                  !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5e082c2b-0796-4c87-88f0-5434e435e26f}, !- Handle
  {e37554f2-e6b0-4a6a-aa78-60a9866a6242}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {d9f5ccfb-5d77-449f-a0fd-9fa42d0867e3}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {92730fab-89f8-4863-9412-c341b310cbe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92730fab-89f8-4863-9412-c341b310cbe2}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b1e14e11-6414-434a-9b63-1d6b618431e3}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {3f73feda-aec1-43ff-ada7-91f0dc2c25dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f73feda-aec1-43ff-ada7-91f0dc2c25dd}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {8f12b4a2-3dce-4057-93d3-1fcf003d3174}, !- Handle
  Medium Temperature,                     !- Name
  {1d3a2aeb-b360-4ceb-bc22-02cd75b62541}, !- Refrigerated CaseAndWalkInList Name
  {bf05368d-e4f0-41e2-abb6-57bd1ce358a6}, !- Refrigeration TransferLoad List Name
  {fa4d601c-aa1b-4069-861f-599767f26161}, !- Refrigeration Condenser Name
  {1cd1234b-dd5e-4e30-b6ae-fbc3854f9a80}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {21e85438-4e0f-4f68-a2aa-63e01d7e6a56}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1d3a2aeb-b360-4ceb-bc22-02cd75b62541}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {e37554f2-e6b0-4a6a-aa78-60a9866a6242}; !- Model Object 1

OS:ModelObjectList,
  {bf05368d-e4f0-41e2-abb6-57bd1ce358a6}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1cd1234b-dd5e-4e30-b6ae-fbc3854f9a80}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {31d2ed25-4b97-40ce-ac48-5a1c0161dac3}; !- Model Object 1

OS:ModelObjectList,
  {21e85438-4e0f-4f68-a2aa-63e01d7e6a56}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {31d2ed25-4b97-40ce-ac48-5a1c0161dac3}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {f02906fc-1e80-4e84-8305-272d794edfc5}, !- Refrigeration Compressor Power Curve Name
  {1cbcb46e-d4a8-48e6-b5e0-b99c1d642186}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {f02906fc-1e80-4e84-8305-272d794edfc5}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {1cbcb46e-d4a8-48e6-b5e0-b99c1d642186}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {7c9cc4ed-149f-493a-ad18-2e4b78e37c6e}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {fa4d601c-aa1b-4069-861f-599767f26161}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {7c9cc4ed-149f-493a-ad18-2e4b78e37c6e}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {502a6c72-3339-469c-a525-2f3fe8c5b1c3}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {65220f82-51b4-4be6-871d-668659867c67}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {f1e39973-784a-4d9b-bb35-b2957a608a8e}, !- Defrost Schedule Name
  {e06a080f-a569-4feb-a85c-035ec73468bb}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {17c73e56-e7cd-46d5-96a3-130c46dab6bd}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {17c73e56-e7cd-46d5-96a3-130c46dab6bd}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {8ee713b4-9ae1-4b2d-9c0c-b9c2efb48d9e}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {5bfc088f-df32-40f7-87b7-844ad1b58a9f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {b9c491ea-de71-4371-8f99-28f1ed715624}, !- Handle
  {502a6c72-3339-469c-a525-2f3fe8c5b1c3}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {f1e39973-784a-4d9b-bb35-b2957a608a8e}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {fb038ded-001a-4419-9dbd-455e6099f8ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb038ded-001a-4419-9dbd-455e6099f8ce}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e06a080f-a569-4feb-a85c-035ec73468bb}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {5ce0f752-9805-47b0-b718-c578ec78c185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce0f752-9805-47b0-b718-c578ec78c185}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {924ca257-9a19-43f4-bb80-3a0940ef9269}, !- Handle
  Low Temperature,                        !- Name
  {2b82562b-570d-4a53-afb9-a9949564f7ea}, !- Refrigerated CaseAndWalkInList Name
  {db7b47f3-6ac0-40b9-accd-6a250f2e0d69}, !- Refrigeration TransferLoad List Name
  {15e03ebc-7134-4936-9814-b108fe5b44c3}, !- Refrigeration Condenser Name
  {e1b52cb7-d92c-4283-b3bc-463cd4d4800f}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {af35fa95-acb8-40b2-90a9-a356e7ae7ea9}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {2b82562b-570d-4a53-afb9-a9949564f7ea}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {502a6c72-3339-469c-a525-2f3fe8c5b1c3}; !- Model Object 1

OS:ModelObjectList,
  {db7b47f3-6ac0-40b9-accd-6a250f2e0d69}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {e1b52cb7-d92c-4283-b3bc-463cd4d4800f}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {de9642cc-4d42-4d4d-b611-772db077d995}; !- Model Object 1

OS:ModelObjectList,
  {af35fa95-acb8-40b2-90a9-a356e7ae7ea9}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {de9642cc-4d42-4d4d-b611-772db077d995}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {9e3df212-fcbf-4b06-8fd4-02ce5b6ac9a7}, !- Refrigeration Compressor Power Curve Name
  {6c8ee3bd-ee46-4078-b8aa-827042789ece}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9e3df212-fcbf-4b06-8fd4-02ce5b6ac9a7}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {6c8ee3bd-ee46-4078-b8aa-827042789ece}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {896e17cb-a389-4e35-a44b-e870c0b786c7}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {15e03ebc-7134-4936-9814-b108fe5b44c3}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {896e17cb-a389-4e35-a44b-e870c0b786c7}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {f4c5ad1d-3788-4dad-814e-e8eec2a55b81}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {08a1c8b6-4161-4591-aa46-f00d983fc648}, !- Default Day Schedule Name
  {58760510-528a-4642-81da-4f93b08bde6e}, !- Summer Design Day Schedule Name
  {f7b22117-2c17-4007-8404-8fa4808824ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08a1c8b6-4161-4591-aa46-f00d983fc648}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {a232f2e5-20e0-439a-820a-1aaa7a44e764}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {884903fb-a30b-48b5-8553-999ba41c109f}, !- Default Day Schedule Name
  {33135c06-91d5-4786-a550-36797d4dd7a6}, !- Summer Design Day Schedule Name
  {7da8071f-9a88-4129-9d39-60e59f6ef069}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {884903fb-a30b-48b5-8553-999ba41c109f}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Day,
  {769ea4a0-5e96-4970-846a-4db90b001af3}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {857edbad-a9f3-49be-80c0-169ba5ab370a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3d99740-cbc4-43d9-a27f-a71a03602c8a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b31b32f1-e28e-4cd1-af04-b67416b2a232}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7214e66-c0e8-4430-995d-52f757efe068}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34859442-8bb9-44c7-b4e0-fb2bc2c258f7}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Heating Setpoint Temperature Schedule Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1186d98-fc1b-47f4-9d71-1642e8f29ebb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Heating Setpoint Temperature Schedule Name
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {2290aab7-7022-4f26-b272-9f2a8b87d921}, !- Default Day Schedule Name
  {855d17b5-597e-49bd-8ba4-5a38ba8ff94e}, !- Summer Design Day Schedule Name
  {45e97faf-ec0f-4514-8475-47b6fd0942d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2290aab7-7022-4f26-b272-9f2a8b87d921}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {40bf0af2-9ad3-44e9-b61b-31f2707c554f}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {a333edc2-2846-400e-9204-a7eb2c7c15ed}, !- Default Day Schedule Name
  {55e46927-d333-4f7e-89d0-36aa57f635e6}, !- Summer Design Day Schedule Name
  {cb87c400-79db-424f-80bd-e686160c17f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a333edc2-2846-400e-9204-a7eb2c7c15ed}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Day,
  {410ad71f-0a64-4ce9-816c-45705d6739a7}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {780770e6-787d-4f14-824a-2ddd20192ba2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Heating Setpoint Temperature Schedule Name
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4a21574-a44e-40d2-a3cc-d42609757eeb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Heating Setpoint Temperature Schedule Name
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Availability Schedule
  {88cca6a4-d71f-4e74-a3be-f6bd7f66c0f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8bf4d749-30e7-4dff-9a71-72912090d270}, !- Supply Side Inlet Node Name
  {ea283e50-42a1-4fd7-b27d-8fcd9d9737a6}, !- Demand Side Outlet Node Name
  {facccad5-0af0-4f90-85a0-07fde604e885}, !- Demand Side Inlet Node A
  {242a8fa8-f0f5-4e99-b8c4-886668533dd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9bed14d-68a6-4612-8bdf-079cbb1e62b2}, !- Demand Mixer Name
  {0bc5d060-b3b6-484f-872c-7e1d94dca0ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cc83f55a-60ea-41bd-b45f-b4ddc1632bbb}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {8bf4d749-30e7-4dff-9a71-72912090d270}, !- Inlet Port
  {7e8aff76-86fe-4d3d-939c-780bf17b9287}; !- Outlet Port

OS:Node,
  {c8b0f41c-2a86-4233-af2b-4550ee68c965}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0dee8542-6a71-4ee1-b2ea-55370e2a3095}, !- Inlet Port
  {242a8fa8-f0f5-4e99-b8c4-886668533dd8}; !- Outlet Port

OS:Connection,
  {8bf4d749-30e7-4dff-9a71-72912090d270}, !- Handle
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- Source Object
  9,                                      !- Outlet Port
  {cc83f55a-60ea-41bd-b45f-b4ddc1632bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242a8fa8-f0f5-4e99-b8c4-886668533dd8}, !- Handle
  {c8b0f41c-2a86-4233-af2b-4550ee68c965}, !- Source Object
  3,                                      !- Outlet Port
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {595bfc38-7755-459d-8a85-6f190acbb3cb}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {facccad5-0af0-4f90-85a0-07fde604e885}, !- Inlet Port
  {7bd47cda-2e2b-46cc-9a2e-731767eee1bd}; !- Outlet Port

OS:Node,
  {7cecc71f-4ccc-4765-819c-34e102aee059}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {d2e74bff-b4c6-4b8b-8d2b-a83df1e9bfcd}, !- Inlet Port
  {ea283e50-42a1-4fd7-b27d-8fcd9d9737a6}; !- Outlet Port

OS:Node,
  {fbb7690e-81f2-47bc-82da-6c09759159c8}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air Outlet Air Node, !- Name
  {c48ba7f8-e0bc-4ba4-a263-81cef7aaf488}, !- Inlet Port
  {460f2c40-542f-4dee-a20c-633ac0fc8136}; !- Outlet Port

OS:Connection,
  {facccad5-0af0-4f90-85a0-07fde604e885}, !- Handle
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- Source Object
  11,                                     !- Outlet Port
  {595bfc38-7755-459d-8a85-6f190acbb3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea283e50-42a1-4fd7-b27d-8fcd9d9737a6}, !- Handle
  {7cecc71f-4ccc-4765-819c-34e102aee059}, !- Source Object
  3,                                      !- Outlet Port
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0bc5d060-b3b6-484f-872c-7e1d94dca0ce}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7bd47cda-2e2b-46cc-9a2e-731767eee1bd}, !- Inlet Node Name
  {d0c05fa1-33ed-4324-9d69-3997db6be287}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9bed14d-68a6-4612-8bdf-079cbb1e62b2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d2e74bff-b4c6-4b8b-8d2b-a83df1e9bfcd}, !- Outlet Node Name
  {6137400f-9c8b-4dac-9c2f-26a8bd75d91f}; !- Inlet Node Name 1

OS:Connection,
  {7bd47cda-2e2b-46cc-9a2e-731767eee1bd}, !- Handle
  {595bfc38-7755-459d-8a85-6f190acbb3cb}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5d060-b3b6-484f-872c-7e1d94dca0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e74bff-b4c6-4b8b-8d2b-a83df1e9bfcd}, !- Handle
  {d9bed14d-68a6-4612-8bdf-079cbb1e62b2}, !- Source Object
  2,                                      !- Outlet Port
  {7cecc71f-4ccc-4765-819c-34e102aee059}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7da3a0d-3e0a-4e95-b1bc-e5d708712a8c}, !- Handle
  {e09c41a8-69e4-4d54-a662-103580c97f6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {88cca6a4-d71f-4e74-a3be-f6bd7f66c0f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fb80c430-4214-44f3-9c0d-855dab4ac069}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {5dc05162-58e6-4584-808d-8fb4fea51b52}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Heating Coil 137kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ad71c735-b23b-4f43-9d22-655cad2fb361}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Cooling Coil 63kBtu/hr 9.7SEER 65kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f5a3710f-4bb5-4f21-9786-56cabe8bfe1f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {beaec457-9a82-4bf0-a7e2-64a990e283e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ef3858c-c5f1-4786-8ebd-792117d6fd45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {beaec457-9a82-4bf0-a7e2-64a990e283e0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ef3858c-c5f1-4786-8ebd-792117d6fd45}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ad965f2a-4279-4ae0-9d13-1b4e6cfe8928}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {7b833e0a-e4ee-4e49-b27c-53657e8b3e7d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {7e8aff76-86fe-4d3d-939c-780bf17b9287}, !- Air Inlet Node Name
  {0dee8542-6a71-4ee1-b2ea-55370e2a3095}, !- Air Outlet Node Name
  {f5a3710f-4bb5-4f21-9786-56cabe8bfe1f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Supply Air Fan Operating Mode Schedule Name
  {5dc05162-58e6-4584-808d-8fb4fea51b52}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ad71c735-b23b-4f43-9d22-655cad2fb361}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7e8aff76-86fe-4d3d-939c-780bf17b9287}, !- Handle
  {cc83f55a-60ea-41bd-b45f-b4ddc1632bbb}, !- Source Object
  3,                                      !- Outlet Port
  {ad965f2a-4279-4ae0-9d13-1b4e6cfe8928}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0dee8542-6a71-4ee1-b2ea-55370e2a3095}, !- Handle
  {ad965f2a-4279-4ae0-9d13-1b4e6cfe8928}, !- Source Object
  7,                                      !- Outlet Port
  {c8b0f41c-2a86-4233-af2b-4550ee68c965}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41b9dcfd-7e46-4294-bca7-89ecbf16dbd9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {46cc213a-9e2d-409c-a8d9-88658fd14162}, !- Air Inlet Node Name
  {c48ba7f8-e0bc-4ba4-a263-81cef7aaf488}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a00566c-3466-48ce-ab70-2ab77ad78282}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {5c0ac051-8a91-40ff-bca8-25a42d3986ed}, !- Inlet Port
  {6137400f-9c8b-4dac-9c2f-26a8bd75d91f}; !- Outlet Port

OS:Connection,
  {460f2c40-542f-4dee-a20c-633ac0fc8136}, !- Handle
  {fbb7690e-81f2-47bc-82da-6c09759159c8}, !- Source Object
  3,                                      !- Outlet Port
  {a67f17e6-6c30-4f99-ac0d-cc9eb921e8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0ac051-8a91-40ff-bca8-25a42d3986ed}, !- Handle
  {419e4182-9259-46b9-b9aa-68f10446379a}, !- Source Object
  2,                                      !- Outlet Port
  {0a00566c-3466-48ce-ab70-2ab77ad78282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6137400f-9c8b-4dac-9c2f-26a8bd75d91f}, !- Handle
  {0a00566c-3466-48ce-ab70-2ab77ad78282}, !- Source Object
  3,                                      !- Outlet Port
  {d9bed14d-68a6-4612-8bdf-079cbb1e62b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f20dd8da-b8d1-4600-a158-604a0892d38a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Direct Air Inlet Air Node, !- Name
  {d0c05fa1-33ed-4324-9d69-3997db6be287}, !- Inlet Port
  {46cc213a-9e2d-409c-a8d9-88658fd14162}; !- Outlet Port

OS:Connection,
  {d0c05fa1-33ed-4324-9d69-3997db6be287}, !- Handle
  {0bc5d060-b3b6-484f-872c-7e1d94dca0ce}, !- Source Object
  3,                                      !- Outlet Port
  {f20dd8da-b8d1-4600-a158-604a0892d38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46cc213a-9e2d-409c-a8d9-88658fd14162}, !- Handle
  {f20dd8da-b8d1-4600-a158-604a0892d38a}, !- Source Object
  3,                                      !- Outlet Port
  {41b9dcfd-7e46-4294-bca7-89ecbf16dbd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c48ba7f8-e0bc-4ba4-a263-81cef7aaf488}, !- Handle
  {41b9dcfd-7e46-4294-bca7-89ecbf16dbd9}, !- Source Object
  4,                                      !- Outlet Port
  {fbb7690e-81f2-47bc-82da-6c09759159c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Availability Schedule
  {92ada5aa-4a8d-4596-9317-b2b72f6c11cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28b00be0-30fe-4f95-8a16-d45d7dbd7d80}, !- Supply Side Inlet Node Name
  {f0a17000-bca7-42eb-b418-c973836f0182}, !- Demand Side Outlet Node Name
  {7cad25c1-1d95-40da-bd6a-74050419f69e}, !- Demand Side Inlet Node A
  {604d2f79-c886-4e91-9518-4001fb9a7a78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c81c6f8c-05cd-445c-9b58-951164a83daa}, !- Demand Mixer Name
  {408eb0b1-5ffc-4a55-b9f9-fa8e8b090ef3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f9fd9147-8651-4931-add8-1904bc4fa61f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {28b00be0-30fe-4f95-8a16-d45d7dbd7d80}, !- Inlet Port
  {3d71f670-1b1b-4051-95ea-776b2b65047c}; !- Outlet Port

OS:Node,
  {482b74d4-fac7-4e9c-857e-6ec586536c2c}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {b246bda8-f014-4141-a9c9-9f1912d09208}, !- Inlet Port
  {604d2f79-c886-4e91-9518-4001fb9a7a78}; !- Outlet Port

OS:Connection,
  {28b00be0-30fe-4f95-8a16-d45d7dbd7d80}, !- Handle
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- Source Object
  9,                                      !- Outlet Port
  {f9fd9147-8651-4931-add8-1904bc4fa61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604d2f79-c886-4e91-9518-4001fb9a7a78}, !- Handle
  {482b74d4-fac7-4e9c-857e-6ec586536c2c}, !- Source Object
  3,                                      !- Outlet Port
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9659e365-ace4-4266-a74e-43635efdc1b1}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7cad25c1-1d95-40da-bd6a-74050419f69e}, !- Inlet Port
  {20507031-a958-43b5-8236-41e0ee98603a}; !- Outlet Port

OS:Node,
  {22d6b051-d5bf-4cb0-8220-9b08218471fe}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f437a18a-5f1c-48aa-af1d-5cfe8ebf6fee}, !- Inlet Port
  {f0a17000-bca7-42eb-b418-c973836f0182}; !- Outlet Port

OS:Node,
  {794e4359-9573-45bd-9c43-c246b8cbd42e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {73a6f260-26e9-4293-b79c-90f766a40b5e}, !- Inlet Port
  {0ea8475e-be19-45ad-a804-31910da09c37}; !- Outlet Port

OS:Connection,
  {7cad25c1-1d95-40da-bd6a-74050419f69e}, !- Handle
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- Source Object
  11,                                     !- Outlet Port
  {9659e365-ace4-4266-a74e-43635efdc1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a17000-bca7-42eb-b418-c973836f0182}, !- Handle
  {22d6b051-d5bf-4cb0-8220-9b08218471fe}, !- Source Object
  3,                                      !- Outlet Port
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {408eb0b1-5ffc-4a55-b9f9-fa8e8b090ef3}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {20507031-a958-43b5-8236-41e0ee98603a}, !- Inlet Node Name
  {3636d184-75bd-425c-92c3-83d63c82805d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c81c6f8c-05cd-445c-9b58-951164a83daa}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f437a18a-5f1c-48aa-af1d-5cfe8ebf6fee}, !- Outlet Node Name
  {74daa0e6-3af4-46b2-98f3-419cc37f8421}; !- Inlet Node Name 1

OS:Connection,
  {20507031-a958-43b5-8236-41e0ee98603a}, !- Handle
  {9659e365-ace4-4266-a74e-43635efdc1b1}, !- Source Object
  3,                                      !- Outlet Port
  {408eb0b1-5ffc-4a55-b9f9-fa8e8b090ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f437a18a-5f1c-48aa-af1d-5cfe8ebf6fee}, !- Handle
  {c81c6f8c-05cd-445c-9b58-951164a83daa}, !- Source Object
  2,                                      !- Outlet Port
  {22d6b051-d5bf-4cb0-8220-9b08218471fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c79d2f5-7363-4be8-bc41-0a083ec7ac0a}, !- Handle
  {9fa8f01c-5aea-4404-821c-7ec3bb7a8516}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {92ada5aa-4a8d-4596-9317-b2b72f6c11cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4b557a5d-994f-49e4-99a9-b75803ab491a}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {7259dc70-4287-4a75-9332-c1a383cebcdf}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Heating Coil 59kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {30f44247-1ef7-4e1b-a243-43027fef6604}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Cooling Coil 27kBtu/hr 9.7SEER 28kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9052054b-7a19-4113-9091-4004dc258ac0}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea57194e-1974-4176-90f8-084ab6c0abdd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fb2f6e7-591e-4963-8543-b4d86a1af0ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {ea57194e-1974-4176-90f8-084ab6c0abdd}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fb2f6e7-591e-4963-8543-b4d86a1af0ad}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1f8ec486-8cdf-4353-b8ad-dd1f24c5ddbe}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {d5e697fd-bff3-41d7-91c8-653535a9a959}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {3d71f670-1b1b-4051-95ea-776b2b65047c}, !- Air Inlet Node Name
  {b246bda8-f014-4141-a9c9-9f1912d09208}, !- Air Outlet Node Name
  {9052054b-7a19-4113-9091-4004dc258ac0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Supply Air Fan Operating Mode Schedule Name
  {7259dc70-4287-4a75-9332-c1a383cebcdf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {30f44247-1ef7-4e1b-a243-43027fef6604}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3d71f670-1b1b-4051-95ea-776b2b65047c}, !- Handle
  {f9fd9147-8651-4931-add8-1904bc4fa61f}, !- Source Object
  3,                                      !- Outlet Port
  {1f8ec486-8cdf-4353-b8ad-dd1f24c5ddbe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b246bda8-f014-4141-a9c9-9f1912d09208}, !- Handle
  {1f8ec486-8cdf-4353-b8ad-dd1f24c5ddbe}, !- Source Object
  7,                                      !- Outlet Port
  {482b74d4-fac7-4e9c-857e-6ec586536c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbac7189-7f93-432a-839a-048c002c3f0d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {58821b2c-654f-436c-ab8e-6f9eef9e97aa}, !- Air Inlet Node Name
  {73a6f260-26e9-4293-b79c-90f766a40b5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f40a2f6-606d-4ec3-89f7-d148f4e982e9}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Return Air Node, !- Name
  {a30db219-fb81-47c6-81f7-64119486005a}, !- Inlet Port
  {74daa0e6-3af4-46b2-98f3-419cc37f8421}; !- Outlet Port

OS:Connection,
  {0ea8475e-be19-45ad-a804-31910da09c37}, !- Handle
  {794e4359-9573-45bd-9c43-c246b8cbd42e}, !- Source Object
  3,                                      !- Outlet Port
  {d71401f5-e281-4e3f-b95f-42ca5f98bdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30db219-fb81-47c6-81f7-64119486005a}, !- Handle
  {3efb36f9-0663-4dde-bb48-9fdedb6a35c9}, !- Source Object
  2,                                      !- Outlet Port
  {8f40a2f6-606d-4ec3-89f7-d148f4e982e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74daa0e6-3af4-46b2-98f3-419cc37f8421}, !- Handle
  {8f40a2f6-606d-4ec3-89f7-d148f4e982e9}, !- Source Object
  3,                                      !- Outlet Port
  {c81c6f8c-05cd-445c-9b58-951164a83daa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaa79189-7b76-4ad5-ad90-4e8c996f27ef}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {3636d184-75bd-425c-92c3-83d63c82805d}, !- Inlet Port
  {58821b2c-654f-436c-ab8e-6f9eef9e97aa}; !- Outlet Port

OS:Connection,
  {3636d184-75bd-425c-92c3-83d63c82805d}, !- Handle
  {408eb0b1-5ffc-4a55-b9f9-fa8e8b090ef3}, !- Source Object
  3,                                      !- Outlet Port
  {aaa79189-7b76-4ad5-ad90-4e8c996f27ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58821b2c-654f-436c-ab8e-6f9eef9e97aa}, !- Handle
  {aaa79189-7b76-4ad5-ad90-4e8c996f27ef}, !- Source Object
  3,                                      !- Outlet Port
  {fbac7189-7f93-432a-839a-048c002c3f0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73a6f260-26e9-4293-b79c-90f766a40b5e}, !- Handle
  {fbac7189-7f93-432a-839a-048c002c3f0d}, !- Source Object
  4,                                      !- Outlet Port
  {794e4359-9573-45bd-9c43-c246b8cbd42e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Availability Schedule
  {33f368ea-d964-4b3f-9f28-fffadd74e5e2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6e68253-6af9-4b0f-83c8-9835c2ba219c}, !- Supply Side Inlet Node Name
  {e2505f11-12bb-40ad-ac18-79461d1ef59f}, !- Demand Side Outlet Node Name
  {d5231860-7493-4aad-a58c-c44cae344822}, !- Demand Side Inlet Node A
  {466e2f10-8f08-44c3-ba1d-55a53f57ddae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa5dc701-d652-45cb-9417-60bf4ecd7abd}, !- Demand Mixer Name
  {6bfba7a6-2702-4c3c-93d5-fc3195b939c0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a87c17e4-4e06-42d8-80dc-efc667414064}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {a6e68253-6af9-4b0f-83c8-9835c2ba219c}, !- Inlet Port
  {1794a964-b7e9-49c4-8b99-c3c3ef0ff22f}; !- Outlet Port

OS:Node,
  {912a2ef5-7fd0-493c-bbfc-4a8443eb1422}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ee6d401a-3a15-4b60-8820-9e25acd97097}, !- Inlet Port
  {466e2f10-8f08-44c3-ba1d-55a53f57ddae}; !- Outlet Port

OS:Connection,
  {a6e68253-6af9-4b0f-83c8-9835c2ba219c}, !- Handle
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- Source Object
  9,                                      !- Outlet Port
  {a87c17e4-4e06-42d8-80dc-efc667414064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466e2f10-8f08-44c3-ba1d-55a53f57ddae}, !- Handle
  {912a2ef5-7fd0-493c-bbfc-4a8443eb1422}, !- Source Object
  3,                                      !- Outlet Port
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {904b95b8-893a-47a5-ade6-3c74f32564c7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {d5231860-7493-4aad-a58c-c44cae344822}, !- Inlet Port
  {e098ae68-0216-49d8-8b3a-3ee4def49f60}; !- Outlet Port

OS:Node,
  {4f916526-afda-4495-a347-e073302b3775}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {d5ebfa01-2e75-4aec-980e-1e779d2e6183}, !- Inlet Port
  {e2505f11-12bb-40ad-ac18-79461d1ef59f}; !- Outlet Port

OS:Node,
  {61e6a9a1-ed98-42a0-b152-959ef73b3441}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air Outlet Air Node, !- Name
  {81e2b1f0-6a68-499a-af33-0e1ba3f25898}, !- Inlet Port
  {47fc72b4-b124-4112-ac8e-9966103c0b57}; !- Outlet Port

OS:Connection,
  {d5231860-7493-4aad-a58c-c44cae344822}, !- Handle
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- Source Object
  11,                                     !- Outlet Port
  {904b95b8-893a-47a5-ade6-3c74f32564c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2505f11-12bb-40ad-ac18-79461d1ef59f}, !- Handle
  {4f916526-afda-4495-a347-e073302b3775}, !- Source Object
  3,                                      !- Outlet Port
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bfba7a6-2702-4c3c-93d5-fc3195b939c0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e098ae68-0216-49d8-8b3a-3ee4def49f60}, !- Inlet Node Name
  {d8a270ef-b1da-4c0a-bdc8-404e4badf25e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa5dc701-d652-45cb-9417-60bf4ecd7abd}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d5ebfa01-2e75-4aec-980e-1e779d2e6183}, !- Outlet Node Name
  {d92e4a23-f786-43cc-ad61-2939abf6e520}; !- Inlet Node Name 1

OS:Connection,
  {e098ae68-0216-49d8-8b3a-3ee4def49f60}, !- Handle
  {904b95b8-893a-47a5-ade6-3c74f32564c7}, !- Source Object
  3,                                      !- Outlet Port
  {6bfba7a6-2702-4c3c-93d5-fc3195b939c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ebfa01-2e75-4aec-980e-1e779d2e6183}, !- Handle
  {aa5dc701-d652-45cb-9417-60bf4ecd7abd}, !- Source Object
  2,                                      !- Outlet Port
  {4f916526-afda-4495-a347-e073302b3775}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2cfa93cb-4633-4455-adc0-2ba9fd600091}, !- Handle
  {5f87205f-5c9e-4f64-8179-d4c783aa00a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {33f368ea-d964-4b3f-9f28-fffadd74e5e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {caad9993-a59d-47d1-a0ef-3b505db5d1ba}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {b6a57be6-24b4-4872-a51a-418ff195fc17}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Heating Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4bf5c8fd-a696-421f-a43f-670ccd107607}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Cooling Coil 33kBtu/hr 9.7SEER 35kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {4fd55fb7-9922-4545-8e9f-9b2043f4b592}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {311037a3-e393-4011-ba6b-cc2e02584b2e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d91830d9-c5e3-434b-a7d0-560664f352f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {311037a3-e393-4011-ba6b-cc2e02584b2e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d91830d9-c5e3-434b-a7d0-560664f352f4}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ea3ff3f2-8635-440c-9dc0-fa0aad1cddd8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {e32ecb80-a0b7-4a22-b7e7-b60627e64104}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {1794a964-b7e9-49c4-8b99-c3c3ef0ff22f}, !- Air Inlet Node Name
  {ee6d401a-3a15-4b60-8820-9e25acd97097}, !- Air Outlet Node Name
  {4fd55fb7-9922-4545-8e9f-9b2043f4b592}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Supply Air Fan Operating Mode Schedule Name
  {b6a57be6-24b4-4872-a51a-418ff195fc17}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4bf5c8fd-a696-421f-a43f-670ccd107607}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1794a964-b7e9-49c4-8b99-c3c3ef0ff22f}, !- Handle
  {a87c17e4-4e06-42d8-80dc-efc667414064}, !- Source Object
  3,                                      !- Outlet Port
  {ea3ff3f2-8635-440c-9dc0-fa0aad1cddd8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ee6d401a-3a15-4b60-8820-9e25acd97097}, !- Handle
  {ea3ff3f2-8635-440c-9dc0-fa0aad1cddd8}, !- Source Object
  7,                                      !- Outlet Port
  {912a2ef5-7fd0-493c-bbfc-4a8443eb1422}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d6a82f6-705f-4872-8fe1-8b0f4b0e1e28}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {fcb941dc-1d22-4a07-b1fa-5f681620662b}, !- Air Inlet Node Name
  {81e2b1f0-6a68-499a-af33-0e1ba3f25898}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2c20d63-cb45-4ecb-959a-493d89b3ab48}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {9bb0de3f-be26-4674-8bab-e68a71807c1d}, !- Inlet Port
  {d92e4a23-f786-43cc-ad61-2939abf6e520}; !- Outlet Port

OS:Connection,
  {47fc72b4-b124-4112-ac8e-9966103c0b57}, !- Handle
  {61e6a9a1-ed98-42a0-b152-959ef73b3441}, !- Source Object
  3,                                      !- Outlet Port
  {41130e4b-2a46-46fd-a196-158b444c593b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb0de3f-be26-4674-8bab-e68a71807c1d}, !- Handle
  {ba92ba42-036b-4f7b-9b18-46a8da929a48}, !- Source Object
  2,                                      !- Outlet Port
  {f2c20d63-cb45-4ecb-959a-493d89b3ab48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92e4a23-f786-43cc-ad61-2939abf6e520}, !- Handle
  {f2c20d63-cb45-4ecb-959a-493d89b3ab48}, !- Source Object
  3,                                      !- Outlet Port
  {aa5dc701-d652-45cb-9417-60bf4ecd7abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dba50f9f-07c4-47be-a27e-f573164289f5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Direct Air Inlet Air Node, !- Name
  {d8a270ef-b1da-4c0a-bdc8-404e4badf25e}, !- Inlet Port
  {fcb941dc-1d22-4a07-b1fa-5f681620662b}; !- Outlet Port

OS:Connection,
  {d8a270ef-b1da-4c0a-bdc8-404e4badf25e}, !- Handle
  {6bfba7a6-2702-4c3c-93d5-fc3195b939c0}, !- Source Object
  3,                                      !- Outlet Port
  {dba50f9f-07c4-47be-a27e-f573164289f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb941dc-1d22-4a07-b1fa-5f681620662b}, !- Handle
  {dba50f9f-07c4-47be-a27e-f573164289f5}, !- Source Object
  3,                                      !- Outlet Port
  {4d6a82f6-705f-4872-8fe1-8b0f4b0e1e28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81e2b1f0-6a68-499a-af33-0e1ba3f25898}, !- Handle
  {4d6a82f6-705f-4872-8fe1-8b0f4b0e1e28}, !- Source Object
  4,                                      !- Outlet Port
  {61e6a9a1-ed98-42a0-b152-959ef73b3441}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Availability Schedule
  {bbc955d3-1745-48ef-8b7c-1ab6f8d847ef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c32aaf33-e8e4-48ed-9484-1d5252ed6f93}, !- Supply Side Inlet Node Name
  {2e5ffa26-3934-4393-af75-3238fbeb96e5}, !- Demand Side Outlet Node Name
  {45a61952-8a37-4469-827a-88a615a8050f}, !- Demand Side Inlet Node A
  {c9dce8d5-46f8-4335-a755-07029623a6ed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2aea0ec5-c704-4b20-955e-ec298ca8c1f2}, !- Demand Mixer Name
  {9742929f-9afc-4d89-bffd-9b0d4b88b551}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f4e6f0d-440e-4a85-9544-b5fa8bfab6c7}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {c32aaf33-e8e4-48ed-9484-1d5252ed6f93}, !- Inlet Port
  {156c8c33-9f04-4dd7-9f17-9f2cccd77a44}; !- Outlet Port

OS:Node,
  {65a516eb-5f47-4578-9dcd-08bd0aae8c81}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {bc885c9a-7de7-4f59-a2f2-b4355a85be34}, !- Inlet Port
  {c9dce8d5-46f8-4335-a755-07029623a6ed}; !- Outlet Port

OS:Connection,
  {c32aaf33-e8e4-48ed-9484-1d5252ed6f93}, !- Handle
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- Source Object
  9,                                      !- Outlet Port
  {4f4e6f0d-440e-4a85-9544-b5fa8bfab6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9dce8d5-46f8-4335-a755-07029623a6ed}, !- Handle
  {65a516eb-5f47-4578-9dcd-08bd0aae8c81}, !- Source Object
  3,                                      !- Outlet Port
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83dd08dd-c8b9-4218-914c-86895c46ff26}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {45a61952-8a37-4469-827a-88a615a8050f}, !- Inlet Port
  {3a53385f-fe14-412d-a8be-0a561ede8bdc}; !- Outlet Port

OS:Node,
  {29271df1-7321-47a4-86e0-95bae880e991}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {95f81822-e526-4145-8367-700db81c6caa}, !- Inlet Port
  {2e5ffa26-3934-4393-af75-3238fbeb96e5}; !- Outlet Port

OS:Node,
  {fc00822e-3f9e-4a2e-87a9-42318bd7dfde}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {32513526-dd65-4011-a60a-5fc098b92b28}, !- Inlet Port
  {b0c7aece-c63b-4f56-a586-db926f9bd7c8}; !- Outlet Port

OS:Connection,
  {45a61952-8a37-4469-827a-88a615a8050f}, !- Handle
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- Source Object
  11,                                     !- Outlet Port
  {83dd08dd-c8b9-4218-914c-86895c46ff26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5ffa26-3934-4393-af75-3238fbeb96e5}, !- Handle
  {29271df1-7321-47a4-86e0-95bae880e991}, !- Source Object
  3,                                      !- Outlet Port
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9742929f-9afc-4d89-bffd-9b0d4b88b551}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3a53385f-fe14-412d-a8be-0a561ede8bdc}, !- Inlet Node Name
  {78bc443d-bee4-4d8f-af3b-3fbecded5724}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2aea0ec5-c704-4b20-955e-ec298ca8c1f2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {95f81822-e526-4145-8367-700db81c6caa}, !- Outlet Node Name
  {0b5faddf-f1af-4cf9-8b1f-a0c3b03aa4bb}; !- Inlet Node Name 1

OS:Connection,
  {3a53385f-fe14-412d-a8be-0a561ede8bdc}, !- Handle
  {83dd08dd-c8b9-4218-914c-86895c46ff26}, !- Source Object
  3,                                      !- Outlet Port
  {9742929f-9afc-4d89-bffd-9b0d4b88b551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f81822-e526-4145-8367-700db81c6caa}, !- Handle
  {2aea0ec5-c704-4b20-955e-ec298ca8c1f2}, !- Source Object
  2,                                      !- Outlet Port
  {29271df1-7321-47a4-86e0-95bae880e991}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f13f285b-da9d-4cd0-adf3-d61d15f8ff10}, !- Handle
  {cc4591ac-f3f0-4eb7-999a-13187da0839b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bbc955d3-1745-48ef-8b7c-1ab6f8d847ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {bed07242-3545-4b31-a50c-3d0f84dda66e}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {07bb911f-93b4-49e3-bcc1-04bdc62858dc}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Heating Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1e18a9ba-8b48-4b2b-8618-cf6eff9937b6}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Cooling Coil 16kBtu/hr 9.7SEER 16kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9a4ff133-f764-4ca2-a9fd-990a244f0f8f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {630e9d17-6190-4d80-b764-bfe7e0119dd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f3cf27e-9e1f-41ad-bf1b-b256a81c5673}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {630e9d17-6190-4d80-b764-bfe7e0119dd4}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f3cf27e-9e1f-41ad-bf1b-b256a81c5673}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6a78a973-7abc-4a71-a029-def4a0bfd0e5}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {29bbd59b-051d-4b2e-9f39-b1026195e878}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {156c8c33-9f04-4dd7-9f17-9f2cccd77a44}, !- Air Inlet Node Name
  {bc885c9a-7de7-4f59-a2f2-b4355a85be34}, !- Air Outlet Node Name
  {9a4ff133-f764-4ca2-a9fd-990a244f0f8f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Supply Air Fan Operating Mode Schedule Name
  {07bb911f-93b4-49e3-bcc1-04bdc62858dc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e18a9ba-8b48-4b2b-8618-cf6eff9937b6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {156c8c33-9f04-4dd7-9f17-9f2cccd77a44}, !- Handle
  {4f4e6f0d-440e-4a85-9544-b5fa8bfab6c7}, !- Source Object
  3,                                      !- Outlet Port
  {6a78a973-7abc-4a71-a029-def4a0bfd0e5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bc885c9a-7de7-4f59-a2f2-b4355a85be34}, !- Handle
  {6a78a973-7abc-4a71-a029-def4a0bfd0e5}, !- Source Object
  7,                                      !- Outlet Port
  {65a516eb-5f47-4578-9dcd-08bd0aae8c81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ecd20a7f-4a86-4318-8d22-09bc0323d142}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {9bae2757-1935-4c90-a7ab-53bfb1b6681b}, !- Air Inlet Node Name
  {32513526-dd65-4011-a60a-5fc098b92b28}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf5ae135-1f10-4d75-a716-015970403682}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Return Air Node, !- Name
  {123c5c47-cd84-4eca-93d9-68edb5c89168}, !- Inlet Port
  {0b5faddf-f1af-4cf9-8b1f-a0c3b03aa4bb}; !- Outlet Port

OS:Connection,
  {b0c7aece-c63b-4f56-a586-db926f9bd7c8}, !- Handle
  {fc00822e-3f9e-4a2e-87a9-42318bd7dfde}, !- Source Object
  3,                                      !- Outlet Port
  {419e5b6f-da94-43a4-a859-18b677fd1f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123c5c47-cd84-4eca-93d9-68edb5c89168}, !- Handle
  {f1bb3c67-f84c-4be2-9d2d-a69176e7e352}, !- Source Object
  2,                                      !- Outlet Port
  {cf5ae135-1f10-4d75-a716-015970403682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5faddf-f1af-4cf9-8b1f-a0c3b03aa4bb}, !- Handle
  {cf5ae135-1f10-4d75-a716-015970403682}, !- Source Object
  3,                                      !- Outlet Port
  {2aea0ec5-c704-4b20-955e-ec298ca8c1f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bdddf6a-c810-4f73-82ea-8dc6ca8b5b2f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {78bc443d-bee4-4d8f-af3b-3fbecded5724}, !- Inlet Port
  {9bae2757-1935-4c90-a7ab-53bfb1b6681b}; !- Outlet Port

OS:Connection,
  {78bc443d-bee4-4d8f-af3b-3fbecded5724}, !- Handle
  {9742929f-9afc-4d89-bffd-9b0d4b88b551}, !- Source Object
  3,                                      !- Outlet Port
  {1bdddf6a-c810-4f73-82ea-8dc6ca8b5b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bae2757-1935-4c90-a7ab-53bfb1b6681b}, !- Handle
  {1bdddf6a-c810-4f73-82ea-8dc6ca8b5b2f}, !- Source Object
  3,                                      !- Outlet Port
  {ecd20a7f-4a86-4318-8d22-09bc0323d142}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32513526-dd65-4011-a60a-5fc098b92b28}, !- Handle
  {ecd20a7f-4a86-4318-8d22-09bc0323d142}, !- Source Object
  4,                                      !- Outlet Port
  {fc00822e-3f9e-4a2e-87a9-42318bd7dfde}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Availability Schedule
  {4458889f-22b9-4005-bd0b-a0121ef3a196}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb8cab0b-3310-4260-86fd-a9fd56602628}, !- Supply Side Inlet Node Name
  {ec022b68-4023-4f30-b0c0-c368309de7e1}, !- Demand Side Outlet Node Name
  {8bf763cd-5b62-48cf-b6fe-ad509b0d839a}, !- Demand Side Inlet Node A
  {543334db-67c5-41c6-8ff4-94d2930e9f53}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4451a9c-8436-44ba-87bf-4fc4aadd1527}, !- Demand Mixer Name
  {0c8c3d50-8884-4de0-a300-18fd580b5b92}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {441f7a11-a2a3-406f-9b31-dcf5d263947a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {bb8cab0b-3310-4260-86fd-a9fd56602628}, !- Inlet Port
  {b44057bb-fe99-4846-b25f-81621c74cac1}; !- Outlet Port

OS:Node,
  {c380655d-7253-42bf-a7f8-57b733f31ff3}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {32b87aad-33c0-4e4e-91d2-c65a2eaeda81}, !- Inlet Port
  {543334db-67c5-41c6-8ff4-94d2930e9f53}; !- Outlet Port

OS:Connection,
  {bb8cab0b-3310-4260-86fd-a9fd56602628}, !- Handle
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- Source Object
  9,                                      !- Outlet Port
  {441f7a11-a2a3-406f-9b31-dcf5d263947a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543334db-67c5-41c6-8ff4-94d2930e9f53}, !- Handle
  {c380655d-7253-42bf-a7f8-57b733f31ff3}, !- Source Object
  3,                                      !- Outlet Port
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {50eb00e2-9d31-46ef-b439-19189c73a11b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {8bf763cd-5b62-48cf-b6fe-ad509b0d839a}, !- Inlet Port
  {1b8a8663-b3eb-4fb9-8577-10176ce41238}; !- Outlet Port

OS:Node,
  {df850376-7e9f-4cdb-bdd0-9e4b9c7da0d4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {98899850-3bdf-4b32-b2fa-2b2daf8f4f07}, !- Inlet Port
  {ec022b68-4023-4f30-b0c0-c368309de7e1}; !- Outlet Port

OS:Node,
  {da2bd4c1-f18f-4793-9fbb-2546555fee0b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air Outlet Air Node, !- Name
  {d7b8fd39-14b2-44b7-9dbb-6941dcba30d5}, !- Inlet Port
  {bb195efa-0923-419d-81de-2a9c364a2fad}; !- Outlet Port

OS:Connection,
  {8bf763cd-5b62-48cf-b6fe-ad509b0d839a}, !- Handle
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- Source Object
  11,                                     !- Outlet Port
  {50eb00e2-9d31-46ef-b439-19189c73a11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec022b68-4023-4f30-b0c0-c368309de7e1}, !- Handle
  {df850376-7e9f-4cdb-bdd0-9e4b9c7da0d4}, !- Source Object
  3,                                      !- Outlet Port
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c8c3d50-8884-4de0-a300-18fd580b5b92}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1b8a8663-b3eb-4fb9-8577-10176ce41238}, !- Inlet Node Name
  {754ec166-69f1-481f-b6a1-21615a11f750}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4451a9c-8436-44ba-87bf-4fc4aadd1527}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {98899850-3bdf-4b32-b2fa-2b2daf8f4f07}, !- Outlet Node Name
  {9ad0db9c-ee95-4278-8723-8b42ab6fe414}; !- Inlet Node Name 1

OS:Connection,
  {1b8a8663-b3eb-4fb9-8577-10176ce41238}, !- Handle
  {50eb00e2-9d31-46ef-b439-19189c73a11b}, !- Source Object
  3,                                      !- Outlet Port
  {0c8c3d50-8884-4de0-a300-18fd580b5b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98899850-3bdf-4b32-b2fa-2b2daf8f4f07}, !- Handle
  {d4451a9c-8436-44ba-87bf-4fc4aadd1527}, !- Source Object
  2,                                      !- Outlet Port
  {df850376-7e9f-4cdb-bdd0-9e4b9c7da0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30c9585c-74bf-4b41-8371-6344cd94460e}, !- Handle
  {5d139e12-cf22-403b-a057-2de14deaba0a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4458889f-22b9-4005-bd0b-a0121ef3a196}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {41c75b9f-c290-4e1c-b105-e2128e690ab1}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {cea8ce64-00a2-4ad6-86f9-c25737fe5183}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Heating Coil 152kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1b60c27b-2a6f-4905-b707-5890acc6d685}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Cooling Coil 70kBtu/hr 8.9EER 72kBtu/hr 10.1EER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {113ec139-34d2-47c4-80c9-e94d0a3f5654}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3bb34bc-9b63-4c26-a811-d76cb969f1f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {659ffce3-ece5-44f4-93d4-e95507aca005}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c3bb34bc-9b63-4c26-a811-d76cb969f1f8}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {659ffce3-ece5-44f4-93d4-e95507aca005}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {31b75e55-9373-4690-b3c6-87b4898e7fc5}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {03502969-275d-4b41-bae8-59c006b4793c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {b44057bb-fe99-4846-b25f-81621c74cac1}, !- Air Inlet Node Name
  {32b87aad-33c0-4e4e-91d2-c65a2eaeda81}, !- Air Outlet Node Name
  {113ec139-34d2-47c4-80c9-e94d0a3f5654}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Supply Air Fan Operating Mode Schedule Name
  {cea8ce64-00a2-4ad6-86f9-c25737fe5183}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1b60c27b-2a6f-4905-b707-5890acc6d685}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b44057bb-fe99-4846-b25f-81621c74cac1}, !- Handle
  {441f7a11-a2a3-406f-9b31-dcf5d263947a}, !- Source Object
  3,                                      !- Outlet Port
  {31b75e55-9373-4690-b3c6-87b4898e7fc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {32b87aad-33c0-4e4e-91d2-c65a2eaeda81}, !- Handle
  {31b75e55-9373-4690-b3c6-87b4898e7fc5}, !- Source Object
  7,                                      !- Outlet Port
  {c380655d-7253-42bf-a7f8-57b733f31ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63160f3e-c690-4b4b-8b17-ddaea3c90cf9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {742d479a-ffd1-4013-b36c-d9174ab3047b}, !- Air Inlet Node Name
  {d7b8fd39-14b2-44b7-9dbb-6941dcba30d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3852fab7-8ae9-4aac-995b-56f6959e46df}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {3f085730-1377-43e8-9ef1-bb5aced13ce3}, !- Inlet Port
  {9ad0db9c-ee95-4278-8723-8b42ab6fe414}; !- Outlet Port

OS:Connection,
  {bb195efa-0923-419d-81de-2a9c364a2fad}, !- Handle
  {da2bd4c1-f18f-4793-9fbb-2546555fee0b}, !- Source Object
  3,                                      !- Outlet Port
  {adbc13fc-26e5-48c4-a432-9bf2fa928e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f085730-1377-43e8-9ef1-bb5aced13ce3}, !- Handle
  {e1b61549-a4c3-4492-9730-513dfb3b0755}, !- Source Object
  2,                                      !- Outlet Port
  {3852fab7-8ae9-4aac-995b-56f6959e46df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad0db9c-ee95-4278-8723-8b42ab6fe414}, !- Handle
  {3852fab7-8ae9-4aac-995b-56f6959e46df}, !- Source Object
  3,                                      !- Outlet Port
  {d4451a9c-8436-44ba-87bf-4fc4aadd1527}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29250f0f-dedc-4b0f-b6c1-3be5729e11c1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Direct Air Inlet Air Node, !- Name
  {754ec166-69f1-481f-b6a1-21615a11f750}, !- Inlet Port
  {742d479a-ffd1-4013-b36c-d9174ab3047b}; !- Outlet Port

OS:Connection,
  {754ec166-69f1-481f-b6a1-21615a11f750}, !- Handle
  {0c8c3d50-8884-4de0-a300-18fd580b5b92}, !- Source Object
  3,                                      !- Outlet Port
  {29250f0f-dedc-4b0f-b6c1-3be5729e11c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742d479a-ffd1-4013-b36c-d9174ab3047b}, !- Handle
  {29250f0f-dedc-4b0f-b6c1-3be5729e11c1}, !- Source Object
  3,                                      !- Outlet Port
  {63160f3e-c690-4b4b-8b17-ddaea3c90cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7b8fd39-14b2-44b7-9dbb-6941dcba30d5}, !- Handle
  {63160f3e-c690-4b4b-8b17-ddaea3c90cf9}, !- Source Object
  4,                                      !- Outlet Port
  {da2bd4c1-f18f-4793-9fbb-2546555fee0b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Availability Schedule
  {ae755dd5-dd69-409c-a504-5c6cfbcce93a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48de24b1-b2ed-46ab-bf59-599f642e9ec6}, !- Supply Side Inlet Node Name
  {499f5ba1-b708-477f-a347-b3212af951b0}, !- Demand Side Outlet Node Name
  {95816e4b-8796-4d90-aced-c550eb22b796}, !- Demand Side Inlet Node A
  {975ad2de-c433-4e6b-8c62-cba0ccac201c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3d62c83-8ac3-41c7-ba51-4816a3902021}, !- Demand Mixer Name
  {1a1106b0-cff1-4031-8b20-9c747a1e21c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {feccada9-7d16-418a-ac93-46d787938005}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {48de24b1-b2ed-46ab-bf59-599f642e9ec6}, !- Inlet Port
  {5b560cb7-4c0c-4839-85f8-d65a67cd7685}; !- Outlet Port

OS:Node,
  {501c05d2-56e2-461f-8def-94e4419d96f5}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {c1dae368-3440-4f81-af62-9d76601c8d2e}, !- Inlet Port
  {975ad2de-c433-4e6b-8c62-cba0ccac201c}; !- Outlet Port

OS:Connection,
  {48de24b1-b2ed-46ab-bf59-599f642e9ec6}, !- Handle
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- Source Object
  9,                                      !- Outlet Port
  {feccada9-7d16-418a-ac93-46d787938005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975ad2de-c433-4e6b-8c62-cba0ccac201c}, !- Handle
  {501c05d2-56e2-461f-8def-94e4419d96f5}, !- Source Object
  3,                                      !- Outlet Port
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c1f9ad1-3b03-41e6-9bdd-4e3d191db62f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {95816e4b-8796-4d90-aced-c550eb22b796}, !- Inlet Port
  {e62bef90-c5a3-4ae3-8874-154804f45877}; !- Outlet Port

OS:Node,
  {9cc75380-65e5-40c3-b9f3-dc2bd261e871}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {b5b1e7fa-4cf4-4975-b280-3bb9eb063633}, !- Inlet Port
  {499f5ba1-b708-477f-a347-b3212af951b0}; !- Outlet Port

OS:Node,
  {37bb4745-fed8-4303-9c4e-2d67d061cf79}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {0cfbd037-61f9-427f-9e73-63687d077fd9}, !- Inlet Port
  {6789ef55-2722-49a2-b62e-963fbc1ad5c1}; !- Outlet Port

OS:Connection,
  {95816e4b-8796-4d90-aced-c550eb22b796}, !- Handle
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- Source Object
  11,                                     !- Outlet Port
  {1c1f9ad1-3b03-41e6-9bdd-4e3d191db62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499f5ba1-b708-477f-a347-b3212af951b0}, !- Handle
  {9cc75380-65e5-40c3-b9f3-dc2bd261e871}, !- Source Object
  3,                                      !- Outlet Port
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a1106b0-cff1-4031-8b20-9c747a1e21c8}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e62bef90-c5a3-4ae3-8874-154804f45877}, !- Inlet Node Name
  {c013de18-09ba-496e-80ad-1aba3fc2a386}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3d62c83-8ac3-41c7-ba51-4816a3902021}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b5b1e7fa-4cf4-4975-b280-3bb9eb063633}, !- Outlet Node Name
  {a6a1e66a-83fd-462e-8550-237d2f18697c}; !- Inlet Node Name 1

OS:Connection,
  {e62bef90-c5a3-4ae3-8874-154804f45877}, !- Handle
  {1c1f9ad1-3b03-41e6-9bdd-4e3d191db62f}, !- Source Object
  3,                                      !- Outlet Port
  {1a1106b0-cff1-4031-8b20-9c747a1e21c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b1e7fa-4cf4-4975-b280-3bb9eb063633}, !- Handle
  {d3d62c83-8ac3-41c7-ba51-4816a3902021}, !- Source Object
  2,                                      !- Outlet Port
  {9cc75380-65e5-40c3-b9f3-dc2bd261e871}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b7435cc-e24a-4b3f-a06f-f4f6a2da56c2}, !- Handle
  {5e031180-310e-4c68-a556-cd88237bcadf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae755dd5-dd69-409c-a504-5c6cfbcce93a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {8c25d2dc-5fae-424b-93c0-9e7127a78664}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6dc36e46-5a06-4aa4-8f33-fba1213ee292}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Heating Coil 63kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {aac6b363-d76c-4b1c-ad3f-075b72b7f3c7}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Cooling Coil 29kBtu/hr 9.7SEER 30kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {eb3310a9-9507-4436-9e25-96e4d719f79e}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8f0eb2b-5784-4274-a29a-90a7446a9a34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee83fac6-a4c1-44a6-8c2f-f80fa0a125d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d8f0eb2b-5784-4274-a29a-90a7446a9a34}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee83fac6-a4c1-44a6-8c2f-f80fa0a125d9}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8fbbcb4-3bfc-446b-b456-277928a37676}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {e0eb5a62-84b2-4f77-ae62-eb1716e261e7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {5b560cb7-4c0c-4839-85f8-d65a67cd7685}, !- Air Inlet Node Name
  {c1dae368-3440-4f81-af62-9d76601c8d2e}, !- Air Outlet Node Name
  {eb3310a9-9507-4436-9e25-96e4d719f79e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Supply Air Fan Operating Mode Schedule Name
  {6dc36e46-5a06-4aa4-8f33-fba1213ee292}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aac6b363-d76c-4b1c-ad3f-075b72b7f3c7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5b560cb7-4c0c-4839-85f8-d65a67cd7685}, !- Handle
  {feccada9-7d16-418a-ac93-46d787938005}, !- Source Object
  3,                                      !- Outlet Port
  {b8fbbcb4-3bfc-446b-b456-277928a37676}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c1dae368-3440-4f81-af62-9d76601c8d2e}, !- Handle
  {b8fbbcb4-3bfc-446b-b456-277928a37676}, !- Source Object
  7,                                      !- Outlet Port
  {501c05d2-56e2-461f-8def-94e4419d96f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4fd62fb-2979-41ec-aadd-dbf6db425ac7}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {e429e157-53f8-458d-9b3e-3c5e9cfb8505}, !- Air Inlet Node Name
  {0cfbd037-61f9-427f-9e73-63687d077fd9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {110a679c-37ff-456e-a630-b97ef95ad372}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {ec6ae0df-5899-4087-aa83-40616dd95bf8}, !- Inlet Port
  {a6a1e66a-83fd-462e-8550-237d2f18697c}; !- Outlet Port

OS:Connection,
  {6789ef55-2722-49a2-b62e-963fbc1ad5c1}, !- Handle
  {37bb4745-fed8-4303-9c4e-2d67d061cf79}, !- Source Object
  3,                                      !- Outlet Port
  {829f6752-58c4-4885-bed9-031e6b3dbecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6ae0df-5899-4087-aa83-40616dd95bf8}, !- Handle
  {ca422a69-d5f7-4038-a040-28c84c701312}, !- Source Object
  2,                                      !- Outlet Port
  {110a679c-37ff-456e-a630-b97ef95ad372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a1e66a-83fd-462e-8550-237d2f18697c}, !- Handle
  {110a679c-37ff-456e-a630-b97ef95ad372}, !- Source Object
  3,                                      !- Outlet Port
  {d3d62c83-8ac3-41c7-ba51-4816a3902021}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b523f0d-cb9b-4557-a4ba-2711bf4e15d5}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {c013de18-09ba-496e-80ad-1aba3fc2a386}, !- Inlet Port
  {e429e157-53f8-458d-9b3e-3c5e9cfb8505}; !- Outlet Port

OS:Connection,
  {c013de18-09ba-496e-80ad-1aba3fc2a386}, !- Handle
  {1a1106b0-cff1-4031-8b20-9c747a1e21c8}, !- Source Object
  3,                                      !- Outlet Port
  {0b523f0d-cb9b-4557-a4ba-2711bf4e15d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e429e157-53f8-458d-9b3e-3c5e9cfb8505}, !- Handle
  {0b523f0d-cb9b-4557-a4ba-2711bf4e15d5}, !- Source Object
  3,                                      !- Outlet Port
  {a4fd62fb-2979-41ec-aadd-dbf6db425ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cfbd037-61f9-427f-9e73-63687d077fd9}, !- Handle
  {a4fd62fb-2979-41ec-aadd-dbf6db425ac7}, !- Source Object
  4,                                      !- Outlet Port
  {37bb4745-fed8-4303-9c4e-2d67d061cf79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Availability Schedule
  {9decbfae-7af3-4c12-9388-85d770513c26}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a34ed6a-d622-4878-9d3b-054c7c5be6e5}, !- Supply Side Inlet Node Name
  {69789f2b-4cb2-463c-85d0-3e1ed2b1889b}, !- Demand Side Outlet Node Name
  {1ca7c598-f103-4a65-b421-885c6ac28ce4}, !- Demand Side Inlet Node A
  {0d01a660-beec-48e4-a1a4-6718ab33c3a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {685cca40-a7ee-4abe-8577-835eb42de5ea}, !- Demand Mixer Name
  {887860b5-e047-49b2-a193-8236e5fcb2ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2617556a-30b8-44e3-83ea-bd5e545c2df1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {9a34ed6a-d622-4878-9d3b-054c7c5be6e5}, !- Inlet Port
  {18fa1a05-ea02-46c7-9d9e-82de7d5503ed}; !- Outlet Port

OS:Node,
  {e3cf7a44-7d6d-4249-a2d2-ee12b76cdc7d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {32f01a7c-73fc-4de9-8e0d-6a78ba24453a}, !- Inlet Port
  {0d01a660-beec-48e4-a1a4-6718ab33c3a2}; !- Outlet Port

OS:Connection,
  {9a34ed6a-d622-4878-9d3b-054c7c5be6e5}, !- Handle
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- Source Object
  9,                                      !- Outlet Port
  {2617556a-30b8-44e3-83ea-bd5e545c2df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d01a660-beec-48e4-a1a4-6718ab33c3a2}, !- Handle
  {e3cf7a44-7d6d-4249-a2d2-ee12b76cdc7d}, !- Source Object
  3,                                      !- Outlet Port
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4b7dfd75-d5d1-41e3-a432-5d44b1bc2fb4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {1ca7c598-f103-4a65-b421-885c6ac28ce4}, !- Inlet Port
  {a36a91e4-1c60-484e-94e2-220e01e7f786}; !- Outlet Port

OS:Node,
  {b9810e9c-5fee-4cdb-8f71-b4dfd161afad}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {656bf5e7-9a9d-4b29-8b52-7e788db35be4}, !- Inlet Port
  {69789f2b-4cb2-463c-85d0-3e1ed2b1889b}; !- Outlet Port

OS:Node,
  {230082ca-4418-4386-9fbe-c87c07a6fee6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air Outlet Air Node, !- Name
  {30c73a7e-ed1a-485d-a70e-83383d00c49e}, !- Inlet Port
  {aba52e02-9761-487d-bf17-4a999803f229}; !- Outlet Port

OS:Connection,
  {1ca7c598-f103-4a65-b421-885c6ac28ce4}, !- Handle
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- Source Object
  11,                                     !- Outlet Port
  {4b7dfd75-d5d1-41e3-a432-5d44b1bc2fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69789f2b-4cb2-463c-85d0-3e1ed2b1889b}, !- Handle
  {b9810e9c-5fee-4cdb-8f71-b4dfd161afad}, !- Source Object
  3,                                      !- Outlet Port
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {887860b5-e047-49b2-a193-8236e5fcb2ee}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {a36a91e4-1c60-484e-94e2-220e01e7f786}, !- Inlet Node Name
  {79ea2597-4684-480e-9082-e68f5af0b9bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {685cca40-a7ee-4abe-8577-835eb42de5ea}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {656bf5e7-9a9d-4b29-8b52-7e788db35be4}, !- Outlet Node Name
  {02a249bb-721b-44da-a026-9c0518e6f16e}; !- Inlet Node Name 1

OS:Connection,
  {a36a91e4-1c60-484e-94e2-220e01e7f786}, !- Handle
  {4b7dfd75-d5d1-41e3-a432-5d44b1bc2fb4}, !- Source Object
  3,                                      !- Outlet Port
  {887860b5-e047-49b2-a193-8236e5fcb2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656bf5e7-9a9d-4b29-8b52-7e788db35be4}, !- Handle
  {685cca40-a7ee-4abe-8577-835eb42de5ea}, !- Source Object
  2,                                      !- Outlet Port
  {b9810e9c-5fee-4cdb-8f71-b4dfd161afad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b936ef41-d6c8-4c99-a259-d81a75e19354}, !- Handle
  {22e122b3-5e72-4283-b34a-956eafd23a93}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9decbfae-7af3-4c12-9388-85d770513c26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {4e4b8367-6bde-43dc-abc9-1b4848d1f5ac}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {a6d4c0b2-4877-4f86-a694-da77be8c40d3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Heating Coil 85kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5f6dbad8-f716-46e6-9bdb-6c32da2fdffe}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Cooling Coil 39kBtu/hr 9.7SEER 41kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c68574ec-8c4c-4640-8f0c-37134fb84ce5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d4977e3c-a4d6-4445-9650-6e3718966e78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf57ea0f-e915-4bbb-822c-9fd592781a7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d4977e3c-a4d6-4445-9650-6e3718966e78}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf57ea0f-e915-4bbb-822c-9fd592781a7e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {616c7490-0630-43eb-80b5-ac2d52f1f609}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {4b2ea08b-b3b1-4d9e-800b-c10dc6991bdd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {18fa1a05-ea02-46c7-9d9e-82de7d5503ed}, !- Air Inlet Node Name
  {32f01a7c-73fc-4de9-8e0d-6a78ba24453a}, !- Air Outlet Node Name
  {c68574ec-8c4c-4640-8f0c-37134fb84ce5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Supply Air Fan Operating Mode Schedule Name
  {a6d4c0b2-4877-4f86-a694-da77be8c40d3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5f6dbad8-f716-46e6-9bdb-6c32da2fdffe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {18fa1a05-ea02-46c7-9d9e-82de7d5503ed}, !- Handle
  {2617556a-30b8-44e3-83ea-bd5e545c2df1}, !- Source Object
  3,                                      !- Outlet Port
  {616c7490-0630-43eb-80b5-ac2d52f1f609}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {32f01a7c-73fc-4de9-8e0d-6a78ba24453a}, !- Handle
  {616c7490-0630-43eb-80b5-ac2d52f1f609}, !- Source Object
  7,                                      !- Outlet Port
  {e3cf7a44-7d6d-4249-a2d2-ee12b76cdc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bae0947-7cde-4a13-adc6-2a6a39af6130}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {32c1c6e9-3fc4-498c-88a8-56c5853c18fc}, !- Air Inlet Node Name
  {30c73a7e-ed1a-485d-a70e-83383d00c49e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74c9465e-13b7-4cc2-8c1f-7f7d455fd675}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {7af76ae9-a946-4616-8daf-bdb32f96a1ac}, !- Inlet Port
  {02a249bb-721b-44da-a026-9c0518e6f16e}; !- Outlet Port

OS:Connection,
  {aba52e02-9761-487d-bf17-4a999803f229}, !- Handle
  {230082ca-4418-4386-9fbe-c87c07a6fee6}, !- Source Object
  3,                                      !- Outlet Port
  {9136ba33-c4f6-4f8e-87ef-5823dc70537a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af76ae9-a946-4616-8daf-bdb32f96a1ac}, !- Handle
  {ed061a5f-8ceb-4fb3-9238-d7f43bc9f0ec}, !- Source Object
  2,                                      !- Outlet Port
  {74c9465e-13b7-4cc2-8c1f-7f7d455fd675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a249bb-721b-44da-a026-9c0518e6f16e}, !- Handle
  {74c9465e-13b7-4cc2-8c1f-7f7d455fd675}, !- Source Object
  3,                                      !- Outlet Port
  {685cca40-a7ee-4abe-8577-835eb42de5ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f49c9b8-7ed6-4961-a682-1d4bcc7818a0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Direct Air Inlet Air Node, !- Name
  {79ea2597-4684-480e-9082-e68f5af0b9bd}, !- Inlet Port
  {32c1c6e9-3fc4-498c-88a8-56c5853c18fc}; !- Outlet Port

OS:Connection,
  {79ea2597-4684-480e-9082-e68f5af0b9bd}, !- Handle
  {887860b5-e047-49b2-a193-8236e5fcb2ee}, !- Source Object
