  3,                                      !- Outlet Port
  {2f49c9b8-7ed6-4961-a682-1d4bcc7818a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c1c6e9-3fc4-498c-88a8-56c5853c18fc}, !- Handle
  {2f49c9b8-7ed6-4961-a682-1d4bcc7818a0}, !- Source Object
  3,                                      !- Outlet Port
  {4bae0947-7cde-4a13-adc6-2a6a39af6130}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30c73a7e-ed1a-485d-a70e-83383d00c49e}, !- Handle
  {4bae0947-7cde-4a13-adc6-2a6a39af6130}, !- Source Object
  4,                                      !- Outlet Port
  {230082ca-4418-4386-9fbe-c87c07a6fee6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Availability Schedule
  {af4d42ae-fc8a-4733-b7d9-81f04d41ab6d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f23ea57-c27d-4a34-945f-7fda25aa4e3c}, !- Supply Side Inlet Node Name
  {ca6702df-b0b6-4410-90eb-213d0b8cba3c}, !- Demand Side Outlet Node Name
  {7d3e650e-2d9b-4e34-b511-977bd1597d3c}, !- Demand Side Inlet Node A
  {fb2e2bf5-fc49-4c67-8259-a83303784932}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5eb02f7c-c543-4244-8459-85967cb1549a}, !- Demand Mixer Name
  {4f77570e-d5f1-4074-9e99-5eaf79d3f12c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {561326d7-3006-46d3-a388-1f9aee2967ed}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {4f23ea57-c27d-4a34-945f-7fda25aa4e3c}, !- Inlet Port
  {9085d901-94db-4a73-ac9c-eab4fee1765d}; !- Outlet Port

OS:Node,
  {64adf9e3-f084-4df8-8db8-d4a8be79b944}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {4db8f115-9496-436e-a909-fb06790e305a}, !- Inlet Port
  {fb2e2bf5-fc49-4c67-8259-a83303784932}; !- Outlet Port

OS:Connection,
  {4f23ea57-c27d-4a34-945f-7fda25aa4e3c}, !- Handle
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- Source Object
  9,                                      !- Outlet Port
  {561326d7-3006-46d3-a388-1f9aee2967ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2e2bf5-fc49-4c67-8259-a83303784932}, !- Handle
  {64adf9e3-f084-4df8-8db8-d4a8be79b944}, !- Source Object
  3,                                      !- Outlet Port
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b2bfb597-513a-406e-b3b9-709b53c1a888}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {7d3e650e-2d9b-4e34-b511-977bd1597d3c}, !- Inlet Port
  {a4d9970b-bb4e-43dd-8c71-a28cee87cd64}; !- Outlet Port

OS:Node,
  {de101967-b357-4f26-8165-cfc7fc0c8ed6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2478e548-b0ab-449e-ba1d-63d3542ebc98}, !- Inlet Port
  {ca6702df-b0b6-4410-90eb-213d0b8cba3c}; !- Outlet Port

OS:Node,
  {42ae01ea-a251-4d8a-a128-4b1a44bcbe5a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air Outlet Air Node, !- Name
  {5be87ced-abb4-4ff7-b540-c354731c94b0}, !- Inlet Port
  {19157057-c07f-42d8-878b-c37d82f7f4fe}; !- Outlet Port

OS:Connection,
  {7d3e650e-2d9b-4e34-b511-977bd1597d3c}, !- Handle
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- Source Object
  11,                                     !- Outlet Port
  {b2bfb597-513a-406e-b3b9-709b53c1a888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6702df-b0b6-4410-90eb-213d0b8cba3c}, !- Handle
  {de101967-b357-4f26-8165-cfc7fc0c8ed6}, !- Source Object
  3,                                      !- Outlet Port
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f77570e-d5f1-4074-9e99-5eaf79d3f12c}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a4d9970b-bb4e-43dd-8c71-a28cee87cd64}, !- Inlet Node Name
  {cc7f9bc9-ed00-4433-a739-34143c0d773c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eb02f7c-c543-4244-8459-85967cb1549a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2478e548-b0ab-449e-ba1d-63d3542ebc98}, !- Outlet Node Name
  {f8091583-66f8-4113-9aaa-b7af0b5dc948}; !- Inlet Node Name 1

OS:Connection,
  {a4d9970b-bb4e-43dd-8c71-a28cee87cd64}, !- Handle
  {b2bfb597-513a-406e-b3b9-709b53c1a888}, !- Source Object
  3,                                      !- Outlet Port
  {4f77570e-d5f1-4074-9e99-5eaf79d3f12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2478e548-b0ab-449e-ba1d-63d3542ebc98}, !- Handle
  {5eb02f7c-c543-4244-8459-85967cb1549a}, !- Source Object
  2,                                      !- Outlet Port
  {de101967-b357-4f26-8165-cfc7fc0c8ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3fb606b-7a43-43dc-ad50-d6c2bd8f25dd}, !- Handle
  {00b883ba-0832-45e4-beb2-33a4c6113461}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {af4d42ae-fc8a-4733-b7d9-81f04d41ab6d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {6833eaa6-a22f-472e-a3a2-8dd2aeb302b8}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {12db0fa5-741b-450f-b44b-0d12feffa5e8}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Heating Coil 51kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3789a110-9f25-4ee8-8e33-55e8004a7502}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Cooling Coil 24kBtu/hr 9.7SEER 22kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {29d91b11-1275-4556-8850-4152632475d0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcedf41a-67e5-4fc3-a68f-cf2ee0670540}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b687343f-aa1c-49e6-b4a6-8aa1f975009c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {dcedf41a-67e5-4fc3-a68f-cf2ee0670540}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b687343f-aa1c-49e6-b4a6-8aa1f975009c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {655eee9a-21f7-4579-9ab4-a6325976b344}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {738e6c07-d3a0-483b-b5cf-ca9252b75ce9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {9085d901-94db-4a73-ac9c-eab4fee1765d}, !- Air Inlet Node Name
  {4db8f115-9496-436e-a909-fb06790e305a}, !- Air Outlet Node Name
  {29d91b11-1275-4556-8850-4152632475d0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Supply Air Fan Operating Mode Schedule Name
  {12db0fa5-741b-450f-b44b-0d12feffa5e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3789a110-9f25-4ee8-8e33-55e8004a7502}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9085d901-94db-4a73-ac9c-eab4fee1765d}, !- Handle
  {561326d7-3006-46d3-a388-1f9aee2967ed}, !- Source Object
  3,                                      !- Outlet Port
  {655eee9a-21f7-4579-9ab4-a6325976b344}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4db8f115-9496-436e-a909-fb06790e305a}, !- Handle
  {655eee9a-21f7-4579-9ab4-a6325976b344}, !- Source Object
  7,                                      !- Outlet Port
  {64adf9e3-f084-4df8-8db8-d4a8be79b944}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3ee9659-994a-418a-90e6-08d6ec93313c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {05639ec2-a819-4134-8629-348a3b4690d3}, !- Air Inlet Node Name
  {5be87ced-abb4-4ff7-b540-c354731c94b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7e5b05e-7055-4bd6-8a19-09df8048f80e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {0310e2bb-c24a-479e-bc2d-ba0356992d85}, !- Inlet Port
  {f8091583-66f8-4113-9aaa-b7af0b5dc948}; !- Outlet Port

OS:Connection,
  {19157057-c07f-42d8-878b-c37d82f7f4fe}, !- Handle
  {42ae01ea-a251-4d8a-a128-4b1a44bcbe5a}, !- Source Object
  3,                                      !- Outlet Port
  {619509b1-3466-42be-aeda-8db2d5c11084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0310e2bb-c24a-479e-bc2d-ba0356992d85}, !- Handle
  {c12dac38-e166-47c2-8689-b0e5b2ca4b0b}, !- Source Object
  2,                                      !- Outlet Port
  {a7e5b05e-7055-4bd6-8a19-09df8048f80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8091583-66f8-4113-9aaa-b7af0b5dc948}, !- Handle
  {a7e5b05e-7055-4bd6-8a19-09df8048f80e}, !- Source Object
  3,                                      !- Outlet Port
  {5eb02f7c-c543-4244-8459-85967cb1549a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6a552bd-1cc3-4829-94d2-8f905a838032}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Direct Air Inlet Air Node, !- Name
  {cc7f9bc9-ed00-4433-a739-34143c0d773c}, !- Inlet Port
  {05639ec2-a819-4134-8629-348a3b4690d3}; !- Outlet Port

OS:Connection,
  {cc7f9bc9-ed00-4433-a739-34143c0d773c}, !- Handle
  {4f77570e-d5f1-4074-9e99-5eaf79d3f12c}, !- Source Object
  3,                                      !- Outlet Port
  {f6a552bd-1cc3-4829-94d2-8f905a838032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05639ec2-a819-4134-8629-348a3b4690d3}, !- Handle
  {f6a552bd-1cc3-4829-94d2-8f905a838032}, !- Source Object
  3,                                      !- Outlet Port
  {a3ee9659-994a-418a-90e6-08d6ec93313c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5be87ced-abb4-4ff7-b540-c354731c94b0}, !- Handle
  {a3ee9659-994a-418a-90e6-08d6ec93313c}, !- Source Object
  4,                                      !- Outlet Port
  {42ae01ea-a251-4d8a-a128-4b1a44bcbe5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Availability Schedule
  {74aa5235-9d8e-4e1c-89b0-43e255db0ce2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4c34366-ce9e-4f1a-a347-a016fc84dd29}, !- Supply Side Inlet Node Name
  {4455704c-84f4-45d5-9985-cb549b2d5a6f}, !- Demand Side Outlet Node Name
  {ae8ae7fc-8ccc-4ec0-abd9-24aa1e48410b}, !- Demand Side Inlet Node A
  {f2417482-9e87-410e-90b0-9966e52468c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5e36b91-6e31-4221-a0d6-c1ba6743006c}, !- Demand Mixer Name
  {7a5e1009-4e91-4a0e-921c-99f521643620}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0303ec94-13d3-408e-9a1f-2cfceacc1370}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {a4c34366-ce9e-4f1a-a347-a016fc84dd29}, !- Inlet Port
  {6e7569b2-759d-4045-98a2-3fcef139e6cc}; !- Outlet Port

OS:Node,
  {00a2abb8-5275-4dfc-a515-448da7911768}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {625d5631-9a84-4998-ad4e-e73d8ea4a311}, !- Inlet Port
  {f2417482-9e87-410e-90b0-9966e52468c0}; !- Outlet Port

OS:Connection,
  {a4c34366-ce9e-4f1a-a347-a016fc84dd29}, !- Handle
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- Source Object
  9,                                      !- Outlet Port
  {0303ec94-13d3-408e-9a1f-2cfceacc1370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2417482-9e87-410e-90b0-9966e52468c0}, !- Handle
  {00a2abb8-5275-4dfc-a515-448da7911768}, !- Source Object
  3,                                      !- Outlet Port
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b7a013f-9506-4a26-8568-08d139f2fcf7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {ae8ae7fc-8ccc-4ec0-abd9-24aa1e48410b}, !- Inlet Port
  {e6df2824-b233-42ee-bdd7-d667f91f14d1}; !- Outlet Port

OS:Node,
  {e451f82c-c221-4614-b322-f7ccb07bf635}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {5f6ec21f-3949-4428-ad12-85c35c3ce496}, !- Inlet Port
  {4455704c-84f4-45d5-9985-cb549b2d5a6f}; !- Outlet Port

OS:Node,
  {e8757c8f-92b5-4b39-91ee-c1286bbf4d99}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air Outlet Air Node, !- Name
  {1278f821-f179-4ba8-bf5d-4da7d1efb32f}, !- Inlet Port
  {3b3a0c67-dfd9-405d-9c3d-7b9808c36e20}; !- Outlet Port

OS:Connection,
  {ae8ae7fc-8ccc-4ec0-abd9-24aa1e48410b}, !- Handle
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- Source Object
  11,                                     !- Outlet Port
  {7b7a013f-9506-4a26-8568-08d139f2fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4455704c-84f4-45d5-9985-cb549b2d5a6f}, !- Handle
  {e451f82c-c221-4614-b322-f7ccb07bf635}, !- Source Object
  3,                                      !- Outlet Port
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a5e1009-4e91-4a0e-921c-99f521643620}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {e6df2824-b233-42ee-bdd7-d667f91f14d1}, !- Inlet Node Name
  {75ed1c89-6744-4768-9d76-0dfc55e97a4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f5e36b91-6e31-4221-a0d6-c1ba6743006c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {5f6ec21f-3949-4428-ad12-85c35c3ce496}, !- Outlet Node Name
  {e72f5691-5e60-4709-831e-42c91ea3650a}; !- Inlet Node Name 1

OS:Connection,
  {e6df2824-b233-42ee-bdd7-d667f91f14d1}, !- Handle
  {7b7a013f-9506-4a26-8568-08d139f2fcf7}, !- Source Object
  3,                                      !- Outlet Port
  {7a5e1009-4e91-4a0e-921c-99f521643620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6ec21f-3949-4428-ad12-85c35c3ce496}, !- Handle
  {f5e36b91-6e31-4221-a0d6-c1ba6743006c}, !- Source Object
  2,                                      !- Outlet Port
  {e451f82c-c221-4614-b322-f7ccb07bf635}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de481a5c-0698-4f2b-ae05-277ebaf10a9d}, !- Handle
  {14ac2593-2bd3-45a5-b73d-ba2fc204a102}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74aa5235-9d8e-4e1c-89b0-43e255db0ce2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {d8b6b494-7243-4940-85de-367e6a2c128a}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {8d4cf56e-6016-4273-946a-ce1ff7ce20d1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Heating Coil 62kBtu/hr 0.8 Thermal Eff, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fe695c1c-921a-4313-93ce-35f960c93b3f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Cooling Coil 25kBtu/hr 9.7SEER 28kBtu/hr 13.0SEER, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1474d0ad-2db9-4f83-8939-4c0be2a0708c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {016d1f13-4a29-4cb7-9eb8-28c71c7f5fec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5d8b561-2a27-4029-9e01-f56208512f8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {016d1f13-4a29-4cb7-9eb8-28c71c7f5fec}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5d8b561-2a27-4029-9e01-f56208512f8d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {84e37ca8-05d2-404c-9767-531116efb745}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8ee713b4-9ae1-4b2d-9c0c-b9c2efb48d9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {6e7569b2-759d-4045-98a2-3fcef139e6cc}, !- Air Inlet Node Name
  {625d5631-9a84-4998-ad4e-e73d8ea4a311}, !- Air Outlet Node Name
  {1474d0ad-2db9-4f83-8939-4c0be2a0708c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Supply Air Fan Operating Mode Schedule Name
  {8d4cf56e-6016-4273-946a-ce1ff7ce20d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fe695c1c-921a-4313-93ce-35f960c93b3f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6e7569b2-759d-4045-98a2-3fcef139e6cc}, !- Handle
  {0303ec94-13d3-408e-9a1f-2cfceacc1370}, !- Source Object
  3,                                      !- Outlet Port
  {84e37ca8-05d2-404c-9767-531116efb745}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {625d5631-9a84-4998-ad4e-e73d8ea4a311}, !- Handle
  {84e37ca8-05d2-404c-9767-531116efb745}, !- Source Object
  7,                                      !- Outlet Port
  {00a2abb8-5275-4dfc-a515-448da7911768}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3848ed7-5216-424a-af54-2207ecdc1a2f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {e4fedfbf-1342-4578-aa00-a67fe83fc8c9}, !- Air Inlet Node Name
  {1278f821-f179-4ba8-bf5d-4da7d1efb32f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adc8a2ab-6a3a-45cf-9d35-f9dad075813f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {03a96240-2578-40c6-9b79-f85c0b747951}, !- Inlet Port
  {e72f5691-5e60-4709-831e-42c91ea3650a}; !- Outlet Port

OS:Connection,
  {3b3a0c67-dfd9-405d-9c3d-7b9808c36e20}, !- Handle
  {e8757c8f-92b5-4b39-91ee-c1286bbf4d99}, !- Source Object
  3,                                      !- Outlet Port
  {a7ebd44c-856c-4997-abac-320e02490b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a96240-2578-40c6-9b79-f85c0b747951}, !- Handle
  {939259b1-e70a-4a48-9657-b2bf94816fc7}, !- Source Object
  2,                                      !- Outlet Port
  {adc8a2ab-6a3a-45cf-9d35-f9dad075813f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72f5691-5e60-4709-831e-42c91ea3650a}, !- Handle
  {adc8a2ab-6a3a-45cf-9d35-f9dad075813f}, !- Source Object
  3,                                      !- Outlet Port
  {f5e36b91-6e31-4221-a0d6-c1ba6743006c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7df86a7-d01f-4183-833e-4032353a5028}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Direct Air Inlet Air Node, !- Name
  {75ed1c89-6744-4768-9d76-0dfc55e97a4d}, !- Inlet Port
  {e4fedfbf-1342-4578-aa00-a67fe83fc8c9}; !- Outlet Port

OS:Connection,
  {75ed1c89-6744-4768-9d76-0dfc55e97a4d}, !- Handle
  {7a5e1009-4e91-4a0e-921c-99f521643620}, !- Source Object
  3,                                      !- Outlet Port
  {c7df86a7-d01f-4183-833e-4032353a5028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fedfbf-1342-4578-aa00-a67fe83fc8c9}, !- Handle
  {c7df86a7-d01f-4183-833e-4032353a5028}, !- Source Object
  3,                                      !- Outlet Port
  {a3848ed7-5216-424a-af54-2207ecdc1a2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1278f821-f179-4ba8-bf5d-4da7d1efb32f}, !- Handle
  {a3848ed7-5216-424a-af54-2207ecdc1a2f}, !- Source Object
  4,                                      !- Outlet Port
  {e8757c8f-92b5-4b39-91ee-c1286bbf4d99}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {6d857005-a934-4ebe-a040-6b7e8d5c5369}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {6475e875-c240-47bd-8af6-591b849b0c9c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  {03473ad7-97e6-444b-bfce-b211b49467b7}, !- Default Day Schedule Name
  {80bd6037-478a-446b-9bff-1d186faa9d26}, !- Summer Design Day Schedule Name
  {00a14cca-92b8-417a-94f6-e6690768634e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03473ad7-97e6-444b-bfce-b211b49467b7}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ac4e6dee-ca45-40f5-bb47-ee46a96e551e}, !- Handle
  {6475e875-c240-47bd-8af6-591b849b0c9c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25920000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00a14cca-92b8-417a-94f6-e6690768634e}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80bd6037-478a-446b-9bff-1d186faa9d26}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {296303f8-7a42-408e-ac09-2c30bb740927}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {6475e875-c240-47bd-8af6-591b849b0c9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ea5637e-6585-49f4-bc9f-0eccf0b09cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ea5637e-6585-49f4-bc9f-0eccf0b09cfc}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4655c013-30bc-429b-bf30-7a0e66fc7e2a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {6475e875-c240-47bd-8af6-591b849b0c9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ef8e4fc-965f-4f1a-bccf-5e3d8feabb25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ef8e4fc-965f-4f1a-bccf-5e3d8feabb25}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {f7fd297f-72ac-4441-8087-2822d32018eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {4b3e7393-32a6-411d-b0f2-431384aac932}, !- Handle
  Building Default Schedule Set,          !- Name
  {6475e875-c240-47bd-8af6-591b849b0c9c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6772ca03-9f0f-4838-9185-ec4f2dfcbd29}, !- Handle
  {784adeb5-b8db-4929-8c0d-44b2adb09225}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {113044b9-16f6-48f0-869e-32c7205852eb}, !- Handle
  {c1953e58-6f58-440d-839e-dee607dfa5b3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1024ef4-410d-4e2d-baf9-3e9cf84b88ab}, !- Handle
  {ac508064-c58c-4df0-80c5-c5854b45158d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {5dab9252-a810-41f4-bbb7-bcb5cec288d5}, !- Handle
  {d0d6c882-5cb2-462d-a5e3-92b0e7f2e39d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {48a70abd-51e6-443c-99e2-bf027fb91180}, !- Handle
  {0aceaa1e-4018-4991-8528-610bc39ee887}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9db3b497-8998-439f-a7ad-0284748b1407}, !- Handle
  {97ef0b78-962b-4e89-88d1-1fe1b2603bfe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {007c2283-94ce-4320-bfcc-34a0980b7265}, !- Handle
  {27fcafc4-f19c-430e-9893-1d60553b71be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c32fe2f-47d9-4849-950e-531181bf34be}, !- Handle
  {1fdba9b9-8dd6-4585-95d4-f097dbafeeb3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {cbaa987e-1d73-41d8-a42f-28b4b37636ef}, !- Handle
  {f89fa180-c9f7-4a74-9289-b99dd181b321}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7d44fab7-4958-40c3-a6ae-81d31d2b4625}, !- Handle
  {5b52ec8c-0e12-42c7-9398-39bbed14aa83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {76af151c-6519-41e3-8c18-373b4963815b}, !- Handle
  {6d2e668e-1490-4577-84c1-a85a42cf9281}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7937fafc-75c2-4dbb-9b67-dd3c4caae243}, !- Handle
  {c4a61979-b8e4-4ce6-827b-f06914f282f1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b174e908-fd9f-4eef-ad27-1c6f98c3c341}, !- Handle
  {d100d977-45ea-4706-8dc4-6398024ef60f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b59c748a-fae2-4bfb-ab33-6714fc13ef16}, !- Handle
  {58115456-aa7f-4143-b9c5-d476135c2877}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {9c9b32bf-4e5b-4a7e-964c-3aba05597bd9}, !- Handle
  {7ec8341e-68ea-449a-8e62-aa3c60139801}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe05bcd7-2dfc-41a9-8e8f-147bf40a6286}, !- Handle
  {a9897dc0-7946-4ded-adda-0d9413899e9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aea8d25a-531e-4669-b0eb-a02dd68e2cc8}, !- Handle
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {698a8663-56f9-4e36-98cb-693c28528d8c}, !- Handle
  {08a1c8b6-4161-4591-aa46-f00d983fc648}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b3891a25-559e-45eb-9863-14af1b2d63c5}, !- Handle
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2d27b556-238c-4caa-9e06-815665497a34}, !- Handle
  {884903fb-a30b-48b5-8553-999ba41c109f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a510648a-6fb1-4d0e-85db-1e78dc5c8c67}, !- Handle
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d5d22874-23a0-459a-9ad3-aabc088c0461}, !- Handle
  {2290aab7-7022-4f26-b272-9f2a8b87d921}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {876b6bc8-fd1f-4c70-9885-7c32f8ca620e}, !- Handle
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {67929456-edec-4f03-a4e6-66974ae2ddc6}, !- Handle
  {a333edc2-2846-400e-9204-a7eb2c7c15ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5433036-d0bc-484f-8041-f0c233928fb2}, !- Handle
  {5abe7e23-3d06-4379-816c-26bd867707d4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {79a8ea58-2cad-448b-8afe-fb10b03f8bfc}, !- Handle
  {9587300a-7074-4174-bb6b-65c32d36545e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0adf64a7-a921-4001-9683-efde51275cf2}, !- Handle
  {0134ea63-4574-4a01-a9aa-b2b1b4d2a13d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c0f0e26-e153-4ccb-9e21-11f17b6d4e50}, !- Handle
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {aa23ddf4-06b2-47b3-a204-0dedf199108b}, !- Handle
  {162f517b-bd67-4612-b9ad-0bae540b361c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93583969-09e9-49a1-afde-17390d8f74e6}, !- Handle
  {054d0736-c3a1-4b3c-86c1-7703e3cf2b99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e1be6af-f5f2-4ae0-be68-86531f77c835}, !- Handle
  {c21f180a-be44-4704-8611-05b45f2b7b5e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {6a24042b-6ddd-4fb9-8f8c-a0fafb736b44}, !- Handle
  {8f3372de-00ef-45ed-852d-4610b01dea38}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c0f2e257-f089-42ee-b704-65d917d74dd8}, !- Handle
  {e1af6366-c9b6-4696-9a10-36c14ba89871}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60b967cc-97cb-4c43-8d0c-8e312c33adef}, !- Handle
  {106fb171-2387-45af-a655-2801e5493493}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {1ceb2ecd-a23a-4bea-bb49-bbdaac48b2d4}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {784adeb5-b8db-4929-8c0d-44b2adb09225}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ade5ce16-fb68-4396-8166-9eec32b0bfb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ade5ce16-fb68-4396-8166-9eec32b0bfb0}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {3fcf41b3-0167-43ff-a340-62dfce7c2c77}, !- Handle
  {ade5ce16-fb68-4396-8166-9eec32b0bfb0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0738050b-cf37-48c9-bbff-1832f853f04b}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {784adeb5-b8db-4929-8c0d-44b2adb09225}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {408c4172-9511-4c1b-a3b1-cb901e182bb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {408c4172-9511-4c1b-a3b1-cb901e182bb2}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {19bd6621-97a1-4099-a716-56345ff6c7ec}, !- Handle
  {408c4172-9511-4c1b-a3b1-cb901e182bb2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {399db10d-be5a-4042-a241-1fe164d2f2f1}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {c4a61979-b8e4-4ce6-827b-f06914f282f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0b3171b-568a-4e6e-9b9b-6efbc1cdad62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a0b3171b-568a-4e6e-9b9b-6efbc1cdad62}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {4ab4b925-13df-4213-a668-43c7678322c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {708699eb-14a2-43a1-8aa7-7f2506f698ae}, !- Handle
  {a0b3171b-568a-4e6e-9b9b-6efbc1cdad62}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e000e4eb-d128-4942-8312-b41ce5a474ff}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {c4a61979-b8e4-4ce6-827b-f06914f282f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6458540-5ea8-437b-aab0-a1df76f0ac77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a6458540-5ea8-437b-aab0-a1df76f0ac77}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {4ab4b925-13df-4213-a668-43c7678322c7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {168f545b-b20b-4cec-8897-99e36e8718bc}, !- Handle
  {a6458540-5ea8-437b-aab0-a1df76f0ac77}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {295d7de6-280a-4be1-a854-68d99066fb16}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c92ddbe9-ba2c-4d35-8747-7ac79f29c13c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c92ddbe9-ba2c-4d35-8747-7ac79f29c13c}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {7457f091-5bb1-4771-aa54-92bdfd402f80}, !- Handle
  {c92ddbe9-ba2c-4d35-8747-7ac79f29c13c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {81b0e8ce-85f0-4952-a032-1705ab48c648}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1, !- Name
  {7b2789f8-9f99-44ef-8097-1da3eb46af84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3270e37-16c2-4abc-8931-96af2896df4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a3270e37-16c2-4abc-8931-96af2896df4d}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {3d89de29-cd44-46c1-a5d1-6684aa0f28d1}, !- Handle
  {a3270e37-16c2-4abc-8931-96af2896df4d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {00aef14e-50c2-490b-a51e-fbde90d77e6f}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {123fd502-204d-4eac-ae8f-a4e7123e4980}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {123fd502-204d-4eac-ae8f-a4e7123e4980}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {75c792f5-7667-415c-af2d-a7bf926821a5}, !- Handle
  {123fd502-204d-4eac-ae8f-a4e7123e4980}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b08a44a7-4bdc-4775-8e42-0e198945fe0f}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {b676baf3-b282-4d44-8f73-cdf5c0e0230b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0c3a39a-ae8a-41b2-a6fd-1a1a8bbd9126}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a0c3a39a-ae8a-41b2-a6fd-1a1a8bbd9126}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {1c55af90-81ae-45ca-acb1-896e1df8f489}, !- Handle
  {a0c3a39a-ae8a-41b2-a6fd-1a1a8bbd9126}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {64cc0141-72b9-4ee9-8192-f1efd152a412}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {58115456-aa7f-4143-b9c5-d476135c2877}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c32afd37-10b8-4d5d-9612-cc34f3daad4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c32afd37-10b8-4d5d-9612-cc34f3daad4d}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {3219e197-9706-48f9-8905-b3fb8c89d887}, !- Handle
  {c32afd37-10b8-4d5d-9612-cc34f3daad4d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a4a8c889-4c7e-4e2c-87be-5cdb4e4d01d9}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09a14876-cf46-46d1-8a5f-6b11a7ebcde7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {09a14876-cf46-46d1-8a5f-6b11a7ebcde7}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {cde4fbb2-5930-4c27-a5df-ec4fc41ca791}, !- Handle
  {09a14876-cf46-46d1-8a5f-6b11a7ebcde7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {51001371-683e-41cc-ac0e-06f970aa392c}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1, !- Name
  {b1844bae-2dee-46e6-b234-fe6cb79d640b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d708d16b-71b0-4b96-8f04-ba02a6ffa267}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d708d16b-71b0-4b96-8f04-ba02a6ffa267}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {37fb96df-106b-456d-bdbf-48462ff38fce}, !- Handle
  {d708d16b-71b0-4b96-8f04-ba02a6ffa267}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4c56ded4-1367-403a-98a7-a30983126e31}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c86d2c62-ec2f-4e3c-bd92-bec6e7868e73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c86d2c62-ec2f-4e3c-bd92-bec6e7868e73}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {79be3e46-6c5a-4f0f-89c4-3ecbff9e735b}, !- Handle
  {c86d2c62-ec2f-4e3c-bd92-bec6e7868e73}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fb5f4d88-f924-4273-9952-f4d7c25c257a}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {3b5cc3fa-c1cf-48ad-8da9-6db9dba7b203}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99277a36-5f39-416c-9cf7-7563c32688a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {99277a36-5f39-416c-9cf7-7563c32688a2}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {6107c72b-321e-482b-8f9b-5bf103ff890d}, !- Handle
  {99277a36-5f39-416c-9cf7-7563c32688a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {63cf5e94-0537-44dc-b22e-db276bdf20aa}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {5abe7e23-3d06-4379-816c-26bd867707d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {679f1631-2c02-4583-8033-9f0b3523db39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {679f1631-2c02-4583-8033-9f0b3523db39}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {c807ae82-fcca-4bb5-bbb5-eb59f4a1ecab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {1aff4c4f-244f-41f4-acfa-fb127cb7d362}, !- Handle
  {679f1631-2c02-4583-8033-9f0b3523db39}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5c86fbba-7c69-4848-b3a5-79f698c8ede1}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {746c0871-56e8-4997-a562-2ceb09116acc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcd37b3f-2f0b-43ba-8914-01ea5ef892ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {fcd37b3f-2f0b-43ba-8914-01ea5ef892ad}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {5c9d2aac-fe9e-43e5-98fe-cc09735b8637}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {75129cb3-f477-475d-ae8d-537ee13cc049}, !- Handle
  {fcd37b3f-2f0b-43ba-8914-01ea5ef892ad}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AvailabilityManager:NightCycle,
  {fb80c430-4214-44f3-9c0d-855dab4ac069}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f9dce375-efe9-40fb-871a-c9a3ba22eadf}, !- Control Zone or Zone List Name
  {9d990c73-ef25-4820-be28-86d58dae7fbb}, !- Cooling Control Zone or Zone List Name
  {d8652f6b-9ee6-4bb9-9eaa-d8217b7d9318}, !- Heating Control Zone or Zone List Name
  {29907531-62a9-4e55-9e1e-943a51f0957d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9dce375-efe9-40fb-871a-c9a3ba22eadf}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9d990c73-ef25-4820-be28-86d58dae7fbb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8652f6b-9ee6-4bb9-9eaa-d8217b7d9318}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29907531-62a9-4e55-9e1e-943a51f0957d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {9c747a1a-f301-4f83-b65c-ef7aac84cc91}, !- Default Day Schedule Name
  {12a9ec2e-1a5b-4ee2-a521-d4781dbbb7b7}, !- Summer Design Day Schedule Name
  {b4a7c865-4f83-4cc5-9512-6de03e4e7e42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c747a1a-f301-4f83-b65c-ef7aac84cc91}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4f746338-5128-4083-a336-d05941ce1366}, !- Handle
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.535313136176974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4a7c865-4f83-4cc5-9512-6de03e4e7e42}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12a9ec2e-1a5b-4ee2-a521-d4781dbbb7b7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba6d1684-41e0-471c-be24-9bae97091976}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3efd38b-004d-40b8-8e83-5675ebb0ac0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3efd38b-004d-40b8-8e83-5675ebb0ac0c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee3a6e7d-0446-4e89-82ea-06904f0d4c26}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {f3fdf710-4de9-49ff-b77a-62f583cdf092}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8d8ad79-b8ef-4f8e-9b75-375fe090b658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8d8ad79-b8ef-4f8e-9b75-375fe090b658}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {4b557a5d-994f-49e4-99a9-b75803ab491a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4c69c7cb-0a10-4800-8598-cec944935584}, !- Control Zone or Zone List Name
  {7d50a20a-34fe-4e9c-9621-c65af8985d74}, !- Cooling Control Zone or Zone List Name
  {60c1528e-6808-4c18-9637-e117ebfebb54}, !- Heating Control Zone or Zone List Name
  {663c78d2-361c-416f-b470-281457e167a7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c69c7cb-0a10-4800-8598-cec944935584}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {7d50a20a-34fe-4e9c-9621-c65af8985d74}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {60c1528e-6808-4c18-9637-e117ebfebb54}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {663c78d2-361c-416f-b470-281457e167a7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {2dc95eab-e8e4-4aa9-ba37-bc1b140cba2f}, !- Default Day Schedule Name
  {b0b154da-6ff6-4d24-a4e0-2ec75a3e532a}, !- Summer Design Day Schedule Name
  {4514021c-58cf-4a3b-affd-fa329c300ed4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2dc95eab-e8e4-4aa9-ba37-bc1b140cba2f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3a069563-6556-4976-bdaa-fc3628d7d5ca}, !- Handle
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999957,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4514021c-58cf-4a3b-affd-fa329c300ed4}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0b154da-6ff6-4d24-a4e0-2ec75a3e532a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a5ee583-5392-4bbe-946c-5392458f3747}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91e535ac-7d23-4e45-abc5-67e018eb675e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91e535ac-7d23-4e45-abc5-67e018eb675e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f3bba25-e8f7-4e2a-aef3-35373208e8f5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {f7ad6552-546f-4e1a-b0ef-d1aac0778bf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed30b9c7-4337-45a6-b58c-19ac751affd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed30b9c7-4337-45a6-b58c-19ac751affd3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {caad9993-a59d-47d1-a0ef-3b505db5d1ba}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f581bcc4-a4e8-4318-8b74-7751eb5be615}, !- Control Zone or Zone List Name
  {27225138-780c-4e50-8013-f2ccc0ef2a1e}, !- Cooling Control Zone or Zone List Name
  {1e82e590-4d16-4748-956f-e71aff4048ed}, !- Heating Control Zone or Zone List Name
  {2bd79f04-6311-4f9b-a5a9-55426e3d8d30}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f581bcc4-a4e8-4318-8b74-7751eb5be615}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {27225138-780c-4e50-8013-f2ccc0ef2a1e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e82e590-4d16-4748-956f-e71aff4048ed}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bd79f04-6311-4f9b-a5a9-55426e3d8d30}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {4e4e7f70-6afa-45f7-8cfb-e81d0d8faaa2}, !- Default Day Schedule Name
  {d481c1fa-0119-4b2e-b2d8-743ae78e82a4}, !- Summer Design Day Schedule Name
  {1366bb40-09de-4097-9b80-1455a5f934d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e4e7f70-6afa-45f7-8cfb-e81d0d8faaa2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {89403698-212f-44ba-b018-5ceca71f22ec}, !- Handle
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.173091098261693,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1366bb40-09de-4097-9b80-1455a5f934d2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d481c1fa-0119-4b2e-b2d8-743ae78e82a4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41ae47ae-2e1b-4bec-a86f-0e1fd951c754}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fb19c2b-e9d6-4f0e-b5a9-189a5f058fa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fb19c2b-e9d6-4f0e-b5a9-189a5f058fa4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0a959ed-0f3e-4921-9018-863ae5a267ab}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {8b6f53ef-46fc-45a3-ba74-9c32929141c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29495323-7076-4cc6-86e8-414e0c91f73b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29495323-7076-4cc6-86e8-414e0c91f73b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {bed07242-3545-4b31-a50c-3d0f84dda66e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9cebab1f-233f-45ef-a529-eae089052492}, !- Control Zone or Zone List Name
  {7ec0608e-824e-4610-868c-360280b77893}, !- Cooling Control Zone or Zone List Name
  {6285d663-7654-4d16-b318-b89cd4abef92}, !- Heating Control Zone or Zone List Name
  {dd6fe410-3bf4-499c-92e3-da5a54264a2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9cebab1f-233f-45ef-a529-eae089052492}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {7ec0608e-824e-4610-868c-360280b77893}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6285d663-7654-4d16-b318-b89cd4abef92}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dd6fe410-3bf4-499c-92e3-da5a54264a2d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {d6317887-2ab0-42ff-bcd0-ddf0c7d1794c}, !- Default Day Schedule Name
  {633ea8e4-247a-4f38-aed5-b467a2ef66b1}, !- Summer Design Day Schedule Name
  {ffb50bbe-f92a-4c16-8b32-a755e1bf8da3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6317887-2ab0-42ff-bcd0-ddf0c7d1794c}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4502600c-5926-4415-987c-87e358512248}, !- Handle
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7734826293844872,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffb50bbe-f92a-4c16-8b32-a755e1bf8da3}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {633ea8e4-247a-4f38-aed5-b467a2ef66b1}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddb47c9a-5508-45e5-9fa0-891105ccde5b}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80b0a022-f27e-4fcf-b9f0-8d60c7adb869}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b0a022-f27e-4fcf-b9f0-8d60c7adb869}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95a4836a-79c0-45e9-a2f1-388026d0ce29}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {a0d2e7c8-1ee4-4e7a-8e48-954e84aac3e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a2b0e9b-2af6-4cc0-bea9-2084c2015c10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a2b0e9b-2af6-4cc0-bea9-2084c2015c10}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {41c75b9f-c290-4e1c-b105-e2128e690ab1}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {18d14069-f1c5-4b29-9865-0b03d3d65b0c}, !- Control Zone or Zone List Name
  {11acacfe-3106-41df-ab8d-0042b5b2542e}, !- Cooling Control Zone or Zone List Name
  {0a8ac8f5-9519-4e7c-a17b-2fd1388f3b98}, !- Heating Control Zone or Zone List Name
  {09d270b5-f959-47e0-9871-1e079fc06151}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {18d14069-f1c5-4b29-9865-0b03d3d65b0c}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {11acacfe-3106-41df-ab8d-0042b5b2542e}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a8ac8f5-9519-4e7c-a17b-2fd1388f3b98}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {09d270b5-f959-47e0-9871-1e079fc06151}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {0e163fbb-445e-46d5-9689-29abcb1e67df}, !- Default Day Schedule Name
  {b7850385-eed4-4862-b3ae-8b5a24705cf7}, !- Summer Design Day Schedule Name
  {b4c3c004-b09c-463f-8a57-45a30f7646e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e163fbb-445e-46d5-9689-29abcb1e67df}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {26e22d67-3c54-4708-957a-d78572a83f67}, !- Handle
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.535313136177038,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4c3c004-b09c-463f-8a57-45a30f7646e0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7850385-eed4-4862-b3ae-8b5a24705cf7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a656bc8-1dd9-4d57-8885-f5436e8487a0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea307472-1e0b-463f-b103-8c5b0d4e2931}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea307472-1e0b-463f-b103-8c5b0d4e2931}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78e02c6b-f76d-4603-8477-70f81b9ab67f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {2402d696-fa40-42e8-a928-c429e047411c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bedb4d61-3f10-4e5e-a87c-ee5d1a86c739}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bedb4d61-3f10-4e5e-a87c-ee5d1a86c739}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8c25d2dc-5fae-424b-93c0-9e7127a78664}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4bce006-f0de-4638-9214-078b514a1f09}, !- Control Zone or Zone List Name
  {66ab9231-b399-438b-b517-77eb01405558}, !- Cooling Control Zone or Zone List Name
  {18dc74b6-5f0d-463e-9dda-6855b9efccf1}, !- Heating Control Zone or Zone List Name
  {4a4ca48a-0e8a-49da-964f-946a65dfdc11}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4bce006-f0de-4638-9214-078b514a1f09}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {66ab9231-b399-438b-b517-77eb01405558}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18dc74b6-5f0d-463e-9dda-6855b9efccf1}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4a4ca48a-0e8a-49da-964f-946a65dfdc11}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {fa237932-327e-4911-8ae5-5d3036b81794}, !- Default Day Schedule Name
  {0340510f-f04f-4d4b-a1a6-26f337eb11e7}, !- Summer Design Day Schedule Name
  {8a5b7e12-a6d1-45a0-8504-c64887fa10f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa237932-327e-4911-8ae5-5d3036b81794}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {77eae42a-c25f-4e78-9ec3-01bd1fe50fb6}, !- Handle
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.07499999999998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a5b7e12-a6d1-45a0-8504-c64887fa10f0}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0340510f-f04f-4d4b-a1a6-26f337eb11e7}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bbf2bcf-ffbe-4011-910b-fc9b8a6a9e2c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4960538-e7ad-4954-bf8f-ad4d306a9120}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4960538-e7ad-4954-bf8f-ad4d306a9120}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7880d0c8-54c8-4b5d-a130-f85f88148761}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {f4cce108-e534-4860-9b79-7dd82d0e49f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e224db1-34b2-4af9-ade2-7160b49b318d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e224db1-34b2-4af9-ade2-7160b49b318d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {4e4b8367-6bde-43dc-abc9-1b4848d1f5ac}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {257721d7-2319-4de2-9635-2c39cfbb390c}, !- Control Zone or Zone List Name
  {5d1dfe73-2b95-4038-b595-27460b68fbe8}, !- Cooling Control Zone or Zone List Name
  {372bd57a-820d-41db-bac4-1a87460a1bb3}, !- Heating Control Zone or Zone List Name
  {8015f80e-f89b-4c6c-ad47-cba480505d46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {257721d7-2319-4de2-9635-2c39cfbb390c}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {5d1dfe73-2b95-4038-b595-27460b68fbe8}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {372bd57a-820d-41db-bac4-1a87460a1bb3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8015f80e-f89b-4c6c-ad47-cba480505d46}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {1a8a4f75-9da5-40ea-84dc-0b5d289ef9c4}, !- Default Day Schedule Name
  {732080bc-7708-4f4f-8df6-7f264b9f3e76}, !- Summer Design Day Schedule Name
  {e3f19b9f-33bd-4956-870c-c5f2878481d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a8a4f75-9da5-40ea-84dc-0b5d289ef9c4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db67e3ca-de86-4b9a-b1d4-3ea6c242ce96}, !- Handle
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680719,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3f19b9f-33bd-4956-870c-c5f2878481d0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {732080bc-7708-4f4f-8df6-7f264b9f3e76}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a372cba-1bac-4949-877b-0caae36e765d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77eb234e-d91b-4874-8ed2-d6928d839a6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77eb234e-d91b-4874-8ed2-d6928d839a6b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5529c9b7-b8ad-4cfa-beef-d772f9ccb1f0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {d29fa83a-43d1-412c-bf75-520ce456af49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d79bc3d7-44ef-4125-809a-09caec9d94d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d79bc3d7-44ef-4125-809a-09caec9d94d9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {6833eaa6-a22f-472e-a3a2-8dd2aeb302b8}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa405b40-17a2-47ea-b009-839884e7abb6}, !- Control Zone or Zone List Name
  {a9221e84-716c-420c-8478-a08d4615a07e}, !- Cooling Control Zone or Zone List Name
  {f0b48306-b1f9-4795-b06c-ea8c14039cb8}, !- Heating Control Zone or Zone List Name
  {057bcd71-deb8-4368-91f1-a46058d6da9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa405b40-17a2-47ea-b009-839884e7abb6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a9221e84-716c-420c-8478-a08d4615a07e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f0b48306-b1f9-4795-b06c-ea8c14039cb8}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {057bcd71-deb8-4368-91f1-a46058d6da9a}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {63e0232a-f982-4579-9715-c4d327ec0a78}, !- Default Day Schedule Name
  {7e56cbef-ed0c-4632-b0bd-3bdca928aabc}, !- Summer Design Day Schedule Name
  {3ed3df0c-9724-4eb1-a71e-eb49586c16c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63e0232a-f982-4579-9715-c4d327ec0a78}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5ec0c1b-5c7c-4be3-86a6-4656267fd2ca}, !- Handle
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92235042946384527,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ed3df0c-9724-4eb1-a71e-eb49586c16c4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e56cbef-ed0c-4632-b0bd-3bdca928aabc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01ecd05d-9e03-4120-be9f-cd1fa9bff822}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c55b464a-a068-4515-8cc4-0663ca65e10e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c55b464a-a068-4515-8cc4-0663ca65e10e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {16706f06-14bc-42d3-b9e8-b3e271e407e6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {bd4f43dd-d75d-4e80-881b-856acd938537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52b38225-0c1c-4034-9c4f-08fd96369620}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b38225-0c1c-4034-9c4f-08fd96369620}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {d8b6b494-7243-4940-85de-367e6a2c128a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3990fb69-60ee-4819-b211-378d08f63c2d}, !- Control Zone or Zone List Name
  {ae1f5066-05f1-462b-9305-b33038ad7a1d}, !- Cooling Control Zone or Zone List Name
  {d6d474a8-45b5-406f-9e0e-bf96fd087540}, !- Heating Control Zone or Zone List Name
  {4545c497-1c59-4f55-80e1-5f27c75c556c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3990fb69-60ee-4819-b211-378d08f63c2d}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {ae1f5066-05f1-462b-9305-b33038ad7a1d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6d474a8-45b5-406f-9e0e-bf96fd087540}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4545c497-1c59-4f55-80e1-5f27c75c556c}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  {5d746bed-5762-401b-92ad-aa6f387834aa}, !- Default Day Schedule Name
  {a3fcc64a-403d-4124-b742-1cf12fa0453a}, !- Summer Design Day Schedule Name
  {61f6ea9a-c772-46d7-aa96-e74a93f83d85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d746bed-5762-401b-92ad-aa6f387834aa}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Default, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4354412e-dfb4-4dfa-b4ec-62bc5f12dc36}, !- Handle
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680741,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-11 15:08:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-11 15:08:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61f6ea9a-c772-46d7-aa96-e74a93f83d85}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Winter Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3fcc64a-403d-4124-b742-1cf12fa0453a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Summer Design Day, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67b407c0-2905-4214-8c16-871dee918f49}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Saturday Rule, !- Name
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3973a575-946f-47b4-90a2-395a1d308332}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3973a575-946f-47b4-90a2-395a1d308332}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Saturday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  39,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ffb4992-4afc-40e0-80a3-c1a2c2e4c065}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Sunday Rule, !- Name
  {f9284d43-7e22-4d82-9187-3485a2033a1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2359b87-d3d4-4cc1-b05f-ad12e08e9a8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2359b87-d3d4-4cc1-b05f-ad12e08e9a8d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Central Heating and AC Occ Sch Sunday, !- Name
  {ef14c3c1-bd5a-48e9-8e73-c8453db96b07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {b3444532-46fa-4c26-9484-6f5447711b87}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9eba22f4-66b9-41c2-8ca9-21680612fd61}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f27eb8d-ae17-4ec1-9cd4-21f959a27bb6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9482b3d8-0549-4711-8a68-c04d98b73132}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7221d3b1-f524-456e-920f-9e11450d2818}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {e3406511-3055-4f18-9db5-58d3bbaaa8e8}, !- Handle
  {1d17d90e-aa41-4671-9f59-51557acad206}; !- Object Name

OS:Material,
  {5c310160-485e-4eae-be72-d24d7b315c20}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9f2ab77d-f03a-4ec7-9eff-ed00b6eb2d4a}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {5c310160-485e-4eae-be72-d24d7b315c20}; !- Layer 1

OS:InternalMass:Definition,
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Handle
  Internal Mass Definition 2,             !- Name
  {9f2ab77d-f03a-4ec7-9eff-ed00b6eb2d4a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5f9e15f8-5c79-400f-890b-e5b057c8da74}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {76d0f81a-bc2d-4b7e-a339-221a3597a000}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02586fda-49b6-4b48-a11f-44c8e5c17a63}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {15bb0380-2f65-4964-b5b0-50dcadf2e4ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0f86061-b5d1-4435-9464-c2c48cd84a1e}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {40e80485-c6bf-4b61-8b4f-c88c03f03f53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e25f9535-9e81-4a27-9e78-86483bb8119d}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {bd335311-e065-4f6b-8ede-1cc0b8e71f7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80fe840c-3b77-4789-9eaf-33f9ad0d2134}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {6f310201-904d-4f5d-afce-940dd56d0737}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9e3263e-bc78-4488-9e34-6b3f5e82fec6}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {7c52edc4-76ed-4869-8252-0bf2991fd48e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b910984-93a2-4525-924b-06fc9f4a8f83}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {6be03b80-ede3-4f05-89e1-8eb7693bed0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cb16723-c179-4f72-b87d-a2c17e92be7e}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {60da4b11-a775-456f-bc6a-68fcaf7d88ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bed02ab5-f35a-4f02-b179-0bf7f5592d82}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {dfdeda88-005a-4445-b78a-6df9ef2932c0}, !- Internal Mass Definition Name
  {7a80a2f2-23ad-49a9-a6eb-f561c7f26199}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {a3d6b36d-6505-4e15-ac4f-df36bd3b2a42}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {f606ac48-7b3a-40dd-bf1b-e25607a288c7}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {a15a5c8a-8c32-43ea-b197-b2f4225c056b}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b33ca80-6189-4549-bb02-8bb35afc6442}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {5a1e5752-4b3f-46c5-afc0-dd44608609f6}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {007a09a0-eab1-4052-a61c-16098c080684}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {02f6ea6c-d246-403a-8a4d-7aa6c974a8e9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {54230661-a7fd-44aa-8c03-4bac9dc5baad}, !- Handle
  {303e68cd-7397-4314-8279-60a8c9e85ee5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {fe39b593-06a5-4971-9fca-15d8a2af0c4c}, !- Handle
  {43c87524-d221-43e4-9b04-2403716ea4bc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {f1797fbb-9203-44bf-b8b4-f5c1febe1311}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4fe91d80-3fb0-4235-8068-7f3d9a6c2794}, !- Handle
  {f1797fbb-9203-44bf-b8b4-f5c1febe1311}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {695e6d61-28a3-4d42-8ae7-0a6a30402849}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f1797fbb-9203-44bf-b8b4-f5c1febe1311}, !- Lights Definition Name
  {303e68cd-7397-4314-8279-60a8c9e85ee5}, !- Space or SpaceType Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {800df150-6392-41c1-a10b-bccb876e5a40}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {886b712e-7e2a-48cb-a074-6c45b63b8147}, !- Handle
  {800df150-6392-41c1-a10b-bccb876e5a40}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d65f1336-ba35-4c48-bd74-f12d67c7b8ee}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {800df150-6392-41c1-a10b-bccb876e5a40}, !- Lights Definition Name
  {303e68cd-7397-4314-8279-60a8c9e85ee5}, !- Space or SpaceType Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {508ac680-8b90-43eb-a5a6-5959c5c6d878}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e91d0fe0-9f9b-4946-b475-131ef66a5de1}, !- Handle
  {508ac680-8b90-43eb-a5a6-5959c5c6d878}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {740574e8-1c63-4119-8282-c6aca63cc3a0}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {508ac680-8b90-43eb-a5a6-5959c5c6d878}, !- Lights Definition Name
  {303e68cd-7397-4314-8279-60a8c9e85ee5}, !- Space or SpaceType Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba204ed2-a8bb-4b21-bf5e-9229ca9bf89c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b3140b3f-3d64-4dab-a3e7-d8c87493aa66}, !- Handle
  {ba204ed2-a8bb-4b21-bf5e-9229ca9bf89c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ad93cd17-4cfc-4aee-9e63-cf1f32e85532}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {ba204ed2-a8bb-4b21-bf5e-9229ca9bf89c}, !- Lights Definition Name
  {43c87524-d221-43e4-9b04-2403716ea4bc}, !- Space or SpaceType Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5a598c85-f501-47c3-8238-8c28287c9df2}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {36c64752-ec56-49af-bef1-e726e684abd0}, !- Handle
  {5a598c85-f501-47c3-8238-8c28287c9df2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {478afd44-67d7-4a45-aaa4-e20a6c4646d6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {5a598c85-f501-47c3-8238-8c28287c9df2}, !- Lights Definition Name
  {43c87524-d221-43e4-9b04-2403716ea4bc}, !- Space or SpaceType Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {a5b36527-8614-458e-a6db-7759aa8d1238}, !- Default Day Schedule Name
  {299c6517-63ea-4fe2-b26a-65358cd56d89}, !- Summer Design Day Schedule Name
  {d517d7af-1ca0-491a-8ca9-3afa99ce353a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16e4fdcc-1762-4364-b201-a7162f4b4ef6}, !- Handle
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {a5b36527-8614-458e-a6db-7759aa8d1238}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
