  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {f5467f64-c6fa-428a-abba-55eac8e1e130}, !- Handle
  {a5b36527-8614-458e-a6db-7759aa8d1238}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {299c6517-63ea-4fe2-b26a-65358cd56d89}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d517d7af-1ca0-491a-8ca9-3afa99ce353a}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e34254dd-4a43-4164-9104-31f6d9d6f106}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ade5ce16-fb68-4396-8166-9eec32b0bfb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {615d6d18-22b9-40e4-baaa-b38a6ce0a8ba}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {b60eab9e-ee17-4bd2-9539-fbfc2e2314d4}, !- Handle
  {615d6d18-22b9-40e4-baaa-b38a6ce0a8ba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {64777f47-4752-4487-845c-bcedf9f07700}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {fea8c9ef-5222-442a-97ce-04ff7f68ecde}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {408c4172-9511-4c1b-a3b1-cb901e182bb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ecb942a9-d764-4f35-b478-1d8ee356275d}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {7a9c6899-84ad-45f7-84a4-472b29795f39}, !- Handle
  {ecb942a9-d764-4f35-b478-1d8ee356275d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c20d14f9-50f9-4368-b270-762bfa52ad0c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  {414d5e2d-6624-457c-af42-45df7af95962}, !- Default Day Schedule Name
  {3f81dbf7-e254-430b-9776-6bd4f71b8209}, !- Summer Design Day Schedule Name
  {a5fe3541-aca0-45f5-a263-c0fe8d2835a1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {802b4afe-f9ac-4b90-90f3-ff29a2c3770e}, !- Handle
  {c20d14f9-50f9-4368-b270-762bfa52ad0c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {414d5e2d-6624-457c-af42-45df7af95962}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0254714388296422,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0263811330735581,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0272908273174739,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0282005215613896,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0291102158053054,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0300199100492212,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.030929604293137,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0318392985370527,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0327489927809686,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0336586870248844,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0345683812688002,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.035478075512716,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0363877697566317,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0372974640005475,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0382071582444633,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0391168524883792,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0395716996103367,                     !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0545927071089312,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0696137146075257,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.0846347221061202,                     !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.0996557296047147,                     !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.114676737103309,                      !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.129697744601904,                      !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.129697744601904,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.133738582766932,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.137779420931961,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.141820259096989,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.145861097262017,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.149901935427047,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.153942773592075,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.157390505017157,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.160838236442239,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.164285967867321,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.167733699292403,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.171181430717484,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.174629162142566,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.187254747191904,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.199880332241242,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.21250591729058,                       !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.225131502339918,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.237757087389256,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.250382672438594,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.271245241816102,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.29210781119361,                       !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.312970380571118,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.333832949948626,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.354695519326135,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.375558088703643,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.39022531944116,                       !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.404892550178676,                      !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.419559780916193,                      !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.434227011653711,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.448894242391227,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.463561473128744,                      !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.463561473128744,                      !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.532820501263521,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.531550948086625,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.53028139490973,                       !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.529011841732834,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.527742288555938,                      !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.527424900261714,                      !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.529062179111982,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.530699457962248,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.532336736812516,                      !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.533974015662783,                      !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.53561129451305,                       !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.537248573363317,                      !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.536601869444068,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.535955165524817,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.535308461605568,                      !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.534661757686318,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.534015053767068,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.533368349847818,                      !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.533941291312383,                      !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.534514232776949,                      !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.535087174241514,                      !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.535660115706079,                      !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.536233057170644,                      !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.536805998635209,                      !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.538582665529341,                      !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.540359332423473,                      !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.542135999317605,                      !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.543912666211736,                      !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.545689333105868,                      !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.547466,                               !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.547190584791501,                      !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.546915169583002,                      !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.546639754374503,                      !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.546364339166004,                      !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.546088923957505,                      !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.545813508749006,                      !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.37390989331332,                       !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.341181701908805,                      !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.308453510504291,                      !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.275725319099778,                      !- Value Until Time 95
  15,                                     !- Hour 96
  27,                                     !- Minute 96
  0.242997127695264,                      !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.234815079844135,                      !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.209053763655984,                      !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.183292447467835,                      !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.157531131279685,                      !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.131769815091536,                      !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.106008498903386,                      !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.0802471827152356,                     !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.0703209143529199,                     !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.060394645990604,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0504683776282882,                     !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.0405421092659724,                     !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.0306158409036565,                     !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.0206895725413411,                     !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.0180298788515596,                     !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.0153701851617781,                     !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.0127104914719965,                     !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.010050797782215,                      !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.00739110409243345,                    !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.00473141040265204,                    !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.00394284200221003,                    !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.00315427360176802,                    !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.00236570520132602,                    !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.00157713680088401,                    !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.000788568400442009,                   !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0,                                      !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.000909694243915779,                   !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.00181938848783156,                    !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.00272908273174744,                    !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.00363877697566322,                    !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.00454847121957899,                    !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.00545816546349478,                    !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.00636785970741055,                    !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.00727755395132633,                    !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.0081872481952421,                     !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.00909694243915799,                    !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0100066366830738,                     !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0109163309269895,                     !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0118260251709053,                     !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0127357194148211,                     !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0136454136587369,                     !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0145551079026528,                     !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0154648021465685,                     !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0163744963904843,                     !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0172841906344001,                     !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0181938848783159,                     !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0191035791222317,                     !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0200132733661475,                     !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0209229676100633,                     !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0218326618539791,                     !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0227423560978949,                     !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0236520503418106,                     !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0245617445857264;                     !- Value Until Time 148

OS:AdditionalProperties,
  {aba32fcc-ae9f-4baf-9974-9b26b4a25d8c}, !- Handle
  {414d5e2d-6624-457c-af42-45df7af95962}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3f81dbf7-e254-430b-9776-6bd4f71b8209}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5fe3541-aca0-45f5-a263-c0fe8d2835a1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {460a30b8-4039-4c9b-82a2-10bece49678c}, !- Handle
  Schedule Rule 15,                       !- Name
  {c20d14f9-50f9-4368-b270-762bfa52ad0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0d6c882-5cb2-462d-a5e3-92b0e7f2e39d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b21cad1-c8b1-4823-809f-e194dbc95e7d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0488680333333334,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0492844666666668,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0497009000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0501173333333335,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0505337666666668,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0509502000000001,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0513666333333335,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0517830666666668,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0521995000000001,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0526159333333335,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0530323666666668,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0534488000000002,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0538652333333335,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0542816666666668,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0546981000000002,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0551145333333335,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0555309666666668,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0559474000000001,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0563638333333335,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0567802666666668,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0571967000000002,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0576131333333335,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0580295666666668,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.058446,                               !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0707905,                              !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.083135,                               !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0954795000000001,                     !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.107824,                               !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.1201685,                              !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.132513,                               !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.137226,                               !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.141939,                               !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.146652,                               !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.151365,                               !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.156078,                               !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.160791,                               !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.162730166666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.164669333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.1666085,                              !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.168547666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.170486833333333,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.172426,                               !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.181596166666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.190766333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.1999365,                              !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.209106666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.218276833333333,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.227447,                               !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.250415833333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.273384666666666,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.2963535,                              !- Value Until Time 51
  8,                                      !- Hour 52
  39,                                     !- Minute 52
  0.319322333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  49,                                     !- Minute 53
  0.342291166666666,                      !- Value Until Time 53
  8,                                      !- Hour 54
  59,                                     !- Minute 54
  0.365259999999999,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.36526,                                !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.386134166666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.407008333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4278825,                              !- Value Until Time 58
  9,                                      !- Hour 59
  39,                                     !- Minute 59
  0.448756666666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  49,                                     !- Minute 60
  0.469630833333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  59,                                     !- Minute 61
  0.490505,                               !- Value Until Time 61
  10,                                     !- Hour 62
  0,                                      !- Minute 62
  0.490505,                               !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.602483,                               !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.594774,                               !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.587065,                               !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.587065,                               !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.583975,                               !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.580885,                               !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.577795,                               !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.574705,                               !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.571615,                               !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.568525,                               !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.568525,                               !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.565483666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.562442333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.559401,                               !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.556359666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.553318333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.550277,                               !- Value Until Time 79
  12,                                     !- Hour 80
  30,                                     !- Minute 80
  0.550277,                               !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.5502375,                              !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.550198,                               !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.5501585,                              !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.550119,                               !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.5500795,                              !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.55004,                                !- Value Until Time 86
  13,                                     !- Hour 87
  30,                                     !- Minute 87
  0.55004,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.548173833333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.546307666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.5444415,                              !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.542575333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.540709166666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.538843,                               !- Value Until Time 93
  14,                                     !- Hour 94
  30,                                     !- Minute 94
  0.538843,                               !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.197638666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.151143333333334,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.104648,                               !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.104648,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.1025875,                              !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.100527,                               !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.0984665,                              !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.096406,                               !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0943455000000001,                     !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.092285,                               !- Value Until Time 104
  16,                                     !- Hour 105
  0,                                      !- Minute 105
  0.092285,                               !- Value Until Time 105
  16,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0841364999999999,                     !- Value Until Time 106
  16,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0759879999999999,                     !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0678394999999998,                     !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0596909999999998,                     !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0515424999999997,                     !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.043394,                               !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0417383333333333,                     !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0400826666666666,                     !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.038427,                               !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0367713333333333,                     !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0351156666666666,                     !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.03346,                                !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0338764333333333,                     !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0342928666666667,                     !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0347093,                              !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0351257333333333,                     !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0355421666666667,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0359586,                              !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0363750333333334,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0367914666666667,                     !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0372079,                              !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0376243333333334,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0380407666666667,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0384572,                              !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0388736333333334,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0392900666666667,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0397065,                              !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0401229333333334,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0405393666666667,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0409558,                              !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0413722333333334,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0417886666666667,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0422051000000001,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0426215333333334,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0430379666666667,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0434544000000001,                     !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0438708333333334,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0442872666666667,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0447037000000001,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0451201333333334,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0455365666666668,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0459530000000001,                     !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0463694333333334,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0467858666666668,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0472023000000001,                     !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0476187333333334,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0480351666666668,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0484516000000001;                     !- Value Until Time 153

OS:AdditionalProperties,
  {c82cf585-564d-47b2-b22f-020631c244cc}, !- Handle
  {2b21cad1-c8b1-4823-809f-e194dbc95e7d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {fa652005-2108-4e2d-93ab-5d9da7b8b506}, !- Handle
  Schedule Rule 16,                       !- Name
  {c20d14f9-50f9-4368-b270-762bfa52ad0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0aceaa1e-4018-4991-8528-610bc39ee887}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71a0e56e-56f3-4ff8-a5de-6f8a46c92ecd}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0523545000000001,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0528430000000001,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0533315000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0538200000000001,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0543085000000001,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0547970000000001,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0552855000000001,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0557740000000001,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0562625000000002,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0567510000000002,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0572395000000002,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0577280000000002,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0582165000000002,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0587050000000002,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0591935000000002,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0596820000000002,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0601705000000002,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0606590000000002,                     !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0611475000000002,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0616360000000002,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0621245000000002,                     !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0626130000000002,                     !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0631015000000002,                     !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06359,                                !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0773743333333334,                     !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0911586666666667,                     !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.104943,                               !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.118727333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.132511666666667,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.146296,                               !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.150229,                               !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.154162,                               !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.158095,                               !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.162028,                               !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.165961,                               !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.169894,                               !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.172123666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.174353333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.176583,                               !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.178812666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.181042333333333,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.183272,                               !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.195143166666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.207014333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.2188855,                              !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.230756666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.242627833333333,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.254499,                               !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.279732833333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.304966666666666,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.3302005,                              !- Value Until Time 51
  8,                                      !- Hour 52
  39,                                     !- Minute 52
  0.355434333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  49,                                     !- Minute 53
  0.380668166666666,                      !- Value Until Time 53
  8,                                      !- Hour 54
  59,                                     !- Minute 54
  0.405901999999999,                      !- Value Until Time 54
  9,                                      !- Hour 55
  0,                                      !- Minute 55
  0.405902,                               !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.422033166666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.438164333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4542955,                              !- Value Until Time 58
  9,                                      !- Hour 59
  39,                                     !- Minute 59
  0.470426666666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  49,                                     !- Minute 60
  0.486557833333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  59,                                     !- Minute 61
  0.502689,                               !- Value Until Time 61
  10,                                     !- Hour 62
  0,                                      !- Minute 62
  0.502689,                               !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.613493666666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.605752333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.598011,                               !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.598011,                               !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.594566,                               !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.591121,                               !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.587676,                               !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.584231,                               !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.580786,                               !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.577341,                               !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.577341,                               !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.576813333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.576285666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.575758,                               !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.575230333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.574702666666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.574175,                               !- Value Until Time 79
  12,                                     !- Hour 80
  30,                                     !- Minute 80
  0.574175,                               !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.5735575,                              !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.57294,                                !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.5723225,                              !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.571705,                               !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.5710875,                              !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.57047,                                !- Value Until Time 86
  13,                                     !- Hour 87
  30,                                     !- Minute 87
  0.57047,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.569265166666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.568060333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.5668555,                              !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.565650666666667,                      !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.564445833333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.563241,                               !- Value Until Time 93
  14,                                     !- Hour 94
  30,                                     !- Minute 94
  0.563241,                               !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.323681,                               !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.272851,                               !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.222021000000001,                      !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.222021,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.200457,                               !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.178893,                               !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.157329,                               !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.135765,                               !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.114201,                               !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.0926370000000005,                     !- Value Until Time 104
  16,                                     !- Hour 105
  0,                                      !- Minute 105
  0.092637,                               !- Value Until Time 105
  16,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0842191666666666,                     !- Value Until Time 106
  16,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0758013333333332,                     !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0673834999999998,                     !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0589656666666664,                     !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.050547833333333,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.04213,                                !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0408216666666667,                     !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0395133333333333,                     !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.038205,                               !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0368966666666666,                     !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0355883333333333,                     !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.03428,                                !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0347685,                              !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.035257,                               !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0357455,                              !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.036234,                               !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0367225,                              !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.037211,                               !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0376995,                              !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.038188,                               !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0386765,                              !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.039165,                               !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0396535,                              !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.040142,                               !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0406305,                              !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.041119,                               !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0416075,                              !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.042096,                               !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0425845,                              !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.043073,                               !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0435615000000001,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0440500000000001,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0445385000000001,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0450270000000001,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0455155000000001,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0460040000000001,                     !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0464925000000001,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0469810000000001,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0474695000000001,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0479580000000001,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0484465000000001,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0489350000000001,                     !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0494235000000001,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0499120000000001,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0504005000000001,                     !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0508890000000001,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0513775000000001,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0518660000000001;                     !- Value Until Time 153

OS:AdditionalProperties,
  {5a2961b1-b509-48e0-ad10-0b4f2231901e}, !- Handle
  {71a0e56e-56f3-4ff8-a5de-6f8a46c92ecd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {53f622dd-a4c0-4295-8b91-86b54c9883a8}, !- Handle
  Schedule Rule 17,                       !- Name
  {c20d14f9-50f9-4368-b270-762bfa52ad0c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97ef0b78-962b-4e89-88d1-1fe1b2603bfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deb02ce9-4b12-4f41-b3ea-d8f069b66cf7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {7219f78b-cd30-46ae-bada-bce82dca2c25}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0572068505747128,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0580766666666668,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0589464827586209,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0598162988505749,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0606861149425289,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.061555931034483,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.062425747126437,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.063295563218391,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0641653793103451,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0650351954022991,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0659050114942531,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0667748275862071,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0676446436781612,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0685144597701152,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0693842758620692,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0702540919540232,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.070689,                               !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0848436666666667,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0989983333333333,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.113153,                               !- Value Until Time 20
  3,                                      !- Hour 21
  24,                                     !- Minute 21
  0.127307666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  34,                                     !- Minute 22
  0.141462333333333,                      !- Value Until Time 22
  3,                                      !- Hour 23
  44,                                     !- Minute 23
  0.155617,                               !- Value Until Time 23
  3,                                      !- Hour 24
  45,                                     !- Minute 24
  0.155617,                               !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.159543833333333,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.163470666666667,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.1673975,                              !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.171324333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.175251166666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.179178,                               !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.182384666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.185591333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.188798,                               !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.192004666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.195211333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.198418,                               !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.210118333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.221818666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.233519,                               !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.245219333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.256919666666667,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.26862,                                !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.291128333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.313636666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.336145,                               !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.358653333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.381161666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.40367,                                !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.4190585,                              !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.434447,                               !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.4498355,                              !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.465224,                               !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.4806125,                              !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.496001,                               !- Value Until Time 54
  8,                                      !- Hour 55
  45,                                     !- Minute 55
  0.496001,                               !- Value Until Time 55
  8,                                      !- Hour 56
  54,                                     !- Minute 56
  0.607142571428572,                      !- Value Until Time 56
  9,                                      !- Hour 57
  4,                                      !- Minute 57
  0.602611142857143,                      !- Value Until Time 57
  9,                                      !- Hour 58
  14,                                     !- Minute 58
  0.598079714285714,                      !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.593548285714286,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.589016857142857,                      !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.587884,                               !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.584537666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.581191333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.577845,                               !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.574498666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.571152333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.567806,                               !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.566435166666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.565064333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.5636935,                              !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.562322666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.560951833333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.559581,                               !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.5591745,                              !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.558768,                               !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.5583615,                              !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.557955,                               !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.5575485,                              !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.557142,                               !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.5612965,                              !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.565451,                               !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.5696055,                              !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.57376,                                !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.5779145,                              !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.582069,                               !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.581746,                               !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.581423,                               !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.5811,                                 !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.580777,                               !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.580454,                               !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.580131,                               !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.451727,                               !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.434931,                               !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.418135,                               !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.401339,                               !- Value Until Time 95
  15,                                     !- Hour 96
  27,                                     !- Minute 96
  0.384543,                               !- Value Until Time 96
  15,                                     !- Hour 97
  30,                                     !- Minute 97
  0.380344,                               !- Value Until Time 97
  15,                                     !- Hour 98
  39,                                     !- Minute 98
  0.35526,                                !- Value Until Time 98
  15,                                     !- Hour 99
  49,                                     !- Minute 99
  0.330176,                               !- Value Until Time 99
  15,                                     !- Hour 100
  59,                                     !- Minute 100
  0.305092,                               !- Value Until Time 100
  16,                                     !- Hour 101
  9,                                      !- Minute 101
  0.280008,                               !- Value Until Time 101
  16,                                     !- Hour 102
  19,                                     !- Minute 102
  0.254924,                               !- Value Until Time 102
  16,                                     !- Hour 103
  30,                                     !- Minute 103
  0.22984,                                !- Value Until Time 103
  16,                                     !- Hour 104
  40,                                     !- Minute 104
  0.200564666666666,                      !- Value Until Time 104
  16,                                     !- Hour 105
  50,                                     !- Minute 105
  0.171289333333333,                      !- Value Until Time 105
  17,                                     !- Hour 106
  0,                                      !- Minute 106
  0.142013999999999,                      !- Value Until Time 106
  17,                                     !- Hour 107
  10,                                     !- Minute 107
  0.112738666666666,                      !- Value Until Time 107
  17,                                     !- Hour 108
  20,                                     !- Minute 108
  0.0834633333333323,                     !- Value Until Time 108
  17,                                     !- Hour 109
  30,                                     !- Minute 109
  0.054188,                               !- Value Until Time 109
  17,                                     !- Hour 110
  40,                                     !- Minute 110
  0.0513853333333333,                     !- Value Until Time 110
  17,                                     !- Hour 111
  50,                                     !- Minute 111
  0.0485826666666666,                     !- Value Until Time 111
  18,                                     !- Hour 112
  0,                                      !- Minute 112
  0.0457799999999999,                     !- Value Until Time 112
  18,                                     !- Hour 113
  10,                                     !- Minute 113
  0.0429773333333333,                     !- Value Until Time 113
  18,                                     !- Hour 114
  20,                                     !- Minute 114
  0.0401746666666666,                     !- Value Until Time 114
  18,                                     !- Hour 115
  30,                                     !- Minute 115
  0.037372,                               !- Value Until Time 115
  18,                                     !- Hour 116
  40,                                     !- Minute 116
  0.0366186666666667,                     !- Value Until Time 116
  18,                                     !- Hour 117
  50,                                     !- Minute 117
  0.0358653333333333,                     !- Value Until Time 117
  19,                                     !- Hour 118
  0,                                      !- Minute 118
  0.035112,                               !- Value Until Time 118
  19,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0343586666666666,                     !- Value Until Time 119
  19,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0336053333333333,                     !- Value Until Time 120
  19,                                     !- Hour 121
  30,                                     !- Minute 121
  0.032852,                               !- Value Until Time 121
  19,                                     !- Hour 122
  40,                                     !- Minute 122
  0.033721816091954,                      !- Value Until Time 122
  19,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0345916321839081,                     !- Value Until Time 123
  20,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0354614482758621,                     !- Value Until Time 124
  20,                                     !- Hour 125
  10,                                     !- Minute 125
  0.0363312643678161,                     !- Value Until Time 125
  20,                                     !- Hour 126
  20,                                     !- Minute 126
  0.0372010804597701,                     !- Value Until Time 126
  20,                                     !- Hour 127
  30,                                     !- Minute 127
  0.0380708965517242,                     !- Value Until Time 127
  20,                                     !- Hour 128
  40,                                     !- Minute 128
  0.0389407126436782,                     !- Value Until Time 128
  20,                                     !- Hour 129
  50,                                     !- Minute 129
  0.0398105287356322,                     !- Value Until Time 129
  21,                                     !- Hour 130
  0,                                      !- Minute 130
  0.0406803448275863,                     !- Value Until Time 130
  21,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0415501609195403,                     !- Value Until Time 131
  21,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0424199770114943,                     !- Value Until Time 132
  21,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0432897931034483,                     !- Value Until Time 133
  21,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0441596091954024,                     !- Value Until Time 134
  21,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0450294252873564,                     !- Value Until Time 135
  22,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0458992413793104,                     !- Value Until Time 136
  22,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0467690574712645,                     !- Value Until Time 137
  22,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0476388735632185,                     !- Value Until Time 138
  22,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0485086896551725,                     !- Value Until Time 139
  22,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0493785057471265,                     !- Value Until Time 140
  22,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0502483218390806,                     !- Value Until Time 141
  23,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0511181379310346,                     !- Value Until Time 142
  23,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0519879540229886,                     !- Value Until Time 143
  23,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0528577701149427,                     !- Value Until Time 144
  23,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0537275862068967,                     !- Value Until Time 145
  23,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0545974022988507,                     !- Value Until Time 146
  23,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0554672183908048,                     !- Value Until Time 147
  24,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0563370344827588;                     !- Value Until Time 148

OS:AdditionalProperties,
  {addb17c0-2c19-4ba1-874e-fdacaca171ec}, !- Handle
  {deb02ce9-4b12-4f41-b3ea-d8f069b66cf7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Day,
  {a6b394f6-32bf-4d06-9f6c-1b779c80ba16}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {55e46927-d333-4f7e-89d0-36aa57f635e6}, !- Handle
  Schedule Day 2,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {cb87c400-79db-424f-80bd-e686160c17f1}, !- Handle
  Schedule Day 3,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {144d2555-1f4c-44b0-8cee-67dca03a22b0}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {855d17b5-597e-49bd-8ba4-5a38ba8ff94e}, !- Handle
  Schedule Day 5,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {45e97faf-ec0f-4514-8475-47b6fd0942d2}, !- Handle
  Schedule Day 6,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9ab58b04-c45a-4d1a-85e1-9b27efedce86}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {33135c06-91d5-4786-a550-36797d4dd7a6}, !- Handle
  Schedule Day 8,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {7da8071f-9a88-4129-9d39-60e59f6ef069}, !- Handle
  Schedule Day 9,                         !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {40b2229e-bf5f-4f0b-ad3c-3469fc73dbda}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {58760510-528a-4642-81da-4f93b08bde6e}, !- Handle
  Schedule Day 11,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {f7b22117-2c17-4007-8404-8fa4808824ce}, !- Handle
  Schedule Day 12,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cf1b71ff-3a8c-447a-bdb3-b58ffc0379a3}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {a96ae5d9-9247-43e2-9084-2477f0a290b2}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {cf1b71ff-3a8c-447a-bdb3-b58ffc0379a3}; !- Layer 1

OS:Schedule:Ruleset,
  {5aefb31d-be36-403d-b5e2-55aee0932bd9}, !- Handle
  Service Water Heating Temperature Setpoint 120F, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {7e3971b7-b3b1-4f8c-838c-fb020004dcd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3971b7-b3b1-4f8c-838c-fb020004dcd6}, !- Handle
  Service Water Heating Temperature Setpoint 120F Default, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterHeater:HeatPump:WrappedCondenser,
  {98b500db-ae7a-41fd-8adc-57a6d014ba36}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  {5aefb31d-be36-403d-b5e2-55aee0932bd9}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  autocalculate,                          !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  {eaacf975-b62f-428e-80d7-a4080c32a3e6}, !- Air Inlet Node Name
  {f76f58df-a814-4397-8244-ed1dde0878c9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {39b62842-c2d0-458d-888c-23be540554b9}, !- Inlet Air Temperature Schedule Name
  {584e088c-3fe3-4a30-b95c-1864356d1a04}, !- Inlet Air Humidity Schedule Name
  {06bc7352-37b0-45ab-9da7-932718023c21}, !- Tank Name
  {52c16a3c-8436-4500-aee7-1222567eb1dd}, !- DX Coil Name
  7.22222222222229,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  {23ddbc88-df09-4960-bba6-7ea7085653fa}, !- Compressor Ambient Temperature Schedule Name
  {5ff5206d-dac2-44ef-852e-ac4356805486}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {52c16a3c-8436-4500-aee7-1222567eb1dd}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr Coil, !- Name
  1380,                                   !- Rated Heating Capacity {W}
  2.76,                                   !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222223,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5700000000001,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  autocalculate,                          !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {ebda03b6-c7e8-4606-8f70-1cdb80e5c5eb}, !- Heating Capacity Function of Temperature Curve Name
  {275a200c-9ace-4bf5-ace0-5f149521604d}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {def87ea7-60eb-43ee-a722-fbba27dc8737}, !- Heating COP Function of Temperature Curve Name
  {09654cc5-b2a7-4750-a50f-a594c8effef6}, !- Heating COP Function of Air Flow Fraction Curve Name
  {d9c23bca-112f-4a1e-802e-b252d63123c7}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {009231fa-00b9-43ac-8721-18c6538fe41d}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {275a200c-9ace-4bf5-ace0-5f149521604d}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {845566ee-4de9-4412-b528-dd65b9cd7348}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {09654cc5-b2a7-4750-a50f-a594c8effef6}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d9c23bca-112f-4a1e-802e-b252d63123c7}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {06bc7352-37b0-45ab-9da7-932718023c21}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr Tank, !- Name
  Service Hot Water,                      !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {ed0c2186-98ed-472d-ac61-7d1ebcb5fa89}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  6000,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {590cfcba-05aa-4e42-8e84-ba4ce72a8211}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  6000,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {8ee713b4-9ae1-4b2d-9c0c-b9c2efb48d9e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {313f2fad-0a96-4b17-8152-d32e9f2fbe47}, !- Use Side Inlet Node Name
  {1071f64e-cac0-45e9-a687-563eeee7996c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {65e89d56-afd6-4af1-9dfa-4ab812a57d43}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {e30e9e09-e85d-4594-bd6f-e65932325f2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30e9e09-e85d-4594-bd6f-e65932325f2c}, !- Handle
  Schedule Day 13,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3913a18-981a-4cb9-b411-ea45d9d7316a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {2bbc964b-f3d0-4d5f-8ea4-5aee8eff0faf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bbc964b-f3d0-4d5f-8ea4-5aee8eff0faf}, !- Handle
  Schedule Day 14,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {8eef41c5-dffb-4070-a459-4f6a2bc7deb0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {43b02d5f-1e95-4651-899b-c308dd496d32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43b02d5f-1e95-4651-899b-c308dd496d32}, !- Handle
  Schedule Day 15,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {34e52f23-ec78-475d-b237-b3895ae42578}, !- Handle
  {06bc7352-37b0-45ab-9da7-932718023c21}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Fan:OnOff,
  {5ff5206d-dac2-44ef-852e-ac4356805486}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr Fan, !- Name
  {bb443eae-b6f4-4d5d-b170-649a4ead81af}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Total Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84a9e7a6-ecfb-49bc-8b05-d06f9718319e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f798a165-2d4f-4d58-b303-0a384f81bbf1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Service Hot Water;                      !- End-Use Subcategory

OS:Curve:Exponent,
  {84a9e7a6-ecfb-49bc-8b05-d06f9718319e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f798a165-2d4f-4d58-b303-0a384f81bbf1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9aff7518-8abe-4206-9fd7-42803dacd3a6}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {d57427c9-6e00-486a-af70-71db640d0cbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d57427c9-6e00-486a-af70-71db640d0cbe}, !- Handle
  Schedule Day 16,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {39b62842-c2d0-458d-888c-23be540554b9}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {17cdd41e-9e0e-4f21-ba47-0276b4d06337}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17cdd41e-9e0e-4f21-ba47-0276b4d06337}, !- Handle
  Schedule Day 17,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {584e088c-3fe3-4a30-b95c-1864356d1a04}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {a74cd56b-43f3-4d2e-bc7d-a53028935233}, !- Schedule Type Limits Name
  {e574262b-77cd-49c0-abc8-e1c875c3b11e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e574262b-77cd-49c0-abc8-e1c875c3b11e}, !- Handle
  Schedule Day 18,                        !- Name
  {a74cd56b-43f3-4d2e-bc7d-a53028935233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a74cd56b-43f3-4d2e-bc7d-a53028935233}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {23ddbc88-df09-4960-bba6-7ea7085653fa}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  {ecf2ab5d-0677-4fb0-a9f6-c49dd1a73044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecf2ab5d-0677-4fb0-a9f6-c49dd1a73044}, !- Handle
  Schedule Day 19,                        !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {ebda03b6-c7e8-4606-8f70-1cdb80e5c5eb}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-05,                                !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {def87ea7-60eb-43ee-a722-fbba27dc8737}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-05,                              !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-05,                              !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Schedule:Constant,
  {590cfcba-05aa-4e42-8e84-ba4ce72a8211}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr BottomElementSetpoint, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ed0c2186-98ed-472d-ac61-7d1ebcb5fa89}, !- Handle
  50gal Heat Pump Water Heater - 5kBtu/hr TopElementSetpoint, !- Name
  {b92baef5-50a7-4bc2-be56-3d8df36939b1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Node,
  {d28b3228-e0f6-4785-8812-6b4b884b7262}, !- Handle
  Node 1,                                 !- Name
  {9330a497-afb9-4f64-b5f9-2cfecfaa3c45}, !- Inlet Port
  {eaacf975-b62f-428e-80d7-a4080c32a3e6}; !- Outlet Port

OS:Connection,
  {9330a497-afb9-4f64-b5f9-2cfecfaa3c45}, !- Handle
  {84c4f468-d391-4dbd-8f47-5e1188d3016f}, !- Source Object
  3,                                      !- Outlet Port
  {d28b3228-e0f6-4785-8812-6b4b884b7262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaacf975-b62f-428e-80d7-a4080c32a3e6}, !- Handle
  {d28b3228-e0f6-4785-8812-6b4b884b7262}, !- Source Object
  3,                                      !- Outlet Port
  {98b500db-ae7a-41fd-8adc-57a6d014ba36}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6e0c1d8d-943e-4478-bfbf-50d4592e2e8b}, !- Handle
  Node 2,                                 !- Name
  {f76f58df-a814-4397-8244-ed1dde0878c9}, !- Inlet Port
  {da4945a8-0727-4b6f-a90a-8b54852aa1e5}; !- Outlet Port

OS:Connection,
  {da4945a8-0727-4b6f-a90a-8b54852aa1e5}, !- Handle
  {6e0c1d8d-943e-4478-bfbf-50d4592e2e8b}, !- Source Object
  3,                                      !- Outlet Port
  {a7ebd44c-856c-4997-abac-320e02490b1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f76f58df-a814-4397-8244-ed1dde0878c9}, !- Handle
  {98b500db-ae7a-41fd-8adc-57a6d014ba36}, !- Source Object
  10,                                     !- Outlet Port
  {6e0c1d8d-943e-4478-bfbf-50d4592e2e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1207c1f-4b0e-46a5-a85e-373c4d82b78d}, !- Handle
  Node 3,                                 !- Name
  {b45b2432-007b-416f-843b-62782c84168e}, !- Inlet Port
  {313f2fad-0a96-4b17-8152-d32e9f2fbe47}; !- Outlet Port

OS:Node,
  {037559b6-c77f-4888-9023-bc47e53c96ec}, !- Handle
  Node 4,                                 !- Name
  {1071f64e-cac0-45e9-a687-563eeee7996c}, !- Inlet Port
  {998b9f7b-329f-4378-bfb0-c99ba5c71a9e}; !- Outlet Port

OS:Connection,
  {313f2fad-0a96-4b17-8152-d32e9f2fbe47}, !- Handle
  {b1207c1f-4b0e-46a5-a85e-373c4d82b78d}, !- Source Object
  3,                                      !- Outlet Port
  {06bc7352-37b0-45ab-9da7-932718023c21}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {1071f64e-cac0-45e9-a687-563eeee7996c}, !- Handle
  {06bc7352-37b0-45ab-9da7-932718023c21}, !- Source Object
  39,                                     !- Outlet Port
  {037559b6-c77f-4888-9023-bc47e53c96ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c3c7b8-52b2-433a-abc4-c98e8c3ce583}, !- Handle
  {d8b5f89c-ef20-4912-937b-96871fdd1160}, !- Source Object
  3,                                      !- Outlet Port
  {b28158c5-753e-4484-889f-e3f8af6d4e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b2432-007b-416f-843b-62782c84168e}, !- Handle
  {d8b5f89c-ef20-4912-937b-96871fdd1160}, !- Source Object
  4,                                      !- Outlet Port
  {b1207c1f-4b0e-46a5-a85e-373c4d82b78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92773417-ca34-418c-bb4c-7059a0c442e9}, !- Handle
  {21893d15-7bb2-4258-aed1-cbfa912a4478}, !- Source Object
  3,                                      !- Outlet Port
  {db1ffae2-bb1e-4497-9280-3a2a5330796f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {998b9f7b-329f-4378-bfb0-c99ba5c71a9e}, !- Handle
  {037559b6-c77f-4888-9023-bc47e53c96ec}, !- Source Object
  3,                                      !- Outlet Port
  {db1ffae2-bb1e-4497-9280-3a2a5330796f}, !- Target Object
  4;                                      !- Inlet Port

