
OS:Version,
  {b4495230-3bec-433f-8870-55e8eaab417a}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {b65422f8-ee03-420c-b9b5-e86e268eb2f2}; !- Handle

OS:Site,
  {5d2aea85-8dc2-4cc7-9f04-02cfc150a1a5}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a7db1aff-dfeb-4a2b-a32b-84e8989f4284}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {46c6f369-54fb-4ab4-a3c1-a9bb6158c66e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {2c097b88-bda1-438e-a582-f28b9fd3d461}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4e2a7a66-22f2-464e-a964-435cd85aa0d8}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {6d2d5cc4-e4fa-43cd-9481-c5e9ebce7d64}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2efb7517-9f85-49fd-bcdf-077edceeaa8b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {30f857a0-6602-4f00-be63-f5e7f49cb986}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {bb093ecf-cc76-4a4f-8dbd-fdc22353c487}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.825,                                 !- Annual Average Outdoor Air Temperature {C}
  27.71;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {afb7fe09-9d88-402d-bff6-96b6afa1cca8}, !- Handle
  Hartford Bradley In Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfed0139-17d4-4c08-ab30-c67f83e23c29}, !- Handle
  Hartford Bradley In Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {af417117-dbb3-45d2-b5bd-c3151a285198}, !- Handle
  Hartford Bradley In Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {52ee4c09-e07f-456f-934d-60d73326ff0d}, !- Handle
  Hartford Bradley In Ann Clg 2% Condns DP=>MDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.175;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {deade940-e292-40e4-8375-b324d201e035}, !- Handle
  Hartford Bradley In Ann Htg 99% Condns DB 1, !- Name
  -12.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7a555de2-0203-4014-bac0-26de23cb40f6}, !- Handle
  Hartford Bradley In Ann Htg 99.6% Condns DB 1, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -15.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7b6cc2c9-0a0e-4ec9-bc1a-95bd142df053}, !- Handle
  Hartford Bradley In Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -3.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  10.8,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {d28d976f-b61f-494d-a09f-e54027f27623}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {816a6e97-47aa-4ccd-a82d-5ae670869089}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9540b5a0-18f1-46fb-a9aa-f608dbb0d749}, !- Default Construction Set Name
  {e6df65ec-4cde-4701-ba22-1688d02a48ad}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0c826195-2d28-4f41-a50d-da771afa2f66}, !- Default Schedule Set Name
  {84c2192f-c3a3-4c4f-aac6-b7412702b980}, !- Group Rendering Name
  {c77e9b1a-2e98-458d-af5e-e6222524fed0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {84c2192f-c3a3-4c4f-aac6-b7412702b980}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {dbae65c9-c111-4da4-ab06-543fd162c2ab}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground, !- Name
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dbae65c9-c111-4da4-ab06-543fd162c2ab}, !- Building Story Name
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}; !- Thermal Zone Name

OS:Surface,
  {3f68ee6d-357b-46ec-8563-2454e60f3e3a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2c27fe04-3585-4de0-bfd3-f79b5e867a5a}, !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4017f607-d17c-423c-90a6-59125a08d089}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77b6376-8011-448d-a8c8-11ca473eee58}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 9.63862230819322, 3.048, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5fa54d-0c2a-4c80-8392-2c8c7f62697d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.63862230819322, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bebb52a3-38d3-4ae1-95ad-eac965b95175}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc095af-411d-47bf-8071-fcb3cc380f6c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bab4f123-31f9-4fcb-aad3-3a001ee42f38}, !- Zone Air Inlet Port List
  {ef6e8a88-3939-4fab-88da-8ccfabc99d9f}, !- Zone Air Exhaust Port List
  {2a7a77f5-db80-47f5-bc80-a1e74ead59d2}, !- Zone Air Node Name
  {da11aee7-8897-4eb3-b67a-0fbaa21fe243}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a67efb6-ecb6-45a7-b041-946fe7fba6c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a9fcbd8-2b30-4100-963b-e8bebc541ca6}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Zone Air Node, !- Name
  {2a7a77f5-db80-47f5-bc80-a1e74ead59d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a7a77f5-db80-47f5-bc80-a1e74ead59d2}, !- Handle
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Source Object
  11,                                     !- Outlet Port
  {1a9fcbd8-2b30-4100-963b-e8bebc541ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bab4f123-31f9-4fcb-aad3-3a001ee42f38}, !- Handle
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- HVAC Component
  {660cc74f-aa1e-494b-9e9b-d72b2e2b8039}, !- Port 1
  {983a3c9b-9f37-4e19-bc13-ffa702795979}; !- Port 2

OS:PortList,
  {ef6e8a88-3939-4fab-88da-8ccfabc99d9f}, !- Handle
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- HVAC Component
  {fbf09079-58ac-4b90-bdc0-ff859e9c4bbf}; !- Port 1

OS:PortList,
  {da11aee7-8897-4eb3-b67a-0fbaa21fe243}, !- Handle
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- HVAC Component
  {4a0c9936-476e-4a94-9502-81982c7fdaf7}; !- Port 1

OS:Sizing:Zone,
  {8e45aafa-0088-4c78-ba27-e508966e421e}, !- Handle
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7778,                                !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5556,                                !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  1,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  12.7778,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  19.4444;                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {506d29b1-321d-4e31-bdab-4020284cff98}, !- Handle
  Zone Office WholeBuilding - Sm Office  - Story Ground Zone HVAC Equipment List, !- Name
  {e66e4ca1-f9b7-4680-befc-4ba2b0334f90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc207c07-d5fe-4cd0-8a9c-00c316dbb040}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d88d4efa-dac3-4158-beb6-e4ac30125033}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {2dec531c-fe85-4d36-bae3-4cef00bd1273}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}, !- Construction Name
  {4017f607-d17c-423c-90a6-59125a08d089}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15e33c38-f6b7-4c03-bb85-51ee35720db2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}, !- Construction Name
  {d77b6376-8011-448d-a8c8-11ca473eee58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61322230819322, 9.63862230819322, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  9.61322230819322, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f0410ac-aef5-4eff-b0c7-ecb0ff36ff4f}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}, !- Construction Name
  {2a5fa54d-0c2a-4c80-8392-2c8c7f62697d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63862230819322, 0.0254, 0.945848969146629, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.61322230819322, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec039f0-4231-4c69-9c4f-5cc94c0f5cdd}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {a48d4baf-ce7a-4bc9-8f60-9f3c03db521e}, !- Construction Name
  {bebb52a3-38d3-4ae1-95ad-eac965b95175}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 0.945848969146629,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.61322230819322, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.61322230819322, 0, 0.945848969146629; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {068517f5-8035-4c09-8a4b-dac79e6e938b}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b0cc3bbc-e9d0-4dbd-896e-1331165e4178}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {068517f5-8035-4c09-8a4b-dac79e6e938b}, !- People Definition Name
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fdba5bf2-88af-4288-a689-d94984d40205}, !- Work Efficiency Schedule Name
  {b7484c33-dd79-48ef-8859-e3057bc95558}, !- Clothing Insulation Schedule Name
  {74bebf69-1a03-4fd1-885a-183ec228d3ea}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b7484c33-dd79-48ef-8859-e3057bc95558}, !- Handle
  Clothing Schedule,                      !- Name
  {26b172a9-509e-4501-bc15-42ec09b3264a}, !- Schedule Type Limits Name
  {3734c96b-d976-4b39-9a34-d801bce09075}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3734c96b-d976-4b39-9a34-d801bce09075}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {26b172a9-509e-4501-bc15-42ec09b3264a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c47f57d-0806-4d33-a9c5-6daea22aa1f9}, !- Handle
  Schedule Rule 1,                        !- Name
  {b7484c33-dd79-48ef-8859-e3057bc95558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13c78ad0-c20d-4d98-8f4f-c2de7d198148}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {13c78ad0-c20d-4d98-8f4f-c2de7d198148}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {26b172a9-509e-4501-bc15-42ec09b3264a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {26b172a9-509e-4501-bc15-42ec09b3264a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {74bebf69-1a03-4fd1-885a-183ec228d3ea}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4bc49bd2-c727-4e2d-9324-1b12d30cb83b}, !- Schedule Type Limits Name
  {0769c090-e322-405f-b08c-2cb676993b24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0769c090-e322-405f-b08c-2cb676993b24}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4bc49bd2-c727-4e2d-9324-1b12d30cb83b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4bc49bd2-c727-4e2d-9324-1b12d30cb83b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {fdba5bf2-88af-4288-a689-d94984d40205}, !- Handle
  Work Efficiency Schedule,               !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {9abd516f-6349-4a5c-bbb3-1fa6438eb7b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9abd516f-6349-4a5c-bbb3-1fa6438eb7b6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {563fec4b-f1eb-4a0f-85f4-91380eb2c00b}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df3ab0bb-d348-4c21-b134-30047e32c56c}, !- Handle
  {563fec4b-f1eb-4a0f-85f4-91380eb2c00b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {62fe88bc-015d-4bde-b60c-0f9cee8aa616}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {59bc0939-771a-429e-8799-425da529b3b7}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {62fe88bc-015d-4bde-b60c-0f9cee8aa616}, !- Electric Equipment Definition Name
  {f022df82-c2f0-4bc4-a6fb-c54ffb356f71}, !- Space or SpaceType Name
  {4ef2cc0a-3fa8-49bc-8a2e-335bbdb6a80e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c77e9b1a-2e98-458d-af5e-e6222524fed0}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c826195-2d28-4f41-a50d-da771afa2f66}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1b4cd6c1-6b04-4a97-adcd-eff422435f24}, !- Number of People Schedule Name
  {ef32c04f-b378-4592-b4f3-ed75a4adff63}, !- People Activity Level Schedule Name
  {95caccdc-a8b1-4784-9cd6-a890b4e843b2}, !- Lighting Schedule Name
  {c3a66e1c-3fc8-49b4-b4d5-036e6f222050}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c1e84c83-6cdb-4bef-b999-fd7d8ca244bc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1b4cd6c1-6b04-4a97-adcd-eff422435f24}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {97be3982-4bc6-4234-8042-e8341888c517}, !- Default Day Schedule Name
  {1ed20890-5fd8-4e9d-87a8-bf56ff7eaa8b}, !- Summer Design Day Schedule Name
  {43515b68-533d-4d35-9b96-431b06f36fef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97be3982-4bc6-4234-8042-e8341888c517}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0791666666666665,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0749999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0708333333333331,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0666666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0624999999999997,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.058333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0541666666666663,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  25,                                     !- Minute 10
  0.0388888888888888,                     !- Value Until Time 10
  2,                                      !- Hour 11
  35,                                     !- Minute 11
  0.0277777777777776,                     !- Value Until Time 11
  2,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0166666666666664,                     !- Value Until Time 12
  2,                                      !- Hour 13
  55,                                     !- Minute 13
  0.00555555555555524,                    !- Value Until Time 13
  3,                                      !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  6,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0166666666666667,                     !- Value Until Time 16
  6,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0333333333333334,                     !- Value Until Time 17
  7,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0500000000000001,                     !- Value Until Time 18
  7,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0666666666666668,                     !- Value Until Time 19
  7,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0833333333333335,                     !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  40,                                     !- Minute 22
  0.116666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  50,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  9,                                      !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  19,                                     !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  29,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  39,                                     !- Minute 29
  0.325,                                  !- Value Until Time 29
  8,                                      !- Hour 30
  49,                                     !- Minute 30
  0.449999999999999,                      !- Value Until Time 30
  8,                                      !- Hour 31
  59,                                     !- Minute 31
  0.574999999999999,                      !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.699999999999998,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.824999999999998,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.949999999999997,                      !- Value Until Time 34
  9,                                      !- Hour 35
  30,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  7,                                      !- Minute 36
  0.95,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  17,                                     !- Minute 37
  0.875,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  27,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.725000000000001,                      !- Value Until Time 39
  14,                                     !- Hour 40
  47,                                     !- Minute 40
  0.650000000000001,                      !- Value Until Time 40
  14,                                     !- Hour 41
  57,                                     !- Minute 41
  0.575000000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  7,                                      !- Minute 42
  0.5,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  17,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  27,                                     !- Minute 44
  0.649999999999999,                      !- Value Until Time 44
  15,                                     !- Hour 45
  37,                                     !- Minute 45
  0.724999999999999,                      !- Value Until Time 45
  15,                                     !- Hour 46
  47,                                     !- Minute 46
  0.799999999999999,                      !- Value Until Time 46
  15,                                     !- Hour 47
  57,                                     !- Minute 47
  0.874999999999999,                      !- Value Until Time 47
  16,                                     !- Hour 48
  7,                                      !- Minute 48
  0.95,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.95,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  55,                                     !- Minute 50
  0.841666666666666,                      !- Value Until Time 50
  21,                                     !- Hour 51
  5,                                      !- Minute 51
  0.733333333333332,                      !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.624999999999998,                      !- Value Until Time 52
  21,                                     !- Hour 53
  25,                                     !- Minute 53
  0.516666666666663,                      !- Value Until Time 53
  21,                                     !- Hour 54
  35,                                     !- Minute 54
  0.408333333333329,                      !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  55,                                     !- Minute 56
  0.266666666666666,                      !- Value Until Time 56
  22,                                     !- Hour 57
  5,                                      !- Minute 57
  0.233333333333333,                      !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.199999999999999,                      !- Value Until Time 58
  22,                                     !- Hour 59
  25,                                     !- Minute 59
  0.166666666666666,                      !- Value Until Time 59
  22,                                     !- Hour 60
  35,                                     !- Minute 60
  0.133333333333332,                      !- Value Until Time 60
  22,                                     !- Hour 61
  45,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  25,                                     !- Minute 63
  0.0958333333333333,                     !- Value Until Time 63
  23,                                     !- Hour 64
  35,                                     !- Minute 64
  0.0916666666666666,                     !- Value Until Time 64
  23,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0874999999999999,                     !- Value Until Time 65
  23,                                     !- Hour 66
  55,                                     !- Minute 66
  0.0833333333333332,                     !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0791666666666665;                     !- Value Until Time 67

OS:Schedule:Rule,
  {9e51d832-830c-4386-890d-6c747793b25b}, !- Handle
  Schedule Rule 2,                        !- Name
  {1b4cd6c1-6b04-4a97-adcd-eff422435f24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fba2204-f10a-43ba-baea-4b48231c042f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fba2204-f10a-43ba-baea-4b48231c042f}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.107619047619048,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.115238095238095,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.122857142857143,                      !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.130476190476191,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.138095238095238,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.145714285714286,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.153333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.160952380952381,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.168571428571429,                      !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.176190476190476,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.183809523809524,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.191428571428571,                      !- Value Until Time 25
  8,                                      !- Hour 26
  54,                                     !- Minute 26
  0.199047619047619,                      !- Value Until Time 26
  9,                                      !- Hour 27
  4,                                      !- Minute 27
  0.206666666666667,                      !- Value Until Time 27
  9,                                      !- Hour 28
  14,                                     !- Minute 28
  0.214285714285714,                      !- Value Until Time 28
  9,                                      !- Hour 29
  24,                                     !- Minute 29
  0.221904761904762,                      !- Value Until Time 29
  9,                                      !- Hour 30
  34,                                     !- Minute 30
  0.229523809523809,                      !- Value Until Time 30
  9,                                      !- Hour 31
  44,                                     !- Minute 31
  0.237142857142857,                      !- Value Until Time 31
  9,                                      !- Hour 32
  54,                                     !- Minute 32
  0.244761904761905,                      !- Value Until Time 32
  10,                                     !- Hour 33
  4,                                      !- Minute 33
  0.252380952380952,                      !- Value Until Time 33
  10,                                     !- Hour 34
  14,                                     !- Minute 34
  0.26,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  24,                                     !- Minute 35
  0.267619047619047,                      !- Value Until Time 35
  10,                                     !- Hour 36
  34,                                     !- Minute 36
  0.275238095238095,                      !- Value Until Time 36
  10,                                     !- Hour 37
  44,                                     !- Minute 37
  0.282857142857142,                      !- Value Until Time 37
  10,                                     !- Hour 38
  54,                                     !- Minute 38
  0.29047619047619,                       !- Value Until Time 38
  11,                                     !- Hour 39
  4,                                      !- Minute 39
  0.298095238095238,                      !- Value Until Time 39
  11,                                     !- Hour 40
  7,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  7,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  17,                                     !- Minute 42
  0.291666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  27,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  37,                                     !- Minute 44
  0.275,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  47,                                     !- Minute 45
  0.266666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  57,                                     !- Minute 46
  0.258333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  17,                                     !- Minute 48
  0.241666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  27,                                     !- Minute 49
  0.233333333333334,                      !- Value Until Time 49
  13,                                     !- Hour 50
  37,                                     !- Minute 50
  0.225,                                  !- Value Until Time 50
  13,                                     !- Hour 51
  47,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  57,                                     !- Minute 52
  0.208333333333334,                      !- Value Until Time 52
  14,                                     !- Hour 53
  7,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  14,                                     !- Hour 54
  17,                                     !- Minute 54
  0.191666666666667,                      !- Value Until Time 54
  14,                                     !- Hour 55
  27,                                     !- Minute 55
  0.183333333333334,                      !- Value Until Time 55
  14,                                     !- Hour 56
  37,                                     !- Minute 56
  0.175,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  47,                                     !- Minute 57
  0.166666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  57,                                     !- Minute 58
  0.158333333333334,                      !- Value Until Time 58
  15,                                     !- Hour 59
  7,                                      !- Minute 59
  0.150000000000001,                      !- Value Until Time 59
  15,                                     !- Hour 60
  17,                                     !- Minute 60
  0.141666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  27,                                     !- Minute 61
  0.133333333333334,                      !- Value Until Time 61
  15,                                     !- Hour 62
  37,                                     !- Minute 62
  0.125000000000001,                      !- Value Until Time 62
  15,                                     !- Hour 63
  47,                                     !- Minute 63
  0.116666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  57,                                     !- Minute 64
  0.108333333333334,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.1,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  19,                                     !- Hour 67
  40,                                     !- Minute 67
  0.0958333333333333,                     !- Value Until Time 67
  19,                                     !- Hour 68
  50,                                     !- Minute 68
  0.0916666666666666,                     !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0874999999999999,                     !- Value Until Time 69
  20,                                     !- Hour 70
  10,                                     !- Minute 70
  0.0833333333333332,                     !- Value Until Time 70
  20,                                     !- Hour 71
  20,                                     !- Minute 71
  0.0791666666666665,                     !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0749999999999998,                     !- Value Until Time 72
  20,                                     !- Hour 73
  40,                                     !- Minute 73
  0.0708333333333332,                     !- Value Until Time 73
  20,                                     !- Hour 74
  50,                                     !- Minute 74
  0.0666666666666664,                     !- Value Until Time 74
  21,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0624999999999998,                     !- Value Until Time 75
  21,                                     !- Hour 76
  10,                                     !- Minute 76
  0.058333333333333,                      !- Value Until Time 76
  21,                                     !- Hour 77
  20,                                     !- Minute 77
  0.0541666666666664,                     !- Value Until Time 77
  21,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0499999999999997,                     !- Value Until Time 78
  21,                                     !- Hour 79
  40,                                     !- Minute 79
  0.045833333333333,                      !- Value Until Time 79
  21,                                     !- Hour 80
  50,                                     !- Minute 80
  0.0416666666666663,                     !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0374999999999996,                     !- Value Until Time 81
  22,                                     !- Hour 82
  10,                                     !- Minute 82
  0.0333333333333329,                     !- Value Until Time 82
  22,                                     !- Hour 83
  20,                                     !- Minute 83
  0.0291666666666662,                     !- Value Until Time 83
  22,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0249999999999995,                     !- Value Until Time 84
  22,                                     !- Hour 85
  40,                                     !- Minute 85
  0.0208333333333328,                     !- Value Until Time 85
  22,                                     !- Hour 86
  50,                                     !- Minute 86
  0.0166666666666661,                     !- Value Until Time 86
  23,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0124999999999994,                     !- Value Until Time 87
  23,                                     !- Hour 88
  10,                                     !- Minute 88
  0.00833333333333268,                    !- Value Until Time 88
  23,                                     !- Hour 89
  20,                                     !- Minute 89
  0.00416666666666599,                    !- Value Until Time 89
  23,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  0;                                      !- Value Until Time 91

OS:Schedule:Day,
  {1ed20890-5fd8-4e9d-87a8-bf56ff7eaa8b}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {43515b68-533d-4d35-9b96-431b06f36fef}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4011bd4e-29cd-4587-8ae6-bbeee709bc20}, !- Handle
  Schedule Rule 3,                        !- Name
  {1b4cd6c1-6b04-4a97-adcd-eff422435f24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61c7c065-d19c-456e-a1ee-8780f112c49f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61c7c065-d19c-456e-a1ee-8780f112c49f}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ef32c04f-b378-4592-b4f3-ed75a4adff63}, !- Handle
  Small Office Activity,                  !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  {6e67a02b-09e9-4f17-8b24-50db95fdf85d}, !- Default Day Schedule Name
  {7c5351b0-536b-40f3-801a-fa6f6aed38e6}, !- Summer Design Day Schedule Name
  {2c55b64b-9ece-4b9e-8d17-7155fc59a9a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e67a02b-09e9-4f17-8b24-50db95fdf85d}, !- Handle
  Small Office Activity Default,          !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c55b64b-9ece-4b9e-8d17-7155fc59a9a9}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7c5351b0-536b-40f3-801a-fa6f6aed38e6}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f1bad83-86c3-4257-9a99-5e747d161596}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {95caccdc-a8b1-4784-9cd6-a890b4e843b2}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {278fdb16-11cd-434c-9e09-3fea525a704f}, !- Default Day Schedule Name
  {588f515c-7a18-4a0d-b334-a9d922237b88}, !- Summer Design Day Schedule Name
  {a20dba78-fdc8-4ae5-b363-63625517ac0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {278fdb16-11cd-434c-9e09-3fea525a704f}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0897193333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.088864,                               !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0880086666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0871533333333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.086298,                               !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0864745,                              !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.086651,                               !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0868275,                              !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.087004,                               !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0871805,                              !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.087357,                               !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0872638333333333,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0871706666666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0870775,                              !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0869843333333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.033997,                               !- Value Until Time 16
  2,                                      !- Hour 17
  35,                                     !- Minute 17
  0.0868911666666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  39,                                     !- Minute 18
  0.034449,                               !- Value Until Time 18
  2,                                      !- Hour 19
  45,                                     !- Minute 19
  0.086798,                               !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.034901,                               !- Value Until Time 20
  2,                                      !- Hour 21
  55,                                     !- Minute 21
  0.0813231666666666,                     !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  0.035353,                               !- Value Until Time 22
  3,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0758483333333333,                     !- Value Until Time 23
  3,                                      !- Hour 24
  9,                                      !- Minute 24
  0.035805,                               !- Value Until Time 24
  3,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0703734999999999,                     !- Value Until Time 25
  3,                                      !- Hour 26
  19,                                     !- Minute 26
  0.036257,                               !- Value Until Time 26
  3,                                      !- Hour 27
  25,                                     !- Minute 27
  0.0648986666666665,                     !- Value Until Time 27
  3,                                      !- Hour 28
  29,                                     !- Minute 28
  0.036709,                               !- Value Until Time 28
  3,                                      !- Hour 29
  30,                                     !- Minute 29
  0.036709,                               !- Value Until Time 29
  3,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0594238333333331,                     !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0389998333333333,                     !- Value Until Time 31
  3,                                      !- Hour 32
  45,                                     !- Minute 32
  0.053949,                               !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0412906666666667,                     !- Value Until Time 33
  3,                                      !- Hour 34
  55,                                     !- Minute 34
  0.0531798333333333,                     !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.0435815,                              !- Value Until Time 35
  4,                                      !- Hour 36
  5,                                      !- Minute 36
  0.0524106666666667,                     !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.0458723333333333,                     !- Value Until Time 37
  4,                                      !- Hour 38
  15,                                     !- Minute 38
  0.0516415,                              !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.0481631666666667,                     !- Value Until Time 39
  4,                                      !- Hour 40
  25,                                     !- Minute 40
  0.0508723333333333,                     !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.050454,                               !- Value Until Time 41
  4,                                      !- Hour 42
  35,                                     !- Minute 42
  0.0501031666666666,                     !- Value Until Time 42
  4,                                      !- Hour 43
  40,                                     !- Minute 43
  0.0485905,                              !- Value Until Time 43
  4,                                      !- Hour 44
  45,                                     !- Minute 44
  0.049334,                               !- Value Until Time 44
  4,                                      !- Hour 45
  50,                                     !- Minute 45
  0.046727,                               !- Value Until Time 45
  5,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0448635,                              !- Value Until Time 46
  5,                                      !- Hour 47
  10,                                     !- Minute 47
  0.043,                                  !- Value Until Time 47
  5,                                      !- Hour 48
  20,                                     !- Minute 48
  0.0411365,                              !- Value Until Time 48
  5,                                      !- Hour 49
  30,                                     !- Minute 49
  0.039273,                               !- Value Until Time 49
  5,                                      !- Hour 50
  40,                                     !- Minute 50
  0.0395075,                              !- Value Until Time 50
  5,                                      !- Hour 51
  50,                                     !- Minute 51
  0.039742,                               !- Value Until Time 51
  6,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0399765,                              !- Value Until Time 52
  6,                                      !- Hour 53
  10,                                     !- Minute 53
  0.040211,                               !- Value Until Time 53
  6,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0404455,                              !- Value Until Time 54
  6,                                      !- Hour 55
  30,                                     !- Minute 55
  0.04068,                                !- Value Until Time 55
  6,                                      !- Hour 56
  40,                                     !- Minute 56
  0.0481951666666667,                     !- Value Until Time 56
  6,                                      !- Hour 57
  50,                                     !- Minute 57
  0.0557103333333334,                     !- Value Until Time 57
  7,                                      !- Hour 58
  0,                                      !- Minute 58
  0.0632255,                              !- Value Until Time 58
  7,                                      !- Hour 59
  10,                                     !- Minute 59
  0.0707406666666667,                     !- Value Until Time 59
  7,                                      !- Hour 60
  20,                                     !- Minute 60
  0.0782558333333334,                     !- Value Until Time 60
  7,                                      !- Hour 61
  30,                                     !- Minute 61
  0.085771,                               !- Value Until Time 61
  7,                                      !- Hour 62
  40,                                     !- Minute 62
  0.102601166666667,                      !- Value Until Time 62
  7,                                      !- Hour 63
  50,                                     !- Minute 63
  0.119431333333333,                      !- Value Until Time 63
  8,                                      !- Hour 64
  0,                                      !- Minute 64
  0.1362615,                              !- Value Until Time 64
  8,                                      !- Hour 65
  9,                                      !- Minute 65
  0.153091666666667,                      !- Value Until Time 65
  8,                                      !- Hour 66
  19,                                     !- Minute 66
  0.169921833333333,                      !- Value Until Time 66
  8,                                      !- Hour 67
  29,                                     !- Minute 67
  0.186752,                               !- Value Until Time 67
  8,                                      !- Hour 68
  30,                                     !- Minute 68
  0.186752,                               !- Value Until Time 68
  8,                                      !- Hour 69
  39,                                     !- Minute 69
  0.245974333333333,                      !- Value Until Time 69
  8,                                      !- Hour 70
  49,                                     !- Minute 70
  0.305196666666666,                      !- Value Until Time 70
  8,                                      !- Hour 71
  59,                                     !- Minute 71
  0.364418999999999,                      !- Value Until Time 71
  9,                                      !- Hour 72
  9,                                      !- Minute 72
  0.423641333333333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.482863666666666,                      !- Value Until Time 73
  9,                                      !- Hour 74
  29,                                     !- Minute 74
  0.542085999999999,                      !- Value Until Time 74
  9,                                      !- Hour 75
  30,                                     !- Minute 75
  0.542086,                               !- Value Until Time 75
  9,                                      !- Hour 76
  39,                                     !- Minute 76
  0.580583833333333,                      !- Value Until Time 76
  9,                                      !- Hour 77
  49,                                     !- Minute 77
  0.619081666666666,                      !- Value Until Time 77
  9,                                      !- Hour 78
  59,                                     !- Minute 78
  0.6575795,                              !- Value Until Time 78
  10,                                     !- Hour 79
  9,                                      !- Minute 79
  0.696077333333333,                      !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.734575166666666,                      !- Value Until Time 80
  10,                                     !- Hour 81
  29,                                     !- Minute 81
  0.773072999999999,                      !- Value Until Time 81
  10,                                     !- Hour 82
  30,                                     !- Minute 82
  0.773073,                               !- Value Until Time 82
  10,                                     !- Hour 83
  39,                                     !- Minute 83
  0.784763333333333,                      !- Value Until Time 83
  10,                                     !- Hour 84
  49,                                     !- Minute 84
  0.796453666666667,                      !- Value Until Time 84
  10,                                     !- Hour 85
  59,                                     !- Minute 85
  0.808144,                               !- Value Until Time 85
  11,                                     !- Hour 86
  9,                                      !- Minute 86
  0.819834333333333,                      !- Value Until Time 86
  11,                                     !- Hour 87
  19,                                     !- Minute 87
  0.831524666666666,                      !- Value Until Time 87
  11,                                     !- Hour 88
  29,                                     !- Minute 88
  0.843215,                               !- Value Until Time 88
  11,                                     !- Hour 89
  30,                                     !- Minute 89
  0.843215,                               !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.843645793650794,                      !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.844076587301587,                      !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.844507380952381,                      !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.844938174603175,                      !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.845368968253968,                      !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.845799761904762,                      !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.846230555555555,                      !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.846661349206349,                      !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.847092142857143,                      !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.847522936507937,                      !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.84795373015873,                       !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.848384523809524,                      !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.848815317460317,                      !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.849246111111111,                      !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.849676904761905,                      !- Value Until Time 104
  14,                                     !- Hour 105
  7,                                      !- Minute 105
  0.85,                                   !- Value Until Time 105
  14,                                     !- Hour 106
  17,                                     !- Minute 106
  0.8446565,                              !- Value Until Time 106
  14,                                     !- Hour 107
  27,                                     !- Minute 107
  0.839313,                               !- Value Until Time 107
  14,                                     !- Hour 108
  37,                                     !- Minute 108
  0.8339695,                              !- Value Until Time 108
  14,                                     !- Hour 109
  47,                                     !- Minute 109
  0.828626,                               !- Value Until Time 109
  14,                                     !- Hour 110
  57,                                     !- Minute 110
  0.8232825,                              !- Value Until Time 110
  15,                                     !- Hour 111
  7,                                      !- Minute 111
  0.817939,                               !- Value Until Time 111
  15,                                     !- Hour 112
  17,                                     !- Minute 112
  0.809622333333333,                      !- Value Until Time 112
  15,                                     !- Hour 113
  27,                                     !- Minute 113
  0.801305666666667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  37,                                     !- Minute 114
  0.792989,                               !- Value Until Time 114
  15,                                     !- Hour 115
  47,                                     !- Minute 115
  0.784672333333333,                      !- Value Until Time 115
  15,                                     !- Hour 116
  57,                                     !- Minute 116
  0.776355666666667,                      !- Value Until Time 116
  16,                                     !- Hour 117
  7,                                      !- Minute 117
  0.768039,                               !- Value Until Time 117
  16,                                     !- Hour 118
  17,                                     !- Minute 118
  0.772063833333333,                      !- Value Until Time 118
  16,                                     !- Hour 119
  27,                                     !- Minute 119
  0.776088666666667,                      !- Value Until Time 119
  16,                                     !- Hour 120
  37,                                     !- Minute 120
  0.7801135,                              !- Value Until Time 120
  16,                                     !- Hour 121
  47,                                     !- Minute 121
  0.784138333333333,                      !- Value Until Time 121
  16,                                     !- Hour 122
  57,                                     !- Minute 122
  0.788163166666667,                      !- Value Until Time 122
  17,                                     !- Hour 123
  7,                                      !- Minute 123
  0.792188,                               !- Value Until Time 123
  17,                                     !- Hour 124
  17,                                     !- Minute 124
  0.787690333333333,                      !- Value Until Time 124
  17,                                     !- Hour 125
  27,                                     !- Minute 125
  0.783192666666667,                      !- Value Until Time 125
  17,                                     !- Hour 126
  37,                                     !- Minute 126
  0.778695,                               !- Value Until Time 126
  17,                                     !- Hour 127
  47,                                     !- Minute 127
  0.774197333333333,                      !- Value Until Time 127
  17,                                     !- Hour 128
  57,                                     !- Minute 128
  0.769699666666666,                      !- Value Until Time 128
  18,                                     !- Hour 129
  7,                                      !- Minute 129
  0.765202,                               !- Value Until Time 129
  18,                                     !- Hour 130
  17,                                     !- Minute 130
  0.757680984126984,                      !- Value Until Time 130
  18,                                     !- Hour 131
  27,                                     !- Minute 131
  0.750159968253968,                      !- Value Until Time 131
  18,                                     !- Hour 132
  37,                                     !- Minute 132
  0.742638952380952,                      !- Value Until Time 132
  18,                                     !- Hour 133
  47,                                     !- Minute 133
  0.735117936507936,                      !- Value Until Time 133
  18,                                     !- Hour 134
  57,                                     !- Minute 134
  0.72759692063492,                       !- Value Until Time 134
  19,                                     !- Hour 135
  7,                                      !- Minute 135
  0.720075904761904,                      !- Value Until Time 135
  19,                                     !- Hour 136
  17,                                     !- Minute 136
  0.712554888888889,                      !- Value Until Time 136
  19,                                     !- Hour 137
  27,                                     !- Minute 137
  0.705033873015873,                      !- Value Until Time 137
  19,                                     !- Hour 138
  37,                                     !- Minute 138
  0.697512857142857,                      !- Value Until Time 138
  19,                                     !- Hour 139
  47,                                     !- Minute 139
  0.689991841269841,                      !- Value Until Time 139
  19,                                     !- Hour 140
  57,                                     !- Minute 140
  0.682470825396825,                      !- Value Until Time 140
  20,                                     !- Hour 141
  7,                                      !- Minute 141
  0.674949809523809,                      !- Value Until Time 141
  20,                                     !- Hour 142
  17,                                     !- Minute 142
  0.667428793650793,                      !- Value Until Time 142
  20,                                     !- Hour 143
  27,                                     !- Minute 143
  0.659907777777777,                      !- Value Until Time 143
  20,                                     !- Hour 144
  37,                                     !- Minute 144
  0.652386761904761,                      !- Value Until Time 144
  20,                                     !- Hour 145
  45,                                     !- Minute 145
  0.646746,                               !- Value Until Time 145
  20,                                     !- Hour 146
  55,                                     !- Minute 146
  0.588935666666666,                      !- Value Until Time 146
  21,                                     !- Hour 147
  5,                                      !- Minute 147
  0.531125333333333,                      !- Value Until Time 147
  21,                                     !- Hour 148
  15,                                     !- Minute 148
  0.473314999999999,                      !- Value Until Time 148
  21,                                     !- Hour 149
  25,                                     !- Minute 149
  0.415504666666665,                      !- Value Until Time 149
  21,                                     !- Hour 150
  35,                                     !- Minute 150
  0.357694333333331,                      !- Value Until Time 150
  21,                                     !- Hour 151
  45,                                     !- Minute 151
  0.299884,                               !- Value Until Time 151
  21,                                     !- Hour 152
  55,                                     !- Minute 152
  0.2724665,                              !- Value Until Time 152
  22,                                     !- Hour 153
  5,                                      !- Minute 153
  0.245049,                               !- Value Until Time 153
  22,                                     !- Hour 154
  15,                                     !- Minute 154
  0.217631499999999,                      !- Value Until Time 154
  22,                                     !- Hour 155
  25,                                     !- Minute 155
  0.190213999999999,                      !- Value Until Time 155
  22,                                     !- Hour 156
  35,                                     !- Minute 156
  0.162796499999999,                      !- Value Until Time 156
  22,                                     !- Hour 157
  45,                                     !- Minute 157
  0.135379,                               !- Value Until Time 157
  22,                                     !- Hour 158
  55,                                     !- Minute 158
  0.128054166666667,                      !- Value Until Time 158
  23,                                     !- Hour 159
  5,                                      !- Minute 159
  0.120729333333333,                      !- Value Until Time 159
  23,                                     !- Hour 160
  15,                                     !- Minute 160
  0.1134045,                              !- Value Until Time 160
  23,                                     !- Hour 161
  25,                                     !- Minute 161
  0.106079666666666,                      !- Value Until Time 161
  23,                                     !- Hour 162
  35,                                     !- Minute 162
  0.0987548333333331,                     !- Value Until Time 162
  23,                                     !- Hour 163
  45,                                     !- Minute 163
  0.09143,                                !- Value Until Time 163
  23,                                     !- Hour 164
  55,                                     !- Minute 164
  0.0905746666666667,                     !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.0897193333333333;                     !- Value Until Time 165

OS:Schedule:Rule,
  {5e44ac7a-d35f-497a-9279-6775fe93a4b8}, !- Handle
  Schedule Rule 5,                        !- Name
  {95caccdc-a8b1-4784-9cd6-a890b4e843b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c9f1edb-f2e1-41cd-b45a-be468a075fd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c9f1edb-f2e1-41cd-b45a-be468a075fd5}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0231778405878618,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00555501270604941,                    !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0230558833014825,                     !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.00566976951338424,                    !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0229339260151031,                     !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.00578452632071907,                    !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.0228119687287238,                     !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.00589928312805391,                    !- Value Until Time 8
  0,                                      !- Hour 9
  49,                                     !- Minute 9
  0.0226900114423446,                     !- Value Until Time 9
  0,                                      !- Hour 10
  50,                                     !- Minute 10
  0.041903100510476,                      !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.00601403993538875,                    !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.0225680541559653,                     !- Value Until Time 12
  1,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0418752670457139,                     !- Value Until Time 13
  1,                                      !- Hour 14
  4,                                      !- Minute 14
  0.00612879674272358,                    !- Value Until Time 14
  1,                                      !- Hour 15
  9,                                      !- Minute 15
  0.0224460968695859,                     !- Value Until Time 15
  1,                                      !- Hour 16
  10,                                     !- Minute 16
  0.0418794093693427,                     !- Value Until Time 16
  1,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00624355355005841,                    !- Value Until Time 17
  1,                                      !- Hour 18
  19,                                     !- Minute 18
  0.0223241395832066,                     !- Value Until Time 18
  1,                                      !- Hour 19
  20,                                     !- Minute 19
  0.0418835516929713,                     !- Value Until Time 19
  1,                                      !- Hour 20
  25,                                     !- Minute 20
  0.00520296129171529,                    !- Value Until Time 20
  1,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0222021822968272,                     !- Value Until Time 21
  1,                                      !- Hour 22
  35,                                     !- Minute 22
  0.00416236903337233,                    !- Value Until Time 22
  1,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0220802250104479,                     !- Value Until Time 23
  1,                                      !- Hour 24
  45,                                     !- Minute 24
  0.00312177677502921,                    !- Value Until Time 24
  1,                                      !- Hour 25
  50,                                     !- Minute 25
  0.0219582677240685,                     !- Value Until Time 25
  1,                                      !- Hour 26
  55,                                     !- Minute 26
  0.00208118451668608,                    !- Value Until Time 26
  2,                                      !- Hour 27
  0,                                      !- Minute 27
  0.0218363104376892,                     !- Value Until Time 27
  2,                                      !- Hour 28
  5,                                      !- Minute 28
  0.00104059225834313,                    !- Value Until Time 28
  2,                                      !- Hour 29
  9,                                      !- Minute 29
  0.0217143531513099,                     !- Value Until Time 29
  2,                                      !- Hour 30
  15,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  2,                                      !- Hour 31
  19,                                     !- Minute 31
  0.0215923958649305,                     !- Value Until Time 31
  2,                                      !- Hour 32
  24,                                     !- Minute 32
  0.000811078950967367,                   !- Value Until Time 32
  2,                                      !- Hour 33
  29,                                     !- Minute 33
  0.0214704385785514,                     !- Value Until Time 33
  2,                                      !- Hour 34
  34,                                     !- Minute 34
  0.00162215790193493,                    !- Value Until Time 34
  2,                                      !- Hour 35
  39,                                     !- Minute 35
  0.021348481292172,                      !- Value Until Time 35
  2,                                      !- Hour 36
  44,                                     !- Minute 36
  0.00243323685290231,                    !- Value Until Time 36
  2,                                      !- Hour 37
  49,                                     !- Minute 37
  0.0212265240057927,                     !- Value Until Time 37
  2,                                      !- Hour 38
  54,                                     !- Minute 38
  0.00324431580386968,                    !- Value Until Time 38
  2,                                      !- Hour 39
  59,                                     !- Minute 39
  0.0211045667194133,                     !- Value Until Time 39
  3,                                      !- Hour 40
  4,                                      !- Minute 40
  0.00405539475483725,                    !- Value Until Time 40
  3,                                      !- Hour 41
  9,                                      !- Minute 41
  0.020982609433034,                      !- Value Until Time 41
  3,                                      !- Hour 42
  14,                                     !- Minute 42
  0.00486647370580463,                    !- Value Until Time 42
  3,                                      !- Hour 43
  15,                                     !- Minute 43
  0.00486647370580463,                    !- Value Until Time 43
  3,                                      !- Hour 44
  19,                                     !- Minute 44
  0.0208606521466546,                     !- Value Until Time 44
  3,                                      !- Hour 45
  24,                                     !- Minute 45
  0.00426646427406787,                    !- Value Until Time 45
  3,                                      !- Hour 46
  29,                                     !- Minute 46
  0.0207386948602753,                     !- Value Until Time 46
  3,                                      !- Hour 47
  34,                                     !- Minute 47
  0.00366645484233093,                    !- Value Until Time 47
  3,                                      !- Hour 48
  39,                                     !- Minute 48
  0.020616737573896,                      !- Value Until Time 48
  3,                                      !- Hour 49
  44,                                     !- Minute 49
  0.00306644541059418,                    !- Value Until Time 49
  3,                                      !- Hour 50
  49,                                     !- Minute 50
  0.0204947802875166,                     !- Value Until Time 50
  3,                                      !- Hour 51
  54,                                     !- Minute 51
  0.00246643597885743,                    !- Value Until Time 51
  3,                                      !- Hour 52
  59,                                     !- Minute 52
  0.0203728230011373,                     !- Value Until Time 52
  4,                                      !- Hour 53
  4,                                      !- Minute 53
  0.00186642654712049,                    !- Value Until Time 53
  4,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0202508657147581,                     !- Value Until Time 54
  4,                                      !- Hour 55
  15,                                     !- Minute 55
  0.00126641711538374,                    !- Value Until Time 55
  4,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0201289084283788,                     !- Value Until Time 56
  4,                                      !- Hour 57
  25,                                     !- Minute 57
  0.00145658080663894,                    !- Value Until Time 57
  4,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0200069511419994,                     !- Value Until Time 58
  4,                                      !- Hour 59
  35,                                     !- Minute 59
  0.00164674449789432,                    !- Value Until Time 59
  4,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0198849938556201,                     !- Value Until Time 60
  4,                                      !- Hour 61
  45,                                     !- Minute 61
  0.00183690818914952,                    !- Value Until Time 61
  4,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0197630365692407,                     !- Value Until Time 62
  4,                                      !- Hour 63
  55,                                     !- Minute 63
  0.00202707188040472,                    !- Value Until Time 63
  5,                                      !- Hour 64
  0,                                      !- Minute 64
  0.0196410792828614,                     !- Value Until Time 64
  5,                                      !- Hour 65
  5,                                      !- Minute 65
  0.0022172355716601,                     !- Value Until Time 65
  5,                                      !- Hour 66
  10,                                     !- Minute 66
  0.019519121996482,                      !- Value Until Time 66
  5,                                      !- Hour 67
  15,                                     !- Minute 67
  0.0024073992629153,                     !- Value Until Time 67
  5,                                      !- Hour 68
  20,                                     !- Minute 68
  0.0193971647101027,                     !- Value Until Time 68
  5,                                      !- Hour 69
  25,                                     !- Minute 69
  0.00495627393515857,                    !- Value Until Time 69
  5,                                      !- Hour 70
  30,                                     !- Minute 70
  0.0192752074237234,                     !- Value Until Time 70
  5,                                      !- Hour 71
  35,                                     !- Minute 71
  0.00750514860740204,                    !- Value Until Time 71
  5,                                      !- Hour 72
  40,                                     !- Minute 72
  0.019153250137344,                      !- Value Until Time 72
  5,                                      !- Hour 73
  45,                                     !- Minute 73
  0.0100540232796453,                     !- Value Until Time 73
  5,                                      !- Hour 74
  50,                                     !- Minute 74
  0.0190312928509648,                     !- Value Until Time 74
  5,                                      !- Hour 75
  55,                                     !- Minute 75
  0.0126028979518886,                     !- Value Until Time 75
  6,                                      !- Hour 76
  0,                                      !- Minute 76
  0.0189093355645855,                     !- Value Until Time 76
  6,                                      !- Hour 77
  5,                                      !- Minute 77
  0.0151517726241321,                     !- Value Until Time 77
  6,                                      !- Hour 78
  10,                                     !- Minute 78
  0.0187873782782062,                     !- Value Until Time 78
  6,                                      !- Hour 79
  15,                                     !- Minute 79
  0.0177006472963753,                     !- Value Until Time 79
  6,                                      !- Hour 80
  20,                                     !- Minute 80
  0.0186654209918268,                     !- Value Until Time 80
  6,                                      !- Hour 81
  25,                                     !- Minute 81
  0.0160862206051359,                     !- Value Until Time 81
  6,                                      !- Hour 82
  30,                                     !- Minute 82
  0.0185434637054475,                     !- Value Until Time 82
  6,                                      !- Hour 83
  35,                                     !- Minute 83
  0.0144717939138965,                     !- Value Until Time 83
  6,                                      !- Hour 84
  40,                                     !- Minute 84
  0.0184215064190681,                     !- Value Until Time 84
  6,                                      !- Hour 85
  45,                                     !- Minute 85
  0.012857367222657,                      !- Value Until Time 85
  6,                                      !- Hour 86
  50,                                     !- Minute 86
  0.0182995491326888,                     !- Value Until Time 86
  6,                                      !- Hour 87
  55,                                     !- Minute 87
  0.0112429405314176,                     !- Value Until Time 87
  7,                                      !- Hour 88
  0,                                      !- Minute 88
  0.0181775918463094,                     !- Value Until Time 88
  7,                                      !- Hour 89
  5,                                      !- Minute 89
  0.00962851384017817,                    !- Value Until Time 89
  7,                                      !- Hour 90
  10,                                     !- Minute 90
  0.0180556345599301,                     !- Value Until Time 90
  7,                                      !- Hour 91
  15,                                     !- Minute 91
  0.00801408714893873,                    !- Value Until Time 91
  7,                                      !- Hour 92
  20,                                     !- Minute 92
  0.0179336772735508,                     !- Value Until Time 92
  7,                                      !- Hour 93
  25,                                     !- Minute 93
  0.0102460273548926,                     !- Value Until Time 93
  7,                                      !- Hour 94
  30,                                     !- Minute 94
  0.0178117199871714,                     !- Value Until Time 94
  7,                                      !- Hour 95
  35,                                     !- Minute 95
  0.0124779675608464,                     !- Value Until Time 95
  7,                                      !- Hour 96
  40,                                     !- Minute 96
  0.0176897627007923,                     !- Value Until Time 96
  7,                                      !- Hour 97
  45,                                     !- Minute 97
  0.0147099077668003,                     !- Value Until Time 97
  7,                                      !- Hour 98
  50,                                     !- Minute 98
  0.0175678054144129,                     !- Value Until Time 98
  7,                                      !- Hour 99
  55,                                     !- Minute 99
  0.0169418479727542,                     !- Value Until Time 99
  8,                                      !- Hour 100
  0,                                      !- Minute 100
  0.0174458481280336,                     !- Value Until Time 100
  8,                                      !- Hour 101
  5,                                      !- Minute 101
  0.019173788178708,                      !- Value Until Time 101
  8,                                      !- Hour 102
  10,                                     !- Minute 102
  0.0173238908416542,                     !- Value Until Time 102
  8,                                      !- Hour 103
  15,                                     !- Minute 103
  0.0214057283846619,                     !- Value Until Time 103
  8,                                      !- Hour 104
  20,                                     !- Minute 104
  0.0172019335552749,                     !- Value Until Time 104
  8,                                      !- Hour 105
  24,                                     !- Minute 105
  0.0228207722676011,                     !- Value Until Time 105
  8,                                      !- Hour 106
  30,                                     !- Minute 106
  0.0170799762688955,                     !- Value Until Time 106
  8,                                      !- Hour 107
  34,                                     !- Minute 107
  0.0242358161505404,                     !- Value Until Time 107
  8,                                      !- Hour 108
  40,                                     !- Minute 108
  0.0169580189825162,                     !- Value Until Time 108
  8,                                      !- Hour 109
  44,                                     !- Minute 109
  0.0256508600334796,                     !- Value Until Time 109
  8,                                      !- Hour 110
  50,                                     !- Minute 110
  0.0168360616961369,                     !- Value Until Time 110
  8,                                      !- Hour 111
  54,                                     !- Minute 111
  0.0270659039164188,                     !- Value Until Time 111
  9,                                      !- Hour 112
  0,                                      !- Minute 112
  0.0167141044097575,                     !- Value Until Time 112
  9,                                      !- Hour 113
  4,                                      !- Minute 113
  0.0284809477993582,                     !- Value Until Time 113
  9,                                      !- Hour 114
  10,                                     !- Minute 114
  0.0165921471233783,                     !- Value Until Time 114
  9,                                      !- Hour 115
  14,                                     !- Minute 115
  0.0298959916822974,                     !- Value Until Time 115
  9,                                      !- Hour 116
  20,                                     !- Minute 116
  0.016470189836999,                      !- Value Until Time 116
  9,                                      !- Hour 117
  24,                                     !- Minute 117
  0.0313110355652368,                     !- Value Until Time 117
  9,                                      !- Hour 118
  30,                                     !- Minute 118
  0.0163482325506197,                     !- Value Until Time 118
  9,                                      !- Hour 119
  34,                                     !- Minute 119
  0.032726079448176,                      !- Value Until Time 119
  9,                                      !- Hour 120
  39,                                     !- Minute 120
  0.0162262752642403,                     !- Value Until Time 120
  9,                                      !- Hour 121
  44,                                     !- Minute 121
  0.0341411233311152,                     !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.016104317977861,                      !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.0355561672140546,                     !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.0159823606914816,                     !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.0369712110969938,                     !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0158604034051023,                     !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.0383862549799332,                     !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0157384461187229,                     !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.0398012988628724,                     !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0156164888323436,                     !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.0412163427458115,                     !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0154945315459644,                     !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.0426313866287509,                     !- Value Until Time 133
  10,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0153725742595851,                     !- Value Until Time 134
  10,                                     !- Hour 135
  54,                                     !- Minute 135
  0.0440464305116901,                     !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0152506169732058,                     !- Value Until Time 136
  11,                                     !- Hour 137
  4,                                      !- Minute 137
  0.0454614743946293,                     !- Value Until Time 137
  11,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0151286596868264,                     !- Value Until Time 138
  11,                                     !- Hour 139
  14,                                     !- Minute 139
  0.0468765182775687,                     !- Value Until Time 139
  11,                                     !- Hour 140
  19,                                     !- Minute 140
  0.0150067024004471,                     !- Value Until Time 140
  11,                                     !- Hour 141
  24,                                     !- Minute 141
  0.0482915621605079,                     !- Value Until Time 141
  11,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0148847451140677,                     !- Value Until Time 142
  11,                                     !- Hour 143
  34,                                     !- Minute 143
  0.0497066060434471,                     !- Value Until Time 143
  11,                                     !- Hour 144
  37,                                     !- Minute 144
  0.0500603670141821,                     !- Value Until Time 144
  11,                                     !- Hour 145
  39,                                     !- Minute 145
  0.0147627878276884,                     !- Value Until Time 145
  11,                                     !- Hour 146
  47,                                     !- Minute 146
  0.0566683805118185,                     !- Value Until Time 146
  11,                                     !- Hour 147
  49,                                     !- Minute 147
  0.014640830541309,                      !- Value Until Time 147
  11,                                     !- Hour 148
  57,                                     !- Minute 148
  0.0632763940094547,                     !- Value Until Time 148
  11,                                     !- Hour 149
  59,                                     !- Minute 149
  0.0145188732549299,                     !- Value Until Time 149
  12,                                     !- Hour 150
  7,                                      !- Minute 150
  0.069884407507091,                      !- Value Until Time 150
  12,                                     !- Hour 151
  9,                                      !- Minute 151
  0.0143969159685505,                     !- Value Until Time 151
  12,                                     !- Hour 152
  17,                                     !- Minute 152
  0.0764924210047273,                     !- Value Until Time 152
  12,                                     !- Hour 153
  19,                                     !- Minute 153
  0.0142749586821712,                     !- Value Until Time 153
  12,                                     !- Hour 154
  27,                                     !- Minute 154
  0.0831004345023636,                     !- Value Until Time 154
  12,                                     !- Hour 155
  29,                                     !- Minute 155
  0.0141530013957918,                     !- Value Until Time 155
  12,                                     !- Hour 156
  37,                                     !- Minute 156
  0.089708448,                            !- Value Until Time 156
  12,                                     !- Hour 157
  39,                                     !- Minute 157
  0.0140310441094125,                     !- Value Until Time 157
  12,                                     !- Hour 158
  49,                                     !- Minute 158
  0.0139090868230332,                     !- Value Until Time 158
  12,                                     !- Hour 159
  59,                                     !- Minute 159
  0.0137871295366538,                     !- Value Until Time 159
  13,                                     !- Hour 160
  9,                                      !- Minute 160
  0.0136651722502745,                     !- Value Until Time 160
  13,                                     !- Hour 161
  19,                                     !- Minute 161
  0.0135432149638953,                     !- Value Until Time 161
  13,                                     !- Hour 162
  29,                                     !- Minute 162
  0.013421257677516,                      !- Value Until Time 162
  13,                                     !- Hour 163
  39,                                     !- Minute 163
  0.0132993003911366,                     !- Value Until Time 163
  13,                                     !- Hour 164
  49,                                     !- Minute 164
  0.0131773431047573,                     !- Value Until Time 164
  13,                                     !- Hour 165
  59,                                     !- Minute 165
  0.0130553858183779,                     !- Value Until Time 165
  14,                                     !- Hour 166
  9,                                      !- Minute 166
  0.0129334285319986,                     !- Value Until Time 166
  14,                                     !- Hour 167
  19,                                     !- Minute 167
  0.0128114712456192,                     !- Value Until Time 167
  14,                                     !- Hour 168
  29,                                     !- Minute 168
  0.0126895139592399,                     !- Value Until Time 168
  14,                                     !- Hour 169
  37,                                     !- Minute 169
  0.089708448,                            !- Value Until Time 169
  14,                                     !- Hour 170
  39,                                     !- Minute 170
  0.0125675566728606,                     !- Value Until Time 170
  14,                                     !- Hour 171
  47,                                     !- Minute 171
  0.0881019433490535,                     !- Value Until Time 171
  14,                                     !- Hour 172
  49,                                     !- Minute 172
  0.0124455993864814,                     !- Value Until Time 172
  14,                                     !- Hour 173
  57,                                     !- Minute 173
  0.0864954386981068,                     !- Value Until Time 173
  14,                                     !- Hour 174
  59,                                     !- Minute 174
  0.0123236421001021,                     !- Value Until Time 174
  15,                                     !- Hour 175
  7,                                      !- Minute 175
  0.0848889340471603,                     !- Value Until Time 175
  15,                                     !- Hour 176
  9,                                      !- Minute 176
  0.0122016848137227,                     !- Value Until Time 176
  15,                                     !- Hour 177
  17,                                     !- Minute 177
  0.0832824293962138,                     !- Value Until Time 177
  15,                                     !- Hour 178
  19,                                     !- Minute 178
  0.0120797275273434,                     !- Value Until Time 178
  15,                                     !- Hour 179
  27,                                     !- Minute 179
  0.0816759247452671,                     !- Value Until Time 179
  15,                                     !- Hour 180
  29,                                     !- Minute 180
  0.011957770240964,                      !- Value Until Time 180
  15,                                     !- Hour 181
  37,                                     !- Minute 181
  0.0800694200943207,                     !- Value Until Time 181
  15,                                     !- Hour 182
  39,                                     !- Minute 182
  0.0118358129545847,                     !- Value Until Time 182
  15,                                     !- Hour 183
  47,                                     !- Minute 183
  0.0787935679366149,                     !- Value Until Time 183
  15,                                     !- Hour 184
  49,                                     !- Minute 184
  0.0117138556682053,                     !- Value Until Time 184
  15,                                     !- Hour 185
  57,                                     !- Minute 185
  0.0775177157789091,                     !- Value Until Time 185
  15,                                     !- Hour 186
  59,                                     !- Minute 186
  0.011591898381826,                      !- Value Until Time 186
  16,                                     !- Hour 187
  7,                                      !- Minute 187
  0.0762418636212032,                     !- Value Until Time 187
  16,                                     !- Hour 188
  9,                                      !- Minute 188
  0.0114699410954467,                     !- Value Until Time 188
  16,                                     !- Hour 189
  17,                                     !- Minute 189
  0.0749660114634973,                     !- Value Until Time 189
  16,                                     !- Hour 190
  19,                                     !- Minute 190
  0.0113479838090673,                     !- Value Until Time 190
  16,                                     !- Hour 191
  27,                                     !- Minute 191
  0.0736901593057915,                     !- Value Until Time 191
  16,                                     !- Hour 192
  29,                                     !- Minute 192
  0.011226026522688,                      !- Value Until Time 192
  16,                                     !- Hour 193
  37,                                     !- Minute 193
  0.0724143071480856,                     !- Value Until Time 193
  16,                                     !- Hour 194
  39,                                     !- Minute 194
  0.0111040692363088,                     !- Value Until Time 194
  16,                                     !- Hour 195
  47,                                     !- Minute 195
  0.0711384549903798,                     !- Value Until Time 195
  16,                                     !- Hour 196
  49,                                     !- Minute 196
  0.0109821119499295,                     !- Value Until Time 196
  16,                                     !- Hour 197
  57,                                     !- Minute 197
  0.069862602832674,                      !- Value Until Time 197
  16,                                     !- Hour 198
  59,                                     !- Minute 198
  0.0108601546635501,                     !- Value Until Time 198
  17,                                     !- Hour 199
  7,                                      !- Minute 199
  0.0685867506749681,                     !- Value Until Time 199
  17,                                     !- Hour 200
  9,                                      !- Minute 200
  0.0107381973771708,                     !- Value Until Time 200
  17,                                     !- Hour 201
  17,                                     !- Minute 201
  0.0673108985172624,                     !- Value Until Time 201
  17,                                     !- Hour 202
  19,                                     !- Minute 202
  0.0106162400907914,                     !- Value Until Time 202
  17,                                     !- Hour 203
  27,                                     !- Minute 203
  0.0660350463595564,                     !- Value Until Time 203
  17,                                     !- Hour 204
  29,                                     !- Minute 204
  0.0104942828044121,                     !- Value Until Time 204
  17,                                     !- Hour 205
  37,                                     !- Minute 205
  0.0647591942018507,                     !- Value Until Time 205
  17,                                     !- Hour 206
  39,                                     !- Minute 206
  0.0103723255180327,                     !- Value Until Time 206
  17,                                     !- Hour 207
  47,                                     !- Minute 207
  0.0634833420441447,                     !- Value Until Time 207
  17,                                     !- Hour 208
  49,                                     !- Minute 208
  0.0102503682316534,                     !- Value Until Time 208
  17,                                     !- Hour 209
  57,                                     !- Minute 209
  0.062207489886439,                      !- Value Until Time 209
  17,                                     !- Hour 210
  59,                                     !- Minute 210
  0.0101284109452741,                     !- Value Until Time 210
  18,                                     !- Hour 211
  7,                                      !- Minute 211
  0.0609316377287332,                     !- Value Until Time 211
  18,                                     !- Hour 212
  9,                                      !- Minute 212
  0.0100064536588947,                     !- Value Until Time 212
  18,                                     !- Hour 213
  17,                                     !- Minute 213
  0.0596557855710273,                     !- Value Until Time 213
  18,                                     !- Hour 214
  19,                                     !- Minute 214
  0.00988449637251537,                    !- Value Until Time 214
  18,                                     !- Hour 215
  27,                                     !- Minute 215
  0.0583799334133215,                     !- Value Until Time 215
  18,                                     !- Hour 216
  29,                                     !- Minute 216
  0.00976253908613603,                    !- Value Until Time 216
  18,                                     !- Hour 217
  37,                                     !- Minute 217
  0.0571040812556156,                     !- Value Until Time 217
  18,                                     !- Hour 218
  39,                                     !- Minute 218
  0.00964058179975687,                    !- Value Until Time 218
  18,                                     !- Hour 219
  47,                                     !- Minute 219
  0.0558282290979098,                     !- Value Until Time 219
  18,                                     !- Hour 220
  49,                                     !- Minute 220
  0.00951862451337752,                    !- Value Until Time 220
  18,                                     !- Hour 221
  57,                                     !- Minute 221
  0.0545523769402041,                     !- Value Until Time 221
  18,                                     !- Hour 222
  59,                                     !- Minute 222
  0.00939666722699818,                    !- Value Until Time 222
  19,                                     !- Hour 223
  0,                                      !- Minute 223
  0.0542334139007777,                     !- Value Until Time 223
  19,                                     !- Hour 224
  9,                                      !- Minute 224
  0.00927470994061883,                    !- Value Until Time 224
  19,                                     !- Hour 225
  10,                                     !- Minute 225
  0.0534844055797868,                     !- Value Until Time 225
  19,                                     !- Hour 226
  19,                                     !- Minute 226
  0.0091527526542395,                     !- Value Until Time 226
  19,                                     !- Hour 227
  20,                                     !- Minute 227
  0.0527353972587962,                     !- Value Until Time 227
  19,                                     !- Hour 228
  30,                                     !- Minute 228
  0.00903079536786015,                    !- Value Until Time 228
  19,                                     !- Hour 229
  40,                                     !- Minute 229
  0.0089088380814808,                     !- Value Until Time 229
  19,                                     !- Hour 230
  50,                                     !- Minute 230
  0.00878688079510145,                    !- Value Until Time 230
  20,                                     !- Hour 231
  0,                                      !- Minute 231
  0.00866492350872212,                    !- Value Until Time 231
  20,                                     !- Hour 232
  10,                                     !- Minute 232
  0.00854296622234277,                    !- Value Until Time 232
  20,                                     !- Hour 233
  20,                                     !- Minute 233
  0.00842100893596343,                    !- Value Until Time 233
  20,                                     !- Hour 234
  30,                                     !- Minute 234
  0.00829905164958427,                    !- Value Until Time 234
  20,                                     !- Hour 235
  40,                                     !- Minute 235
  0.00817709436320493,                    !- Value Until Time 235
  20,                                     !- Hour 236
  50,                                     !- Minute 236
  0.00805513707682558,                    !- Value Until Time 236
  21,                                     !- Hour 237
  0,                                      !- Minute 237
  0.00793317979044624,                    !- Value Until Time 237
  21,                                     !- Hour 238
  10,                                     !- Minute 238
  0.00781122250406689,                    !- Value Until Time 238
  21,                                     !- Hour 239
  20,                                     !- Minute 239
  0.00768926521768756,                    !- Value Until Time 239
  21,                                     !- Hour 240
  30,                                     !- Minute 240
  0.00756730793130821,                    !- Value Until Time 240
  21,                                     !- Hour 241
  40,                                     !- Minute 241
  0.00744535064492886,                    !- Value Until Time 241
  21,                                     !- Hour 242
  50,                                     !- Minute 242
  0.00732339335854951,                    !- Value Until Time 242
  22,                                     !- Hour 243
  0,                                      !- Minute 243
  0.041885999597276,                      !- Value Until Time 243
  22,                                     !- Hour 244
  10,                                     !- Minute 244
  0.0421650072188398,                     !- Value Until Time 244
  22,                                     !- Hour 245
  20,                                     !- Minute 245
  0.0424440148404036,                     !- Value Until Time 245
  22,                                     !- Hour 246
  30,                                     !- Minute 246
  0.0427230224619675,                     !- Value Until Time 246
  22,                                     !- Hour 247
  40,                                     !- Minute 247
  0.0430020300835313,                     !- Value Until Time 247
  22,                                     !- Hour 248
  50,                                     !- Minute 248
  0.0432810377050951,                     !- Value Until Time 248
  23,                                     !- Hour 249
  0,                                      !- Minute 249
  0.043560045326659,                      !- Value Until Time 249
  23,                                     !- Hour 250
  10,                                     !- Minute 250
  0.0433070824112635,                     !- Value Until Time 250
  23,                                     !- Hour 251
  20,                                     !- Minute 251
  0.0430541194958683,                     !- Value Until Time 251
  23,                                     !- Hour 252
  30,                                     !- Minute 252
  0.0428011565804728,                     !- Value Until Time 252
  23,                                     !- Hour 253
  40,                                     !- Minute 253
  0.0425481936650774,                     !- Value Until Time 253
  23,                                     !- Hour 254
  50,                                     !- Minute 254
  0.0422952307496821,                     !- Value Until Time 254
  24,                                     !- Hour 255
  0,                                      !- Minute 255
  0.00720143607217018;                    !- Value Until Time 255

OS:Schedule:Day,
  {588f515c-7a18-4a0d-b334-a9d922237b88}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d769fdf-dc16-40af-bbed-5845c484959c}, !- Handle
  Schedule Rule 6,                        !- Name
  {95caccdc-a8b1-4784-9cd6-a890b4e843b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc904ae1-93b5-4845-aadd-4ff19eebe432}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc904ae1-93b5-4845-aadd-4ff19eebe432}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0425540861404876,                     !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0640192271278539,                     !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0447363520230841,                     !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0639995477492862,                     !- Value Until Time 4
  0,                                      !- Hour 5
  24,                                     !- Minute 5
  0.047630889587543,                      !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0639798683707183,                     !- Value Until Time 6
  0,                                      !- Hour 7
  34,                                     !- Minute 7
  0.0505254271520021,                     !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0639601889921506,                     !- Value Until Time 8
  0,                                      !- Hour 9
  44,                                     !- Minute 9
  0.053419964716461,                      !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0639405096135829,                     !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0563145022809198,                     !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.0639208302350153,                     !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.0592090398453789,                     !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.0639011508564476,                     !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0621035774098378,                     !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0638814714778799,                     !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.0622702152409756,                     !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063861792099312,                      !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.0624368530721134,                     !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0638421127207443,                     !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0626034909032512,                     !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0638224333421766,                     !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.0627701287343891,                     !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063802753963609,                      !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.0629367665655269,                     !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0637830745850413,                     !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.0631034043966647,                     !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0637633952064736,                     !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.063171033516443,                      !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.0637437158279057,                     !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.0632386626362213,                     !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.063724036449338,                      !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.0633062917559995,                     !- Value Until Time 33
  2,                                      !- Hour 34
  49,                                     !- Minute 34
  0.0637043570707703,                     !- Value Until Time 34
  2,                                      !- Hour 35
  54,                                     !- Minute 35
  0.0633739208757778,                     !- Value Until Time 35
  2,                                      !- Hour 36
  59,                                     !- Minute 36
  0.0636846776922027,                     !- Value Until Time 36
  3,                                      !- Hour 37
  4,                                      !- Minute 37
  0.0634415499955561,                     !- Value Until Time 37
  3,                                      !- Hour 38
  9,                                      !- Minute 38
  0.063664998313635,                      !- Value Until Time 38
  3,                                      !- Hour 39
  14,                                     !- Minute 39
  0.0635091791153343,                     !- Value Until Time 39
  3,                                      !- Hour 40
  15,                                     !- Minute 40
  0.0635091791153343,                     !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.063645318935067,                      !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.0635127733542681,                     !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.0636256395564994,                     !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.0635163675932018,                     !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.0636059601779317,                     !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.0635199618321356,                     !- Value Until Time 46
  3,                                      !- Hour 47
  49,                                     !- Minute 47
  0.063586280799364,                      !- Value Until Time 47
  3,                                      !- Hour 48
  54,                                     !- Minute 48
  0.0635235560710693,                     !- Value Until Time 48
  3,                                      !- Hour 49
  59,                                     !- Minute 49
  0.0635666014207964,                     !- Value Until Time 49
  4,                                      !- Hour 50
  4,                                      !- Minute 50
  0.0635271503100031,                     !- Value Until Time 50
  4,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0635469220422284,                     !- Value Until Time 51
  4,                                      !- Hour 52
  15,                                     !- Minute 52
  0.0635307445489368,                     !- Value Until Time 52
  4,                                      !- Hour 53
  19,                                     !- Minute 53
  0.0635272426636607,                     !- Value Until Time 53
  4,                                      !- Hour 54
  25,                                     !- Minute 54
  0.0543903120869776,                     !- Value Until Time 54
  4,                                      !- Hour 55
  29,                                     !- Minute 55
  0.0635075632850931,                     !- Value Until Time 55
  4,                                      !- Hour 56
  35,                                     !- Minute 56
  0.0452498796250185,                     !- Value Until Time 56
  4,                                      !- Hour 57
  39,                                     !- Minute 57
  0.0634878839065254,                     !- Value Until Time 57
  4,                                      !- Hour 58
  45,                                     !- Minute 58
  0.0361094471630593,                     !- Value Until Time 58
  4,                                      !- Hour 59
  49,                                     !- Minute 59
  0.0634682045279577,                     !- Value Until Time 59
  4,                                      !- Hour 60
  55,                                     !- Minute 60
  0.0269690147011002,                     !- Value Until Time 60
  5,                                      !- Hour 61
  0,                                      !- Minute 61
  0.0634485251493901,                     !- Value Until Time 61
  5,                                      !- Hour 62
  5,                                      !- Minute 62
  0.017828582239141,                      !- Value Until Time 62
  5,                                      !- Hour 63
  10,                                     !- Minute 63
  0.0634288457708221,                     !- Value Until Time 63
  5,                                      !- Hour 64
  15,                                     !- Minute 64
  0.0086881497771819,                     !- Value Until Time 64
  5,                                      !- Hour 65
  20,                                     !- Minute 65
  0.0634091663922544,                     !- Value Until Time 65
  5,                                      !- Hour 66
  25,                                     !- Minute 66
  0.00876436164239494,                    !- Value Until Time 66
  5,                                      !- Hour 67
  30,                                     !- Minute 67
  0.0633894870136868,                     !- Value Until Time 67
  5,                                      !- Hour 68
  35,                                     !- Minute 68
  0.008840573507608,                      !- Value Until Time 68
  5,                                      !- Hour 69
  40,                                     !- Minute 69
  0.0633698076351191,                     !- Value Until Time 69
  5,                                      !- Hour 70
  45,                                     !- Minute 70
  0.00891678537282104,                    !- Value Until Time 70
  5,                                      !- Hour 71
  50,                                     !- Minute 71
  0.0633501282565514,                     !- Value Until Time 71
  5,                                      !- Hour 72
  55,                                     !- Minute 72
  0.00899299723803409,                    !- Value Until Time 72
  6,                                      !- Hour 73
  0,                                      !- Minute 73
  0.0633304488779835,                     !- Value Until Time 73
  6,                                      !- Hour 74
  5,                                      !- Minute 74
  0.00906920910324714,                    !- Value Until Time 74
  6,                                      !- Hour 75
  10,                                     !- Minute 75
  0.0633107694994158,                     !- Value Until Time 75
  6,                                      !- Hour 76
  15,                                     !- Minute 76
  0.00914542096846019,                    !- Value Until Time 76
  6,                                      !- Hour 77
  20,                                     !- Minute 77
  0.0632910901208482,                     !- Value Until Time 77
  6,                                      !- Hour 78
  25,                                     !- Minute 78
  0.00844681244209928,                    !- Value Until Time 78
  6,                                      !- Hour 79
  30,                                     !- Minute 79
  0.0632714107422805,                     !- Value Until Time 79
  6,                                      !- Hour 80
  35,                                     !- Minute 80
  0.00774820391573867,                    !- Value Until Time 80
  6,                                      !- Hour 81
  40,                                     !- Minute 81
  0.0632517313637128,                     !- Value Until Time 81
  6,                                      !- Hour 82
  45,                                     !- Minute 82
  0.00704959538937776,                    !- Value Until Time 82
  6,                                      !- Hour 83
  50,                                     !- Minute 83
  0.0632320519851451,                     !- Value Until Time 83
  6,                                      !- Hour 84
  55,                                     !- Minute 84
  0.00635098686301686,                    !- Value Until Time 84
  7,                                      !- Hour 85
  0,                                      !- Minute 85
  0.0632123726065772,                     !- Value Until Time 85
  7,                                      !- Hour 86
  5,                                      !- Minute 86
  0.00565237833665624,                    !- Value Until Time 86
  7,                                      !- Hour 87
  10,                                     !- Minute 87
  0.0631926932280095,                     !- Value Until Time 87
  7,                                      !- Hour 88
  15,                                     !- Minute 88
  0.00495376981029533,                    !- Value Until Time 88
  7,                                      !- Hour 89
  20,                                     !- Minute 89
  0.0631730138494418,                     !- Value Until Time 89
  7,                                      !- Hour 90
  25,                                     !- Minute 90
  0.00507691249325529,                    !- Value Until Time 90
  7,                                      !- Hour 91
  30,                                     !- Minute 91
  0.0631533344708742,                     !- Value Until Time 91
  7,                                      !- Hour 92
  35,                                     !- Minute 92
  0.00520005517621523,                    !- Value Until Time 92
  7,                                      !- Hour 93
  40,                                     !- Minute 93
  0.0631336550923062,                     !- Value Until Time 93
  7,                                      !- Hour 94
  45,                                     !- Minute 94
  0.00532319785917518,                    !- Value Until Time 94
  7,                                      !- Hour 95
  50,                                     !- Minute 95
  0.0631139757137386,                     !- Value Until Time 95
  7,                                      !- Hour 96
  55,                                     !- Minute 96
  0.00544634054213512,                    !- Value Until Time 96
  8,                                      !- Hour 97
  0,                                      !- Minute 97
  0.0630942963351709,                     !- Value Until Time 97
  8,                                      !- Hour 98
  5,                                      !- Minute 98
  0.00556948322509505,                    !- Value Until Time 98
  8,                                      !- Hour 99
  10,                                     !- Minute 99
  0.0630746169566032,                     !- Value Until Time 99
  8,                                      !- Hour 100
  15,                                     !- Minute 100
  0.00569262590805501,                    !- Value Until Time 100
  8,                                      !- Hour 101
  20,                                     !- Minute 101
  0.0630549375780355,                     !- Value Until Time 101
  8,                                      !- Hour 102
  24,                                     !- Minute 102
  0.00578541708129075,                    !- Value Until Time 102
  8,                                      !- Hour 103
  30,                                     !- Minute 103
  0.0630352581994679,                     !- Value Until Time 103
  8,                                      !- Hour 104
  34,                                     !- Minute 104
  0.00587820825452677,                    !- Value Until Time 104
  8,                                      !- Hour 105
  40,                                     !- Minute 105
  0.0630155788209002,                     !- Value Until Time 105
  8,                                      !- Hour 106
  44,                                     !- Minute 106
  0.00597099942776251,                    !- Value Until Time 106
  8,                                      !- Hour 107
  50,                                     !- Minute 107
  0.0629958994423323,                     !- Value Until Time 107
  8,                                      !- Hour 108
  54,                                     !- Minute 108
  0.00606379060099824,                    !- Value Until Time 108
  9,                                      !- Hour 109
  0,                                      !- Minute 109
  0.0629762200637646,                     !- Value Until Time 109
  9,                                      !- Hour 110
  4,                                      !- Minute 110
  0.00615658177423428,                    !- Value Until Time 110
  9,                                      !- Hour 111
  10,                                     !- Minute 111
  0.0629565406851969,                     !- Value Until Time 111
  9,                                      !- Hour 112
  14,                                     !- Minute 112
  0.00624937294746999,                    !- Value Until Time 112
  9,                                      !- Hour 113
  15,                                     !- Minute 113
  0.00624937294746999,                    !- Value Until Time 113
  9,                                      !- Hour 114
  20,                                     !- Minute 114
  0.0629368613066292,                     !- Value Until Time 114
  9,                                      !- Hour 115
  24,                                     !- Minute 115
  0.00520781078955834,                    !- Value Until Time 115
  9,                                      !- Hour 116
  30,                                     !- Minute 116
  0.0629171819280616,                     !- Value Until Time 116
  9,                                      !- Hour 117
  34,                                     !- Minute 117
  0.00416624863164668,                    !- Value Until Time 117
  9,                                      !- Hour 118
  39,                                     !- Minute 118
  0.0628975025494936,                     !- Value Until Time 118
  9,                                      !- Hour 119
  44,                                     !- Minute 119
  0.003124686473735,                      !- Value Until Time 119
  9,                                      !- Hour 120
  49,                                     !- Minute 120
  0.0628778231709259,                     !- Value Until Time 120
  9,                                      !- Hour 121
  54,                                     !- Minute 121
  0.00208312431582334,                    !- Value Until Time 121
  9,                                      !- Hour 122
  59,                                     !- Minute 122
  0.0628581437923583,                     !- Value Until Time 122
  10,                                     !- Hour 123
  4,                                      !- Minute 123
  0.00104156215791168,                    !- Value Until Time 123
  10,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0628384644137906,                     !- Value Until Time 124
  10,                                     !- Hour 125
  14,                                     !- Minute 125
  0,                                      !- Value Until Time 125
  10,                                     !- Hour 126
  15,                                     !- Minute 126
  0,                                      !- Value Until Time 126
  10,                                     !- Hour 127
  19,                                     !- Minute 127
  0.0628187850352229,                     !- Value Until Time 127
  10,                                     !- Hour 128
  29,                                     !- Minute 128
  0.062799105656655,                      !- Value Until Time 128
  10,                                     !- Hour 129
  39,                                     !- Minute 129
  0.0627794262780873,                     !- Value Until Time 129
  10,                                     !- Hour 130
  49,                                     !- Minute 130
  0.0627597468995196,                     !- Value Until Time 130
  10,                                     !- Hour 131
  59,                                     !- Minute 131
  0.062740067520952,                      !- Value Until Time 131
  11,                                     !- Hour 132
  9,                                      !- Minute 132
  0.0627203881423843,                     !- Value Until Time 132
  11,                                     !- Hour 133
  19,                                     !- Minute 133
  0.0627007087638166,                     !- Value Until Time 133
  11,                                     !- Hour 134
  29,                                     !- Minute 134
  0.0626810293852487,                     !- Value Until Time 134
  11,                                     !- Hour 135
  39,                                     !- Minute 135
  0.062661350006681,                      !- Value Until Time 135
  11,                                     !- Hour 136
  49,                                     !- Minute 136
  0.0626416706281133,                     !- Value Until Time 136
  11,                                     !- Hour 137
  59,                                     !- Minute 137
  0.0626219912495457,                     !- Value Until Time 137
  12,                                     !- Hour 138
  9,                                      !- Minute 138
  0.062602311870978,                      !- Value Until Time 138
  12,                                     !- Hour 139
  19,                                     !- Minute 139
  0.06258263249241,                       !- Value Until Time 139
  12,                                     !- Hour 140
  29,                                     !- Minute 140
  0.0625629531138424,                     !- Value Until Time 140
  12,                                     !- Hour 141
  39,                                     !- Minute 141
  0.0625432737352747,                     !- Value Until Time 141
  12,                                     !- Hour 142
  49,                                     !- Minute 142
  0.062523594356707,                      !- Value Until Time 142
  12,                                     !- Hour 143
  59,                                     !- Minute 143
  0.0625039149781391,                     !- Value Until Time 143
  13,                                     !- Hour 144
  9,                                      !- Minute 144
  0.0624842355995714,                     !- Value Until Time 144
  13,                                     !- Hour 145
  19,                                     !- Minute 145
  0.0624645562210037,                     !- Value Until Time 145
  13,                                     !- Hour 146
  29,                                     !- Minute 146
  0.0624448768424361,                     !- Value Until Time 146
  13,                                     !- Hour 147
  39,                                     !- Minute 147
  0.0624251974638684,                     !- Value Until Time 147
  13,                                     !- Hour 148
  49,                                     !- Minute 148
  0.0624055180853008,                     !- Value Until Time 148
  13,                                     !- Hour 149
  59,                                     !- Minute 149
  0.0623858387067328,                     !- Value Until Time 149
  14,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0623661593281651,                     !- Value Until Time 150
  14,                                     !- Hour 151
  19,                                     !- Minute 151
  0.0623464799495974,                     !- Value Until Time 151
  14,                                     !- Hour 152
  29,                                     !- Minute 152
  0.0623268005710298,                     !- Value Until Time 152
  14,                                     !- Hour 153
  39,                                     !- Minute 153
  0.0623071211924621,                     !- Value Until Time 153
  14,                                     !- Hour 154
  49,                                     !- Minute 154
  0.0622874418138941,                     !- Value Until Time 154
  14,                                     !- Hour 155
  59,                                     !- Minute 155
  0.0622677624353265,                     !- Value Until Time 155
  15,                                     !- Hour 156
  9,                                      !- Minute 156
  0.0622480830567588,                     !- Value Until Time 156
  15,                                     !- Hour 157
  19,                                     !- Minute 157
  0.0622284036781912,                     !- Value Until Time 157
  15,                                     !- Hour 158
  29,                                     !- Minute 158
  0.0622087242996235,                     !- Value Until Time 158
  15,                                     !- Hour 159
  39,                                     !- Minute 159
  0.0621890449210558,                     !- Value Until Time 159
  15,                                     !- Hour 160
  49,                                     !- Minute 160
  0.0621693655424879,                     !- Value Until Time 160
  15,                                     !- Hour 161
  59,                                     !- Minute 161
  0.0621496861639202,                     !- Value Until Time 161
  16,                                     !- Hour 162
  9,                                      !- Minute 162
  0.0621300067853525,                     !- Value Until Time 162
  16,                                     !- Hour 163
  19,                                     !- Minute 163
  0.0621103274067849,                     !- Value Until Time 163
  16,                                     !- Hour 164
  29,                                     !- Minute 164
  0.0620906480282172,                     !- Value Until Time 164
  16,                                     !- Hour 165
  39,                                     !- Minute 165
  0.0620709686496492,                     !- Value Until Time 165
  16,                                     !- Hour 166
  49,                                     !- Minute 166
  0.0620512892710816,                     !- Value Until Time 166
  16,                                     !- Hour 167
  59,                                     !- Minute 167
  0.0620316098925139,                     !- Value Until Time 167
  17,                                     !- Hour 168
  9,                                      !- Minute 168
  0.0620119305139462,                     !- Value Until Time 168
  17,                                     !- Hour 169
  19,                                     !- Minute 169
  0.0619922511353786,                     !- Value Until Time 169
  17,                                     !- Hour 170
  29,                                     !- Minute 170
  0.0619725717568109,                     !- Value Until Time 170
  17,                                     !- Hour 171
  39,                                     !- Minute 171
  0.0619528923782429,                     !- Value Until Time 171
  17,                                     !- Hour 172
  49,                                     !- Minute 172
  0.0619332129996753,                     !- Value Until Time 172
  17,                                     !- Hour 173
  59,                                     !- Minute 173
  0.0619135336211076,                     !- Value Until Time 173
  18,                                     !- Hour 174
  9,                                      !- Minute 174
  0.0618938542425399,                     !- Value Until Time 174
  18,                                     !- Hour 175
  15,                                     !- Minute 175
  0.0618840145532559,                     !- Value Until Time 175
  18,                                     !- Hour 176
  25,                                     !- Minute 176
  0.0618908182742263,                     !- Value Until Time 176
  18,                                     !- Hour 177
  35,                                     !- Minute 177
  0.061897621995197,                      !- Value Until Time 177
  18,                                     !- Hour 178
  45,                                     !- Minute 178
  0.0619044257161674,                     !- Value Until Time 178
  18,                                     !- Hour 179
  55,                                     !- Minute 179
  0.0619112294371378,                     !- Value Until Time 179
  19,                                     !- Hour 180
  5,                                      !- Minute 180
  0.0619180331581085,                     !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.0619248368790789,                     !- Value Until Time 181
  19,                                     !- Hour 182
  25,                                     !- Minute 182
  0.0622355823584039,                     !- Value Until Time 182
  19,                                     !- Hour 183
  35,                                     !- Minute 183
  0.0625463278377291,                     !- Value Until Time 183
  19,                                     !- Hour 184
  45,                                     !- Minute 184
  0.0628570733170541,                     !- Value Until Time 184
  19,                                     !- Hour 185
  55,                                     !- Minute 185
  0.0631678187963791,                     !- Value Until Time 185
  20,                                     !- Hour 186
  5,                                      !- Minute 186
  0.0634785642757043,                     !- Value Until Time 186
  20,                                     !- Hour 187
  15,                                     !- Minute 187
  0.0637893097550293,                     !- Value Until Time 187
  20,                                     !- Hour 188
  25,                                     !- Minute 188
  0.0625572186483615,                     !- Value Until Time 188
  20,                                     !- Hour 189
  35,                                     !- Minute 189
  0.0613251275416936,                     !- Value Until Time 189
  20,                                     !- Hour 190
  45,                                     !- Minute 190
  0.0600930364350257,                     !- Value Until Time 190
  20,                                     !- Hour 191
  55,                                     !- Minute 191
  0.0588609453283578,                     !- Value Until Time 191
  21,                                     !- Hour 192
  5,                                      !- Minute 192
  0.05762885422169,                       !- Value Until Time 192
  21,                                     !- Hour 193
  15,                                     !- Minute 193
  0.0563967631150221,                     !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.0575253703304816,                     !- Value Until Time 194
  21,                                     !- Hour 195
  35,                                     !- Minute 195
  0.0586539775459412,                     !- Value Until Time 195
  21,                                     !- Hour 196
  45,                                     !- Minute 196
  0.0597825847614004,                     !- Value Until Time 196
  21,                                     !- Hour 197
  55,                                     !- Minute 197
  0.06091119197686,                       !- Value Until Time 197
  22,                                     !- Hour 198
  5,                                      !- Minute 198
  0.0620397991923195,                     !- Value Until Time 198
  22,                                     !- Hour 199
  15,                                     !- Minute 199
  0.0631684064077788,                     !- Value Until Time 199
  22,                                     !- Hour 200
  25,                                     !- Minute 200
  0.0579141314610663,                     !- Value Until Time 200
  22,                                     !- Hour 201
  35,                                     !- Minute 201
  0.0526598565143539,                     !- Value Until Time 201
  22,                                     !- Hour 202
  45,                                     !- Minute 202
  0.0474055815676417,                     !- Value Until Time 202
  22,                                     !- Hour 203
  55,                                     !- Minute 203
  0.0421513066209293,                     !- Value Until Time 203
  23,                                     !- Hour 204
  5,                                      !- Minute 204
  0.0368970316742168,                     !- Value Until Time 204
  23,                                     !- Hour 205
  15,                                     !- Minute 205
  0.0316427567275047,                     !- Value Until Time 205
  23,                                     !- Hour 206
  25,                                     !- Minute 206
  0.0338250226101013,                     !- Value Until Time 206
  23,                                     !- Hour 207
  35,                                     !- Minute 207
  0.0360072884926978,                     !- Value Until Time 207
  23,                                     !- Hour 208
  45,                                     !- Minute 208
  0.0381895543752944,                     !- Value Until Time 208
  23,                                     !- Hour 209
  55,                                     !- Minute 209
  0.040371820257891,                      !- Value Until Time 209
  24,                                     !- Hour 210
  0,                                      !- Minute 210
  0.0425540861404876;                     !- Value Until Time 210

OS:Schedule:Day,
  {a20dba78-fdc8-4ae5-b363-63625517ac0f}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3a66e1c-3fc8-49b4-b4d5-036e6f222050}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {6b7d7992-33d8-45bf-b451-1a0dc6cce2b9}, !- Default Day Schedule Name
  {8981e29c-f3fa-43ae-bb7c-27cc2ecd9c70}, !- Summer Design Day Schedule Name
  {ee4a3b72-1f53-49a7-9d65-631ad814192a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b7d7992-33d8-45bf-b451-1a0dc6cce2b9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.586966666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.5934,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.599833333333334,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.606266666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6127,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.6203,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.6279,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.6355,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.6431,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.6507,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6583,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.660816666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.663333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.66585,                                !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.668366666666667,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5806,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  35,                                     !- Minute 17
  0.670883333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  39,                                     !- Minute 18
  0.580533333333333,                      !- Value Until Time 18
  2,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6734,                                 !- Value Until Time 19
  2,                                      !- Hour 20
  49,                                     !- Minute 20
  0.580466666666667,                      !- Value Until Time 20
  2,                                      !- Hour 21
  55,                                     !- Minute 21
  0.664331666666667,                      !- Value Until Time 21
  2,                                      !- Hour 22
  59,                                     !- Minute 22
  0.5804,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  5,                                      !- Minute 23
  0.655263333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  9,                                      !- Minute 24
  0.580333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  15,                                     !- Minute 25
  0.646195,                               !- Value Until Time 25
  3,                                      !- Hour 26
  19,                                     !- Minute 26
  0.580266666666667,                      !- Value Until Time 26
  3,                                      !- Hour 27
  25,                                     !- Minute 27
  0.637126666666666,                      !- Value Until Time 27
  3,                                      !- Hour 28
  29,                                     !- Minute 28
  0.5802,                                 !- Value Until Time 28
  3,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5802,                                 !- Value Until Time 29
  3,                                      !- Hour 30
  35,                                     !- Minute 30
  0.628058333333333,                      !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.57735,                                !- Value Until Time 31
  3,                                      !- Hour 32
  45,                                     !- Minute 32
  0.61899,                                !- Value Until Time 32
  3,                                      !- Hour 33
  49,                                     !- Minute 33
  0.5745,                                 !- Value Until Time 33
  3,                                      !- Hour 34
  55,                                     !- Minute 34
  0.605775,                               !- Value Until Time 34
  3,                                      !- Hour 35
  59,                                     !- Minute 35
  0.57165,                                !- Value Until Time 35
  4,                                      !- Hour 36
  5,                                      !- Minute 36
  0.59256,                                !- Value Until Time 36
  4,                                      !- Hour 37
  9,                                      !- Minute 37
  0.5688,                                 !- Value Until Time 37
  4,                                      !- Hour 38
  15,                                     !- Minute 38
  0.579345,                               !- Value Until Time 38
  4,                                      !- Hour 39
  19,                                     !- Minute 39
  0.56595,                                !- Value Until Time 39
  4,                                      !- Hour 40
  25,                                     !- Minute 40
  0.56613,                                !- Value Until Time 40
  4,                                      !- Hour 41
  30,                                     !- Minute 41
  0.5631,                                 !- Value Until Time 41
  4,                                      !- Hour 42
  35,                                     !- Minute 42
  0.552914999999999,                      !- Value Until Time 42
  4,                                      !- Hour 43
  40,                                     !- Minute 43
  0.560416666666667,                      !- Value Until Time 43
  4,                                      !- Hour 44
  45,                                     !- Minute 44
  0.5397,                                 !- Value Until Time 44
  4,                                      !- Hour 45
  50,                                     !- Minute 45
  0.557733333333333,                      !- Value Until Time 45
  5,                                      !- Hour 46
  0,                                      !- Minute 46
  0.55505,                                !- Value Until Time 46
  5,                                      !- Hour 47
  10,                                     !- Minute 47
  0.552366666666667,                      !- Value Until Time 47
  5,                                      !- Hour 48
  20,                                     !- Minute 48
  0.549683333333333,                      !- Value Until Time 48
  5,                                      !- Hour 49
  30,                                     !- Minute 49
  0.547,                                  !- Value Until Time 49
  5,                                      !- Hour 50
  40,                                     !- Minute 50
  0.545383333333333,                      !- Value Until Time 50
  5,                                      !- Hour 51
  50,                                     !- Minute 51
  0.543766666666667,                      !- Value Until Time 51
  6,                                      !- Hour 52
  0,                                      !- Minute 52
  0.54215,                                !- Value Until Time 52
  6,                                      !- Hour 53
  10,                                     !- Minute 53
  0.540533333333333,                      !- Value Until Time 53
  6,                                      !- Hour 54
  20,                                     !- Minute 54
  0.538916666666667,                      !- Value Until Time 54
  6,                                      !- Hour 55
  30,                                     !- Minute 55
  0.5373,                                 !- Value Until Time 55
  6,                                      !- Hour 56
  40,                                     !- Minute 56
  0.537516666666667,                      !- Value Until Time 56
  6,                                      !- Hour 57
  50,                                     !- Minute 57
  0.537733333333333,                      !- Value Until Time 57
  7,                                      !- Hour 58
  0,                                      !- Minute 58
  0.53795,                                !- Value Until Time 58
  7,                                      !- Hour 59
  10,                                     !- Minute 59
  0.538166666666667,                      !- Value Until Time 59
  7,                                      !- Hour 60
  20,                                     !- Minute 60
  0.538383333333333,                      !- Value Until Time 60
  7,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5386,                                 !- Value Until Time 61
  7,                                      !- Hour 62
  40,                                     !- Minute 62
  0.5485,                                 !- Value Until Time 62
  7,                                      !- Hour 63
  50,                                     !- Minute 63
  0.5584,                                 !- Value Until Time 63
  8,                                      !- Hour 64
  0,                                      !- Minute 64
  0.5683,                                 !- Value Until Time 64
  8,                                      !- Hour 65
  9,                                      !- Minute 65
  0.5782,                                 !- Value Until Time 65
  8,                                      !- Hour 66
  19,                                     !- Minute 66
  0.5881,                                 !- Value Until Time 66
  8,                                      !- Hour 67
  29,                                     !- Minute 67
  0.598,                                  !- Value Until Time 67
  8,                                      !- Hour 68
  30,                                     !- Minute 68
  0.598,                                  !- Value Until Time 68
  8,                                      !- Hour 69
  39,                                     !- Minute 69
  0.612533333333333,                      !- Value Until Time 69
  8,                                      !- Hour 70
  49,                                     !- Minute 70
  0.627066666666667,                      !- Value Until Time 70
  8,                                      !- Hour 71
  59,                                     !- Minute 71
  0.6416,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  9,                                      !- Minute 72
  0.656133333333333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  19,                                     !- Minute 73
  0.670666666666666,                      !- Value Until Time 73
  9,                                      !- Hour 74
  29,                                     !- Minute 74
  0.6852,                                 !- Value Until Time 74
  9,                                      !- Hour 75
  30,                                     !- Minute 75
  0.6852,                                 !- Value Until Time 75
  9,                                      !- Hour 76
  39,                                     !- Minute 76
  0.701133333333333,                      !- Value Until Time 76
  9,                                      !- Hour 77
  49,                                     !- Minute 77
  0.717066666666667,                      !- Value Until Time 77
  9,                                      !- Hour 78
  59,                                     !- Minute 78
  0.733,                                  !- Value Until Time 78
  10,                                     !- Hour 79
  9,                                      !- Minute 79
  0.748933333333333,                      !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.764866666666666,                      !- Value Until Time 80
  10,                                     !- Hour 81
  29,                                     !- Minute 81
  0.7808,                                 !- Value Until Time 81
  10,                                     !- Hour 82
  30,                                     !- Minute 82
  0.7808,                                 !- Value Until Time 82
  10,                                     !- Hour 83
  39,                                     !- Minute 83
  0.7949,                                 !- Value Until Time 83
  10,                                     !- Hour 84
  49,                                     !- Minute 84
  0.809,                                  !- Value Until Time 84
  10,                                     !- Hour 85
  59,                                     !- Minute 85
  0.8231,                                 !- Value Until Time 85
  11,                                     !- Hour 86
  9,                                      !- Minute 86
  0.8372,                                 !- Value Until Time 86
  11,                                     !- Hour 87
  19,                                     !- Minute 87
  0.8513,                                 !- Value Until Time 87
  11,                                     !- Hour 88
  29,                                     !- Minute 88
  0.8654,                                 !- Value Until Time 88
  11,                                     !- Hour 89
  30,                                     !- Minute 89
  0.8654,                                 !- Value Until Time 89
  11,                                     !- Hour 90
  39,                                     !- Minute 90
  0.866752380952381,                      !- Value Until Time 90
  11,                                     !- Hour 91
  49,                                     !- Minute 91
  0.868104761904762,                      !- Value Until Time 91
  11,                                     !- Hour 92
  59,                                     !- Minute 92
  0.869457142857143,                      !- Value Until Time 92
  12,                                     !- Hour 93
  9,                                      !- Minute 93
  0.870809523809524,                      !- Value Until Time 93
  12,                                     !- Hour 94
  19,                                     !- Minute 94
  0.872161904761905,                      !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.873514285714286,                      !- Value Until Time 95
  12,                                     !- Hour 96
  39,                                     !- Minute 96
  0.874866666666666,                      !- Value Until Time 96
  12,                                     !- Hour 97
  49,                                     !- Minute 97
  0.876219047619047,                      !- Value Until Time 97
  12,                                     !- Hour 98
  59,                                     !- Minute 98
  0.877571428571428,                      !- Value Until Time 98
  13,                                     !- Hour 99
  9,                                      !- Minute 99
  0.878923809523809,                      !- Value Until Time 99
  13,                                     !- Hour 100
  19,                                     !- Minute 100
  0.88027619047619,                       !- Value Until Time 100
  13,                                     !- Hour 101
  29,                                     !- Minute 101
  0.881628571428571,                      !- Value Until Time 101
  13,                                     !- Hour 102
  39,                                     !- Minute 102
  0.882980952380952,                      !- Value Until Time 102
  13,                                     !- Hour 103
  49,                                     !- Minute 103
  0.884333333333333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  59,                                     !- Minute 104
  0.885685714285714,                      !- Value Until Time 104
  14,                                     !- Hour 105
  7,                                      !- Minute 105
  0.8867,                                 !- Value Until Time 105
  14,                                     !- Hour 106
  17,                                     !- Minute 106
  0.8859,                                 !- Value Until Time 106
  14,                                     !- Hour 107
  27,                                     !- Minute 107
  0.8851,                                 !- Value Until Time 107
  14,                                     !- Hour 108
  37,                                     !- Minute 108
  0.8843,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  47,                                     !- Minute 109
  0.8835,                                 !- Value Until Time 109
  14,                                     !- Hour 110
  57,                                     !- Minute 110
  0.8827,                                 !- Value Until Time 110
  15,                                     !- Hour 111
  7,                                      !- Minute 111
  0.8819,                                 !- Value Until Time 111
  15,                                     !- Hour 112
  17,                                     !- Minute 112
  0.8717,                                 !- Value Until Time 112
  15,                                     !- Hour 113
  27,                                     !- Minute 113
  0.8615,                                 !- Value Until Time 113
  15,                                     !- Hour 114
  37,                                     !- Minute 114
  0.8513,                                 !- Value Until Time 114
  15,                                     !- Hour 115
  47,                                     !- Minute 115
  0.8411,                                 !- Value Until Time 115
  15,                                     !- Hour 116
  57,                                     !- Minute 116
  0.8309,                                 !- Value Until Time 116
  16,                                     !- Hour 117
  7,                                      !- Minute 117
  0.8207,                                 !- Value Until Time 117
  16,                                     !- Hour 118
  17,                                     !- Minute 118
  0.814033333333333,                      !- Value Until Time 118
  16,                                     !- Hour 119
  27,                                     !- Minute 119
  0.807366666666666,                      !- Value Until Time 119
  16,                                     !- Hour 120
  37,                                     !- Minute 120
  0.8007,                                 !- Value Until Time 120
  16,                                     !- Hour 121
  47,                                     !- Minute 121
  0.794033333333333,                      !- Value Until Time 121
  16,                                     !- Hour 122
  57,                                     !- Minute 122
  0.787366666666666,                      !- Value Until Time 122
  17,                                     !- Hour 123
  7,                                      !- Minute 123
  0.7807,                                 !- Value Until Time 123
  17,                                     !- Hour 124
  17,                                     !- Minute 124
  0.773133333333333,                      !- Value Until Time 124
  17,                                     !- Hour 125
  27,                                     !- Minute 125
  0.765566666666667,                      !- Value Until Time 125
  17,                                     !- Hour 126
  37,                                     !- Minute 126
  0.758,                                  !- Value Until Time 126
  17,                                     !- Hour 127
  47,                                     !- Minute 127
  0.750433333333333,                      !- Value Until Time 127
  17,                                     !- Hour 128
  57,                                     !- Minute 128
  0.742866666666666,                      !- Value Until Time 128
  18,                                     !- Hour 129
  7,                                      !- Minute 129
  0.7353,                                 !- Value Until Time 129
  18,                                     !- Hour 130
  17,                                     !- Minute 130
  0.731166666666667,                      !- Value Until Time 130
  18,                                     !- Hour 131
  27,                                     !- Minute 131
  0.727033333333333,                      !- Value Until Time 131
  18,                                     !- Hour 132
  37,                                     !- Minute 132
  0.7229,                                 !- Value Until Time 132
  18,                                     !- Hour 133
  47,                                     !- Minute 133
  0.718766666666666,                      !- Value Until Time 133
  18,                                     !- Hour 134
  57,                                     !- Minute 134
  0.714633333333333,                      !- Value Until Time 134
  19,                                     !- Hour 135
  7,                                      !- Minute 135
  0.7105,                                 !- Value Until Time 135
  19,                                     !- Hour 136
  17,                                     !- Minute 136
  0.706366666666666,                      !- Value Until Time 136
  19,                                     !- Hour 137
  27,                                     !- Minute 137
  0.702233333333333,                      !- Value Until Time 137
  19,                                     !- Hour 138
  37,                                     !- Minute 138
  0.6981,                                 !- Value Until Time 138
  19,                                     !- Hour 139
  47,                                     !- Minute 139
  0.693966666666666,                      !- Value Until Time 139
  19,                                     !- Hour 140
  57,                                     !- Minute 140
  0.689833333333333,                      !- Value Until Time 140
  20,                                     !- Hour 141
  7,                                      !- Minute 141
  0.6857,                                 !- Value Until Time 141
  20,                                     !- Hour 142
  17,                                     !- Minute 142
  0.681566666666666,                      !- Value Until Time 142
  20,                                     !- Hour 143
  27,                                     !- Minute 143
  0.677433333333333,                      !- Value Until Time 143
  20,                                     !- Hour 144
  37,                                     !- Minute 144
  0.6733,                                 !- Value Until Time 144
  20,                                     !- Hour 145
  45,                                     !- Minute 145
  0.6702,                                 !- Value Until Time 145
  20,                                     !- Hour 146
  55,                                     !- Minute 146
  0.6593,                                 !- Value Until Time 146
  21,                                     !- Hour 147
  5,                                      !- Minute 147
  0.6484,                                 !- Value Until Time 147
  21,                                     !- Hour 148
  15,                                     !- Minute 148
  0.6375,                                 !- Value Until Time 148
  21,                                     !- Hour 149
  25,                                     !- Minute 149
  0.6266,                                 !- Value Until Time 149
  21,                                     !- Hour 150
  35,                                     !- Minute 150
  0.6157,                                 !- Value Until Time 150
  21,                                     !- Hour 151
  45,                                     !- Minute 151
  0.6048,                                 !- Value Until Time 151
  21,                                     !- Hour 152
  55,                                     !- Minute 152
  0.598333333333333,                      !- Value Until Time 152
  22,                                     !- Hour 153
  5,                                      !- Minute 153
  0.591866666666667,                      !- Value Until Time 153
  22,                                     !- Hour 154
  15,                                     !- Minute 154
  0.5854,                                 !- Value Until Time 154
  22,                                     !- Hour 155
  25,                                     !- Minute 155
  0.578933333333333,                      !- Value Until Time 155
  22,                                     !- Hour 156
  35,                                     !- Minute 156
  0.572466666666666,                      !- Value Until Time 156
  22,                                     !- Hour 157
  45,                                     !- Minute 157
  0.566,                                  !- Value Until Time 157
  22,                                     !- Hour 158
  55,                                     !- Minute 158
  0.56735,                                !- Value Until Time 158
  23,                                     !- Hour 159
  5,                                      !- Minute 159
  0.5687,                                 !- Value Until Time 159
  23,                                     !- Hour 160
  15,                                     !- Minute 160
  0.57005,                                !- Value Until Time 160
  23,                                     !- Hour 161
  25,                                     !- Minute 161
  0.5714,                                 !- Value Until Time 161
  23,                                     !- Hour 162
  35,                                     !- Minute 162
  0.57275,                                !- Value Until Time 162
  23,                                     !- Hour 163
  45,                                     !- Minute 163
  0.5741,                                 !- Value Until Time 163
  23,                                     !- Hour 164
  55,                                     !- Minute 164
  0.580533333333333,                      !- Value Until Time 164
  24,                                     !- Hour 165
  0,                                      !- Minute 165
  0.586966666666667;                      !- Value Until Time 165

OS:Schedule:Rule,
  {184f07d7-1475-404f-b905-fb75be2fe011}, !- Handle
  Schedule Rule 8,                        !- Name
  {c3a66e1c-3fc8-49b4-b4d5-036e6f222050}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2627bbe-1d2d-480b-be13-53fa9a225f75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2627bbe-1d2d-480b-be13-53fa9a225f75}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.604503152947075,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.6056,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.604510743584119,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.60449556231003,                       !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.604518334221164,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.603391124620061,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.604525924858208,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.602286686930091,                      !- Value Until Time 8
  0,                                      !- Hour 9
  49,                                     !- Minute 9
  0.604533515495253,                      !- Value Until Time 9
  0,                                      !- Hour 10
  50,                                     !- Minute 10
  0.602489167173252,                      !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.601182249240122,                      !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.604541106132297,                      !- Value Until Time 12
  1,                                      !- Hour 13
  0,                                      !- Minute 13
  0.603556790273556,                      !- Value Until Time 13
  1,                                      !- Hour 14
  4,                                      !- Minute 14
  0.600077811550152,                      !- Value Until Time 14
  1,                                      !- Hour 15
  9,                                      !- Minute 15
  0.604548696769342,                      !- Value Until Time 15
  1,                                      !- Hour 16
  10,                                     !- Minute 16
  0.604391254305978,                      !- Value Until Time 16
  1,                                      !- Hour 17
  15,                                     !- Minute 17
  0.598973373860182,                      !- Value Until Time 17
  1,                                      !- Hour 18
  19,                                     !- Minute 18
  0.604556287406386,                      !- Value Until Time 18
  1,                                      !- Hour 19
  20,                                     !- Minute 19
  0.605225718338399,                      !- Value Until Time 19
  1,                                      !- Hour 20
  25,                                     !- Minute 20
  0.598454901722391,                      !- Value Until Time 20
  1,                                      !- Hour 21
  30,                                     !- Minute 21
  0.604563878043431,                      !- Value Until Time 21
  1,                                      !- Hour 22
  35,                                     !- Minute 22
  0.5979364295846,                        !- Value Until Time 22
  1,                                      !- Hour 23
  40,                                     !- Minute 23
  0.604571468680475,                      !- Value Until Time 23
  1,                                      !- Hour 24
  45,                                     !- Minute 24
  0.597417957446809,                      !- Value Until Time 24
  1,                                      !- Hour 25
  50,                                     !- Minute 25
  0.60457905931752,                       !- Value Until Time 25
  1,                                      !- Hour 26
  55,                                     !- Minute 26
  0.596899485309017,                      !- Value Until Time 26
  2,                                      !- Hour 27
  0,                                      !- Minute 27
  0.604586649954564,                      !- Value Until Time 27
  2,                                      !- Hour 28
  5,                                      !- Minute 28
  0.596381013171226,                      !- Value Until Time 28
  2,                                      !- Hour 29
  9,                                      !- Minute 29
  0.604594240591608,                      !- Value Until Time 29
  2,                                      !- Hour 30
  15,                                     !- Minute 30
  0.595862541033435,                      !- Value Until Time 30
  2,                                      !- Hour 31
  19,                                     !- Minute 31
  0.604601831228653,                      !- Value Until Time 31
  2,                                      !- Hour 32
  24,                                     !- Minute 32
  0.595693807497467,                      !- Value Until Time 32
  2,                                      !- Hour 33
  29,                                     !- Minute 33
  0.604609421865697,                      !- Value Until Time 33
  2,                                      !- Hour 34
  34,                                     !- Minute 34
  0.5955250739615,                        !- Value Until Time 34
  2,                                      !- Hour 35
  39,                                     !- Minute 35
  0.604617012502742,                      !- Value Until Time 35
  2,                                      !- Hour 36
  44,                                     !- Minute 36
  0.595356340425532,                      !- Value Until Time 36
  2,                                      !- Hour 37
  49,                                     !- Minute 37
  0.604624603139786,                      !- Value Until Time 37
  2,                                      !- Hour 38
  54,                                     !- Minute 38
  0.595187606889564,                      !- Value Until Time 38
  2,                                      !- Hour 39
  59,                                     !- Minute 39
  0.604632193776831,                      !- Value Until Time 39
  3,                                      !- Hour 40
  4,                                      !- Minute 40
  0.595018873353597,                      !- Value Until Time 40
  3,                                      !- Hour 41
  9,                                      !- Minute 41
  0.604639784413875,                      !- Value Until Time 41
  3,                                      !- Hour 42
  14,                                     !- Minute 42
  0.594850139817629,                      !- Value Until Time 42
  3,                                      !- Hour 43
  15,                                     !- Minute 43
  0.594850139817629,                      !- Value Until Time 43
  3,                                      !- Hour 44
  19,                                     !- Minute 44
  0.60464737505092,                       !- Value Until Time 44
  3,                                      !- Hour 45
  24,                                     !- Minute 45
  0.594831732522796,                      !- Value Until Time 45
  3,                                      !- Hour 46
  29,                                     !- Minute 46
  0.604654965687964,                      !- Value Until Time 46
  3,                                      !- Hour 47
  34,                                     !- Minute 47
  0.594813325227964,                      !- Value Until Time 47
  3,                                      !- Hour 48
  39,                                     !- Minute 48
  0.604662556325009,                      !- Value Until Time 48
  3,                                      !- Hour 49
  44,                                     !- Minute 49
  0.594794917933131,                      !- Value Until Time 49
  3,                                      !- Hour 50
  49,                                     !- Minute 50
  0.604670146962053,                      !- Value Until Time 50
  3,                                      !- Hour 51
  54,                                     !- Minute 51
  0.594776510638298,                      !- Value Until Time 51
  3,                                      !- Hour 52
  59,                                     !- Minute 52
  0.604677737599098,                      !- Value Until Time 52
  4,                                      !- Hour 53
  4,                                      !- Minute 53
  0.594758103343465,                      !- Value Until Time 53
  4,                                      !- Hour 54
  9,                                      !- Minute 54
  0.604685328236142,                      !- Value Until Time 54
  4,                                      !- Hour 55
  15,                                     !- Minute 55
  0.594739696048632,                      !- Value Until Time 55
  4,                                      !- Hour 56
  19,                                     !- Minute 56
  0.604692918873187,                      !- Value Until Time 56
  4,                                      !- Hour 57
  25,                                     !- Minute 57
  0.594705949341439,                      !- Value Until Time 57
  4,                                      !- Hour 58
  29,                                     !- Minute 58
  0.604700509510231,                      !- Value Until Time 58
  4,                                      !- Hour 59
  35,                                     !- Minute 59
  0.594672202634245,                      !- Value Until Time 59
  4,                                      !- Hour 60
  39,                                     !- Minute 60
  0.604708100147275,                      !- Value Until Time 60
  4,                                      !- Hour 61
  45,                                     !- Minute 61
  0.594638455927052,                      !- Value Until Time 61
  4,                                      !- Hour 62
  49,                                     !- Minute 62
  0.60471569078432,                       !- Value Until Time 62
  4,                                      !- Hour 63
  55,                                     !- Minute 63
  0.594604709219858,                      !- Value Until Time 63
  5,                                      !- Hour 64
  0,                                      !- Minute 64
  0.604723281421364,                      !- Value Until Time 64
  5,                                      !- Hour 65
  5,                                      !- Minute 65
  0.594570962512665,                      !- Value Until Time 65
  5,                                      !- Hour 66
  10,                                     !- Minute 66
  0.604730872058409,                      !- Value Until Time 66
  5,                                      !- Hour 67
  15,                                     !- Minute 67
  0.594537215805471,                      !- Value Until Time 67
  5,                                      !- Hour 68
  20,                                     !- Minute 68
  0.604738462695453,                      !- Value Until Time 68
  5,                                      !- Hour 69
  25,                                     !- Minute 69
  0.594423704154002,                      !- Value Until Time 69
  5,                                      !- Hour 70
  30,                                     !- Minute 70
  0.604746053332498,                      !- Value Until Time 70
  5,                                      !- Hour 71
  35,                                     !- Minute 71
  0.594310192502533,                      !- Value Until Time 71
  5,                                      !- Hour 72
  40,                                     !- Minute 72
  0.604753643969542,                      !- Value Until Time 72
  5,                                      !- Hour 73
  45,                                     !- Minute 73
  0.594196680851064,                      !- Value Until Time 73
  5,                                      !- Hour 74
  50,                                     !- Minute 74
  0.604761234606587,                      !- Value Until Time 74
  5,                                      !- Hour 75
  55,                                     !- Minute 75
  0.594083169199595,                      !- Value Until Time 75
  6,                                      !- Hour 76
  0,                                      !- Minute 76
  0.604768825243631,                      !- Value Until Time 76
  6,                                      !- Hour 77
  5,                                      !- Minute 77
  0.593969657548126,                      !- Value Until Time 77
  6,                                      !- Hour 78
  10,                                     !- Minute 78
  0.604776415880676,                      !- Value Until Time 78
  6,                                      !- Hour 79
  15,                                     !- Minute 79
  0.593856145896657,                      !- Value Until Time 79
  6,                                      !- Hour 80
  20,                                     !- Minute 80
  0.60478400651772,                       !- Value Until Time 80
  6,                                      !- Hour 81
  25,                                     !- Minute 81
  0.593555493414387,                      !- Value Until Time 81
  6,                                      !- Hour 82
  30,                                     !- Minute 82
  0.604791597154765,                      !- Value Until Time 82
  6,                                      !- Hour 83
  35,                                     !- Minute 83
  0.593254840932117,                      !- Value Until Time 83
  6,                                      !- Hour 84
  40,                                     !- Minute 84
  0.604799187791809,                      !- Value Until Time 84
  6,                                      !- Hour 85
  45,                                     !- Minute 85
  0.592954188449848,                      !- Value Until Time 85
  6,                                      !- Hour 86
  50,                                     !- Minute 86
  0.604806778428854,                      !- Value Until Time 86
  6,                                      !- Hour 87
  55,                                     !- Minute 87
  0.592653535967579,                      !- Value Until Time 87
  7,                                      !- Hour 88
  0,                                      !- Minute 88
  0.604814369065898,                      !- Value Until Time 88
  7,                                      !- Hour 89
  5,                                      !- Minute 89
  0.592352883485309,                      !- Value Until Time 89
  7,                                      !- Hour 90
  10,                                     !- Minute 90
  0.604821959702943,                      !- Value Until Time 90
  7,                                      !- Hour 91
  15,                                     !- Minute 91
  0.59205223100304,                       !- Value Until Time 91
  7,                                      !- Hour 92
  20,                                     !- Minute 92
  0.604829550339987,                      !- Value Until Time 92
  7,                                      !- Hour 93
  25,                                     !- Minute 93
  0.590892571428571,                      !- Value Until Time 93
  7,                                      !- Hour 94
  30,                                     !- Minute 94
  0.604837140977031,                      !- Value Until Time 94
  7,                                      !- Hour 95
  35,                                     !- Minute 95
  0.589732911854103,                      !- Value Until Time 95
  7,                                      !- Hour 96
  40,                                     !- Minute 96
  0.604844731614076,                      !- Value Until Time 96
  7,                                      !- Hour 97
  45,                                     !- Minute 97
  0.588573252279635,                      !- Value Until Time 97
  7,                                      !- Hour 98
  50,                                     !- Minute 98
  0.60485232225112,                       !- Value Until Time 98
  7,                                      !- Hour 99
  55,                                     !- Minute 99
  0.587413592705167,                      !- Value Until Time 99
  8,                                      !- Hour 100
  0,                                      !- Minute 100
  0.604859912888165,                      !- Value Until Time 100
  8,                                      !- Hour 101
  5,                                      !- Minute 101
  0.586253933130699,                      !- Value Until Time 101
  8,                                      !- Hour 102
  10,                                     !- Minute 102
  0.604867503525209,                      !- Value Until Time 102
  8,                                      !- Hour 103
  15,                                     !- Minute 103
  0.585094273556231,                      !- Value Until Time 103
  8,                                      !- Hour 104
  20,                                     !- Minute 104
  0.604875094162254,                      !- Value Until Time 104
  8,                                      !- Hour 105
  24,                                     !- Minute 105
  0.584707947615295,                      !- Value Until Time 105
  8,                                      !- Hour 106
  30,                                     !- Minute 106
  0.604882684799298,                      !- Value Until Time 106
  8,                                      !- Hour 107
  34,                                     !- Minute 107
  0.584321621674359,                      !- Value Until Time 107
  8,                                      !- Hour 108
  40,                                     !- Minute 108
  0.604890275436343,                      !- Value Until Time 108
  8,                                      !- Hour 109
  44,                                     !- Minute 109
  0.583935295733424,                      !- Value Until Time 109
  8,                                      !- Hour 110
  50,                                     !- Minute 110
  0.604897866073387,                      !- Value Until Time 110
  8,                                      !- Hour 111
  54,                                     !- Minute 111
  0.583548969792488,                      !- Value Until Time 111
  9,                                      !- Hour 112
  0,                                      !- Minute 112
  0.604905456710431,                      !- Value Until Time 112
  9,                                      !- Hour 113
  4,                                      !- Minute 113
  0.583162643851552,                      !- Value Until Time 113
  9,                                      !- Hour 114
  10,                                     !- Minute 114
  0.604913047347476,                      !- Value Until Time 114
  9,                                      !- Hour 115
  14,                                     !- Minute 115
  0.582776317910616,                      !- Value Until Time 115
  9,                                      !- Hour 116
  20,                                     !- Minute 116
  0.604920637984521,                      !- Value Until Time 116
  9,                                      !- Hour 117
  24,                                     !- Minute 117
  0.58238999196968,                       !- Value Until Time 117
  9,                                      !- Hour 118
  30,                                     !- Minute 118
  0.604928228621565,                      !- Value Until Time 118
  9,                                      !- Hour 119
  34,                                     !- Minute 119
  0.582003666028744,                      !- Value Until Time 119
  9,                                      !- Hour 120
  39,                                     !- Minute 120
  0.604935819258609,                      !- Value Until Time 120
  9,                                      !- Hour 121
  44,                                     !- Minute 121
  0.581617340087808,                      !- Value Until Time 121
  9,                                      !- Hour 122
  49,                                     !- Minute 122
  0.604943409895654,                      !- Value Until Time 122
  9,                                      !- Hour 123
  54,                                     !- Minute 123
  0.581231014146872,                      !- Value Until Time 123
  9,                                      !- Hour 124
  59,                                     !- Minute 124
  0.604951000532698,                      !- Value Until Time 124
  10,                                     !- Hour 125
  4,                                      !- Minute 125
  0.580844688205937,                      !- Value Until Time 125
  10,                                     !- Hour 126
  9,                                      !- Minute 126
  0.604958591169743,                      !- Value Until Time 126
  10,                                     !- Hour 127
  14,                                     !- Minute 127
  0.580458362265001,                      !- Value Until Time 127
  10,                                     !- Hour 128
  19,                                     !- Minute 128
  0.604966181806787,                      !- Value Until Time 128
  10,                                     !- Hour 129
  24,                                     !- Minute 129
  0.580072036324065,                      !- Value Until Time 129
  10,                                     !- Hour 130
  29,                                     !- Minute 130
  0.604973772443832,                      !- Value Until Time 130
  10,                                     !- Hour 131
  34,                                     !- Minute 131
  0.579685710383129,                      !- Value Until Time 131
  10,                                     !- Hour 132
  39,                                     !- Minute 132
  0.604981363080876,                      !- Value Until Time 132
  10,                                     !- Hour 133
  44,                                     !- Minute 133
  0.579299384442193,                      !- Value Until Time 133
  10,                                     !- Hour 134
  49,                                     !- Minute 134
  0.604988953717921,                      !- Value Until Time 134
  10,                                     !- Hour 135
  54,                                     !- Minute 135
  0.578913058501257,                      !- Value Until Time 135
  10,                                     !- Hour 136
  59,                                     !- Minute 136
  0.604996544354965,                      !- Value Until Time 136
  11,                                     !- Hour 137
  4,                                      !- Minute 137
  0.578526732560321,                      !- Value Until Time 137
  11,                                     !- Hour 138
  9,                                      !- Minute 138
  0.60500413499201,                       !- Value Until Time 138
  11,                                     !- Hour 139
  14,                                     !- Minute 139
  0.578140406619385,                      !- Value Until Time 139
  11,                                     !- Hour 140
  19,                                     !- Minute 140
  0.605011725629054,                      !- Value Until Time 140
  11,                                     !- Hour 141
  24,                                     !- Minute 141
  0.57775408067845,                       !- Value Until Time 141
  11,                                     !- Hour 142
  29,                                     !- Minute 142
  0.605019316266099,                      !- Value Until Time 142
  11,                                     !- Hour 143
  34,                                     !- Minute 143
  0.577367754737514,                      !- Value Until Time 143
  11,                                     !- Hour 144
  37,                                     !- Minute 144
  0.57727117325228,                       !- Value Until Time 144
  11,                                     !- Hour 145
  39,                                     !- Minute 145
  0.605026906903143,                      !- Value Until Time 145
  11,                                     !- Hour 146
  47,                                     !- Minute 146
  0.576945977710233,                      !- Value Until Time 146
  11,                                     !- Hour 147
  49,                                     !- Minute 147
  0.605034497540187,                      !- Value Until Time 147
  11,                                     !- Hour 148
  57,                                     !- Minute 148
  0.576620782168187,                      !- Value Until Time 148
  11,                                     !- Hour 149
  59,                                     !- Minute 149
  0.605042088177232,                      !- Value Until Time 149
  12,                                     !- Hour 150
  7,                                      !- Minute 150
  0.57629558662614,                       !- Value Until Time 150
  12,                                     !- Hour 151
  9,                                      !- Minute 151
  0.605049678814276,                      !- Value Until Time 151
  12,                                     !- Hour 152
  17,                                     !- Minute 152
  0.575970391084093,                      !- Value Until Time 152
  12,                                     !- Hour 153
  19,                                     !- Minute 153
  0.605057269451321,                      !- Value Until Time 153
  12,                                     !- Hour 154
  27,                                     !- Minute 154
  0.575645195542047,                      !- Value Until Time 154
  12,                                     !- Hour 155
  29,                                     !- Minute 155
  0.605064860088365,                      !- Value Until Time 155
  12,                                     !- Hour 156
  37,                                     !- Minute 156
  0.57532,                                !- Value Until Time 156
  12,                                     !- Hour 157
  39,                                     !- Minute 157
  0.60507245072541,                       !- Value Until Time 157
  12,                                     !- Hour 158
  47,                                     !- Minute 158
  0.575583837892604,                      !- Value Until Time 158
  12,                                     !- Hour 159
  49,                                     !- Minute 159
  0.605080041362454,                      !- Value Until Time 159
  12,                                     !- Hour 160
  57,                                     !- Minute 160
  0.575847675785208,                      !- Value Until Time 160
  12,                                     !- Hour 161
  59,                                     !- Minute 161
  0.605087631999499,                      !- Value Until Time 161
  13,                                     !- Hour 162
  7,                                      !- Minute 162
  0.576111513677812,                      !- Value Until Time 162
  13,                                     !- Hour 163
  9,                                      !- Minute 163
  0.605095222636543,                      !- Value Until Time 163
  13,                                     !- Hour 164
  17,                                     !- Minute 164
  0.576375351570415,                      !- Value Until Time 164
  13,                                     !- Hour 165
  19,                                     !- Minute 165
  0.605102813273588,                      !- Value Until Time 165
  13,                                     !- Hour 166
  27,                                     !- Minute 166
  0.576639189463019,                      !- Value Until Time 166
  13,                                     !- Hour 167
  29,                                     !- Minute 167
  0.605110403910632,                      !- Value Until Time 167
  13,                                     !- Hour 168
  37,                                     !- Minute 168
  0.576903027355623,                      !- Value Until Time 168
  13,                                     !- Hour 169
  39,                                     !- Minute 169
  0.605117994547676,                      !- Value Until Time 169
  13,                                     !- Hour 170
  47,                                     !- Minute 170
  0.577307987841945,                      !- Value Until Time 170
  13,                                     !- Hour 171
  49,                                     !- Minute 171
  0.605125585184721,                      !- Value Until Time 171
  13,                                     !- Hour 172
  57,                                     !- Minute 172
  0.577712948328267,                      !- Value Until Time 172
  13,                                     !- Hour 173
  59,                                     !- Minute 173
  0.605133175821765,                      !- Value Until Time 173
  14,                                     !- Hour 174
  7,                                      !- Minute 174
  0.57811790881459,                       !- Value Until Time 174
  14,                                     !- Hour 175
  9,                                      !- Minute 175
  0.60514076645881,                       !- Value Until Time 175
  14,                                     !- Hour 176
  17,                                     !- Minute 176
  0.578522869300912,                      !- Value Until Time 176
  14,                                     !- Hour 177
  19,                                     !- Minute 177
  0.605148357095854,                      !- Value Until Time 177
  14,                                     !- Hour 178
  27,                                     !- Minute 178
  0.578927829787234,                      !- Value Until Time 178
  14,                                     !- Hour 179
  29,                                     !- Minute 179
  0.605155947732899,                      !- Value Until Time 179
  14,                                     !- Hour 180
  37,                                     !- Minute 180
  0.579332790273556,                      !- Value Until Time 180
  14,                                     !- Hour 181
  39,                                     !- Minute 181
  0.605163538369943,                      !- Value Until Time 181
  14,                                     !- Hour 182
  47,                                     !- Minute 182
  0.579657985815603,                      !- Value Until Time 182
  14,                                     !- Hour 183
  49,                                     !- Minute 183
  0.605171129006988,                      !- Value Until Time 183
  14,                                     !- Hour 184
  57,                                     !- Minute 184
  0.579983181357649,                      !- Value Until Time 184
  14,                                     !- Hour 185
  59,                                     !- Minute 185
  0.605178719644032,                      !- Value Until Time 185
  15,                                     !- Hour 186
  7,                                      !- Minute 186
  0.580308376899696,                      !- Value Until Time 186
  15,                                     !- Hour 187
  9,                                      !- Minute 187
  0.605186310281077,                      !- Value Until Time 187
  15,                                     !- Hour 188
  17,                                     !- Minute 188
  0.580633572441743,                      !- Value Until Time 188
  15,                                     !- Hour 189
  19,                                     !- Minute 189
  0.605193900918121,                      !- Value Until Time 189
  15,                                     !- Hour 190
  27,                                     !- Minute 190
  0.580958767983789,                      !- Value Until Time 190
  15,                                     !- Hour 191
  29,                                     !- Minute 191
  0.605201491555166,                      !- Value Until Time 191
  15,                                     !- Hour 192
  37,                                     !- Minute 192
  0.581283963525836,                      !- Value Until Time 192
  15,                                     !- Hour 193
  39,                                     !- Minute 193
  0.60520908219221,                       !- Value Until Time 193
  15,                                     !- Hour 194
  47,                                     !- Minute 194
  0.581473944988555,                      !- Value Until Time 194
  15,                                     !- Hour 195
  49,                                     !- Minute 195
  0.605216672829255,                      !- Value Until Time 195
  15,                                     !- Hour 196
  57,                                     !- Minute 196
  0.581663926451274,                      !- Value Until Time 196
  15,                                     !- Hour 197
  59,                                     !- Minute 197
  0.605224263466299,                      !- Value Until Time 197
  16,                                     !- Hour 198
  7,                                      !- Minute 198
  0.581853907913993,                      !- Value Until Time 198
  16,                                     !- Hour 199
  9,                                      !- Minute 199
  0.605231854103343,                      !- Value Until Time 199
  16,                                     !- Hour 200
  17,                                     !- Minute 200
  0.582043889376712,                      !- Value Until Time 200
  16,                                     !- Hour 201
  19,                                     !- Minute 201
  0.605239444740388,                      !- Value Until Time 201
  16,                                     !- Hour 202
  27,                                     !- Minute 202
  0.582233870839431,                      !- Value Until Time 202
  16,                                     !- Hour 203
  29,                                     !- Minute 203
  0.605247035377432,                      !- Value Until Time 203
  16,                                     !- Hour 204
  37,                                     !- Minute 204
  0.58242385230215,                       !- Value Until Time 204
  16,                                     !- Hour 205
  39,                                     !- Minute 205
  0.605254626014477,                      !- Value Until Time 205
  16,                                     !- Hour 206
  47,                                     !- Minute 206
  0.582613833764869,                      !- Value Until Time 206
  16,                                     !- Hour 207
  49,                                     !- Minute 207
  0.605262216651521,                      !- Value Until Time 207
  16,                                     !- Hour 208
  57,                                     !- Minute 208
  0.582803815227588,                      !- Value Until Time 208
  16,                                     !- Hour 209
  59,                                     !- Minute 209
  0.605269807288566,                      !- Value Until Time 209
  17,                                     !- Hour 210
  7,                                      !- Minute 210
  0.582993796690307,                      !- Value Until Time 210
  17,                                     !- Hour 211
  9,                                      !- Minute 211
  0.60527739792561,                       !- Value Until Time 211
  17,                                     !- Hour 212
  17,                                     !- Minute 212
  0.583183778153026,                      !- Value Until Time 212
  17,                                     !- Hour 213
  19,                                     !- Minute 213
  0.605284988562655,                      !- Value Until Time 213
  17,                                     !- Hour 214
  27,                                     !- Minute 214
  0.583373759615745,                      !- Value Until Time 214
  17,                                     !- Hour 215
  29,                                     !- Minute 215
  0.605292579199699,                      !- Value Until Time 215
  17,                                     !- Hour 216
  37,                                     !- Minute 216
  0.583563741078465,                      !- Value Until Time 216
  17,                                     !- Hour 217
  39,                                     !- Minute 217
  0.605300169836744,                      !- Value Until Time 217
  17,                                     !- Hour 218
  47,                                     !- Minute 218
  0.583753722541184,                      !- Value Until Time 218
  17,                                     !- Hour 219
  49,                                     !- Minute 219
  0.605307760473788,                      !- Value Until Time 219
  17,                                     !- Hour 220
  57,                                     !- Minute 220
  0.583943704003903,                      !- Value Until Time 220
  17,                                     !- Hour 221
  59,                                     !- Minute 221
  0.605315351110833,                      !- Value Until Time 221
  18,                                     !- Hour 222
  7,                                      !- Minute 222
  0.584133685466622,                      !- Value Until Time 222
  18,                                     !- Hour 223
  9,                                      !- Minute 223
  0.605322941747877,                      !- Value Until Time 223
  18,                                     !- Hour 224
  17,                                     !- Minute 224
  0.584323666929341,                      !- Value Until Time 224
  18,                                     !- Hour 225
  19,                                     !- Minute 225
  0.605330532384922,                      !- Value Until Time 225
  18,                                     !- Hour 226
  27,                                     !- Minute 226
  0.58451364839206,                       !- Value Until Time 226
  18,                                     !- Hour 227
  29,                                     !- Minute 227
  0.605338123021966,                      !- Value Until Time 227
  18,                                     !- Hour 228
  37,                                     !- Minute 228
  0.584703629854779,                      !- Value Until Time 228
  18,                                     !- Hour 229
  39,                                     !- Minute 229
  0.60534571365901,                       !- Value Until Time 229
  18,                                     !- Hour 230
  47,                                     !- Minute 230
  0.584893611317498,                      !- Value Until Time 230
  18,                                     !- Hour 231
  49,                                     !- Minute 231
  0.605353304296055,                      !- Value Until Time 231
  18,                                     !- Hour 232
  57,                                     !- Minute 232
  0.585083592780217,                      !- Value Until Time 232
  18,                                     !- Hour 233
  59,                                     !- Minute 233
  0.605360894933099,                      !- Value Until Time 233
  19,                                     !- Hour 234
  0,                                      !- Minute 234
  0.585131088145897,                      !- Value Until Time 234
  19,                                     !- Hour 235
  9,                                      !- Minute 235
  0.605368485570144,                      !- Value Until Time 235
  19,                                     !- Hour 236
  10,                                     !- Minute 236
  0.585143359675785,                      !- Value Until Time 236
  19,                                     !- Hour 237
  19,                                     !- Minute 237
  0.605376076207188,                      !- Value Until Time 237
  19,                                     !- Hour 238
  20,                                     !- Minute 238
  0.585155631205674,                      !- Value Until Time 238
  19,                                     !- Hour 239
  30,                                     !- Minute 239
  0.605383666844233,                      !- Value Until Time 239
  19,                                     !- Hour 240
  40,                                     !- Minute 240
  0.605391257481277,                      !- Value Until Time 240
  19,                                     !- Hour 241
  50,                                     !- Minute 241
  0.605398848118322,                      !- Value Until Time 241
  20,                                     !- Hour 242
  0,                                      !- Minute 242
  0.605406438755366,                      !- Value Until Time 242
  20,                                     !- Hour 243
  10,                                     !- Minute 243
  0.605414029392411,                      !- Value Until Time 243
  20,                                     !- Hour 244
  20,                                     !- Minute 244
  0.605421620029455,                      !- Value Until Time 244
  20,                                     !- Hour 245
  30,                                     !- Minute 245
  0.6054292106665,                        !- Value Until Time 245
  20,                                     !- Hour 246
  40,                                     !- Minute 246
  0.605436801303544,                      !- Value Until Time 246
  20,                                     !- Hour 247
  50,                                     !- Minute 247
  0.605444391940589,                      !- Value Until Time 247
  21,                                     !- Hour 248
  0,                                      !- Minute 248
  0.605451982577633,                      !- Value Until Time 248
  21,                                     !- Hour 249
  10,                                     !- Minute 249
  0.605459573214677,                      !- Value Until Time 249
  21,                                     !- Hour 250
  20,                                     !- Minute 250
  0.605467163851722,                      !- Value Until Time 250
  21,                                     !- Hour 251
  30,                                     !- Minute 251
  0.605474754488766,                      !- Value Until Time 251
  21,                                     !- Hour 252
  40,                                     !- Minute 252
  0.605482345125811,                      !- Value Until Time 252
  21,                                     !- Hour 253
  50,                                     !- Minute 253
  0.605489935762855,                      !- Value Until Time 253
  22,                                     !- Hour 254
  0,                                      !- Minute 254
  0.586695708206687,                      !- Value Until Time 254
  22,                                     !- Hour 255
  10,                                     !- Minute 255
  0.587428932117528,                      !- Value Until Time 255
  22,                                     !- Hour 256
  20,                                     !- Minute 256
  0.588162156028369,                      !- Value Until Time 256
  22,                                     !- Hour 257
  30,                                     !- Minute 257
  0.58889537993921,                       !- Value Until Time 257
  22,                                     !- Hour 258
  40,                                     !- Minute 258
  0.589628603850051,                      !- Value Until Time 258
  22,                                     !- Hour 259
  50,                                     !- Minute 259
  0.590361827760892,                      !- Value Until Time 259
  23,                                     !- Hour 260
  0,                                      !- Minute 260
  0.591095051671733,                      !- Value Until Time 260
  23,                                     !- Hour 261
  10,                                     !- Minute 261
  0.592104385005066,                      !- Value Until Time 261
  23,                                     !- Hour 262
  20,                                     !- Minute 262
  0.593113718338399,                      !- Value Until Time 262
  23,                                     !- Hour 263
  30,                                     !- Minute 263
  0.594123051671733,                      !- Value Until Time 263
  23,                                     !- Hour 264
  40,                                     !- Minute 264
  0.595132385005066,                      !- Value Until Time 264
  23,                                     !- Hour 265
  50,                                     !- Minute 265
  0.596141718338399,                      !- Value Until Time 265
  24,                                     !- Hour 266
  0,                                      !- Minute 266
  0.6054975263999;                        !- Value Until Time 266

OS:Schedule:Day,
  {8981e29c-f3fa-43ae-bb7c-27cc2ecd9c70}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56c90214-b187-45ce-b432-7e52b737f33c}, !- Handle
  Schedule Rule 9,                        !- Name
  {c3a66e1c-3fc8-49b4-b4d5-036e6f222050}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35f08ff9-7008-41cd-b732-51cb33b91000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35f08ff9-7008-41cd-b732-51cb33b91000}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.61359238545062,                       !- Value Until Time 1
  0,                                      !- Hour 2
  10,                                     !- Minute 2
  0.606385,                               !- Value Until Time 2
  0,                                      !- Hour 3
  15,                                     !- Minute 3
  0.614384974822962,                      !- Value Until Time 3
  0,                                      !- Hour 4
  20,                                     !- Minute 4
  0.606419649572482,                      !- Value Until Time 4
  0,                                      !- Hour 5
  24,                                     !- Minute 5
  0.615746969556663,                      !- Value Until Time 5
  0,                                      !- Hour 6
  30,                                     !- Minute 6
  0.606454299144963,                      !- Value Until Time 6
  0,                                      !- Hour 7
  34,                                     !- Minute 7
  0.617108964290364,                      !- Value Until Time 7
  0,                                      !- Hour 8
  40,                                     !- Minute 8
  0.606488948717445,                      !- Value Until Time 8
  0,                                      !- Hour 9
  44,                                     !- Minute 9
  0.618470959024064,                      !- Value Until Time 9
  0,                                      !- Hour 10
  49,                                     !- Minute 10
  0.606523598289926,                      !- Value Until Time 10
  0,                                      !- Hour 11
  54,                                     !- Minute 11
  0.619832953757765,                      !- Value Until Time 11
  0,                                      !- Hour 12
  59,                                     !- Minute 12
  0.606558247862408,                      !- Value Until Time 12
  1,                                      !- Hour 13
  4,                                      !- Minute 13
  0.621194948491466,                      !- Value Until Time 13
  1,                                      !- Hour 14
  9,                                      !- Minute 14
  0.60659289743489,                       !- Value Until Time 14
  1,                                      !- Hour 15
  15,                                     !- Minute 15
  0.622556943225166,                      !- Value Until Time 15
  1,                                      !- Hour 16
  19,                                     !- Minute 16
  0.606627547007371,                      !- Value Until Time 16
  1,                                      !- Hour 17
  25,                                     !- Minute 17
  0.624062004632575,                      !- Value Until Time 17
  1,                                      !- Hour 18
  30,                                     !- Minute 18
  0.606662196579853,                      !- Value Until Time 18
  1,                                      !- Hour 19
  35,                                     !- Minute 19
  0.625567066039984,                      !- Value Until Time 19
  1,                                      !- Hour 20
  40,                                     !- Minute 20
  0.606696846152335,                      !- Value Until Time 20
  1,                                      !- Hour 21
  45,                                     !- Minute 21
  0.627072127447392,                      !- Value Until Time 21
  1,                                      !- Hour 22
  50,                                     !- Minute 22
  0.606731495724816,                      !- Value Until Time 22
  1,                                      !- Hour 23
  55,                                     !- Minute 23
  0.628577188854801,                      !- Value Until Time 23
  2,                                      !- Hour 24
  0,                                      !- Minute 24
  0.606766145297298,                      !- Value Until Time 24
  2,                                      !- Hour 25
  5,                                      !- Minute 25
  0.63008225026221,                       !- Value Until Time 25
  2,                                      !- Hour 26
  9,                                      !- Minute 26
  0.606800794869779,                      !- Value Until Time 26
  2,                                      !- Hour 27
  15,                                     !- Minute 27
  0.631587311669618,                      !- Value Until Time 27
  2,                                      !- Hour 28
  19,                                     !- Minute 28
  0.606835444442261,                      !- Value Until Time 28
  2,                                      !- Hour 29
  24,                                     !- Minute 29
  0.632706093058015,                      !- Value Until Time 29
  2,                                      !- Hour 30
  29,                                     !- Minute 30
  0.606870094014743,                      !- Value Until Time 30
  2,                                      !- Hour 31
  34,                                     !- Minute 31
  0.633824874446412,                      !- Value Until Time 31
  2,                                      !- Hour 32
  39,                                     !- Minute 32
  0.606904743587224,                      !- Value Until Time 32
  2,                                      !- Hour 33
  44,                                     !- Minute 33
  0.634943655834809,                      !- Value Until Time 33
  2,                                      !- Hour 34
  49,                                     !- Minute 34
  0.606939393159706,                      !- Value Until Time 34
  2,                                      !- Hour 35
  54,                                     !- Minute 35
  0.636062437223206,                      !- Value Until Time 35
  2,                                      !- Hour 36
  59,                                     !- Minute 36
  0.606974042732188,                      !- Value Until Time 36
  3,                                      !- Hour 37
  4,                                      !- Minute 37
  0.637181218611603,                      !- Value Until Time 37
  3,                                      !- Hour 38
  9,                                      !- Minute 38
  0.607008692304669,                      !- Value Until Time 38
  3,                                      !- Hour 39
  14,                                     !- Minute 39
  0.6383,                                 !- Value Until Time 39
  3,                                      !- Hour 40
  15,                                     !- Minute 40
  0.6383,                                 !- Value Until Time 40
  3,                                      !- Hour 41
  19,                                     !- Minute 41
  0.607043341877151,                      !- Value Until Time 41
  3,                                      !- Hour 42
  24,                                     !- Minute 42
  0.638277109332207,                      !- Value Until Time 42
  3,                                      !- Hour 43
  29,                                     !- Minute 43
  0.607077991449632,                      !- Value Until Time 43
  3,                                      !- Hour 44
  34,                                     !- Minute 44
  0.638254218664413,                      !- Value Until Time 44
  3,                                      !- Hour 45
  39,                                     !- Minute 45
  0.607112641022114,                      !- Value Until Time 45
  3,                                      !- Hour 46
  44,                                     !- Minute 46
  0.63823132799662,                       !- Value Until Time 46
  3,                                      !- Hour 47
  49,                                     !- Minute 47
  0.607147290594596,                      !- Value Until Time 47
  3,                                      !- Hour 48
  54,                                     !- Minute 48
  0.638208437328827,                      !- Value Until Time 48
  3,                                      !- Hour 49
  59,                                     !- Minute 49
  0.607181940167077,                      !- Value Until Time 49
  4,                                      !- Hour 50
  4,                                      !- Minute 50
  0.638185546661033,                      !- Value Until Time 50
  4,                                      !- Hour 51
  9,                                      !- Minute 51
  0.607216589739559,                      !- Value Until Time 51
  4,                                      !- Hour 52
  15,                                     !- Minute 52
  0.63816265599324,                       !- Value Until Time 52
  4,                                      !- Hour 53
  19,                                     !- Minute 53
  0.607251239312041,                      !- Value Until Time 53
  4,                                      !- Hour 54
  25,                                     !- Minute 54
  0.636043266288929,                      !- Value Until Time 54
  4,                                      !- Hour 55
  29,                                     !- Minute 55
  0.607285888884522,                      !- Value Until Time 55
  4,                                      !- Hour 56
  35,                                     !- Minute 56
  0.633923876584618,                      !- Value Until Time 56
  4,                                      !- Hour 57
  39,                                     !- Minute 57
  0.607320538457004,                      !- Value Until Time 57
  4,                                      !- Hour 58
  45,                                     !- Minute 58
  0.631804486880307,                      !- Value Until Time 58
  4,                                      !- Hour 59
  49,                                     !- Minute 59
  0.607355188029485,                      !- Value Until Time 59
  4,                                      !- Hour 60
  55,                                     !- Minute 60
  0.629685097175996,                      !- Value Until Time 60
  5,                                      !- Hour 61
  0,                                      !- Minute 61
  0.607389837601967,                      !- Value Until Time 61
  5,                                      !- Hour 62
  5,                                      !- Minute 62
  0.627565707471685,                      !- Value Until Time 62
  5,                                      !- Hour 63
  10,                                     !- Minute 63
  0.607424487174449,                      !- Value Until Time 63
  5,                                      !- Hour 64
  15,                                     !- Minute 64
  0.625446317767374,                      !- Value Until Time 64
  5,                                      !- Hour 65
  20,                                     !- Minute 65
  0.60745913674693,                       !- Value Until Time 65
  5,                                      !- Hour 66
  25,                                     !- Minute 66
  0.625797403384654,                      !- Value Until Time 66
  5,                                      !- Hour 67
  30,                                     !- Minute 67
  0.607493786319412,                      !- Value Until Time 67
  5,                                      !- Hour 68
  35,                                     !- Minute 68
  0.626148489001933,                      !- Value Until Time 68
  5,                                      !- Hour 69
  40,                                     !- Minute 69
  0.607528435891894,                      !- Value Until Time 69
  5,                                      !- Hour 70
  45,                                     !- Minute 70
  0.626499574619213,                      !- Value Until Time 70
  5,                                      !- Hour 71
  50,                                     !- Minute 71
  0.607563085464375,                      !- Value Until Time 71
  5,                                      !- Hour 72
  55,                                     !- Minute 72
  0.626850660236492,                      !- Value Until Time 72
  6,                                      !- Hour 73
  0,                                      !- Minute 73
  0.607597735036857,                      !- Value Until Time 73
  6,                                      !- Hour 74
  5,                                      !- Minute 74
  0.627201745853772,                      !- Value Until Time 74
  6,                                      !- Hour 75
  10,                                     !- Minute 75
  0.607632384609338,                      !- Value Until Time 75
  6,                                      !- Hour 76
  15,                                     !- Minute 76
  0.627552831471051,                      !- Value Until Time 76
  6,                                      !- Hour 77
  20,                                     !- Minute 77
  0.60766703418182,                       !- Value Until Time 77
  6,                                      !- Hour 78
  25,                                     !- Minute 78
  0.626900447438943,                      !- Value Until Time 78
  6,                                      !- Hour 79
  30,                                     !- Minute 79
  0.607701683754302,                      !- Value Until Time 79
  6,                                      !- Hour 80
  35,                                     !- Minute 80
  0.626248063406834,                      !- Value Until Time 80
  6,                                      !- Hour 81
  40,                                     !- Minute 81
  0.607736333326783,                      !- Value Until Time 81
  6,                                      !- Hour 82
  45,                                     !- Minute 82
  0.625595679374725,                      !- Value Until Time 82
  6,                                      !- Hour 83
  50,                                     !- Minute 83
  0.607770982899265,                      !- Value Until Time 83
  6,                                      !- Hour 84
  55,                                     !- Minute 84
  0.624943295342617,                      !- Value Until Time 84
  7,                                      !- Hour 85
  0,                                      !- Minute 85
  0.607805632471746,                      !- Value Until Time 85
  7,                                      !- Hour 86
  5,                                      !- Minute 86
  0.624290911310508,                      !- Value Until Time 86
  7,                                      !- Hour 87
  10,                                     !- Minute 87
  0.607840282044228,                      !- Value Until Time 87
  7,                                      !- Hour 88
  15,                                     !- Minute 88
  0.623638527278399,                      !- Value Until Time 88
  7,                                      !- Hour 89
  20,                                     !- Minute 89
  0.60787493161671,                       !- Value Until Time 89
  7,                                      !- Hour 90
  25,                                     !- Minute 90
  0.623821652620745,                      !- Value Until Time 90
  7,                                      !- Hour 91
  30,                                     !- Minute 91
  0.607909581189191,                      !- Value Until Time 91
  7,                                      !- Hour 92
  35,                                     !- Minute 92
  0.624004777963092,                      !- Value Until Time 92
  7,                                      !- Hour 93
  40,                                     !- Minute 93
  0.607944230761673,                      !- Value Until Time 93
  7,                                      !- Hour 94
  45,                                     !- Minute 94
  0.624187903305438,                      !- Value Until Time 94
  7,                                      !- Hour 95
  50,                                     !- Minute 95
  0.607978880334154,                      !- Value Until Time 95
  7,                                      !- Hour 96
  55,                                     !- Minute 96
  0.624371028647784,                      !- Value Until Time 96
  8,                                      !- Hour 97
  0,                                      !- Minute 97
  0.608013529906636,                      !- Value Until Time 97
  8,                                      !- Hour 98
  5,                                      !- Minute 98
  0.62455415399013,                       !- Value Until Time 98
  8,                                      !- Hour 99
  10,                                     !- Minute 99
  0.608048179479118,                      !- Value Until Time 99
  8,                                      !- Hour 100
  15,                                     !- Minute 100
  0.624737279332477,                      !- Value Until Time 100
  8,                                      !- Hour 101
  20,                                     !- Minute 101
  0.608082829051599,                      !- Value Until Time 101
  8,                                      !- Hour 102
  24,                                     !- Minute 102
  0.625155034019704,                      !- Value Until Time 102
  8,                                      !- Hour 103
  30,                                     !- Minute 103
  0.608117478624081,                      !- Value Until Time 103
  8,                                      !- Hour 104
  34,                                     !- Minute 104
  0.625572788706932,                      !- Value Until Time 104
  8,                                      !- Hour 105
  40,                                     !- Minute 105
  0.608152128196563,                      !- Value Until Time 105
  8,                                      !- Hour 106
  44,                                     !- Minute 106
  0.625990543394159,                      !- Value Until Time 106
  8,                                      !- Hour 107
  50,                                     !- Minute 107
  0.608186777769044,                      !- Value Until Time 107
  8,                                      !- Hour 108
  54,                                     !- Minute 108
  0.626408298081387,                      !- Value Until Time 108
  9,                                      !- Hour 109
  0,                                      !- Minute 109
  0.608221427341526,                      !- Value Until Time 109
  9,                                      !- Hour 110
  4,                                      !- Minute 110
  0.626826052768614,                      !- Value Until Time 110
  9,                                      !- Hour 111
  10,                                     !- Minute 111
  0.608256076914007,                      !- Value Until Time 111
  9,                                      !- Hour 112
  14,                                     !- Minute 112
  0.627243807455842,                      !- Value Until Time 112
  9,                                      !- Hour 113
  15,                                     !- Minute 113
  0.627243807455842,                      !- Value Until Time 113
  9,                                      !- Hour 114
  20,                                     !- Minute 114
  0.608290726486489,                      !- Value Until Time 114
  9,                                      !- Hour 115
  24,                                     !- Minute 115
  0.627472714133775,                      !- Value Until Time 115
  9,                                      !- Hour 116
  30,                                     !- Minute 116
  0.608325376058971,                      !- Value Until Time 116
  9,                                      !- Hour 117
  34,                                     !- Minute 117
  0.627701620811708,                      !- Value Until Time 117
  9,                                      !- Hour 118
  39,                                     !- Minute 118
  0.608360025631452,                      !- Value Until Time 118
  9,                                      !- Hour 119
  44,                                     !- Minute 119
  0.627930527489641,                      !- Value Until Time 119
  9,                                      !- Hour 120
  49,                                     !- Minute 120
  0.608394675203934,                      !- Value Until Time 120
  9,                                      !- Hour 121
  54,                                     !- Minute 121
  0.628159434167573,                      !- Value Until Time 121
  9,                                      !- Hour 122
  59,                                     !- Minute 122
  0.608429324776415,                      !- Value Until Time 122
  10,                                     !- Hour 123
  4,                                      !- Minute 123
  0.628388340845506,                      !- Value Until Time 123
  10,                                     !- Hour 124
  9,                                      !- Minute 124
  0.608463974348897,                      !- Value Until Time 124
  10,                                     !- Hour 125
  14,                                     !- Minute 125
  0.628617247523439,                      !- Value Until Time 125
  10,                                     !- Hour 126
  15,                                     !- Minute 126
  0.628617247523439,                      !- Value Until Time 126
  10,                                     !- Hour 127
  19,                                     !- Minute 127
  0.608498623921379,                      !- Value Until Time 127
  10,                                     !- Hour 128
  29,                                     !- Minute 128
  0.60853327349386,                       !- Value Until Time 128
  10,                                     !- Hour 129
  39,                                     !- Minute 129
  0.608567923066342,                      !- Value Until Time 129
  10,                                     !- Hour 130
  49,                                     !- Minute 130
  0.608602572638824,                      !- Value Until Time 130
  10,                                     !- Hour 131
  59,                                     !- Minute 131
  0.608637222211305,                      !- Value Until Time 131
  11,                                     !- Hour 132
  9,                                      !- Minute 132
  0.608671871783787,                      !- Value Until Time 132
  11,                                     !- Hour 133
  19,                                     !- Minute 133
  0.608706521356269,                      !- Value Until Time 133
  11,                                     !- Hour 134
  29,                                     !- Minute 134
  0.60874117092875,                       !- Value Until Time 134
  11,                                     !- Hour 135
  39,                                     !- Minute 135
  0.608775820501232,                      !- Value Until Time 135
  11,                                     !- Hour 136
  49,                                     !- Minute 136
  0.608810470073713,                      !- Value Until Time 136
  11,                                     !- Hour 137
  59,                                     !- Minute 137
  0.608845119646195,                      !- Value Until Time 137
  12,                                     !- Hour 138
  9,                                      !- Minute 138
  0.608879769218677,                      !- Value Until Time 138
  12,                                     !- Hour 139
  19,                                     !- Minute 139
  0.608914418791158,                      !- Value Until Time 139
  12,                                     !- Hour 140
  29,                                     !- Minute 140
  0.60894906836364,                       !- Value Until Time 140
  12,                                     !- Hour 141
  39,                                     !- Minute 141
  0.608983717936121,                      !- Value Until Time 141
  12,                                     !- Hour 142
  49,                                     !- Minute 142
  0.609018367508603,                      !- Value Until Time 142
  12,                                     !- Hour 143
  59,                                     !- Minute 143
  0.609053017081085,                      !- Value Until Time 143
  13,                                     !- Hour 144
  9,                                      !- Minute 144
  0.609087666653566,                      !- Value Until Time 144
  13,                                     !- Hour 145
  19,                                     !- Minute 145
  0.609122316226048,                      !- Value Until Time 145
  13,                                     !- Hour 146
  29,                                     !- Minute 146
  0.60915696579853,                       !- Value Until Time 146
  13,                                     !- Hour 147
  39,                                     !- Minute 147
  0.609191615371011,                      !- Value Until Time 147
  13,                                     !- Hour 148
  49,                                     !- Minute 148
  0.609226264943493,                      !- Value Until Time 148
  13,                                     !- Hour 149
  59,                                     !- Minute 149
  0.609260914515974,                      !- Value Until Time 149
  14,                                     !- Hour 150
  9,                                      !- Minute 150
  0.609295564088456,                      !- Value Until Time 150
  14,                                     !- Hour 151
  19,                                     !- Minute 151
  0.609330213660938,                      !- Value Until Time 151
  14,                                     !- Hour 152
  29,                                     !- Minute 152
  0.609364863233419,                      !- Value Until Time 152
  14,                                     !- Hour 153
  39,                                     !- Minute 153
  0.609399512805901,                      !- Value Until Time 153
  14,                                     !- Hour 154
  49,                                     !- Minute 154
  0.609434162378383,                      !- Value Until Time 154
  14,                                     !- Hour 155
  59,                                     !- Minute 155
  0.609468811950864,                      !- Value Until Time 155
  15,                                     !- Hour 156
  9,                                      !- Minute 156
  0.609503461523346,                      !- Value Until Time 156
  15,                                     !- Hour 157
  19,                                     !- Minute 157
  0.609538111095827,                      !- Value Until Time 157
  15,                                     !- Hour 158
  29,                                     !- Minute 158
  0.609572760668309,                      !- Value Until Time 158
  15,                                     !- Hour 159
  39,                                     !- Minute 159
  0.609607410240791,                      !- Value Until Time 159
  15,                                     !- Hour 160
  49,                                     !- Minute 160
  0.609642059813272,                      !- Value Until Time 160
  15,                                     !- Hour 161
  59,                                     !- Minute 161
  0.609676709385754,                      !- Value Until Time 161
  16,                                     !- Hour 162
  9,                                      !- Minute 162
  0.609711358958235,                      !- Value Until Time 162
  16,                                     !- Hour 163
  19,                                     !- Minute 163
  0.609746008530717,                      !- Value Until Time 163
  16,                                     !- Hour 164
  29,                                     !- Minute 164
  0.609780658103199,                      !- Value Until Time 164
  16,                                     !- Hour 165
  39,                                     !- Minute 165
  0.60981530767568,                       !- Value Until Time 165
  16,                                     !- Hour 166
  49,                                     !- Minute 166
  0.609849957248162,                      !- Value Until Time 166
  16,                                     !- Hour 167
  59,                                     !- Minute 167
  0.609884606820644,                      !- Value Until Time 167
  17,                                     !- Hour 168
  9,                                      !- Minute 168
  0.609919256393125,                      !- Value Until Time 168
  17,                                     !- Hour 169
  19,                                     !- Minute 169
  0.609953905965607,                      !- Value Until Time 169
  17,                                     !- Hour 170
  29,                                     !- Minute 170
  0.609988555538089,                      !- Value Until Time 170
  17,                                     !- Hour 171
  39,                                     !- Minute 171
  0.61002320511057,                       !- Value Until Time 171
  17,                                     !- Hour 172
  49,                                     !- Minute 172
  0.610057854683052,                      !- Value Until Time 172
  17,                                     !- Hour 173
  59,                                     !- Minute 173
  0.610092504255534,                      !- Value Until Time 173
  18,                                     !- Hour 174
  9,                                      !- Minute 174
  0.610127153828015,                      !- Value Until Time 174
  18,                                     !- Hour 175
  15,                                     !- Minute 175
  0.610144478614256,                      !- Value Until Time 175
  18,                                     !- Hour 176
  25,                                     !- Minute 176
  0.610027163941815,                      !- Value Until Time 176
  18,                                     !- Hour 177
  35,                                     !- Minute 177
  0.609909849269375,                      !- Value Until Time 177
  18,                                     !- Hour 178
  45,                                     !- Minute 178
  0.609792534596934,                      !- Value Until Time 178
  18,                                     !- Hour 179
  55,                                     !- Minute 179
  0.609675219924493,                      !- Value Until Time 179
  19,                                     !- Hour 180
  5,                                      !- Minute 180
  0.609557905252053,                      !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.609440590579612,                      !- Value Until Time 181
  19,                                     !- Hour 182
  25,                                     !- Minute 182
  0.609509262582992,                      !- Value Until Time 182
  19,                                     !- Hour 183
  35,                                     !- Minute 183
  0.609577934586372,                      !- Value Until Time 183
  19,                                     !- Hour 184
  45,                                     !- Minute 184
  0.609646606589752,                      !- Value Until Time 184
  19,                                     !- Hour 185
  55,                                     !- Minute 185
  0.609715278593132,                      !- Value Until Time 185
  20,                                     !- Hour 186
  5,                                      !- Minute 186
  0.609783950596512,                      !- Value Until Time 186
  20,                                     !- Hour 187
  15,                                     !- Minute 187
  0.609852622599891,                      !- Value Until Time 187
  20,                                     !- Hour 188
  25,                                     !- Minute 188
  0.609483510581725,                      !- Value Until Time 188
  20,                                     !- Hour 189
  35,                                     !- Minute 189
  0.609114398563558,                      !- Value Until Time 189
  20,                                     !- Hour 190
  45,                                     !- Minute 190
  0.608745286545391,                      !- Value Until Time 190
  20,                                     !- Hour 191
  55,                                     !- Minute 191
  0.608376174527224,                      !- Value Until Time 191
  21,                                     !- Hour 192
  5,                                      !- Minute 192
  0.608007062509058,                      !- Value Until Time 192
  21,                                     !- Hour 193
  15,                                     !- Minute 193
  0.607637950490891,                      !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.607603614489201,                      !- Value Until Time 194
  21,                                     !- Hour 195
  35,                                     !- Minute 195
  0.607569278487511,                      !- Value Until Time 195
  21,                                     !- Hour 196
  45,                                     !- Minute 196
  0.607534942485821,                      !- Value Until Time 196
  21,                                     !- Hour 197
  55,                                     !- Minute 197
  0.607500606484131,                      !- Value Until Time 197
  22,                                     !- Hour 198
  5,                                      !- Minute 198
  0.607466270482441,                      !- Value Until Time 198
  22,                                     !- Hour 199
  15,                                     !- Minute 199
  0.607431934480751,                      !- Value Until Time 199
  22,                                     !- Hour 200
  25,                                     !- Minute 200
  0.607798185165444,                      !- Value Until Time 200
  22,                                     !- Hour 201
  35,                                     !- Minute 201
  0.608164435850136,                      !- Value Until Time 201
  22,                                     !- Hour 202
  45,                                     !- Minute 202
  0.608530686534829,                      !- Value Until Time 202
  22,                                     !- Hour 203
  55,                                     !- Minute 203
  0.608896937219522,                      !- Value Until Time 203
  23,                                     !- Hour 204
  5,                                      !- Minute 204
  0.609263187904214,                      !- Value Until Time 204
  23,                                     !- Hour 205
  15,                                     !- Minute 205
  0.609629438588907,                      !- Value Until Time 205
  23,                                     !- Hour 206
  25,                                     !- Minute 206
  0.61042202796125,                       !- Value Until Time 206
  23,                                     !- Hour 207
  35,                                     !- Minute 207
  0.611214617333592,                      !- Value Until Time 207
  23,                                     !- Hour 208
  45,                                     !- Minute 208
  0.612007206705935,                      !- Value Until Time 208
  23,                                     !- Hour 209
  55,                                     !- Minute 209
  0.612799796078277,                      !- Value Until Time 209
  24,                                     !- Hour 210
  0,                                      !- Minute 210
  0.61359238545062;                       !- Value Until Time 210

OS:Schedule:Day,
  {ee4a3b72-1f53-49a7-9d65-631ad814192a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1e84c83-6cdb-4bef-b999-fd7d8ca244bc}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {1671efb9-0a6c-4d0d-b498-8bf1f7d2cdf6}, !- Default Day Schedule Name
  {beeb3e98-8e54-4af8-a1e8-d415d079c4e5}, !- Summer Design Day Schedule Name
  {11fc1513-2364-4437-9e77-40ddb9f92305}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1671efb9-0a6c-4d0d-b498-8bf1f7d2cdf6}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {beeb3e98-8e54-4af8-a1e8-d415d079c4e5}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db4163b6-bdec-45af-80a8-4307e0081a36}, !- Handle
  Schedule Rule 10,                       !- Name
  {c1e84c83-6cdb-4bef-b999-fd7d8ca244bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70161921-914b-40b4-b893-4d905de0dfcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70161921-914b-40b4-b893-4d905de0dfcf}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11fc1513-2364-4437-9e77-40ddb9f92305}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f865a4ba-3014-4546-9476-2407068ef811}, !- Handle
  Schedule Rule 11,                       !- Name
  {c1e84c83-6cdb-4bef-b999-fd7d8ca244bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de80bd49-aab3-40ca-9e3b-ba966c9aaeda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de80bd49-aab3-40ca-9e3b-ba966c9aaeda}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {2c27fe04-3585-4de0-bfd3-f79b5e867a5a}, !- Handle
  Foundation F 126 Perim 3855 Area 929,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  92.90304,                               !- Area {m2}
  38.5544892327729;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {9540b5a0-18f1-46fb-a9aa-f608dbb0d749}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-5A, !- Name
  {dbf1eb3d-d065-4ce1-b66d-a41236197794}, !- Default Exterior Surface Constructions Name
  {eb904a04-9458-4b1e-a417-7f85a6d8a14e}, !- Default Interior Surface Constructions Name
  {1c15ee0c-54aa-4fa7-8af3-31e8f50a662b}, !- Default Ground Contact Surface Constructions Name
  {c96f73d2-ffc9-48cd-9f6e-69b34cf4af55}, !- Default Exterior SubSurface Constructions Name
  {a253585e-b471-4ace-82c0-f733cacc93dd}, !- Default Interior SubSurface Constructions Name
  {901a78fb-d6f8-4bd0-a82b-c162efd35f48}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dbf1eb3d-d065-4ce1-b66d-a41236197794}, !- Handle
  Default Surface Constructions 1,        !- Name
  {98d0958f-8884-4e83-b66b-986e13ec3c7a}, !- Floor Construction Name
  {e2d2b848-c4b0-4367-9644-0f30d9e37e33}, !- Wall Construction Name
  {967fd3c6-f93e-4783-be60-34008b50e657}; !- Roof Ceiling Construction Name

OS:Construction,
  {98d0958f-8884-4e83-b66b-986e13ec3c7a}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {77a825cb-6d77-4785-90f3-1cc031256f97}, !- Layer 1
  {fed32f60-c14a-43f1-a4fa-44ac34b08177}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce4fc22c-2e52-4df2-8f81-68d5ccf5fd54}, !- Handle
  {98d0958f-8884-4e83-b66b-986e13ec3c7a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {77a825cb-6d77-4785-90f3-1cc031256f97}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fed32f60-c14a-43f1-a4fa-44ac34b08177}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e00a8657-f046-44fe-a60f-94783afb3477}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {967fd3c6-f93e-4783-be60-34008b50e657}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {ace91af3-69a7-47ee-90f1-e114a3aa530c}, !- Layer 1
  {1e888d26-409d-4bb8-b339-33e53dd76baf}, !- Layer 2
  {b91147d8-cd71-4e95-b0fb-2cbf53476982}; !- Layer 3

OS:StandardsInformation:Construction,
  {67bace35-cc76-4863-8c04-519e9f701748}, !- Handle
  {967fd3c6-f93e-4783-be60-34008b50e657}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {ace91af3-69a7-47ee-90f1-e114a3aa530c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1e888d26-409d-4bb8-b339-33e53dd76baf}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b91147d8-cd71-4e95-b0fb-2cbf53476982}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {eb904a04-9458-4b1e-a417-7f85a6d8a14e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d227daae-a6ca-412c-863b-7513044df531}, !- Floor Construction Name
  {e08ec23a-0601-4da8-808f-b37158537e44}, !- Wall Construction Name
  {81354cc7-de25-413b-a506-0fa28ad14db4}; !- Roof Ceiling Construction Name

OS:Construction,
  {d227daae-a6ca-412c-863b-7513044df531}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ff1fb11d-b234-4bf7-b1ea-a1319d0304e5}, !- Layer 1
  {6d4c3811-d964-4bf2-bd22-dcd9c935ba58}; !- Layer 2

OS:StandardsInformation:Construction,
  {c722fa89-e932-45d8-9307-2cb040f4b8c6}, !- Handle
  {d227daae-a6ca-412c-863b-7513044df531}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ff1fb11d-b234-4bf7-b1ea-a1319d0304e5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6d4c3811-d964-4bf2-bd22-dcd9c935ba58}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e08ec23a-0601-4da8-808f-b37158537e44}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d11c7d29-e952-4599-9033-6a9ae733e52a}, !- Layer 1
  {d11c7d29-e952-4599-9033-6a9ae733e52a}; !- Layer 2

OS:StandardsInformation:Construction,
  {af0d5192-5d2b-40b7-8942-7e4b0b8b1566}, !- Handle
  {e08ec23a-0601-4da8-808f-b37158537e44}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d11c7d29-e952-4599-9033-6a9ae733e52a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {81354cc7-de25-413b-a506-0fa28ad14db4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6d4c3811-d964-4bf2-bd22-dcd9c935ba58}, !- Layer 1
  {ff1fb11d-b234-4bf7-b1ea-a1319d0304e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1b1c7e1-a5e1-4f27-9ecb-6f9f8cc91253}, !- Handle
  {81354cc7-de25-413b-a506-0fa28ad14db4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1c15ee0c-54aa-4fa7-8af3-31e8f50a662b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0244fc31-068e-4fed-861f-6418cfc81099}, !- Floor Construction Name
  {54a691e7-b12b-40e5-b32d-ef1c59903213}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0244fc31-068e-4fed-861f-6418cfc81099}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {90571ccb-614e-43eb-aaee-d07f7ad418f6}, !- Layer 1
  {fed32f60-c14a-43f1-a4fa-44ac34b08177}; !- Layer 2

OS:StandardsInformation:Construction,
  {94e0c918-c095-445d-8e25-a5c7fb41dd06}, !- Handle
  {0244fc31-068e-4fed-861f-6418cfc81099}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c8a3dafd-3784-4ce1-943d-6188b1e8ea8a}, !- Handle
  Typical Insulation R-5.11,              !- Name
  Smooth,                                 !- Roughness
  0.899809414741651,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {90571ccb-614e-43eb-aaee-d07f7ad418f6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {54a691e7-b12b-40e5-b32d-ef1c59903213}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {189f73fc-0112-499b-8d3f-3170013e2a7e}; !- Layer 1

OS:StandardsInformation:Construction,
  {43eab396-eb65-41e8-a196-94aa9056dbfe}, !- Handle
  {54a691e7-b12b-40e5-b32d-ef1c59903213}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {189f73fc-0112-499b-8d3f-3170013e2a7e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c96f73d2-ffc9-48cd-9f6e-69b34cf4af55}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {da7c06f6-2740-467e-b6b4-2558ca9a96bb}, !- Fixed Window Construction Name
  {9a59e12c-4551-411d-89c5-1c24698b1d0e}, !- Operable Window Construction Name
  {b1a5d06d-87c7-4443-af0c-9ad4dd6a6805}, !- Door Construction Name
  {cf4d2aea-752f-40a6-a86a-d81bcd6149b4}, !- Glass Door Construction Name
  {b68518ca-d37f-4095-9809-ed16e7cf26ea}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {15a89669-9426-42ea-af12-58a5c08a998b}, !- Tubular Daylight Dome Construction Name
  {15a89669-9426-42ea-af12-58a5c08a998b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {da7c06f6-2740-467e-b6b4-2558ca9a96bb}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {a58aaa4b-3ea4-45e6-8e94-8290e6ba64fe}; !- Layer 1

OS:StandardsInformation:Construction,
  {67e3127c-bb0f-400a-8af3-692065848763}, !- Handle
  {da7c06f6-2740-467e-b6b4-2558ca9a96bb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a58aaa4b-3ea4-45e6-8e94-8290e6ba64fe}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {9a59e12c-4551-411d-89c5-1c24698b1d0e}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {f64c7524-3be8-4e90-8684-bf9620e6b374}; !- Layer 1

OS:StandardsInformation:Construction,
  {5a937bca-3948-4a31-8720-e375bc5f63ba}, !- Handle
  {9a59e12c-4551-411d-89c5-1c24698b1d0e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f64c7524-3be8-4e90-8684-bf9620e6b374}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {b1a5d06d-87c7-4443-af0c-9ad4dd6a6805}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {08aa6dc7-12d6-4649-ae40-51c320d0aef0}, !- Layer 1
  {c8a3dafd-3784-4ce1-943d-6188b1e8ea8a}; !- Layer 2

OS:StandardsInformation:Construction,
  {cdb54188-11f9-42e6-a620-c06c051052ee}, !- Handle
  {b1a5d06d-87c7-4443-af0c-9ad4dd6a6805}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {08aa6dc7-12d6-4649-ae40-51c320d0aef0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf4d2aea-752f-40a6-a86a-d81bcd6149b4}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {82d9d57b-ee69-4f7a-98d0-d70ffab7174f}; !- Layer 1

OS:StandardsInformation:Construction,
  {8172833e-48f5-43c9-b123-80beb91a661f}, !- Handle
  {cf4d2aea-752f-40a6-a86a-d81bcd6149b4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {82d9d57b-ee69-4f7a-98d0-d70ffab7174f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b68518ca-d37f-4095-9809-ed16e7cf26ea}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c8a3dafd-3784-4ce1-943d-6188b1e8ea8a}; !- Layer 1

OS:StandardsInformation:Construction,
  {172276fe-50c8-4c59-a260-50a19db4afbe}, !- Handle
  {b68518ca-d37f-4095-9809-ed16e7cf26ea}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {15a89669-9426-42ea-af12-58a5c08a998b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {80a0f607-c7df-4372-b496-75c95fd2ddc6}; !- Layer 1

OS:StandardsInformation:Construction,
  {d421b9cd-4dcd-4466-acec-0da849c76425}, !- Handle
  {15a89669-9426-42ea-af12-58a5c08a998b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {80a0f607-c7df-4372-b496-75c95fd2ddc6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a253585e-b471-4ace-82c0-f733cacc93dd}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {15a89669-9426-42ea-af12-58a5c08a998b}, !- Fixed Window Construction Name
  {15a89669-9426-42ea-af12-58a5c08a998b}, !- Operable Window Construction Name
  {4a03e80f-b335-4c61-b136-74b49e6f8239}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4a03e80f-b335-4c61-b136-74b49e6f8239}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cab66f4d-7f63-4329-9d1b-cb4d94e1deba}; !- Layer 1

OS:StandardsInformation:Construction,
  {31da54d5-19fa-41e1-becc-00f22ada9a7c}, !- Handle
  {4a03e80f-b335-4c61-b136-74b49e6f8239}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cab66f4d-7f63-4329-9d1b-cb4d94e1deba}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {901a78fb-d6f8-4bd0-a82b-c162efd35f48}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {cab66f4d-7f63-4329-9d1b-cb4d94e1deba}; !- Layer 1

OS:StandardsInformation:Construction,
  {6b6cbe58-2dde-455f-86d1-354920818f2b}, !- Handle
  {901a78fb-d6f8-4bd0-a82b-c162efd35f48}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e2d2b848-c4b0-4367-9644-0f30d9e37e33}, !- Handle
  Typical Insulated Metal Building Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {a4ef38a8-5866-438f-9ce3-94e50ada1cc8}, !- Layer 1
  {c8a3dafd-3784-4ce1-943d-6188b1e8ea8a}, !- Layer 2
  {e00a8657-f046-44fe-a60f-94783afb3477}; !- Layer 3

OS:StandardsInformation:Construction,
  {f71d4438-6815-4e62-9472-1a576e1bf088}, !- Handle
  {e2d2b848-c4b0-4367-9644-0f30d9e37e33}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Material,
  {a4ef38a8-5866-438f-9ce3-94e50ada1cc8}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Handle
  Always On Discrete,                     !- Name
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e09e4046-8c96-4ed2-af1b-1514e5acdd47}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {0a4a3951-a7ad-487e-a415-3533e4c97050}, !- Handle
  Office WholeBuilding - Sm Office  - Story Ground Infiltration, !- Name
  {58eb644d-fb0e-48d8-a67f-08ed27c8f963}, !- Space or SpaceType Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005725732232,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {97ebae4d-f0f9-45e0-b004-4d7edfe2825b}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0a25acb4-150d-470b-8b46-339e22ebe0fc}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {cd5c8a16-93bf-4e90-9181-6066229763b4}, !- Handle
  Parking Areas and Drives,               !- Name
  {0a25acb4-150d-470b-8b46-339e22ebe0fc}, !- Exterior Lights Definition Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d8407ff8-9085-459b-b7d0-b93c02efbc09}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c23ce05d-e19f-4913-a3df-d153cad91567}, !- Handle
  Building Facades,                       !- Name
  {d8407ff8-9085-459b-b7d0-b93c02efbc09}, !- Exterior Lights Definition Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1264.91106406735,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {aa080c5c-bd62-45d9-90b3-607c8204ea02}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bef9c040-aec4-47bf-800e-3a85cdd89644}, !- Handle
  Main Entries,                           !- Name
  {aa080c5c-bd62-45d9-90b3-607c8204ea02}, !- Exterior Lights Definition Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {123e8d26-2fde-4770-af96-3e12a3882bab}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6e90bc7a-a38d-40af-9d77-e14a5b49f31a}, !- Handle
  Other Doors,                            !- Name
  {123e8d26-2fde-4770-af96-3e12a3882bab}, !- Exterior Lights Definition Name
  {4f6cc7eb-f5cf-4ea3-b1a2-622890b84499}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.8,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {af6dfc0c-d719-4f40-9a67-5eebe9876c3d}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {51c00568-c27d-486f-a847-900ae9c2b873}, !- Default Day Schedule Name
  {a729b9a8-aa97-40f4-89ab-333b265ee423}, !- Summer Design Day Schedule Name
  {f3bcbdc7-4f1a-4c54-ae47-8b7216d10604}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51c00568-c27d-486f-a847-900ae9c2b873}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3bcbdc7-4f1a-4c54-ae47-8b7216d10604}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {a729b9a8-aa97-40f4-89ab-333b265ee423}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {990cf52d-7b1f-41b4-9c7f-260c554f3a0a}, !- Handle
  Schedule Rule 12,                       !- Name
  {af6dfc0c-d719-4f40-9a67-5eebe9876c3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a05d67c-9d25-4d46-a4fa-e3d88a358b58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a05d67c-9d25-4d46-a4fa-e3d88a358b58}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.24,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.255000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.24,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.179999999999999,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.149999999999999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.119999999999999,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.09,                                   !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0749999999999999,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0599999999999998,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0449999999999997,                     !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0299999999999996,                     !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0149999999999995,                     !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  7,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  7,                                      !- Hour 19
  40,                                     !- Minute 19
  0.0450000000000001,                     !- Value Until Time 19
  7,                                      !- Hour 20
  50,                                     !- Minute 20
  0.0900000000000002,                     !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.135,                                  !- Value Until Time 21
  8,                                      !- Hour 22
  9,                                      !- Minute 22
  0.18,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  19,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  29,                                     !- Minute 24
  0.27,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.27,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  39,                                     !- Minute 26
  0.316666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  49,                                     !- Minute 27
  0.363333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  59,                                     !- Minute 28
  0.41,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  9,                                      !- Minute 29
  0.456666666666666,                      !- Value Until Time 29
  9,                                      !- Hour 30
  19,                                     !- Minute 30
  0.503333333333333,                      !- Value Until Time 30
  9,                                      !- Hour 31
  29,                                     !- Minute 31
  0.549999999999999,                      !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  39,                                     !- Minute 33
  0.565,                                  !- Value Until Time 33
  9,                                      !- Hour 34
  49,                                     !- Minute 34
  0.58,                                   !- Value Until Time 34
  9,                                      !- Hour 35
  59,                                     !- Minute 35
  0.595,                                  !- Value Until Time 35
  10,                                     !- Hour 36
  9,                                      !- Minute 36
  0.61,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  19,                                     !- Minute 37
  0.625,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  29,                                     !- Minute 38
  0.64,                                   !- Value Until Time 38
  10,                                     !- Hour 39
  30,                                     !- Minute 39
  0.64,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.64,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  39,                                     !- Minute 41
  0.651428571428571,                      !- Value Until Time 41
  11,                                     !- Hour 42
  49,                                     !- Minute 42
  0.662857142857143,                      !- Value Until Time 42
  11,                                     !- Hour 43
  59,                                     !- Minute 43
  0.674285714285714,                      !- Value Until Time 43
  12,                                     !- Hour 44
  9,                                      !- Minute 44
  0.685714285714286,                      !- Value Until Time 44
  12,                                     !- Hour 45
  19,                                     !- Minute 45
  0.697142857142857,                      !- Value Until Time 45
  12,                                     !- Hour 46
  29,                                     !- Minute 46
  0.708571428571428,                      !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.72,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.731428571428571,                      !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.742857142857143,                      !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.754285714285714,                      !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.765714285714285,                      !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  0.777142857142857,                      !- Value Until Time 52
  13,                                     !- Hour 53
  39,                                     !- Minute 53
  0.788571428571428,                      !- Value Until Time 53
  13,                                     !- Hour 54
  49,                                     !- Minute 54
  0.799999999999999,                      !- Value Until Time 54
  13,                                     !- Hour 55
  59,                                     !- Minute 55
  0.811428571428571,                      !- Value Until Time 55
  14,                                     !- Hour 56
  7,                                      !- Minute 56
  0.82,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  17,                                     !- Minute 57
  0.85,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  27,                                     !- Minute 58
  0.88,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.91,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  47,                                     !- Minute 60
  0.94,                                   !- Value Until Time 60
  14,                                     !- Hour 61
  57,                                     !- Minute 61
  0.97,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  17,                                     !- Minute 63
  0.985,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  27,                                     !- Minute 64
  0.97,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  37,                                     !- Minute 65
  0.955,                                  !- Value Until Time 65
  15,                                     !- Hour 66
  47,                                     !- Minute 66
  0.94,                                   !- Value Until Time 66
  15,                                     !- Hour 67
  57,                                     !- Minute 67
  0.925,                                  !- Value Until Time 67
  16,                                     !- Hour 68
  7,                                      !- Minute 68
  0.91,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  17,                                     !- Minute 69
  0.85,                                   !- Value Until Time 69
  16,                                     !- Hour 70
  27,                                     !- Minute 70
  0.789999999999999,                      !- Value Until Time 70
  16,                                     !- Hour 71
  37,                                     !- Minute 71
  0.729999999999999,                      !- Value Until Time 71
  16,                                     !- Hour 72
  47,                                     !- Minute 72
  0.669999999999998,                      !- Value Until Time 72
  16,                                     !- Hour 73
  57,                                     !- Minute 73
  0.609999999999998,                      !- Value Until Time 73
  17,                                     !- Hour 74
  7,                                      !- Minute 74
  0.55,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  7,                                      !- Minute 75
  0.55,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  17,                                     !- Minute 76
  0.561428571428572,                      !- Value Until Time 76
  18,                                     !- Hour 77
  27,                                     !- Minute 77
  0.572857142857143,                      !- Value Until Time 77
  18,                                     !- Hour 78
  37,                                     !- Minute 78
  0.584285714285715,                      !- Value Until Time 78
  18,                                     !- Hour 79
  47,                                     !- Minute 79
  0.595714285714286,                      !- Value Until Time 79
  18,                                     !- Hour 80
  57,                                     !- Minute 80
  0.607142857142858,                      !- Value Until Time 80
  19,                                     !- Hour 81
  7,                                      !- Minute 81
  0.618571428571429,                      !- Value Until Time 81
  19,                                     !- Hour 82
  17,                                     !- Minute 82
  0.630000000000001,                      !- Value Until Time 82
  19,                                     !- Hour 83
  27,                                     !- Minute 83
  0.641428571428572,                      !- Value Until Time 83
  19,                                     !- Hour 84
  37,                                     !- Minute 84
  0.652857142857144,                      !- Value Until Time 84
  19,                                     !- Hour 85
  47,                                     !- Minute 85
  0.664285714285715,                      !- Value Until Time 85
  19,                                     !- Hour 86
  57,                                     !- Minute 86
  0.675714285714287,                      !- Value Until Time 86
  20,                                     !- Hour 87
  7,                                      !- Minute 87
  0.687142857142858,                      !- Value Until Time 87
  20,                                     !- Hour 88
  17,                                     !- Minute 88
  0.69857142857143,                       !- Value Until Time 88
  20,                                     !- Hour 89
  27,                                     !- Minute 89
  0.710000000000001,                      !- Value Until Time 89
  20,                                     !- Hour 90
  37,                                     !- Minute 90
  0.721428571428573,                      !- Value Until Time 90
  20,                                     !- Hour 91
  45,                                     !- Minute 91
  0.73,                                   !- Value Until Time 91
  20,                                     !- Hour 92
  55,                                     !- Minute 92
  0.67,                                   !- Value Until Time 92
  21,                                     !- Hour 93
  5,                                      !- Minute 93
  0.609999999999999,                      !- Value Until Time 93
  21,                                     !- Hour 94
  15,                                     !- Minute 94
  0.549999999999999,                      !- Value Until Time 94
  21,                                     !- Hour 95
  25,                                     !- Minute 95
  0.489999999999998,                      !- Value Until Time 95
  21,                                     !- Hour 96
  35,                                     !- Minute 96
  0.429999999999998,                      !- Value Until Time 96
  21,                                     !- Hour 97
  45,                                     !- Minute 97
  0.37,                                   !- Value Until Time 97
  22,                                     !- Hour 98
  45,                                     !- Minute 98
  0.37,                                   !- Value Until Time 98
  22,                                     !- Hour 99
  55,                                     !- Minute 99
  0.338333333333333,                      !- Value Until Time 99
  23,                                     !- Hour 100
  5,                                      !- Minute 100
  0.306666666666666,                      !- Value Until Time 100
  23,                                     !- Hour 101
  15,                                     !- Minute 101
  0.274999999999999,                      !- Value Until Time 101
  23,                                     !- Hour 102
  25,                                     !- Minute 102
  0.243333333333332,                      !- Value Until Time 102
  23,                                     !- Hour 103
  35,                                     !- Minute 103
  0.211666666666666,                      !- Value Until Time 103
  23,                                     !- Hour 104
  45,                                     !- Minute 104
  0.18,                                   !- Value Until Time 104
  23,                                     !- Hour 105
  55,                                     !- Minute 105
  0.195,                                  !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.21;                                   !- Value Until Time 106

OS:WaterUse:Connections,
  {5e6e688f-dec5-4aeb-8c3a-a4a295e8a6f3}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {6960a1fe-f4b5-4fef-9cc3-3b9c23edb18d}, !- Inlet Node Name
  {18340e29-acf1-43a5-bf44-8a73535e89c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfdc570c-148c-468f-84ec-d97dd70c71af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {927edc07-8f37-4eb4-8e49-2e0fcc994b17}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.73338753126559e-07,                   !- Peak Flow Rate {m3/s}
  {d432ae0d-edd8-4163-b896-a1e1de3f4933}, !- Target Temperature Schedule Name
  {bf220fe9-cc3d-4d05-ac4d-792a2255e586}, !- Sensible Fraction Schedule Name
  {499bee4b-b3ae-4c2e-9401-6ff45ec56b65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf220fe9-cc3d-4d05-ac4d-792a2255e586}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {51150c43-17a1-4648-bcff-477243aa075e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51150c43-17a1-4648-bcff-477243aa075e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {499bee4b-b3ae-4c2e-9401-6ff45ec56b65}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  {d074a229-f460-4250-a489-c1d6a87e209a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d074a229-f460-4250-a489-c1d6a87e209a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {12be38f2-b474-49fc-ac85-2f753b4eebc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d432ae0d-edd8-4163-b896-a1e1de3f4933}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  {2a3c7c37-53bb-48c4-a9c6-6fca2a7e9bc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a3c7c37-53bb-48c4-a9c6-6fca2a7e9bc5}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {cfdc570c-148c-468f-84ec-d97dd70c71af}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {927edc07-8f37-4eb4-8e49-2e0fcc994b17}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af6dfc0c-d719-4f40-9a67-5eebe9876c3d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {65638c5e-5335-43cd-b5cc-7e26cb4c0e96}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9c65286d-316f-44de-8e3f-bf6fa807a5f7}, !- Plant Side Inlet Node Name
  {6c5bf4bd-b62e-42b1-9103-83de2ab33daa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {67906df6-ab47-482f-85ae-112e30e7129e}, !- Demand Side Inlet Node Name
  {ab102a2b-e2dc-44a4-8120-042d94c324aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fdc20743-12e1-4ccd-955c-a4e75de9fc23}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b1568475-2a44-44c6-a7db-f8cc19f4e35f}, !- Demand Mixer Name
  {ba003372-0b41-4657-8366-06be2c531a88}, !- Demand Splitter Name
  {7bfef0ad-7df0-453c-a507-fe8d855b3c83}, !- Supply Mixer Name
  {6c609ee6-f300-45ea-99be-2de99e5b72a8}; !- Supply Splitter Name

OS:Node,
  {70948220-8706-49e5-bbcf-a2e0d0822a53}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {9c65286d-316f-44de-8e3f-bf6fa807a5f7}, !- Inlet Port
  {8eebde8a-41ef-481e-b08c-980d94cfa70f}; !- Outlet Port

OS:Node,
  {65638c5e-5335-43cd-b5cc-7e26cb4c0e96}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {a62ca6bf-0fe4-401b-9a82-c0a429f12b37}, !- Inlet Port
  {6c5bf4bd-b62e-42b1-9103-83de2ab33daa}; !- Outlet Port

OS:Node,
  {227145bc-55ef-4278-9424-b6c972815f09}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {02e23603-e30b-4898-bda5-11a14885aaa5}, !- Inlet Port
  {8a58a63a-a260-4b3a-9f3a-4e6977926765}; !- Outlet Port

OS:Connector:Mixer,
  {7bfef0ad-7df0-453c-a507-fe8d855b3c83}, !- Handle
  Connector Mixer 1,                      !- Name
  {00b6a722-0678-47d3-94a2-5b28eb67e79a}, !- Outlet Branch Name
  {d8625068-af25-49ad-a162-9cd28749a6e6}, !- Inlet Branch Name 1
  {c7022249-1878-4ed9-bcbe-85dbdfc27317}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6c609ee6-f300-45ea-99be-2de99e5b72a8}, !- Handle
  Connector Splitter 1,                   !- Name
  {4d762b96-7ea7-4e5f-ada3-9d5a147825e0}, !- Inlet Branch Name
  {02e23603-e30b-4898-bda5-11a14885aaa5}, !- Outlet Branch Name 1
  {57261ba5-24a1-43dd-a353-79d2e7deedd8}; !- Outlet Branch Name 2

OS:Connection,
  {9c65286d-316f-44de-8e3f-bf6fa807a5f7}, !- Handle
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Source Object
  14,                                     !- Outlet Port
  {70948220-8706-49e5-bbcf-a2e0d0822a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e23603-e30b-4898-bda5-11a14885aaa5}, !- Handle
  {6c609ee6-f300-45ea-99be-2de99e5b72a8}, !- Source Object
  3,                                      !- Outlet Port
  {227145bc-55ef-4278-9424-b6c972815f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5bf4bd-b62e-42b1-9103-83de2ab33daa}, !- Handle
  {65638c5e-5335-43cd-b5cc-7e26cb4c0e96}, !- Source Object
  3,                                      !- Outlet Port
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a8d76811-5897-4575-9474-60c21d3bc25b}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {67906df6-ab47-482f-85ae-112e30e7129e}, !- Inlet Port
  {2a72afca-02a9-4c0b-97b8-a08c0e0f15f3}; !- Outlet Port

OS:Node,
  {1efc104c-c115-4364-a6c1-8a85754be83a}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {e184b587-6acd-404a-9220-7351331c285c}, !- Inlet Port
  {ab102a2b-e2dc-44a4-8120-042d94c324aa}; !- Outlet Port

OS:Node,
  {53e72426-ab8d-4316-be62-b8bccdd1d9e8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2fd5544f-0371-4e9b-ad41-7a633f4c81b2}, !- Inlet Port
  {8263bc0e-7d48-4cb2-9325-da1e68db2784}; !- Outlet Port

OS:Connector:Mixer,
  {b1568475-2a44-44c6-a7db-f8cc19f4e35f}, !- Handle
  Connector Mixer 2,                      !- Name
  {5b71f287-1c3b-4b7a-a2ec-cfb8fd311d33}, !- Outlet Branch Name
  {f0b9c9c9-9479-4012-89d7-ad890244303b}, !- Inlet Branch Name 1
  {af3256a3-32e0-4b3a-9857-52afdfba0be4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ba003372-0b41-4657-8366-06be2c531a88}, !- Handle
  Connector Splitter 2,                   !- Name
  {073cbbb2-8d60-4302-b3b3-3cb42ae3598d}, !- Inlet Branch Name
  {2fd5544f-0371-4e9b-ad41-7a633f4c81b2}, !- Outlet Branch Name 1
  {ecb67cb4-97c4-4a24-a0e2-2d82789075d5}; !- Outlet Branch Name 2

OS:Connection,
  {67906df6-ab47-482f-85ae-112e30e7129e}, !- Handle
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Source Object
  17,                                     !- Outlet Port
  {a8d76811-5897-4575-9474-60c21d3bc25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd5544f-0371-4e9b-ad41-7a633f4c81b2}, !- Handle
  {ba003372-0b41-4657-8366-06be2c531a88}, !- Source Object
  3,                                      !- Outlet Port
  {53e72426-ab8d-4316-be62-b8bccdd1d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab102a2b-e2dc-44a4-8120-042d94c324aa}, !- Handle
  {1efc104c-c115-4364-a6c1-8a85754be83a}, !- Source Object
  3,                                      !- Outlet Port
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b7499794-4786-4a1d-8007-03d503c97738}, !- Handle
  {c2157605-5959-4d59-b3dd-96936d889a21}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fdc20743-12e1-4ccd-955c-a4e75de9fc23}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9e38942e-30d2-4c17-be74-4129e11a1563}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3aefe18b-d4d2-4ed1-86f7-b1582e9ffcce}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9e38942e-30d2-4c17-be74-4129e11a1563}, !- Schedule Type Limits Name
  {ac20f1ec-1958-4146-9aa3-5e1789315ad5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac20f1ec-1958-4146-9aa3-5e1789315ad5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9e38942e-30d2-4c17-be74-4129e11a1563}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {303ce0ff-45e0-4149-836b-0d46afa3b3ed}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3aefe18b-d4d2-4ed1-86f7-b1582e9ffcce}, !- Schedule Name
  {65638c5e-5335-43cd-b5cc-7e26cb4c0e96}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {69d7784e-f8fa-4591-85ab-c360ef10fe2d}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {8eebde8a-41ef-481e-b08c-980d94cfa70f}, !- Inlet Node Name
  {42ca2e4c-84e3-4ab6-b67d-70ccf9c279ef}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {daf0c9bb-1842-4d3a-9daa-f9bfa99a77a5}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {42ca2e4c-84e3-4ab6-b67d-70ccf9c279ef}, !- Inlet Port
  {4d762b96-7ea7-4e5f-ada3-9d5a147825e0}; !- Outlet Port

OS:Connection,
  {8eebde8a-41ef-481e-b08c-980d94cfa70f}, !- Handle
  {70948220-8706-49e5-bbcf-a2e0d0822a53}, !- Source Object
  3,                                      !- Outlet Port
  {69d7784e-f8fa-4591-85ab-c360ef10fe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ca2e4c-84e3-4ab6-b67d-70ccf9c279ef}, !- Handle
  {69d7784e-f8fa-4591-85ab-c360ef10fe2d}, !- Source Object
  3,                                      !- Outlet Port
  {daf0c9bb-1842-4d3a-9daa-f9bfa99a77a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d762b96-7ea7-4e5f-ada3-9d5a147825e0}, !- Handle
  {daf0c9bb-1842-4d3a-9daa-f9bfa99a77a5}, !- Source Object
  3,                                      !- Outlet Port
  {6c609ee6-f300-45ea-99be-2de99e5b72a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {498392dc-6b33-41f5-b9aa-9dca0adb0662}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {47a79b65-3091-470c-9f75-29282c809e43}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {3aefe18b-d4d2-4ed1-86f7-b1582e9ffcce}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  167.788780618455,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3b16270d-a3e2-4ede-8cfa-da71fe0fa6f8}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8a58a63a-a260-4b3a-9f3a-4e6977926765}, !- Use Side Inlet Node Name
  {d3f2b33d-ff6a-4290-bbc4-39b1cea66a2f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ced9ef74-3e6e-4f7b-b0df-6672cfe5694f}, !- Handle
  {47a79b65-3091-470c-9f75-29282c809e43}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3b16270d-a3e2-4ede-8cfa-da71fe0fa6f8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {498392dc-6b33-41f5-b9aa-9dca0adb0662}, !- Schedule Type Limits Name
  {93eb549a-45e7-4718-a3fe-480ecad87579}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93eb549a-45e7-4718-a3fe-480ecad87579}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {498392dc-6b33-41f5-b9aa-9dca0adb0662}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5c1ae41b-3090-4ec8-a73b-8f9efa618c75}, !- Handle
  40gal Electricity Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {d3f2b33d-ff6a-4290-bbc4-39b1cea66a2f}, !- Inlet Port
  {d8625068-af25-49ad-a162-9cd28749a6e6}; !- Outlet Port

OS:Connection,
  {8a58a63a-a260-4b3a-9f3a-4e6977926765}, !- Handle
  {227145bc-55ef-4278-9424-b6c972815f09}, !- Source Object
  3,                                      !- Outlet Port
  {47a79b65-3091-470c-9f75-29282c809e43}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d3f2b33d-ff6a-4290-bbc4-39b1cea66a2f}, !- Handle
  {47a79b65-3091-470c-9f75-29282c809e43}, !- Source Object
  32,                                     !- Outlet Port
  {5c1ae41b-3090-4ec8-a73b-8f9efa618c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8625068-af25-49ad-a162-9cd28749a6e6}, !- Handle
  {5c1ae41b-3090-4ec8-a73b-8f9efa618c75}, !- Source Object
  3,                                      !- Outlet Port
  {7bfef0ad-7df0-453c-a507-fe8d855b3c83}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {03b80ec1-b3f1-4740-921a-cc97cc3ce9e9}, !- Handle
  {47a79b65-3091-470c-9f75-29282c809e43}; !- Object Name

OS:Schedule:Ruleset,
  {087ed1c3-8d17-460e-82ce-82e4334c46fe}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  {4fea8c5e-0f03-45c2-a705-3be96337eddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fea8c5e-0f03-45c2-a705-3be96337eddf}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {e34e9e9c-b1c0-44dc-a359-aeec488a8a50}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  {dda77cf5-0770-4cf7-9443-e3d14ab00334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda77cf5-0770-4cf7-9443-e3d14ab00334}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {00f00804-d4ff-4891-92ea-4c4193088e29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4ec51db9-9cde-40b3-a3c2-b1e31a3d4f22}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {95f53b8d-f0e4-418d-957f-88a1b4d6b32f}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {14d79541-d51c-44e6-83f8-96e7ec658ec3}, !- Layer 1
  {4ec51db9-9cde-40b3-a3c2-b1e31a3d4f22}; !- Layer 2

OS:Material,
  {14d79541-d51c-44e6-83f8-96e7ec658ec3}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
