
OS:Version,
  {aedcfbdd-63cf-4a4a-ac42-fb1c187dafec}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Facility,
  {69369528-bd83-4587-9098-82b2597dfdbe}; !- Handle

OS:Site,
  {eeee76d5-443c-472e-83e2-61d0c45a12ea}, !- Handle
  Duluth,                                 !- Name
  46.83,                                  !- Latitude {deg}
  -92.18,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  432,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e314fc2-2c65-47bd-8f56-933cc1c9fe8c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {33575a16-240f-46eb-bc5f-e67f4f2fa5f7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {23780f1c-e459-427e-8f58-60b5acc94006}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4d1cae84-2b63-445d-b840-3243c254f4cf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9043a703-ca25-4a15-9907-0e3770f5a930}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {533d1e2c-8923-44a7-b828-ce2dddb02bf6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6ca3b11a-ef91-429c-af31-384445a3391d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {84128fc8-9e58-4ff0-8cee-3dac91fbbf56}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.1133333333333,                       !- Annual Average Outdoor Air Temperature {C}
  11.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {4d509f1b-f313-4efe-ad59-ceb26a4dc8c5}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3B,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {b50fe849-05b2-4771-a699-75db74bba57b}, !- Handle
  ComStock 90.1-2010|MediumOffice,        !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1cfe051e-55b0-4973-a74c-ebe2190b284c}, !- Default Construction Set Name
  {3f99b5c1-3406-40a0-a7cd-daa0582dd422}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {be1a5027-93a3-4514-9b9c-debcbb6581bd}, !- Default Schedule Set Name
  {c5da4977-f0e1-4ceb-8052-0b54f1eaf47c}, !- Group Rendering Name
  {7efdf309-88c3-4e63-8550-c98352893fe1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {c5da4977-f0e1-4ceb-8052-0b54f1eaf47c}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -83.4729177637873,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}; !- Thermal Zone Name

OS:Surface,
  {1d463b5f-7f42-4912-b4a2-16e887d142ec}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e5242d-a05c-4b32-8dc8-5c2381c1980e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8256412a-3d5f-4218-a436-8bd529aa3943}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81798f16-bef3-4a1e-8cb6-262220b149bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133e8871-4da8-46a2-a023-39be845d336c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90748876-65fe-4a1d-9c34-5ba2bd92495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2351504-416f-44b4-8b10-55f89ada69ca}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4552db44-9148-49b6-a480-ba7c41d94bbd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8106d697-286b-4b16-9c1b-4999db68b30e}, !- Zone Air Inlet Port List
  {c1669107-1b9c-4f6c-a768-b8040382e2ea}, !- Zone Air Exhaust Port List
  {8b25d35f-b097-4ebe-ab16-15e0111b47eb}, !- Zone Air Node Name
  {5f74f345-7689-4871-8d82-017976ce84a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a0cf371-bea8-431b-a856-c671268bcc89}, !- Group Rendering Name
  {9ed9c186-a305-4b9b-92ad-900c95fadec5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3a0e4402-8036-4274-8fcb-d73f67ad6788}; !- Humidistat Name

OS:Node,
  {7b077b9f-4aef-4b3f-b686-f7f4fec295c1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {8b25d35f-b097-4ebe-ab16-15e0111b47eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b25d35f-b097-4ebe-ab16-15e0111b47eb}, !- Handle
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- Source Object
  11,                                     !- Outlet Port
  {7b077b9f-4aef-4b3f-b686-f7f4fec295c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8106d697-286b-4b16-9c1b-4999db68b30e}, !- Handle
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- HVAC Component
  {e067b1b4-e440-462c-9f25-6f99285b07bf}; !- Port 1

OS:PortList,
  {c1669107-1b9c-4f6c-a768-b8040382e2ea}, !- Handle
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}; !- HVAC Component

OS:PortList,
  {5f74f345-7689-4871-8d82-017976ce84a5}, !- Handle
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- HVAC Component
  {1c126726-566e-49d7-a45d-73d7f21dc325}; !- Port 1

OS:Sizing:Zone,
  {38760b9f-4e02-4d9b-b7e7-e646bf8ee6cb}, !- Handle
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d962500-d24f-4bda-8612-ab1233c18376}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bf2c28a3-37f4-41a8-951d-428c7853c05e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59432fb5-205d-4f3b-a447-42af593f3911}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -83.4729177637873,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}; !- Thermal Zone Name

OS:Surface,
  {f351c6d3-efe0-4982-8b7f-b6d5b1e2ec37}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 32.5924588818936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4cacdca-92c1-44f1-a6a5-e8acb9a3b1d3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751f7aac-7eb3-4394-b345-a6e609819fe6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74c8de1-1bc1-4ed7-81aa-59f49bc7043e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 32.5924588818936, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 32.5924588818936, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d99667-9165-4c74-bef4-99d3bf2a059a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e52fcf-37e6-4042-ac05-11ade3c73b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 32.5924588818936, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 32.5924588818936, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81798f16-bef3-4a1e-8cb6-262220b149bd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8256412a-3d5f-4218-a436-8bd529aa3943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1cc1ac-9568-4a31-b0fd-72b0c22690cd}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.9624,    !- X,Y,Z Vertex 1 {m}
  4.572, 32.5924588818936, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df7f9727-dabc-4892-b082-74aa6b4dd022}, !- Zone Air Inlet Port List
  {7035d3d2-a344-473a-aeef-c75b95794c4b}, !- Zone Air Exhaust Port List
  {57d42b42-9f09-4f0c-8719-04c9b9df8a3c}, !- Zone Air Node Name
  {67964b1b-882b-4092-84c4-02965105aac1}, !- Zone Return Air Port List
  {f6655e84-f5f4-49b8-886b-0ea7765da1d4}, !- Primary Daylighting Control Name
  0.308,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {621a2d53-2f14-4b52-a690-184e1b872e97}, !- Group Rendering Name
  {1449fa96-a2ff-4f3d-8e1f-9ac8700fbf0c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c99ed1ed-f94c-4767-84ab-52bcd9db63f6}; !- Humidistat Name

OS:Node,
  {2c6b724c-fa7a-492c-aa87-68408bf58dc4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {57d42b42-9f09-4f0c-8719-04c9b9df8a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57d42b42-9f09-4f0c-8719-04c9b9df8a3c}, !- Handle
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- Source Object
  11,                                     !- Outlet Port
  {2c6b724c-fa7a-492c-aa87-68408bf58dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df7f9727-dabc-4892-b082-74aa6b4dd022}, !- Handle
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- HVAC Component
  {ef581bee-396a-4114-a733-9c80131a0438}; !- Port 1

OS:PortList,
  {7035d3d2-a344-473a-aeef-c75b95794c4b}, !- Handle
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}; !- HVAC Component

OS:PortList,
  {67964b1b-882b-4092-84c4-02965105aac1}, !- Handle
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- HVAC Component
  {9cb84aa0-975d-4cbc-a3c1-ec5ef72e2053}; !- Port 1

OS:Sizing:Zone,
  {5ddcd408-e8c0-4d14-b7f4-85c1e35ada99}, !- Handle
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5e46f5e-17be-4619-a0c3-48045c1d9cd2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2ac56884-c815-451e-bca0-5d5a68ebc5d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7d5b417-104c-431d-b789-3d862d16a36e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -83.4729177637873,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}; !- Thermal Zone Name

OS:Surface,
  {2a62f4ee-df24-406e-8adb-23f411a341d3}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cb25a2-45f9-476e-b623-03c4d93be4aa}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750a3873-802d-4b22-9265-58a767b408dd}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91396350-a0de-47b5-860c-2714c16ac018}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff09ffcc-2654-4723-99c0-3614656ab85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74c8de1-1bc1-4ed7-81aa-59f49bc7043e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751f7aac-7eb3-4394-b345-a6e609819fe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f4f7d3-9273-430f-bb06-d1dbb9dcfecd}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 3.9624,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12ddd29e-a60d-4172-9bff-73b9af1f0f6c}, !- Zone Air Inlet Port List
  {ca5714af-9296-4528-9d9c-f20efb7f79dc}, !- Zone Air Exhaust Port List
  {68fd4e9f-fe8b-4fc6-abdd-89a67b5d3b8b}, !- Zone Air Node Name
  {0a5332fc-f383-4b37-a7ab-16fd4bd3e760}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b8e2ea0-52a0-4afa-b553-76635f2804f4}, !- Group Rendering Name
  {ab0f8e4c-d21c-4d34-90b7-5bd3a5a47ee7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3d2e28e0-7631-4af0-beb0-1b5874ee0766}; !- Humidistat Name

OS:Node,
  {f25d95ec-0a28-40b9-bc0d-35e4f7879019}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {68fd4e9f-fe8b-4fc6-abdd-89a67b5d3b8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68fd4e9f-fe8b-4fc6-abdd-89a67b5d3b8b}, !- Handle
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- Source Object
  11,                                     !- Outlet Port
  {f25d95ec-0a28-40b9-bc0d-35e4f7879019}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12ddd29e-a60d-4172-9bff-73b9af1f0f6c}, !- Handle
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- HVAC Component
  {6d0797ec-d6f6-4189-a3fb-68f47b7755a5}; !- Port 1

OS:PortList,
  {ca5714af-9296-4528-9d9c-f20efb7f79dc}, !- Handle
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}; !- HVAC Component

OS:PortList,
  {0a5332fc-f383-4b37-a7ab-16fd4bd3e760}, !- Handle
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- HVAC Component
  {bc7e11bd-9967-4181-b126-a3b1c5a71b81}; !- Port 1

OS:Sizing:Zone,
  {730ed01f-f554-4b45-9074-b96d32546309}, !- Handle
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3920aa0-1090-4bba-b035-3f0805668a35}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3ee4cd5b-1395-410d-8e35-a10087cd32d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69cff811-fd62-4852-8ed9-408ac144f8ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.9009177637873,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {d615269d-4ab8-43e6-a793-c296a73250f1}; !- Thermal Zone Name

OS:Surface,
  {db93e279-d6f1-4508-92b1-36d646c5a69a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  157.801835527575, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90748876-65fe-4a1d-9c34-5ba2bd92495e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {133e8871-4da8-46a2-a023-39be845d336c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a91a5a-414d-4c12-9d3b-e9fb575bfa35}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fead5266-f055-4f1f-93bb-0f4b479913f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e073078-b2db-4dc8-b055-2b31adada3ec}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecdcae0-4d81-4f6f-b9c6-e7f596911908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  157.801835527575, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a403bd0e-a3e3-4c95-ab94-9b06005c0b40}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  157.801835527575, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  157.801835527575, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8950dd-f2a2-4e06-9287-1d5f81442167}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c8ce643-361d-41e8-8430-a7cac6b40478}, !- Zone Air Inlet Port List
  {70493000-cb23-4ae2-b3b4-9b237fb70412}, !- Zone Air Exhaust Port List
  {24744272-8567-4caf-9a5f-46fb46741660}, !- Zone Air Node Name
  {f9ea93cc-f634-4bb8-a823-a37ca32da21b}, !- Zone Return Air Port List
  {1c7ae385-5e81-4d43-84ac-4ec07acfa9a2}, !- Primary Daylighting Control Name
  0.308,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05c07850-f50b-416c-9519-15aaaabf1fbb}, !- Group Rendering Name
  {b54006ee-255f-4900-8465-020b9c1f4184}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {53464394-0909-429d-b46f-603a499c11d1}; !- Humidistat Name

OS:Node,
  {97e08ce5-7fb5-4d0d-b832-279877eb48d0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {24744272-8567-4caf-9a5f-46fb46741660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24744272-8567-4caf-9a5f-46fb46741660}, !- Handle
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- Source Object
  11,                                     !- Outlet Port
  {97e08ce5-7fb5-4d0d-b832-279877eb48d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c8ce643-361d-41e8-8430-a7cac6b40478}, !- Handle
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- HVAC Component
  {ff897db2-7228-4f10-90fc-3a8234d19b16}; !- Port 1

OS:PortList,
  {70493000-cb23-4ae2-b3b4-9b237fb70412}, !- Handle
  {d615269d-4ab8-43e6-a793-c296a73250f1}; !- HVAC Component

OS:PortList,
  {f9ea93cc-f634-4bb8-a823-a37ca32da21b}, !- Handle
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- HVAC Component
  {7e8ecddb-00c8-4a58-81ac-71dd9ff9a049}; !- Port 1

OS:Sizing:Zone,
  {0849391d-071f-48a7-94ca-9f1201e56030}, !- Handle
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a6f2e32-d3b5-416d-80fe-2dd085cdb496}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {d615269d-4ab8-43e6-a793-c296a73250f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4305f0d8-37b1-4a17-a187-7d104c5310eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.9009177637873,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {1ffcfbee-d3c2-4630-a465-ac6194819673}; !- Thermal Zone Name

OS:Surface,
  {056d0131-722d-4833-bf58-25cfad77e5fd}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 2 {m}
  157.801835527575, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e52fcf-37e6-4042-ac05-11ade3c73b92}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d99667-9165-4c74-bef4-99d3bf2a059a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.5924588818936, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2895dbe-3ff8-40f8-95a0-d06567e83df7}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe6a06f-e7ed-42b2-8a43-7fa67092b804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 32.5924588818936, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbd32d6-eaf5-45a8-838d-7102514430b5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34e3eb4-5825-4474-9c6c-7562268ad94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  157.801835527575, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fead5266-f055-4f1f-93bb-0f4b479913f4}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a91a5a-414d-4c12-9d3b-e9fb575bfa35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  157.801835527575, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  157.801835527575, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d278fc-68ef-4ede-b3d4-edf88d5276fa}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {d901339f-9207-4a6a-8504-d62687516be6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 32.5924588818936, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {902b2fb0-7791-44fb-9314-bbd0dfe5e22c}, !- Zone Air Inlet Port List
  {83bdf0da-b2a7-4eae-868c-1095d5fade6e}, !- Zone Air Exhaust Port List
  {08cd450e-2f07-4bfc-b058-1abcc541d534}, !- Zone Air Node Name
  {ec193ca7-72a5-4fa0-96f3-749cc3e4b035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5073780-c5c5-4c18-87d4-b0d34ed4cb2a}, !- Group Rendering Name
  {e9f6e69d-716e-4d26-a46b-1777e4ff935e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {bcc5c711-6a35-4314-a242-217f4ae82809}; !- Humidistat Name

OS:Node,
  {986c9920-a73f-472d-959a-c3596b32893a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {08cd450e-2f07-4bfc-b058-1abcc541d534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08cd450e-2f07-4bfc-b058-1abcc541d534}, !- Handle
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- Source Object
  11,                                     !- Outlet Port
  {986c9920-a73f-472d-959a-c3596b32893a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {902b2fb0-7791-44fb-9314-bbd0dfe5e22c}, !- Handle
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- HVAC Component
  {06aba764-40b0-4afa-b4c1-fe37ff5f85a2}; !- Port 1

OS:PortList,
  {83bdf0da-b2a7-4eae-868c-1095d5fade6e}, !- Handle
  {1ffcfbee-d3c2-4630-a465-ac6194819673}; !- HVAC Component

OS:PortList,
  {ec193ca7-72a5-4fa0-96f3-749cc3e4b035}, !- Handle
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- HVAC Component
  {8bdb2328-f5d6-4254-b3be-257f3fe7207c}; !- Port 1

OS:Sizing:Zone,
  {c0ae51fb-6b51-4f6c-a3c8-dbc817864639}, !- Handle
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0121408-5667-4452-9755-1153abe6b6bb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {1ffcfbee-d3c2-4630-a465-ac6194819673}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7114c4bd-3f90-4753-99f8-df8d687bf84c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -78.9009177637873,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {d4f151d5-d954-481d-b150-3481e27a9e53}; !- Thermal Zone Name

OS:Surface,
  {5c536b23-63e8-4edb-88d1-98615a674521}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  157.801835527575, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff09ffcc-2654-4723-99c0-3614656ab85d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91396350-a0de-47b5-860c-2714c16ac018}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ebd3b9-e244-454b-abdc-7a3c59b52e10}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd0d32e-648c-41cb-9880-80920d4242f4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938335ce-7810-412a-bed6-ea5873dc035b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  157.801835527575, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  157.801835527575, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe6a06f-e7ed-42b2-8a43-7fa67092b804}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2895dbe-3ff8-40f8-95a0-d06567e83df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 3.9624,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  157.801835527575, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  157.801835527575, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6182f116-352e-494f-8aea-b789a8fae4d6}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  157.801835527575, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  157.801835527575, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4a7fc87-80f1-4bdc-823d-7cacf2fe80f3}, !- Zone Air Inlet Port List
  {75f891f5-01e2-41fb-ba85-d53a8203a655}, !- Zone Air Exhaust Port List
  {c20e7850-90c0-402c-bb1d-fffc86dcf3b7}, !- Zone Air Node Name
  {b9f74ef4-b9c4-4989-8a80-4c53822b9d26}, !- Zone Return Air Port List
  {909fb9c5-9c45-4fdf-b03a-dcf30c17aa6a}, !- Primary Daylighting Control Name
  0.308,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0716a66-e3b5-419f-b906-9200889be5b8}, !- Group Rendering Name
  {0dea46cf-b4c4-493f-b5fe-4d0315c003ab}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0db2cf9f-d2c8-438a-b5ac-d3d99437ccb0}; !- Humidistat Name

OS:Node,
  {25fca010-6761-47e4-8f57-05bc5deb84c2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {c20e7850-90c0-402c-bb1d-fffc86dcf3b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20e7850-90c0-402c-bb1d-fffc86dcf3b7}, !- Handle
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- Source Object
  11,                                     !- Outlet Port
  {25fca010-6761-47e4-8f57-05bc5deb84c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4a7fc87-80f1-4bdc-823d-7cacf2fe80f3}, !- Handle
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- HVAC Component
  {b0d4135c-345e-4cad-a0d6-63c94f44485f}; !- Port 1

OS:PortList,
  {75f891f5-01e2-41fb-ba85-d53a8203a655}, !- Handle
  {d4f151d5-d954-481d-b150-3481e27a9e53}; !- HVAC Component

OS:PortList,
  {b9f74ef4-b9c4-4989-8a80-4c53822b9d26}, !- Handle
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- HVAC Component
  {91b9b266-3eeb-49da-9c89-74a6d59e5b46}; !- Port 1

OS:Sizing:Zone,
  {889ffc37-d815-4dec-927f-2003a715e585}, !- Handle
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e2bfc16-3516-49c2-bb67-c88e8ded1e10}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {d4f151d5-d954-481d-b150-3481e27a9e53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {202b7a1d-64e3-45ba-8585-c2b59cec1568}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.9009177637873,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {d8208afc-2a81-4866-a675-40dde04e5d71}; !- Thermal Zone Name

OS:Surface,
  {d59720ea-1991-40f4-8891-ce29670a8502}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ecdcae0-4d81-4f6f-b9c6-e7f596911908}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e073078-b2db-4dc8-b055-2b31adada3ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b3c5a0-9186-4402-86dd-ed4680cb3e8c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a76d52db-2efa-4fa6-9221-f000319a350f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6594e684-a8ce-4404-83f7-576454fb06dd}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0faa901-f4dd-424d-8b20-156406fbff35}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a5b364-8587-473a-b74c-26cbaa6c8db4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {396a3821-8ede-4447-9e61-dbcf978e9131}, !- Zone Air Inlet Port List
  {fe2733ab-b8e9-4b7f-b78e-be37517fb8c1}, !- Zone Air Exhaust Port List
  {2f7f62a7-0948-4f48-8954-70b50a5f55ea}, !- Zone Air Node Name
  {c7e5eb2a-a43c-4c0d-8961-8302de60974e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1e0274a-4fb0-44dd-90ee-30bcaef35e48}, !- Group Rendering Name
  {8151455f-f241-4cf5-836f-01a53c5d3fcb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {5407a5b0-9eb8-4b56-adc6-36fa6c913ea0}; !- Humidistat Name

OS:Node,
  {e6061a01-0298-41fd-9825-adeab3179328}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {2f7f62a7-0948-4f48-8954-70b50a5f55ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f7f62a7-0948-4f48-8954-70b50a5f55ea}, !- Handle
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- Source Object
  11,                                     !- Outlet Port
  {e6061a01-0298-41fd-9825-adeab3179328}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {396a3821-8ede-4447-9e61-dbcf978e9131}, !- Handle
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- HVAC Component
  {79e8402c-b60b-473c-a7a1-483249c86c89}; !- Port 1

OS:PortList,
  {fe2733ab-b8e9-4b7f-b78e-be37517fb8c1}, !- Handle
  {d8208afc-2a81-4866-a675-40dde04e5d71}; !- HVAC Component

OS:PortList,
  {c7e5eb2a-a43c-4c0d-8961-8302de60974e}, !- Handle
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- HVAC Component
  {64fb5959-7622-4dbe-abe5-06e151a12e2b}; !- Port 1

OS:Sizing:Zone,
  {b7a8a112-4ec4-492e-9744-5000227b4bf8}, !- Handle
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbd5e275-cb6c-485c-aad9-33fe45b83ca3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d8208afc-2a81-4866-a675-40dde04e5d71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d402fe1-6002-4c33-90a3-0e9aa9e9928f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.9009177637873,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}; !- Thermal Zone Name

OS:Surface,
  {da4a61de-6717-42e8-878b-8d7234828092}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34e3eb4-5825-4474-9c6c-7562268ad94e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbd32d6-eaf5-45a8-838d-7102514430b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32.5924588818936, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72501659-15f1-4458-b91a-9532922e5531}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2959a17-3247-4385-95d5-ccad68c6a023}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 32.5924588818936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 32.5924588818936, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefca29c-8c98-4f8e-91b5-d2ebb90af233}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 32.5924588818936, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a76d52db-2efa-4fa6-9221-f000319a350f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b3c5a0-9186-4402-86dd-ed4680cb3e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 3.9624,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6384a218-f860-43c9-a47d-b3a18665a116}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 32.5924588818936, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 32.5924588818936, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdcdeaed-3e5f-46ac-9635-f0758004c8c2}, !- Zone Air Inlet Port List
  {420498bf-adc5-4a82-9963-f1664b15e3c9}, !- Zone Air Exhaust Port List
  {644af0a7-12cb-468c-af75-8dc661ee1ebe}, !- Zone Air Node Name
  {d898ad34-435a-4cbd-b3d4-86daccd2ccca}, !- Zone Return Air Port List
  {45699ad1-df29-453e-9fe1-326b61406832}, !- Primary Daylighting Control Name
  0.308,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {898f2d19-888a-44b9-9f1e-663ab5641131}, !- Group Rendering Name
  {720295cc-1e4d-4d34-b428-46f3dd1390ab}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c5838e3e-c614-404f-8832-e65a64fea030}; !- Humidistat Name

OS:Node,
  {e37d56f0-ac96-4644-b39a-310847372937}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {644af0a7-12cb-468c-af75-8dc661ee1ebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {644af0a7-12cb-468c-af75-8dc661ee1ebe}, !- Handle
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- Source Object
  11,                                     !- Outlet Port
  {e37d56f0-ac96-4644-b39a-310847372937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdcdeaed-3e5f-46ac-9635-f0758004c8c2}, !- Handle
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- HVAC Component
  {d0d52187-028e-484c-8d66-a6e1143b77c6}; !- Port 1

OS:PortList,
  {420498bf-adc5-4a82-9963-f1664b15e3c9}, !- Handle
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}; !- HVAC Component

OS:PortList,
  {d898ad34-435a-4cbd-b3d4-86daccd2ccca}, !- Handle
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- HVAC Component
  {c9d71a59-aa24-41d3-b641-f67e465c3d4d}; !- Port 1

OS:Sizing:Zone,
  {469a84da-af46-42d1-8819-124ef3e7db15}, !- Handle
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8afe991-8bd0-481e-957d-0a0c2ffde8a3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {38e5680b-f1d9-4e41-9a9d-23c90d559f37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d77fef05-8670-49e1-9c37-a2c9a702998c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.9009177637873,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {951b5ec8-5274-4dc6-b04a-061c394d849f}, !- Building Story Name
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}; !- Thermal Zone Name

OS:Surface,
  {6a8c8e32-f22e-43d1-a05c-df105ff5b8f9}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {3803af38-49b3-4347-8574-e47a519c46e6}, !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938335ce-7810-412a-bed6-ea5873dc035b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd0d32e-648c-41cb-9880-80920d4242f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f869739a-dd44-4636-8a75-82e742f97439}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3980a53-21e1-4a42-95cb-83fc9dc2a052}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {23af1828-742c-4d65-92a1-c1f649b53591}, !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2959a17-3247-4385-95d5-ccad68c6a023}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72501659-15f1-4458-b91a-9532922e5531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 3.9624,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f9d8e4-845a-4c05-9822-9cfdf36d7293}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e8e16197-62cb-45a5-93d2-b92b403e444c}, !- Construction Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd737c3d-2d5d-4ab8-94f1-21a7d6ea0b83}, !- Zone Air Inlet Port List
  {15762c7f-1a1a-4d72-9ac5-a4df1e874b31}, !- Zone Air Exhaust Port List
  {7fd9a37c-bf57-446c-ac0f-03f95fc51afa}, !- Zone Air Node Name
  {f137208e-539c-4959-ab27-e27e34dac7e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d118a240-48be-4ab6-b6b3-d0670cb71725}, !- Group Rendering Name
  {2a41a652-aeb9-4303-9fdb-213e0f6dabda}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c6caa2e7-5ddc-4e50-be62-37c963bbba60}; !- Humidistat Name

OS:Node,
  {5a7a3e42-5d93-435d-9fd8-d71016117347}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {7fd9a37c-bf57-446c-ac0f-03f95fc51afa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd9a37c-bf57-446c-ac0f-03f95fc51afa}, !- Handle
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- Source Object
  11,                                     !- Outlet Port
  {5a7a3e42-5d93-435d-9fd8-d71016117347}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd737c3d-2d5d-4ab8-94f1-21a7d6ea0b83}, !- Handle
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- HVAC Component
  {b94d8874-b753-4bd6-a13d-3f873c29e204}; !- Port 1

OS:PortList,
  {15762c7f-1a1a-4d72-9ac5-a4df1e874b31}, !- Handle
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}; !- HVAC Component

OS:PortList,
  {f137208e-539c-4959-ab27-e27e34dac7e8}, !- Handle
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- HVAC Component
  {1cbc9c59-d79f-4e59-884c-79028c333378}; !- Port 1

OS:Sizing:Zone,
  {71b36a0f-0422-4bb9-a683-23bc0d8c50d9}, !- Handle
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.5555555555556,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b68fc13-a085-477a-a038-f5f3c2652254}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {ac48813a-6f2a-4d1e-b410-bbe824aa2412}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cb1aee8-28b3-42e1-839e-95c790d1cf6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9b5a1794-0320-4241-bdd0-e04ff1bd72b1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {21e5242d-a05c-4b32-8dc8-5c2381c1980e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54660000000003, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000314, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe2c9a7d-bd5f-49ad-b97b-3d1fa21a8aad}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {f2351504-416f-44b4-8b10-55f89ada69ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 3.19744231092045e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.19744231092045e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 3.19744231092045e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f381cc9-1bec-4d8e-836a-de91e09a6ae0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {a4cacdca-92c1-44f1-a6a5-e8acb9a3b1d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 32.5670588818936, 2.07163325038128, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000332, 2.07163325038128; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ea19ea2-1b10-4b44-84bc-7090030506de}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {b2cb25a2-45f9-476e-b623-03c4d93be4aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.54659999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999674, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcf86a8e-4fe4-45f5-baa1-bc3b389be35a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {750a3873-802d-4b22-9265-58a767b408dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.57199999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c377b8-c3de-4174-b3ad-76524f087a0e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {a403bd0e-a3e3-4c95-ab94-9b06005c0b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.19744231092045e-14, 2.07001307916045, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.19744231092045e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  157.776435527575, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  157.776435527575, 3.19744231092045e-14, 2.07001307916045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f59988e8-1d0c-4050-bb7b-fef024e5fb41}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {53ebd3b9-e244-454b-abdc-7a3c59b52e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  157.776435527575, 4.57199999999997, 2.07001307916045, !- X,Y,Z Vertex 1 {m}
  157.776435527575, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 2.07001307916045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3948d27b-c8d7-4408-92fe-ffc73398f9ed}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {6594e684-a8ce-4404-83f7-576454fb06dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000032, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000003, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29a3eb29-3bd1-4ee2-b650-8f5634e049e1}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {d0faa901-f4dd-424d-8b20-156406fbff35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.19744231092045e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.19744231092045e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 3.19744231092045e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22a3503-a840-4c5e-a6d6-421e5460a031}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {fefca29c-8c98-4f8e-91b5-d2ebb90af233}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025400000000032, 2.07163325038128, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 32.5670588818936, 2.07163325038128; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e1bc3bd-4200-4024-9a6a-c8b0be8b467c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {f869739a-dd44-4636-8a75-82e742f97439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999997, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7df9a18-9a18-4010-bfd6-bb5d63f233c9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  {c3980a53-21e1-4a42-95cb-83fc9dc2a052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.025399999999968, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999997, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c42c8df8-dfd2-496a-bf00-81ebc9cd619b}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3ff02738-2e82-4d7b-8b57-f147905e40cc}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {c42c8df8-dfd2-496a-bf00-81ebc9cd619b}, !- People Definition Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3d7e9a4b-cc5f-4d77-a82c-7a205750797b}, !- Work Efficiency Schedule Name
  {53d80270-a6d7-48c3-89a4-e57fe48173ec}, !- Clothing Insulation Schedule Name
  {8b8831de-96ba-41f1-b41c-9c04caeb47c4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {53d80270-a6d7-48c3-89a4-e57fe48173ec}, !- Handle
  Clothing Schedule,                      !- Name
  {25fbde75-4d94-467e-bef6-60204fcdaba9}, !- Schedule Type Limits Name
  {7f57aff5-3b10-4f0e-9c0f-905616b48830}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f57aff5-3b10-4f0e-9c0f-905616b48830}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {25fbde75-4d94-467e-bef6-60204fcdaba9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b44425b-3c8f-4ddb-8466-6d67bc52de01}, !- Handle
  Schedule Rule 1,                        !- Name
  {53d80270-a6d7-48c3-89a4-e57fe48173ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8c70523-aa5a-49e1-bb2e-201608f3570b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8c70523-aa5a-49e1-bb2e-201608f3570b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {25fbde75-4d94-467e-bef6-60204fcdaba9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {25fbde75-4d94-467e-bef6-60204fcdaba9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8b8831de-96ba-41f1-b41c-9c04caeb47c4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {04bc1d40-b6e2-4788-9b95-a4ee658dc977}, !- Schedule Type Limits Name
  {477d95f3-f310-4656-9363-755b0480c18b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {477d95f3-f310-4656-9363-755b0480c18b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {04bc1d40-b6e2-4788-9b95-a4ee658dc977}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {04bc1d40-b6e2-4788-9b95-a4ee658dc977}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3d7e9a4b-cc5f-4d77-a82c-7a205750797b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {441f0dfe-bf8c-4b3a-8e80-dea302bb8478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {441f0dfe-bf8c-4b3a-8e80-dea302bb8478}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2e7fab18-fa62-43f2-b1a8-8b065c80c57c}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {609a3199-0a72-4f99-a34a-34dfb39bb3cc}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {2e7fab18-fa62-43f2-b1a8-8b065c80c57c}, !- Lights Definition Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space or SpaceType Name
  {3540412a-00e7-41e0-82b0-0d0ff3d09d64}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7cd97cf5-23ae-4830-8cb1-c6ad3ab6f18c}, !- Handle
  {2e7fab18-fa62-43f2-b1a8-8b065c80c57c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {efae1b57-1052-437d-a815-12ea8e391e3b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.84474813741294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {884cc507-2366-4fab-ba36-84cf2607787c}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {efae1b57-1052-437d-a815-12ea8e391e3b}, !- Electric Equipment Definition Name
  {0c306b29-3420-4370-acad-7c67f614fc31}, !- Space or SpaceType Name
  {481220fd-f4a6-4aa3-9164-6605b8f13a48}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7efdf309-88c3-4e63-8550-c98352893fe1}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {be1a5027-93a3-4514-9b9c-debcbb6581bd}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5c37a36c-4ef5-41e1-ad77-cd2c9d5b879b}, !- Number of People Schedule Name
  {ff1c4cbf-871b-4efd-965c-ba880049db17}, !- People Activity Level Schedule Name
  {4d7fa08e-932f-4e83-bd19-f87478fcc05b}, !- Lighting Schedule Name
  {4533a24f-da49-4ee8-899a-177924a167b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {21a65d43-a99a-4235-93ae-87dacdb4d909}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5c37a36c-4ef5-41e1-ad77-cd2c9d5b879b}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {8ebdf0b7-6b0c-49f0-9946-e423fe4cee65}, !- Default Day Schedule Name
  {2360a2d9-7dd9-4372-be97-870993751a32}, !- Summer Design Day Schedule Name
  {b83458a8-cb9d-4073-83b5-2b4302d58bc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ebdf0b7-6b0c-49f0-9946-e423fe4cee65}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {410f736d-f458-4663-8a3e-9f3cbcb9a419}, !- Handle
  Schedule Rule 2,                        !- Name
  {5c37a36c-4ef5-41e1-ad77-cd2c9d5b879b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a7df519-dd22-44c7-8c74-17886ecacb80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a7df519-dd22-44c7-8c74-17886ecacb80}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.183333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.283333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.191666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.183333333333334,                      !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.158333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.150000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.141666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.133333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.125000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.116666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.108333333333334,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.100000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0958333333333333,                     !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0916666666666666,                     !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0874999999999999,                     !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.0833333333333332,                     !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0791666666666665,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0749999999999998,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0708333333333331,                     !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0666666666666664,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0624999999999997,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.058333333333333,                      !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0541666666666663,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.05,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0458333333333333,                     !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0416666666666666,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0374999999999999,                     !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0333333333333332,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0291666666666665,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0249999999999998,                     !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0208333333333331,                     !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0166666666666664,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0124999999999997,                     !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00833333333333304,                    !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00416666666666634,                    !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {2360a2d9-7dd9-4372-be97-870993751a32}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a98aed58-a001-408f-a606-fedb88661639}, !- Handle
  Schedule Rule 3,                        !- Name
  {5c37a36c-4ef5-41e1-ad77-cd2c9d5b879b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70024210-36a7-4b93-bb69-28988a61047a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70024210-36a7-4b93-bb69-28988a61047a}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0238095238095236,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0214285714285712,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0190476190476188,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0166666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.014285714285714,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0119047619047616,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00952380952380924,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00714285714285684,                    !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.00476190476190444,                    !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.00238095238095204,                    !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  6,                                      !- Hour 13
  25,                                     !- Minute 13
  0.0166666666666667,                     !- Value Until Time 13
  6,                                      !- Hour 14
  35,                                     !- Minute 14
  0.0333333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0500000000000001,                     !- Value Until Time 15
  6,                                      !- Hour 16
  55,                                     !- Minute 16
  0.0666666666666668,                     !- Value Until Time 16
  7,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0833333333333335,                     !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  25,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  7,                                      !- Hour 20
  35,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.166666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.449999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.574999999999999,                      !- Value Until Time 27
  8,                                      !- Hour 28
  54,                                     !- Minute 28
  0.699999999999998,                      !- Value Until Time 28
  9,                                      !- Hour 29
  4,                                      !- Minute 29
  0.824999999999998,                      !- Value Until Time 29
  9,                                      !- Hour 30
  14,                                     !- Minute 30
  0.949999999999997,                      !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  39,                                     !- Minute 33
  0.875,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  49,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  11,                                     !- Hour 35
  59,                                     !- Minute 35
  0.725000000000001,                      !- Value Until Time 35
  12,                                     !- Hour 36
  9,                                      !- Minute 36
  0.650000000000001,                      !- Value Until Time 36
  12,                                     !- Hour 37
  19,                                     !- Minute 37
  0.575000000000001,                      !- Value Until Time 37
  12,                                     !- Hour 38
  29,                                     !- Minute 38
  0.500000000000002,                      !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  39,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  49,                                     !- Minute 41
  0.649999999999999,                      !- Value Until Time 41
  12,                                     !- Hour 42
  59,                                     !- Minute 42
  0.724999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  9,                                      !- Minute 43
  0.799999999999999,                      !- Value Until Time 43
  13,                                     !- Hour 44
  19,                                     !- Minute 44
  0.874999999999999,                      !- Value Until Time 44
  13,                                     !- Hour 45
  29,                                     !- Minute 45
  0.949999999999998,                      !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.95,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  54,                                     !- Minute 48
  0.841666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  4,                                      !- Minute 49
  0.733333333333334,                      !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  25,                                     !- Minute 51
  0.516666666666666,                      !- Value Until Time 51
  16,                                     !- Hour 52
  35,                                     !- Minute 52
  0.408333333333332,                      !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.3,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  55,                                     !- Minute 54
  0.266666666666666,                      !- Value Until Time 54
  17,                                     !- Hour 55
  5,                                      !- Minute 55
  0.233333333333333,                      !- Value Until Time 55
  17,                                     !- Hour 56
  15,                                     !- Minute 56
  0.199999999999999,                      !- Value Until Time 56
  17,                                     !- Hour 57
  25,                                     !- Minute 57
  0.166666666666666,                      !- Value Until Time 57
  17,                                     !- Hour 58
  35,                                     !- Minute 58
  0.133333333333332,                      !- Value Until Time 58
  17,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  25,                                     !- Minute 61
  0.0958333333333333,                     !- Value Until Time 61
  20,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0916666666666666,                     !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0874999999999999,                     !- Value Until Time 63
  20,                                     !- Hour 64
  55,                                     !- Minute 64
  0.0833333333333332,                     !- Value Until Time 64
  21,                                     !- Hour 65
  5,                                      !- Minute 65
  0.0791666666666665,                     !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0749999999999998,                     !- Value Until Time 66
  21,                                     !- Hour 67
  25,                                     !- Minute 67
  0.0708333333333331,                     !- Value Until Time 67
  21,                                     !- Hour 68
  35,                                     !- Minute 68
  0.0666666666666664,                     !- Value Until Time 68
  21,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0624999999999997,                     !- Value Until Time 69
  21,                                     !- Hour 70
  55,                                     !- Minute 70
  0.058333333333333,                      !- Value Until Time 70
  22,                                     !- Hour 71
  5,                                      !- Minute 71
  0.0541666666666663,                     !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.05,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  25,                                     !- Minute 73
  0.0476190476190476,                     !- Value Until Time 73
  22,                                     !- Hour 74
  35,                                     !- Minute 74
  0.0452380952380952,                     !- Value Until Time 74
  22,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0428571428571428,                     !- Value Until Time 75
  22,                                     !- Hour 76
  55,                                     !- Minute 76
  0.0404761904761904,                     !- Value Until Time 76
  23,                                     !- Hour 77
  5,                                      !- Minute 77
  0.038095238095238,                      !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0357142857142856,                     !- Value Until Time 78
  23,                                     !- Hour 79
  25,                                     !- Minute 79
  0.0333333333333332,                     !- Value Until Time 79
  23,                                     !- Hour 80
  35,                                     !- Minute 80
  0.0309523809523808,                     !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0285714285714284,                     !- Value Until Time 81
  23,                                     !- Hour 82
  55,                                     !- Minute 82
  0.026190476190476,                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0.0238095238095236;                     !- Value Until Time 83

OS:Schedule:Day,
  {b83458a8-cb9d-4073-83b5-2b4302d58bc0}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff1c4cbf-871b-4efd-965c-ba880049db17}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {c4f93898-28b6-43ac-bde6-29d997ec0dae}, !- Schedule Type Limits Name
  {f5089d57-75d4-460b-a2f0-ab83cd8da7aa}, !- Default Day Schedule Name
  {66fcb450-46ec-4171-bf8d-4bcf63834502}, !- Summer Design Day Schedule Name
  {b3ca5429-48b6-47c1-8d52-36b48cfed711}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5089d57-75d4-460b-a2f0-ab83cd8da7aa}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {c4f93898-28b6-43ac-bde6-29d997ec0dae}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b3ca5429-48b6-47c1-8d52-36b48cfed711}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {c4f93898-28b6-43ac-bde6-29d997ec0dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66fcb450-46ec-4171-bf8d-4bcf63834502}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {c4f93898-28b6-43ac-bde6-29d997ec0dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c4f93898-28b6-43ac-bde6-29d997ec0dae}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4d7fa08e-932f-4e83-bd19-f87478fcc05b}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {21dc5d6b-7430-43ec-bc78-7c37405a3c7b}, !- Default Day Schedule Name
  {7def9a25-ede4-4756-af12-4043c1b6ac95}, !- Summer Design Day Schedule Name
  {d28b0c59-e1dc-40fb-bb5b-f4c90fa3a145}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21dc5d6b-7430-43ec-bc78-7c37405a3c7b}, !- Handle
  Schedule Day 5,                         !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.041431457,                            !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.040859608,                            !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.040287759,                            !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.03971591,                             !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.039144061,                            !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.038572212,                            !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.038000363,                            !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.037428514,                            !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.036856665,                            !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.036284816,                            !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0357129669999999,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0351411179999999,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0345692689999999,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.03399742,                             !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0342501688333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0345029176666667,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0347556665,                           !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.0350084153333333,                     !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.0352611641666667,                     !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.035513913,                            !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.035513913,                            !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0367952618333333,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0380766106666667,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.0393579595,                           !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.0406393083333333,                     !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.0419206571666667,                     !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.043202006,                            !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.0421596691666667,                     !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.0411173323333333,                     !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0400749955,                           !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.0390326586666667,                     !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.0379903218333333,                     !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.036947985,                            !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.037079159,                            !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.037210333,                            !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.037341507,                            !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.037472681,                            !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.037603855,                            !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.037735029,                            !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.0419383675,                           !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.046141706,                            !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.0503450445,                           !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.054548383,                            !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.0587517215,                           !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.06295506,                             !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.0723684325,                           !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.081781805,                            !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.0911951775,                           !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.10060855,                             !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.1100219225,                           !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.119435295,                            !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.152559235833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.185683176666666,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.2188071175,                           !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.251931058333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.285054999166666,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.318178939999999,                      !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.31817894,                             !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.339711411666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.361243883333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.382776355,                            !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.404308826666666,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.425841298333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.44737377,                             !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.44737377,                             !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.453912329,                            !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.460450888,                            !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.466989447,                            !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.473528006,                            !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.480066565,                            !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.486605124,                            !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.486605124,                            !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.489135159333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.490400177,                            !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.487411464333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.484422751666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.481434039,                            !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.478445326333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.475456613666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.472467901,                            !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.472467901,                            !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.467816268333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.463164635666667,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.458513003,                            !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.453861370333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.449209737666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.444558105,                            !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.444558105,                            !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.446809231333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.449060357666667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.451311484,                            !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.453562610333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.455813736666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.458064863,                            !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.458064863,                            !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.4555492825,                           !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.453033702,                            !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.4505181215,                           !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.448002541,                            !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.4454869605,                           !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.44297138,                             !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.44297138,                             !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.398802024666667,                      !- Value Until Time 103
  15,                                     !- Hour 104
  45,                                     !- Minute 104
  0.376717347,                            !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.344383087,                            !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.312048827,                            !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.279714567,                            !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.247380307,                            !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.215046047,                            !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.182711787,                            !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.167376734,                            !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.152041681,                            !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.136706628,                            !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.121371575,                            !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.106036521999999,                      !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.090701469,                            !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.0866046195,                           !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.08250777,                             !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.0784109204999999,                     !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.0743140709999999,                     !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.0702172214999999,                     !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.066120372,                            !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0656419855,                           !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.065163599,                            !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0646852125,                           !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.064206826,                            !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.0637284395,                           !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.063250053,                            !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0633487713333333,                     !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.0634474896666667,                     !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.063546208,                            !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.0636449263333333,                     !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0637436446666667,                     !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.063842363,                            !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0637902073333333,                     !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0637380516666667,                     !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.063685896,                            !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0636337403333333,                     !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0635815846666667,                     !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.063529429,                            !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0604673296666666,                     !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.0574052303333333,                     !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.0543431309999999,                     !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.0512810316666666,                     !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.0482189323333332,                     !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.045156833,                            !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.0447265533333333,                     !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.0442962736666667,                     !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.043865994,                            !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.0434357143333333,                     !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.0430054346666666,                     !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.042575155,                            !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.042003306,                            !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.041431457;                            !- Value Until Time 154

OS:Schedule:Rule,
  {4043cae4-536f-4b63-8cdc-9e289f507433}, !- Handle
  Schedule Rule 4,                        !- Name
  {4d7fa08e-932f-4e83-bd19-f87478fcc05b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9289c407-1020-48d9-961a-c31e64bf7a73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9289c407-1020-48d9-961a-c31e64bf7a73}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  19,                                     !- Minute 2
  0.0656143401666666,                     !- Value Until Time 2
  9,                                      !- Hour 3
  20,                                     !- Minute 3
  0.050024107,                            !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06820457,                             !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0717885496666667,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0753725293333333,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.078956509,                            !- Value Until Time 7
  10,                                     !- Hour 8
  9,                                      !- Minute 8
  0.0825404886666666,                     !- Value Until Time 8
  10,                                     !- Hour 9
  19,                                     !- Minute 9
  0.0861244683333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  29,                                     !- Minute 10
  0.0897084479999999,                     !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.089708448,                            !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.0495003401428571,                     !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.0494348692857143,                     !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.0493693984285714,                     !- Value Until Time 14
  11,                                     !- Hour 15
  9,                                      !- Minute 15
  0.0493039275714286,                     !- Value Until Time 15
  11,                                     !- Hour 16
  19,                                     !- Minute 16
  0.0492384567142857,                     !- Value Until Time 16
  11,                                     !- Hour 17
  29,                                     !- Minute 17
  0.0491729858571429,                     !- Value Until Time 17
  11,                                     !- Hour 18
  39,                                     !- Minute 18
  0.049107515,                            !- Value Until Time 18
  11,                                     !- Hour 19
  49,                                     !- Minute 19
  0.0490420441428571,                     !- Value Until Time 19
  11,                                     !- Hour 20
  59,                                     !- Minute 20
  0.0489765732857143,                     !- Value Until Time 20
  12,                                     !- Hour 21
  9,                                      !- Minute 21
  0.0489111024285714,                     !- Value Until Time 21
  12,                                     !- Hour 22
  19,                                     !- Minute 22
  0.0488456315714286,                     !- Value Until Time 22
  12,                                     !- Hour 23
  29,                                     !- Minute 23
  0.0487801607142857,                     !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.089708448,                            !- Value Until Time 24
  12,                                     !- Hour 25
  39,                                     !- Minute 25
  0.0487146898571429,                     !- Value Until Time 25
  12,                                     !- Hour 26
  49,                                     !- Minute 26
  0.048649219,                            !- Value Until Time 26
  12,                                     !- Hour 27
  59,                                     !- Minute 27
  0.0485837481428571,                     !- Value Until Time 27
  13,                                     !- Hour 28
  9,                                      !- Minute 28
  0.0485182772857143,                     !- Value Until Time 28
  13,                                     !- Hour 29
  19,                                     !- Minute 29
  0.0484528064285714,                     !- Value Until Time 29
  13,                                     !- Hour 30
  29,                                     !- Minute 30
  0.0483873355714286,                     !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.084480541,                            !- Value Until Time 31
  13,                                     !- Hour 32
  39,                                     !- Minute 32
  0.0483218647142857,                     !- Value Until Time 32
  13,                                     !- Hour 33
  49,                                     !- Minute 33
  0.0482563938571429,                     !- Value Until Time 33
  13,                                     !- Hour 34
  59,                                     !- Minute 34
  0.048190923,                            !- Value Until Time 34
  14,                                     !- Hour 35
  9,                                      !- Minute 35
  0.0481254521428571,                     !- Value Until Time 35
  14,                                     !- Hour 36
  19,                                     !- Minute 36
  0.0480599812857143,                     !- Value Until Time 36
  14,                                     !- Hour 37
  29,                                     !- Minute 37
  0.0479945104285714,                     !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0704679,                              !- Value Until Time 38
  14,                                     !- Hour 39
  39,                                     !- Minute 39
  0.0479290395714286,                     !- Value Until Time 39
  14,                                     !- Hour 40
  49,                                     !- Minute 40
  0.0478635687142857,                     !- Value Until Time 40
  14,                                     !- Hour 41
  59,                                     !- Minute 41
  0.0477980978571429,                     !- Value Until Time 41
  15,                                     !- Hour 42
  9,                                      !- Minute 42
  0.047732627,                            !- Value Until Time 42
  15,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0476671561428571,                     !- Value Until Time 43
  15,                                     !- Hour 44
  29,                                     !- Minute 44
  0.0476016852857143,                     !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.068030468,                            !- Value Until Time 45
  15,                                     !- Hour 46
  39,                                     !- Minute 46
  0.0475362144285714,                     !- Value Until Time 46
  15,                                     !- Hour 47
  49,                                     !- Minute 47
  0.0474707435714286,                     !- Value Until Time 47
  15,                                     !- Hour 48
  59,                                     !- Minute 48
  0.0474052727142857,                     !- Value Until Time 48
  16,                                     !- Hour 49
  9,                                      !- Minute 49
  0.0473398018571429,                     !- Value Until Time 49
  16,                                     !- Hour 50
  19,                                     !- Minute 50
  0.047274331,                            !- Value Until Time 50
  16,                                     !- Hour 51
  29,                                     !- Minute 51
  0.0472088601428571,                     !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.067899891,                            !- Value Until Time 52
  16,                                     !- Hour 53
  39,                                     !- Minute 53
  0.0471433892857143,                     !- Value Until Time 53
  16,                                     !- Hour 54
  40,                                     !- Minute 54
  0.0672117506666667,                     !- Value Until Time 54
  16,                                     !- Hour 55
  49,                                     !- Minute 55
  0.0470779184285714,                     !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.0665236103333333,                     !- Value Until Time 56
  16,                                     !- Hour 57
  59,                                     !- Minute 57
  0.0470124475714286,                     !- Value Until Time 57
  17,                                     !- Hour 58
  0,                                      !- Minute 58
  0.06583547,                             !- Value Until Time 58
  17,                                     !- Hour 59
  9,                                      !- Minute 59
  0.0469469767142857,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0651473296666666,                     !- Value Until Time 60
  17,                                     !- Hour 61
  19,                                     !- Minute 61
  0.0468815058571429,                     !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0644591893333333,                     !- Value Until Time 62
  17,                                     !- Hour 63
  29,                                     !- Minute 63
  0.046816035,                            !- Value Until Time 63
  17,                                     !- Hour 64
  30,                                     !- Minute 64
  0.063771049,                            !- Value Until Time 64
  17,                                     !- Hour 65
  39,                                     !- Minute 65
  0.0467505641428572,                     !- Value Until Time 65
  17,                                     !- Hour 66
  40,                                     !- Minute 66
  0.063922374,                            !- Value Until Time 66
  17,                                     !- Hour 67
  49,                                     !- Minute 67
  0.0466850932857143,                     !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.064073699,                            !- Value Until Time 68
  17,                                     !- Hour 69
  59,                                     !- Minute 69
  0.0466196224285714,                     !- Value Until Time 69
  18,                                     !- Hour 70
  0,                                      !- Minute 70
  0.064225024,                            !- Value Until Time 70
  18,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0465541515714286,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.064376349,                            !- Value Until Time 72
  18,                                     !- Hour 73
  19,                                     !- Minute 73
  0.0464886807142857,                     !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.064527674,                            !- Value Until Time 74
  18,                                     !- Hour 75
  29,                                     !- Minute 75
  0.0464232098571429,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.064678999,                            !- Value Until Time 76
  18,                                     !- Hour 77
  39,                                     !- Minute 77
  0.046357739,                            !- Value Until Time 77
  18,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0645417998333333,                     !- Value Until Time 78
  18,                                     !- Hour 79
  49,                                     !- Minute 79
  0.0462922681428572,                     !- Value Until Time 79
  18,                                     !- Hour 80
  50,                                     !- Minute 80
  0.0644046006666667,                     !- Value Until Time 80
  18,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0462267972857143,                     !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0642674015,                           !- Value Until Time 82
  19,                                     !- Hour 83
  9,                                      !- Minute 83
  0.0461613264285714,                     !- Value Until Time 83
  19,                                     !- Hour 84
  10,                                     !- Minute 84
  0.0641302023333333,                     !- Value Until Time 84
  19,                                     !- Hour 85
  19,                                     !- Minute 85
  0.0460958555714286,                     !- Value Until Time 85
  19,                                     !- Hour 86
  20,                                     !- Minute 86
  0.0639930031666667,                     !- Value Until Time 86
  19,                                     !- Hour 87
  30,                                     !- Minute 87
  0.063855804,                            !- Value Until Time 87
  19,                                     !- Hour 88
  40,                                     !- Minute 88
  0.063840708,                            !- Value Until Time 88
  19,                                     !- Hour 89
  50,                                     !- Minute 89
  0.063825612,                            !- Value Until Time 89
  20,                                     !- Hour 90
  0,                                      !- Minute 90
  0.063810516,                            !- Value Until Time 90
  20,                                     !- Hour 91
  10,                                     !- Minute 91
  0.06379542,                             !- Value Until Time 91
  20,                                     !- Hour 92
  20,                                     !- Minute 92
  0.063780324,                            !- Value Until Time 92
  20,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0456375595714286,                     !- Value Until Time 93
  20,                                     !- Hour 94
  40,                                     !- Minute 94
  0.0455720887142857,                     !- Value Until Time 94
  20,                                     !- Hour 95
  50,                                     !- Minute 95
  0.0455066178571428,                     !- Value Until Time 95
  21,                                     !- Hour 96
  0,                                      !- Minute 96
  0.045441147,                            !- Value Until Time 96
  21,                                     !- Hour 97
  10,                                     !- Minute 97
  0.0453756761428571,                     !- Value Until Time 97
  21,                                     !- Hour 98
  20,                                     !- Minute 98
  0.0453102052857143,                     !- Value Until Time 98
  21,                                     !- Hour 99
  30,                                     !- Minute 99
  0.0452447344285714,                     !- Value Until Time 99
  21,                                     !- Hour 100
  40,                                     !- Minute 100
  0.0451792635714286,                     !- Value Until Time 100
  21,                                     !- Hour 101
  50,                                     !- Minute 101
  0.0451137927142857,                     !- Value Until Time 101
  22,                                     !- Hour 102
  0,                                      !- Minute 102
  0.0450483218571429,                     !- Value Until Time 102
  22,                                     !- Hour 103
  10,                                     !- Minute 103
  0.044982851,                            !- Value Until Time 103
  22,                                     !- Hour 104
  20,                                     !- Minute 104
  0.0449173801428571,                     !- Value Until Time 104
  22,                                     !- Hour 105
  30,                                     !- Minute 105
  0.0448519092857143,                     !- Value Until Time 105
  22,                                     !- Hour 106
  40,                                     !- Minute 106
  0.0447864384285714,                     !- Value Until Time 106
  22,                                     !- Hour 107
  50,                                     !- Minute 107
  0.0447209675714286,                     !- Value Until Time 107
  23,                                     !- Hour 108
  0,                                      !- Minute 108
  0.0446554967142857,                     !- Value Until Time 108
  23,                                     !- Hour 109
  10,                                     !- Minute 109
  0.0445900258571428,                     !- Value Until Time 109
  23,                                     !- Hour 110
  20,                                     !- Minute 110
  0.044524555,                            !- Value Until Time 110
  23,                                     !- Hour 111
  30,                                     !- Minute 111
  0.0444590841428571,                     !- Value Until Time 111
  23,                                     !- Hour 112
  40,                                     !- Minute 112
  0.0443936132857143,                     !- Value Until Time 112
  23,                                     !- Hour 113
  50,                                     !- Minute 113
  0.0443281424285714,                     !- Value Until Time 113
  24,                                     !- Hour 114
  0,                                      !- Minute 114
  0.0442626715714286;                     !- Value Until Time 114

OS:Schedule:Day,
  {7def9a25-ede4-4756-af12-4043c1b6ac95}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a783b2ca-2629-480f-a06a-8567cf12d791}, !- Handle
  Schedule Rule 5,                        !- Name
  {4d7fa08e-932f-4e83-bd19-f87478fcc05b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30a43917-a126-4e72-8a45-b6487b26117e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30a43917-a126-4e72-8a45-b6487b26117e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0423991041666667,                     !- Value Until Time 2
  8,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0425191393333333,                     !- Value Until Time 3
  8,                                      !- Hour 4
  59,                                     !- Minute 4
  0.0426391745,                           !- Value Until Time 4
  9,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0427592096666667,                     !- Value Until Time 5
  9,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0428792448333333,                     !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.04299928,                             !- Value Until Time 7
  9,                                      !- Hour 8
  39,                                     !- Minute 8
  0.043457192,                            !- Value Until Time 8
  9,                                      !- Hour 9
  49,                                     !- Minute 9
  0.043915104,                            !- Value Until Time 9
  9,                                      !- Hour 10
  59,                                     !- Minute 10
  0.044373016,                            !- Value Until Time 10
  10,                                     !- Hour 11
  9,                                      !- Minute 11
  0.044830928,                            !- Value Until Time 11
  10,                                     !- Hour 12
  19,                                     !- Minute 12
  0.04528884,                             !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.045746752,                            !- Value Until Time 13
  10,                                     !- Hour 14
  39,                                     !- Minute 14
  0.0487933125,                           !- Value Until Time 14
  10,                                     !- Hour 15
  49,                                     !- Minute 15
  0.051839873,                            !- Value Until Time 15
  10,                                     !- Hour 16
  59,                                     !- Minute 16
  0.0548864335,                           !- Value Until Time 16
  11,                                     !- Hour 17
  9,                                      !- Minute 17
  0.0579329939999999,                     !- Value Until Time 17
  11,                                     !- Hour 18
  19,                                     !- Minute 18
  0.0609795544999999,                     !- Value Until Time 18
  11,                                     !- Hour 19
  29,                                     !- Minute 19
  0.0640261149999999,                     !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.064026115,                            !- Value Until Time 20
  11,                                     !- Hour 21
  39,                                     !- Minute 21
  0.0639004113333333,                     !- Value Until Time 21
  11,                                     !- Hour 22
  49,                                     !- Minute 22
  0.0637747076666667,                     !- Value Until Time 22
  11,                                     !- Hour 23
  59,                                     !- Minute 23
  0.063649004,                            !- Value Until Time 23
  12,                                     !- Hour 24
  9,                                      !- Minute 24
  0.0635233003333333,                     !- Value Until Time 24
  12,                                     !- Hour 25
  19,                                     !- Minute 25
  0.0633975966666667,                     !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.063271893,                            !- Value Until Time 26
  12,                                     !- Hour 27
  39,                                     !- Minute 27
  0.0632742743333333,                     !- Value Until Time 27
  12,                                     !- Hour 28
  49,                                     !- Minute 28
  0.0632766556666667,                     !- Value Until Time 28
  12,                                     !- Hour 29
  59,                                     !- Minute 29
  0.063279037,                            !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.0632814183333333,                     !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.0632837996666666,                     !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.063286181,                            !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.0633949433333333,                     !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.0635037056666667,                     !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.063612468,                            !- Value Until Time 35
  14,                                     !- Hour 36
  9,                                      !- Minute 36
  0.0637212303333333,                     !- Value Until Time 36
  14,                                     !- Hour 37
  19,                                     !- Minute 37
  0.0638299926666667,                     !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.063938755,                            !- Value Until Time 38
  14,                                     !- Hour 39
  39,                                     !- Minute 39
  0.0635075175,                           !- Value Until Time 39
  14,                                     !- Hour 40
  49,                                     !- Minute 40
  0.06307628,                             !- Value Until Time 40
  14,                                     !- Hour 41
  59,                                     !- Minute 41
  0.0626450425,                           !- Value Until Time 41
  15,                                     !- Hour 42
  9,                                      !- Minute 42
  0.062213805,                            !- Value Until Time 42
  15,                                     !- Hour 43
  19,                                     !- Minute 43
  0.0617825675,                           !- Value Until Time 43
  15,                                     !- Hour 44
  30,                                     !- Minute 44
  0.06135133,                             !- Value Until Time 44
  15,                                     !- Hour 45
  39,                                     !- Minute 45
  0.0617463476666667,                     !- Value Until Time 45
  15,                                     !- Hour 46
  49,                                     !- Minute 46
  0.0621413653333333,                     !- Value Until Time 46
  15,                                     !- Hour 47
  59,                                     !- Minute 47
  0.062536383,                            !- Value Until Time 47
  16,                                     !- Hour 48
  9,                                      !- Minute 48
  0.0629314006666667,                     !- Value Until Time 48
  16,                                     !- Hour 49
  19,                                     !- Minute 49
  0.0633264183333333,                     !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.063721436,                            !- Value Until Time 50
  16,                                     !- Hour 51
  40,                                     !- Minute 51
  0.0618824158333333,                     !- Value Until Time 51
  16,                                     !- Hour 52
  50,                                     !- Minute 52
  0.0600433956666666,                     !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0582043755,                           !- Value Until Time 53
  17,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0563653553333333,                     !- Value Until Time 54
  17,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0545263351666666,                     !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.052687315,                            !- Value Until Time 56
  17,                                     !- Hour 57
  40,                                     !- Minute 57
  0.053451118,                            !- Value Until Time 57
  17,                                     !- Hour 58
  50,                                     !- Minute 58
  0.054214921,                            !- Value Until Time 58
  18,                                     !- Hour 59
  0,                                      !- Minute 59
  0.054978724,                            !- Value Until Time 59
  18,                                     !- Hour 60
  10,                                     !- Minute 60
  0.055742527,                            !- Value Until Time 60
  18,                                     !- Hour 61
  20,                                     !- Minute 61
  0.05650633,                             !- Value Until Time 61
  18,                                     !- Hour 62
  30,                                     !- Minute 62
  0.057270133,                            !- Value Until Time 62
  18,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0582832343333333,                     !- Value Until Time 63
  18,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0592963356666667,                     !- Value Until Time 64
  19,                                     !- Hour 65
  0,                                      !- Minute 65
  0.060309437,                            !- Value Until Time 65
  19,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0613225383333334,                     !- Value Until Time 66
  19,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0623356396666667,                     !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.063348741,                            !- Value Until Time 68
  19,                                     !- Hour 69
  40,                                     !- Minute 69
  0.063407065,                            !- Value Until Time 69
  19,                                     !- Hour 70
  50,                                     !- Minute 70
  0.063465389,                            !- Value Until Time 70
  20,                                     !- Hour 71
  0,                                      !- Minute 71
  0.063523713,                            !- Value Until Time 71
  20,                                     !- Hour 72
  10,                                     !- Minute 72
  0.063582037,                            !- Value Until Time 72
  20,                                     !- Hour 73
  20,                                     !- Minute 73
  0.063640361,                            !- Value Until Time 73
  20,                                     !- Hour 74
  30,                                     !- Minute 74
  0.063698685,                            !- Value Until Time 74
  20,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0637223555,                           !- Value Until Time 75
  20,                                     !- Hour 76
  50,                                     !- Minute 76
  0.063746026,                            !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0637696965,                           !- Value Until Time 77
  21,                                     !- Hour 78
  10,                                     !- Minute 78
  0.063793367,                            !- Value Until Time 78
  21,                                     !- Hour 79
  20,                                     !- Minute 79
  0.0638170375,                           !- Value Until Time 79
  21,                                     !- Hour 80
  30,                                     !- Minute 80
  0.063840708,                            !- Value Until Time 80
  21,                                     !- Hour 81
  40,                                     !- Minute 81
  0.063841966,                            !- Value Until Time 81
  21,                                     !- Hour 82
  50,                                     !- Minute 82
  0.063843224,                            !- Value Until Time 82
  22,                                     !- Hour 83
  0,                                      !- Minute 83
  0.063844482,                            !- Value Until Time 83
  22,                                     !- Hour 84
  10,                                     !- Minute 84
  0.06384574,                             !- Value Until Time 84
  22,                                     !- Hour 85
  20,                                     !- Minute 85
  0.063846998,                            !- Value Until Time 85
  22,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063848256,                            !- Value Until Time 86
  22,                                     !- Hour 87
  40,                                     !- Minute 87
  0.060649063,                            !- Value Until Time 87
  22,                                     !- Hour 88
  50,                                     !- Minute 88
  0.05744987,                             !- Value Until Time 88
  23,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0542506769999999,                     !- Value Until Time 89
  23,                                     !- Hour 90
  10,                                     !- Minute 90
  0.0510514839999999,                     !- Value Until Time 90
  23,                                     !- Hour 91
  20,                                     !- Minute 91
  0.0478522909999999,                     !- Value Until Time 91
  23,                                     !- Hour 92
  30,                                     !- Minute 92
  0.044653098,                            !- Value Until Time 92
  24,                                     !- Hour 93
  0,                                      !- Minute 93
  0;                                      !- Value Until Time 93

OS:Schedule:Day,
  {d28b0c59-e1dc-40fb-bb5b-f4c90fa3a145}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4533a24f-da49-4ee8-899a-177924a167b6}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {85d9c73e-eea1-45db-b771-390f91735178}, !- Default Day Schedule Name
  {d7e2fd13-f8e8-43c9-b322-429725bbe420}, !- Summer Design Day Schedule Name
  {21cdb978-8318-48c2-8a16-41d0bb130ab8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85d9c73e-eea1-45db-b771-390f91735178}, !- Handle
  Schedule Day 8,                         !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.545153333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.54788,                                !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.550606666666667,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.553333333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.55606,                                !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.558786666666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.561513333333334,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.56424,                                !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.566966666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.569693333333334,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.57242,                                !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.575146666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.577873333333334,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5806,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.580533333333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.580466666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.5804,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.580333333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.580266666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.5802,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5802,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.57735,                                !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.5745,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.57165,                                !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.5688,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.56595,                                !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.5631,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.560416666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.557733333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.55505,                                !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.552366666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.549683333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.547,                                  !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.545383333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.543766666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.54215,                                !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.540533333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.538916666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.5373,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.537516666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.537733333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.53795,                                !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.538166666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.538383333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.5386,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.5485,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.5584,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.5683,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.5782,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  5,                                      !- Minute 50
  0.5881,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  15,                                     !- Minute 51
  0.598,                                  !- Value Until Time 51
  8,                                      !- Hour 52
  24,                                     !- Minute 52
  0.612533333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  34,                                     !- Minute 53
  0.627066666666667,                      !- Value Until Time 53
  8,                                      !- Hour 54
  44,                                     !- Minute 54
  0.6416,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  54,                                     !- Minute 55
  0.656133333333333,                      !- Value Until Time 55
  9,                                      !- Hour 56
  4,                                      !- Minute 56
  0.670666666666666,                      !- Value Until Time 56
  9,                                      !- Hour 57
  14,                                     !- Minute 57
  0.6852,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  15,                                     !- Minute 58
  0.6852,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  24,                                     !- Minute 59
  0.701133333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  34,                                     !- Minute 60
  0.717066666666667,                      !- Value Until Time 60
  9,                                      !- Hour 61
  44,                                     !- Minute 61
  0.733,                                  !- Value Until Time 61
  9,                                      !- Hour 62
  54,                                     !- Minute 62
  0.748933333333333,                      !- Value Until Time 62
  10,                                     !- Hour 63
  4,                                      !- Minute 63
  0.764866666666666,                      !- Value Until Time 63
  10,                                     !- Hour 64
  14,                                     !- Minute 64
  0.7808,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7808,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.7949,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.809,                                  !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.8231,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  54,                                     !- Minute 69
  0.8372,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  4,                                      !- Minute 70
  0.8513,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  14,                                     !- Minute 71
  0.8654,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  15,                                     !- Minute 72
  0.8654,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.8796,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8867,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.8859,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.8851,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.8843,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.8835,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.8827,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.8819,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.8819,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.8717,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.8615,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.8513,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.8411,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.8309,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.8207,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.8207,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.814033333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.807366666666667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.8007,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.794033333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.787366666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.7807,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.7807,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.773133333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.765566666666667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.758,                                  !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.750433333333334,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.742866666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.7353,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.7353,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.6919,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  45,                                     !- Minute 104
  0.6702,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.6593,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.6484,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.6375,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.6266,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.6157,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.6048,                                 !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.598333333333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.591866666666667,                      !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.5854,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.578933333333333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.572466666666666,                      !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.566,                                  !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.56735,                                !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.5687,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.57005,                                !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.5714,                                 !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.57275,                                !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.5741,                                 !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.580533333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.586966666666667,                      !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.5934,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.599833333333334,                      !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.606266666666667,                      !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.6127,                                 !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.6203,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.6279,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.6355,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.6431,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.6507,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.6583,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.660816666666667,                      !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.663333333333333,                      !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.66585,                                !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.668366666666667,                      !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.670883333333333,                      !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.6734,                                 !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.664331666666667,                      !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.655263333333333,                      !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.646195,                               !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.637126666666666,                      !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.628058333333333,                      !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.61899,                                !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.605775,                               !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.59256,                                !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.579345,                               !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.56613,                                !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.552914999999999,                      !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.5397,                                 !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.542426666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.545153333333333;                      !- Value Until Time 154

OS:Schedule:Rule,
  {37cca38f-07e9-400b-a15e-cdde8aab9fef}, !- Handle
  Schedule Rule 7,                        !- Name
  {4533a24f-da49-4ee8-899a-177924a167b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ae2e96e-3ab4-43be-9ce9-8e215de9350a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ae2e96e-3ab4-43be-9ce9-8e215de9350a}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.465866666666667,                      !- Value Until Time 2
  9,                                      !- Hour 3
  10,                                     !- Minute 3
  0.601844897959184,                      !- Value Until Time 3
  9,                                      !- Hour 4
  19,                                     !- Minute 4
  0.458783333333333,                      !- Value Until Time 4
  9,                                      !- Hour 5
  20,                                     !- Minute 5
  0.601885714285715,                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4517,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  39,                                     !- Minute 7
  0.449933333333333,                      !- Value Until Time 7
  9,                                      !- Hour 8
  49,                                     !- Minute 8
  0.448166666666667,                      !- Value Until Time 8
  9,                                      !- Hour 9
  59,                                     !- Minute 9
  0.4464,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  9,                                      !- Minute 10
  0.444633333333333,                      !- Value Until Time 10
  10,                                     !- Hour 11
  19,                                     !- Minute 11
  0.442866666666667,                      !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4411,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  39,                                     !- Minute 13
  0.602212244897959,                      !- Value Until Time 13
  10,                                     !- Hour 14
  49,                                     !- Minute 14
  0.60225306122449,                       !- Value Until Time 14
  10,                                     !- Hour 15
  59,                                     !- Minute 15
  0.60229387755102,                       !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.602334693877551,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.602375510204082,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.602416326530612,                      !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4497,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  39,                                     !- Minute 20
  0.602457142857143,                      !- Value Until Time 20
  11,                                     !- Hour 21
  49,                                     !- Minute 21
  0.602497959183674,                      !- Value Until Time 21
  11,                                     !- Hour 22
  59,                                     !- Minute 22
  0.602538775510204,                      !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.602579591836735,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.602620408163265,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.602661224489796,                      !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4629,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  39,                                     !- Minute 27
  0.602702040816326,                      !- Value Until Time 27
  12,                                     !- Hour 28
  49,                                     !- Minute 28
  0.602742857142857,                      !- Value Until Time 28
  12,                                     !- Hour 29
  59,                                     !- Minute 29
  0.602783673469388,                      !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.602824489795918,                      !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.602865306122449,                      !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.602906122448979,                      !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4735,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  39,                                     !- Minute 34
  0.60294693877551,                       !- Value Until Time 34
  13,                                     !- Hour 35
  49,                                     !- Minute 35
  0.60298775510204,                       !- Value Until Time 35
  13,                                     !- Hour 36
  59,                                     !- Minute 36
  0.603028571428571,                      !- Value Until Time 36
  14,                                     !- Hour 37
  9,                                      !- Minute 37
  0.603069387755102,                      !- Value Until Time 37
  14,                                     !- Hour 38
  19,                                     !- Minute 38
  0.603110204081632,                      !- Value Until Time 38
  14,                                     !- Hour 39
  29,                                     !- Minute 39
  0.603151020408163,                      !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.4944,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  39,                                     !- Minute 41
  0.603191836734693,                      !- Value Until Time 41
  14,                                     !- Hour 42
  49,                                     !- Minute 42
  0.603232653061224,                      !- Value Until Time 42
  14,                                     !- Hour 43
  59,                                     !- Minute 43
  0.603273469387755,                      !- Value Until Time 43
  15,                                     !- Hour 44
  9,                                      !- Minute 44
  0.603314285714285,                      !- Value Until Time 44
  15,                                     !- Hour 45
  19,                                     !- Minute 45
  0.603355102040816,                      !- Value Until Time 45
  15,                                     !- Hour 46
  29,                                     !- Minute 46
  0.603395918367347,                      !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4948,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  39,                                     !- Minute 48
  0.603436734693877,                      !- Value Until Time 48
  15,                                     !- Hour 49
  49,                                     !- Minute 49
  0.603477551020408,                      !- Value Until Time 49
  15,                                     !- Hour 50
  59,                                     !- Minute 50
  0.603518367346938,                      !- Value Until Time 50
  16,                                     !- Hour 51
  9,                                      !- Minute 51
  0.603559183673469,                      !- Value Until Time 51
  16,                                     !- Hour 52
  19,                                     !- Minute 52
  0.603599999999999,                      !- Value Until Time 52
  16,                                     !- Hour 53
  29,                                     !- Minute 53
  0.60364081632653,                       !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4918,                                 !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {d7e2fd13-f8e8-43c9-b322-429725bbe420}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46c1b3f8-908d-49ee-baf4-0d749bd9e913}, !- Handle
  Schedule Rule 8,                        !- Name
  {4533a24f-da49-4ee8-899a-177924a167b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e5d441-c151-4da8-a2ce-afc556e76334}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e5d441-c151-4da8-a2ce-afc556e76334}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5757;                                 !- Value Until Time 1

OS:Schedule:Day,
  {21cdb978-8318-48c2-8a16-41d0bb130ab8}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21a65d43-a99a-4235-93ae-87dacdb4d909}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {d6d48fc7-beeb-4a55-839f-2bc1c1f2b9d4}, !- Default Day Schedule Name
  {5b4cd243-885a-4825-8842-d97028b3f450}, !- Summer Design Day Schedule Name
  {3cc92707-4716-46ac-abe1-e4851183a159}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6d48fc7-beeb-4a55-839f-2bc1c1f2b9d4}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b4cd243-885a-4825-8842-d97028b3f450}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdcd9d9a-c5c7-468c-9ef1-104453b9c57a}, !- Handle
  Schedule Rule 10,                       !- Name
  {21a65d43-a99a-4235-93ae-87dacdb4d909}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8d37c8c-c1e3-4c47-8a52-88e37e1d8951}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8d37c8c-c1e3-4c47-8a52-88e37e1d8951}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3cc92707-4716-46ac-abe1-e4851183a159}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49bd58d5-4619-4c2b-b02b-e2543e40a532}, !- Handle
  Schedule Rule 11,                       !- Name
  {21a65d43-a99a-4235-93ae-87dacdb4d909}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eae41225-9f57-4bd6-ae17-9bc2df1f581b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eae41225-9f57-4bd6-ae17-9bc2df1f581b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {1cfe051e-55b0-4973-a74c-ebe2190b284c}, !- Handle
  Res ComStock 90.1-2010 - Office - ASHRAE 169-2013-3B, !- Name
  {8e849f72-714b-4a7c-8c41-8f303ee2d0ee}, !- Default Exterior Surface Constructions Name
  {5fb62379-71ac-4ec3-9bad-fe1292094658}, !- Default Interior Surface Constructions Name
  {3367893c-13a0-42fd-98b2-7847085ea62c}, !- Default Ground Contact Surface Constructions Name
  {58d8bc9e-2d13-4e0c-913a-368d4e47b19e}, !- Default Exterior SubSurface Constructions Name
  {ffdd57de-7269-4b8b-90dc-20c060d6c84a}, !- Default Interior SubSurface Constructions Name
  {b057474c-8ffa-40c7-94f6-675a1c15ef39}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8e849f72-714b-4a7c-8c41-8f303ee2d0ee}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6cc3139f-b277-41fa-957d-5afb6c57d0cf}, !- Floor Construction Name
  {ca86811b-b17f-46e3-9f73-69ce0b20af49}, !- Wall Construction Name
  {305c1814-eae2-4897-9620-5525366f259d}; !- Roof Ceiling Construction Name

OS:Construction,
  {6cc3139f-b277-41fa-957d-5afb6c57d0cf}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {0deb5f36-f94e-400c-beb7-2e8f684934ac}, !- Layer 1
  {3693598b-e127-4d66-91dd-d291e7e44466}, !- Layer 2
  {087a70ff-55aa-4547-867a-a81d709d6786}; !- Layer 3

OS:StandardsInformation:Construction,
  {20222573-c76a-4ca4-83d0-e16df3667059}, !- Handle
  {6cc3139f-b277-41fa-957d-5afb6c57d0cf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0deb5f36-f94e-400c-beb7-2e8f684934ac}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3693598b-e127-4d66-91dd-d291e7e44466}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {087a70ff-55aa-4547-867a-a81d709d6786}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ca86811b-b17f-46e3-9f73-69ce0b20af49}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {a69b6e71-2734-4eea-a6b2-2255771541c4}, !- Layer 1
  {fc4fb339-2046-4891-9476-61547a197151}, !- Layer 2
  {551a7b9a-669f-49d8-84ed-591e2c2c8fb0}, !- Layer 3
  {53c1b73a-2348-4fe3-9aad-bf311c6fb197}; !- Layer 4

OS:StandardsInformation:Construction,
  {85870c50-702f-4cf3-968b-1f374c6e347c}, !- Handle
  {ca86811b-b17f-46e3-9f73-69ce0b20af49}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a69b6e71-2734-4eea-a6b2-2255771541c4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {fc4fb339-2046-4891-9476-61547a197151}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {551a7b9a-669f-49d8-84ed-591e2c2c8fb0}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {53c1b73a-2348-4fe3-9aad-bf311c6fb197}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {305c1814-eae2-4897-9620-5525366f259d}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {b3f6dffa-2dfd-4af1-be2c-31ba6a6f71d2}, !- Layer 1
  {8b47a0f0-2b10-4f81-a38b-23490f06d50a}, !- Layer 2
  {bd13ca25-d68a-40e5-801e-a20a9f45e853}; !- Layer 3

OS:StandardsInformation:Construction,
  {5f5b8edf-aa49-4546-883e-6f9cdfad77e4}, !- Handle
  {305c1814-eae2-4897-9620-5525366f259d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {b3f6dffa-2dfd-4af1-be2c-31ba6a6f71d2}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8b47a0f0-2b10-4f81-a38b-23490f06d50a}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bd13ca25-d68a-40e5-801e-a20a9f45e853}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5fb62379-71ac-4ec3-9bad-fe1292094658}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5f33526f-9890-4c84-8838-5381ec51fc61}, !- Floor Construction Name
  {4903f43a-afa7-4d0e-b32d-25ab137273cd}, !- Wall Construction Name
  {fb97706f-9d77-4bf5-801d-475a88d1191e}; !- Roof Ceiling Construction Name

OS:Construction,
  {5f33526f-9890-4c84-8838-5381ec51fc61}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e5366ea2-00fb-4a7a-b242-2614e017387d}, !- Layer 1
  {6440b60d-81fd-4f91-8f36-f7e9498eba8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {8596250a-4c61-42ef-9e40-0857c1697078}, !- Handle
  {5f33526f-9890-4c84-8838-5381ec51fc61}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e5366ea2-00fb-4a7a-b242-2614e017387d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6440b60d-81fd-4f91-8f36-f7e9498eba8e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4903f43a-afa7-4d0e-b32d-25ab137273cd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {feabb5f2-e846-4d43-b89b-dffb483d11ef}, !- Layer 1
  {feabb5f2-e846-4d43-b89b-dffb483d11ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {da2e6980-b985-4a07-9b17-a93df99af1c3}, !- Handle
  {4903f43a-afa7-4d0e-b32d-25ab137273cd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {feabb5f2-e846-4d43-b89b-dffb483d11ef}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {fb97706f-9d77-4bf5-801d-475a88d1191e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6440b60d-81fd-4f91-8f36-f7e9498eba8e}, !- Layer 1
  {e5366ea2-00fb-4a7a-b242-2614e017387d}; !- Layer 2

OS:StandardsInformation:Construction,
  {85eaccac-7897-42b8-bc4d-58aa5c125c30}, !- Handle
  {fb97706f-9d77-4bf5-801d-475a88d1191e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3367893c-13a0-42fd-98b2-7847085ea62c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {698e0423-b0b3-4512-a00f-2068590ad13d}, !- Floor Construction Name
  {a78566d7-5741-4f64-a408-542e87e2938d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {698e0423-b0b3-4512-a00f-2068590ad13d}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {e5cea4de-d02f-4f14-a240-ad02f122b100}, !- Layer 1
  {6440b60d-81fd-4f91-8f36-f7e9498eba8e}; !- Layer 2

OS:StandardsInformation:Construction,
  {207fd314-f952-40fb-9879-9a8a4cba35a2}, !- Handle
  {698e0423-b0b3-4512-a00f-2068590ad13d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {e5cea4de-d02f-4f14-a240-ad02f122b100}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a78566d7-5741-4f64-a408-542e87e2938d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {80ad1d76-41e1-4de0-9457-005a1dd4177d}; !- Layer 1

OS:StandardsInformation:Construction,
  {342fc5b5-98e9-4e4d-b674-fb783df9ba44}, !- Handle
  {a78566d7-5741-4f64-a408-542e87e2938d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1ca9c334-bd58-4a3f-aa13-6b51df7d5c0f}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {80ad1d76-41e1-4de0-9457-005a1dd4177d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {58d8bc9e-2d13-4e0c-913a-368d4e47b19e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Fixed Window Construction Name
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Operable Window Construction Name
  {f9b72379-7ba9-4af6-b215-d58fbc688200}, !- Door Construction Name
  {ef8112b4-38dc-454d-b742-8d32bed3f491}, !- Glass Door Construction Name
  {09d33f48-2955-4606-9f3d-0eb827f38e27}, !- Overhead Door Construction Name
  {22e81745-33cd-42db-b04d-6803c7e29d58}, !- Skylight Construction Name
  {92096424-5248-499d-b79c-f4f0e9d34357}, !- Tubular Daylight Dome Construction Name
  {92096424-5248-499d-b79c-f4f0e9d34357}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Handle
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {37be39b3-d4cb-4a4c-b14d-d2de1db2be71}, !- Layer 1
  {f0724639-5972-4f02-b5c0-c24e50a83719}, !- Layer 2
  {8b3086cb-9f24-42bb-a530-22ad805f9c45}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7adba9b-4a17-4ab8-81bc-b109ade302d0}, !- Handle
  {b42fa8be-6538-41fb-805c-de819a1301a1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {37be39b3-d4cb-4a4c-b14d-d2de1db2be71}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {f0724639-5972-4f02-b5c0-c24e50a83719}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {8b3086cb-9f24-42bb-a530-22ad805f9c45}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f9b72379-7ba9-4af6-b215-d58fbc688200}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {954955a8-6acb-4353-9b32-f11c62e81645}, !- Layer 1
  {1ca9c334-bd58-4a3f-aa13-6b51df7d5c0f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f05214a-4d44-4972-8a29-312825cca46d}, !- Handle
  {f9b72379-7ba9-4af6-b215-d58fbc688200}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {954955a8-6acb-4353-9b32-f11c62e81645}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef8112b4-38dc-454d-b742-8d32bed3f491}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3a5895e5-f86f-4bbd-a381-11b105f82106}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2f86912-8fd7-457a-a2c0-719cfcfe75bb}, !- Handle
  {ef8112b4-38dc-454d-b742-8d32bed3f491}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3a5895e5-f86f-4bbd-a381-11b105f82106}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {09d33f48-2955-4606-9f3d-0eb827f38e27}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {837f6183-272d-4f85-b3c4-f56d4c2c618a}; !- Layer 1

OS:StandardsInformation:Construction,
  {a5bceb76-6ea0-4944-8cab-0d46bd6b6740}, !- Handle
  {09d33f48-2955-4606-9f3d-0eb827f38e27}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {837f6183-272d-4f85-b3c4-f56d4c2c618a}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {22e81745-33cd-42db-b04d-6803c7e29d58}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {e71387fe-6693-42a4-8cfc-b0e3aeb1047d}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6f01033-c9f4-4804-85f5-b692bb7f5f82}, !- Handle
  {22e81745-33cd-42db-b04d-6803c7e29d58}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {e71387fe-6693-42a4-8cfc-b0e3aeb1047d}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {92096424-5248-499d-b79c-f4f0e9d34357}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {110ff0a7-ca24-4144-aa9f-9ef87f633889}; !- Layer 1

OS:StandardsInformation:Construction,
  {164b50e3-0ab4-49e6-a1db-298eb49efb6e}, !- Handle
  {92096424-5248-499d-b79c-f4f0e9d34357}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {110ff0a7-ca24-4144-aa9f-9ef87f633889}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ffdd57de-7269-4b8b-90dc-20c060d6c84a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {92096424-5248-499d-b79c-f4f0e9d34357}, !- Fixed Window Construction Name
  {92096424-5248-499d-b79c-f4f0e9d34357}, !- Operable Window Construction Name
  {126f6417-c52e-4607-b576-bbf8ab7e8aab}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {126f6417-c52e-4607-b576-bbf8ab7e8aab}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ed7ff3be-96b1-4f00-84fd-2129484d063f}; !- Layer 1

OS:StandardsInformation:Construction,
  {160fead2-43d5-4a6b-a8bc-1b8f1680982c}, !- Handle
  {126f6417-c52e-4607-b576-bbf8ab7e8aab}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ed7ff3be-96b1-4f00-84fd-2129484d063f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b057474c-8ffa-40c7-94f6-675a1c15ef39}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ed7ff3be-96b1-4f00-84fd-2129484d063f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a85faa72-bf85-4589-be61-a986a39b835a}, !- Handle
  {b057474c-8ffa-40c7-94f6-675a1c15ef39}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Handle
  Always On Discrete,                     !- Name
  {20a01483-78fe-463a-8aa4-0f926984d9d2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {20a01483-78fe-463a-8aa4-0f926984d9d2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {214fac43-37d4-4cb0-939e-7ed4343acd0c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {237d95ff-4b19-4622-bd00-fc691dc3d4d2}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000264444788,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d34c153-900c-462e-a61e-193e288d390c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {b8c286c9-3334-42dc-8d68-ebaebbea3cef}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82a042a5-f2be-4dcd-b90a-cb046f1f0508}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {13be7589-bee9-4815-9765-1570b562f43b}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1576ce9f-b18a-4ca6-98c2-cbde4933b325}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {c1117735-1ed2-4164-8d86-7a74f80f91c3}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000264444788,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {760be1b6-feb0-4468-8fe7-3151aadece8a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {4daa7caa-8130-4227-98d5-0a7e4b648f73}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000264444788,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12404499-a4b8-48f0-a167-1e1626e5ba34}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {97868307-6fba-4e32-9cb4-a106bef1caf4}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000264444788,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {781c21b9-5a29-446b-8a83-807006402f82}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {cfcc4c50-d999-423d-b2fa-9f2cd73d540a}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d009ff31-78a1-4903-a826-cc3a7986672d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {2c0d6e52-0ff8-4370-a410-e5f51f8f26a7}, !- Space or SpaceType Name
  {c44ffe5f-85b8-47a3-a1ad-ce8d80a1b569}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {88d7990e-afc2-4b19-9c25-85d8ff0607e9}, !- Handle
  18.3,                                   !- January Ground Temperature {C}
  11.2,                                   !- February Ground Temperature {C}
  6.8,                                    !- March Ground Temperature {C}
  8.1,                                    !- April Ground Temperature {C}
  10.3,                                   !- May Ground Temperature {C}
  12.5,                                   !- June Ground Temperature {C}
  19.2,                                   !- July Ground Temperature {C}
  23.8,                                   !- August Ground Temperature {C}
  27.9,                                   !- September Ground Temperature {C}
  27.5,                                   !- October Ground Temperature {C}
  26.3,                                   !- November Ground Temperature {C}
  23.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4aff88bd-56b0-4cee-8dce-776420e864a8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {21abf3c8-3b15-462f-98d2-d8a21c9e7fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21abf3c8-3b15-462f-98d2-d8a21c9e7fa5}, !- Handle
  Schedule Day 13,                        !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {59f6f500-5a7e-441f-a42d-1281b93e232e}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {ee367a9c-301b-4e5d-8692-7a84b817e2d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee367a9c-301b-4e5d-8692-7a84b817e2d3}, !- Handle
  Schedule Day 14,                        !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {8c2434eb-ca56-4fcc-9045-6b63ece8462b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.045444;                               !- Design Level {W}

OS:Exterior:Lights,
  {036927e6-b7db-4dc7-901a-bd655bda5831}, !- Handle
  Parking Areas and Drives,               !- Name
  {8c2434eb-ca56-4fcc-9045-6b63ece8462b}, !- Exterior Lights Definition Name
  {59f6f500-5a7e-441f-a42d-1281b93e232e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  121500,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f95dfe85-e9ff-4509-a442-42761c6f9146}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {07d55c69-dc48-41a5-9deb-359ee254cb5e}, !- Handle
  Building Facades,                       !- Name
  {f95dfe85-e9ff-4509-a442-42761c6f9146}, !- Exterior Lights Definition Name
  {4aff88bd-56b0-4cee-8dce-776420e864a8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17800.9831189179,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c67ff49b-0c57-4bbb-915b-e5166f2b6d66}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f051b099-a3f0-45d3-bcd5-e389e62806c9}, !- Handle
  Main Entries,                           !- Name
  {c67ff49b-0c57-4bbb-915b-e5166f2b6d66}, !- Exterior Lights Definition Name
  {59f6f500-5a7e-441f-a42d-1281b93e232e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e5cb5cb1-cc3f-44b1-b43d-124666d84f2c}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {29c169ed-7a31-4c0e-b4e1-21da29f88fca}, !- Handle
  Other Doors,                            !- Name
  {e5cb5cb1-cc3f-44b1-b43d-124666d84f2c}, !- Exterior Lights Definition Name
  {59f6f500-5a7e-441f-a42d-1281b93e232e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  90,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c3f3c7e9-51b1-47fe-b050-c2c149b94545}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {19545399-01ca-427b-81fc-aa899aa451eb}, !- Default Day Schedule Name
  {7fc66fdf-4d70-4622-a382-ceffc76702d7}, !- Summer Design Day Schedule Name
  {3723c451-3c13-4b9a-9ebd-688b437099b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19545399-01ca-427b-81fc-aa899aa451eb}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00166666666666667,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00333333333333334,                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00500000000000001,                    !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.00666666666666668,                    !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.00833333333333335,                    !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.01,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0116666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0133333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.015,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0166666666666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0183333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.02,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0216666666666667,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0233333333333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.025,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.0266666666666667,                     !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.0283333333333334,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.0316666666666667,                     !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.0333333333333334,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0350000000000001,                     !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0366666666666667,                     !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.0383333333333334,                     !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.04,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  9,                                      !- Minute 27
  0.0416666666666667,                     !- Value Until Time 27
  10,                                     !- Hour 28
  19,                                     !- Minute 28
  0.0433333333333333,                     !- Value Until Time 28
  10,                                     !- Hour 29
  29,                                     !- Minute 29
  0.045,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  39,                                     !- Minute 30
  0.0466666666666666,                     !- Value Until Time 30
  10,                                     !- Hour 31
  49,                                     !- Minute 31
  0.0483333333333333,                     !- Value Until Time 31
  10,                                     !- Hour 32
  59,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  9,                                      !- Minute 33
  0.0516666666666666,                     !- Value Until Time 33
  11,                                     !- Hour 34
  19,                                     !- Minute 34
  0.0533333333333333,                     !- Value Until Time 34
  11,                                     !- Hour 35
  29,                                     !- Minute 35
  0.055,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0566666666666666,                     !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0583333333333333,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0599999999999999,                     !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.06,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.06,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  39,                                     !- Minute 41
  0.065,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  49,                                     !- Minute 42
  0.07,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  59,                                     !- Minute 43
  0.0749999999999999,                     !- Value Until Time 43
  13,                                     !- Hour 44
  9,                                      !- Minute 44
  0.0799999999999999,                     !- Value Until Time 44
  13,                                     !- Hour 45
  19,                                     !- Minute 45
  0.0849999999999999,                     !- Value Until Time 45
  13,                                     !- Hour 46
  29,                                     !- Minute 46
  0.0899999999999999,                     !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.09,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  39,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  49,                                     !- Minute 49
  0.08,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0750000000000001,                     !- Value Until Time 50
  14,                                     !- Hour 51
  9,                                      !- Minute 51
  0.0700000000000001,                     !- Value Until Time 51
  14,                                     !- Hour 52
  19,                                     !- Minute 52
  0.0650000000000001,                     !- Value Until Time 52
  14,                                     !- Hour 53
  29,                                     !- Minute 53
  0.0600000000000001,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0566666666666667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0533333333333334,                     !- Value Until Time 56
  14,                                     !- Hour 57
  59,                                     !- Minute 57
  0.05,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0466666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0433333333333334,                     !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0400000000000001,                     !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.04,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.04,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0377777777777778,                     !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0355555555555555,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0333333333333333,                     !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0311111111111111,                     !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0288888888888888,                     !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0266666666666666,                     !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0244444444444443,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0222222222222221,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0199999999999999,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0177777777777776,                     !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0155555555555554,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0133333333333331,                     !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0111111111111109,                     !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00888888888888867,                    !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.00666666666666643,                    !- Value Until Time 77
  19,                                     !- Hour 78
  10,                                     !- Minute 78
  0.00444444444444419,                    !- Value Until Time 78
  19,                                     !- Hour 79
  20,                                     !- Minute 79
  0.00222222222222195,                    !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0,                                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0;                                      !- Value Until Time 81

OS:Schedule:Day,
  {7fc66fdf-4d70-4622-a382-ceffc76702d7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {0c88369f-391a-4d68-a6b5-6db780cc1236}, !- Handle
  Schedule Rule 12,                       !- Name
  {c3f3c7e9-51b1-47fe-b050-c2c149b94545}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2887a5f-ee7f-42b4-bbca-ce9304610f47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2887a5f-ee7f-42b4-bbca-ce9304610f47}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0238095238095236,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0214285714285712,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0190476190476188,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0166666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.014285714285714,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0119047619047616,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00952380952380924,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00714285714285684,                    !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.00476190476190444,                    !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.00238095238095204,                    !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  6,                                      !- Hour 13
  25,                                     !- Minute 13
  0.0116666666666667,                     !- Value Until Time 13
  6,                                      !- Hour 14
  35,                                     !- Minute 14
  0.0233333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0350000000000001,                     !- Value Until Time 15
  6,                                      !- Hour 16
  55,                                     !- Minute 16
  0.0466666666666667,                     !- Value Until Time 16
  7,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0583333333333334,                     !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.07,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  25,                                     !- Minute 19
  0.0900000000000001,                     !- Value Until Time 19
  7,                                      !- Hour 20
  35,                                     !- Minute 20
  0.11,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  55,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  5,                                      !- Minute 23
  0.17,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.19,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  24,                                     !- Minute 25
  0.216666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  34,                                     !- Minute 26
  0.243333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  44,                                     !- Minute 27
  0.27,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  54,                                     !- Minute 28
  0.296666666666666,                      !- Value Until Time 28
  9,                                      !- Hour 29
  4,                                      !- Minute 29
  0.323333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  14,                                     !- Minute 30
  0.349999999999999,                      !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  24,                                     !- Minute 32
  0.355,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  34,                                     !- Minute 33
  0.36,                                   !- Value Until Time 33
  9,                                      !- Hour 34
  44,                                     !- Minute 34
  0.365,                                  !- Value Until Time 34
  9,                                      !- Hour 35
  54,                                     !- Minute 35
  0.37,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  4,                                      !- Minute 36
  0.375,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  14,                                     !- Minute 37
  0.38,                                   !- Value Until Time 37
  10,                                     !- Hour 38
  15,                                     !- Minute 38
  0.38,                                   !- Value Until Time 38
  10,                                     !- Hour 39
  24,                                     !- Minute 39
  0.381666666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  34,                                     !- Minute 40
  0.383333333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  44,                                     !- Minute 41
  0.385,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  54,                                     !- Minute 42
  0.386666666666667,                      !- Value Until Time 42
  11,                                     !- Hour 43
  4,                                      !- Minute 43
  0.388333333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  14,                                     !- Minute 44
  0.39,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.39,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  24,                                     !- Minute 46
  0.443333333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.47,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.486666666666667,                      !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.503333333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.52,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.536666666666666,                      !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.553333333333333,                      !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.57,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  30,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  39,                                     !- Minute 55
  0.565,                                  !- Value Until Time 55
  12,                                     !- Hour 56
  49,                                     !- Minute 56
  0.56,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  59,                                     !- Minute 57
  0.555,                                  !- Value Until Time 57
  13,                                     !- Hour 58
  9,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  13,                                     !- Hour 59
  19,                                     !- Minute 59
  0.545,                                  !- Value Until Time 59
  13,                                     !- Hour 60
  29,                                     !- Minute 60
  0.54,                                   !- Value Until Time 60
  13,                                     !- Hour 61
  30,                                     !- Minute 61
  0.54,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  39,                                     !- Minute 62
  0.506666666666667,                      !- Value Until Time 62
  13,                                     !- Hour 63
  49,                                     !- Minute 63
  0.473333333333334,                      !- Value Until Time 63
  13,                                     !- Hour 64
  59,                                     !- Minute 64
  0.44,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  9,                                      !- Minute 65
  0.406666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  19,                                     !- Minute 66
  0.373333333333334,                      !- Value Until Time 66
  14,                                     !- Hour 67
  29,                                     !- Minute 67
  0.340000000000001,                      !- Value Until Time 67
  14,                                     !- Hour 68
  30,                                     !- Minute 68
  0.34,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.338333333333333,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.336666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.335,                                  !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.333333333333333,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.331666666666667,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.33,                                   !- Value Until Time 74
  15,                                     !- Hour 75
  30,                                     !- Minute 75
  0.33,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  39,                                     !- Minute 76
  0.403333333333333,                      !- Value Until Time 76
  15,                                     !- Hour 77
  45,                                     !- Minute 77
  0.44,                                   !- Value Until Time 77
  15,                                     !- Hour 78
  54,                                     !- Minute 78
  0.41,                                   !- Value Until Time 78
  16,                                     !- Hour 79
  4,                                      !- Minute 79
  0.38,                                   !- Value Until Time 79
  16,                                     !- Hour 80
  15,                                     !- Minute 80
  0.35,                                   !- Value Until Time 80
  16,                                     !- Hour 81
  25,                                     !- Minute 81
  0.32,                                   !- Value Until Time 81
  16,                                     !- Hour 82
  35,                                     !- Minute 82
  0.29,                                   !- Value Until Time 82
  16,                                     !- Hour 83
  45,                                     !- Minute 83
  0.26,                                   !- Value Until Time 83
  16,                                     !- Hour 84
  55,                                     !- Minute 84
  0.251666666666667,                      !- Value Until Time 84
  17,                                     !- Hour 85
  5,                                      !- Minute 85
  0.243333333333333,                      !- Value Until Time 85
  17,                                     !- Hour 86
  15,                                     !- Minute 86
  0.235,                                  !- Value Until Time 86
  17,                                     !- Hour 87
  25,                                     !- Minute 87
  0.226666666666666,                      !- Value Until Time 87
  17,                                     !- Hour 88
  35,                                     !- Minute 88
  0.218333333333333,                      !- Value Until Time 88
  17,                                     !- Hour 89
  45,                                     !- Minute 89
  0.21,                                   !- Value Until Time 89
  17,                                     !- Hour 90
  55,                                     !- Minute 90
  0.2,                                    !- Value Until Time 90
  18,                                     !- Hour 91
  5,                                      !- Minute 91
  0.19,                                   !- Value Until Time 91
  18,                                     !- Hour 92
  15,                                     !- Minute 92
  0.18,                                   !- Value Until Time 92
  18,                                     !- Hour 93
  25,                                     !- Minute 93
  0.17,                                   !- Value Until Time 93
  18,                                     !- Hour 94
  35,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  18,                                     !- Hour 95
  45,                                     !- Minute 95
  0.15,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  55,                                     !- Minute 96
  0.153333333333333,                      !- Value Until Time 96
  19,                                     !- Hour 97
  5,                                      !- Minute 97
  0.156666666666667,                      !- Value Until Time 97
  19,                                     !- Hour 98
  15,                                     !- Minute 98
  0.16,                                   !- Value Until Time 98
  19,                                     !- Hour 99
  25,                                     !- Minute 99
  0.163333333333333,                      !- Value Until Time 99
  19,                                     !- Hour 100
  35,                                     !- Minute 100
  0.166666666666667,                      !- Value Until Time 100
  19,                                     !- Hour 101
  45,                                     !- Minute 101
  0.17,                                   !- Value Until Time 101
  19,                                     !- Hour 102
  55,                                     !- Minute 102
  0.155,                                  !- Value Until Time 102
  20,                                     !- Hour 103
  5,                                      !- Minute 103
  0.14,                                   !- Value Until Time 103
  20,                                     !- Hour 104
  15,                                     !- Minute 104
  0.125,                                  !- Value Until Time 104
  20,                                     !- Hour 105
  25,                                     !- Minute 105
  0.11,                                   !- Value Until Time 105
  20,                                     !- Hour 106
  35,                                     !- Minute 106
  0.0949999999999995,                     !- Value Until Time 106
  20,                                     !- Hour 107
  45,                                     !- Minute 107
  0.08,                                   !- Value Until Time 107
  20,                                     !- Hour 108
  55,                                     !- Minute 108
  0.075,                                  !- Value Until Time 108
  21,                                     !- Hour 109
  5,                                      !- Minute 109
  0.0699999999999999,                     !- Value Until Time 109
  21,                                     !- Hour 110
  15,                                     !- Minute 110
  0.0649999999999999,                     !- Value Until Time 110
  21,                                     !- Hour 111
  25,                                     !- Minute 111
  0.0599999999999999,                     !- Value Until Time 111
  21,                                     !- Hour 112
  35,                                     !- Minute 112
  0.0549999999999998,                     !- Value Until Time 112
  21,                                     !- Hour 113
  45,                                     !- Minute 113
  0.05,                                   !- Value Until Time 113
  22,                                     !- Hour 114
  15,                                     !- Minute 114
  0.05,                                   !- Value Until Time 114
  22,                                     !- Hour 115
  25,                                     !- Minute 115
  0.0476190476190476,                     !- Value Until Time 115
  22,                                     !- Hour 116
  35,                                     !- Minute 116
  0.0452380952380952,                     !- Value Until Time 116
  22,                                     !- Hour 117
  45,                                     !- Minute 117
  0.0428571428571428,                     !- Value Until Time 117
  22,                                     !- Hour 118
  55,                                     !- Minute 118
  0.0404761904761904,                     !- Value Until Time 118
  23,                                     !- Hour 119
  5,                                      !- Minute 119
  0.038095238095238,                      !- Value Until Time 119
  23,                                     !- Hour 120
  15,                                     !- Minute 120
  0.0357142857142856,                     !- Value Until Time 120
  23,                                     !- Hour 121
  25,                                     !- Minute 121
  0.0333333333333332,                     !- Value Until Time 121
  23,                                     !- Hour 122
  35,                                     !- Minute 122
  0.0309523809523808,                     !- Value Until Time 122
  23,                                     !- Hour 123
  45,                                     !- Minute 123
  0.0285714285714284,                     !- Value Until Time 123
  23,                                     !- Hour 124
  55,                                     !- Minute 124
  0.026190476190476,                      !- Value Until Time 124
  24,                                     !- Hour 125
  0,                                      !- Minute 125
  0.0238095238095236;                     !- Value Until Time 125

OS:Schedule:Day,
  {3723c451-3c13-4b9a-9ebd-688b437099b7}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {87d9d746-4fe6-4e8d-be8a-03f3cbb0a4e4}, !- Handle
  Schedule Rule 13,                       !- Name
  {c3f3c7e9-51b1-47fe-b050-c2c149b94545}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46fe8aa8-2a6c-40cf-8926-368aaf660110}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46fe8aa8-2a6c-40cf-8926-368aaf660110}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0766666666666667,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.09,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0966666666666667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.103333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.123333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.136666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.143333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.16,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.19,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.21,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.21,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.206666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.203333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.196666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.193333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.19,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.196666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.203333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.21,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.216666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.223333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.23,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.23,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.22,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.215,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.21,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.205,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.198333333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.196666666666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.193333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.191666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.19,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.19,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  39,                                     !- Minute 56
  0.183333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  49,                                     !- Minute 57
  0.176666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  59,                                     !- Minute 58
  0.17,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.163333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.156666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  14,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  14,                                     !- Hour 63
  39,                                     !- Minute 63
  0.146666666666667,                      !- Value Until Time 63
  14,                                     !- Hour 64
  49,                                     !- Minute 64
  0.143333333333333,                      !- Value Until Time 64
  14,                                     !- Hour 65
  59,                                     !- Minute 65
  0.14,                                   !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.136666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.133333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.13,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  30,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  39,                                     !- Minute 70
  0.131666666666667,                      !- Value Until Time 70
  15,                                     !- Hour 71
  49,                                     !- Minute 71
  0.133333333333333,                      !- Value Until Time 71
  15,                                     !- Hour 72
  59,                                     !- Minute 72
  0.135,                                  !- Value Until Time 72
  16,                                     !- Hour 73
  9,                                      !- Minute 73
  0.136666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  19,                                     !- Minute 74
  0.138333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  30,                                     !- Minute 75
  0.14,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  40,                                     !- Minute 76
  0.128333333333333,                      !- Value Until Time 76
  16,                                     !- Hour 77
  50,                                     !- Minute 77
  0.116666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  0,                                      !- Minute 78
  0.105,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  10,                                     !- Minute 79
  0.093333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  20,                                     !- Minute 80
  0.0816666666666662,                     !- Value Until Time 80
  17,                                     !- Hour 81
  30,                                     !- Minute 81
  0.07,                                   !- Value Until Time 81
  18,                                     !- Hour 82
  0,                                      !- Minute 82
  0.07,                                   !- Value Until Time 82
  18,                                     !- Hour 83
  10,                                     !- Minute 83
  0.0641666666666666,                     !- Value Until Time 83
  18,                                     !- Hour 84
  20,                                     !- Minute 84
  0.0583333333333333,                     !- Value Until Time 84
  18,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0524999999999999,                     !- Value Until Time 85
  18,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0466666666666665,                     !- Value Until Time 86
  18,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0408333333333331,                     !- Value Until Time 87
  19,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0349999999999998,                     !- Value Until Time 88
  19,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0291666666666664,                     !- Value Until Time 89
  19,                                     !- Hour 90
  20,                                     !- Minute 90
  0.023333333333333,                      !- Value Until Time 90
  19,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0174999999999996,                     !- Value Until Time 91
  19,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0116666666666663,                     !- Value Until Time 92
  19,                                     !- Hour 93
  50,                                     !- Minute 93
  0.00583333333333288,                    !- Value Until Time 93
  20,                                     !- Hour 94
  0,                                      !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:WaterUse:Connections,
  {6340b558-8d09-4742-bb35-fd3599b7e5c7}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2010 WUC 1.19gpm at 140F, !- Name
  {3eecaf7f-bebb-4f67-a08f-b0255b9bbfa3}, !- Inlet Node Name
  {137d9650-547c-494d-a7c4-f14ec0df25a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19adadd9-1ad0-40a4-bab8-5a6c6f734b30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {418a4a23-111e-4ab5-a54b-557a0affdb1a}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2010 Service Water Use Def 1.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.49981356849402e-05,                   !- Peak Flow Rate {m3/s}
  {8cef3f51-079c-4118-bb0c-747d0f4df240}, !- Target Temperature Schedule Name
  {0f5b74fe-304c-44fb-8758-7e3e47f0de7f}, !- Sensible Fraction Schedule Name
  {7ca6777d-eda1-4908-a6bb-c3dee2c07dc1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f5b74fe-304c-44fb-8758-7e3e47f0de7f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {28608d18-cf9e-4d39-8af6-ede2a6c54b5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28608d18-cf9e-4d39-8af6-ede2a6c54b5e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ca6777d-eda1-4908-a6bb-c3dee2c07dc1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  {9594f49a-f70b-4a57-9522-872158b966cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9594f49a-f70b-4a57-9522-872158b966cd}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {fa2be3a6-d0a1-45f7-aa6b-293d6a3e42eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cef3f51-079c-4118-bb0c-747d0f4df240}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {df40c00f-fae3-48e7-ba17-bf4359bb163d}, !- Schedule Type Limits Name
  {b80a6765-58ef-4a9b-958d-d7e11efc5023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b80a6765-58ef-4a9b-958d-d7e11efc5023}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {df40c00f-fae3-48e7-ba17-bf4359bb163d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df40c00f-fae3-48e7-ba17-bf4359bb163d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {19adadd9-1ad0-40a4-bab8-5a6c6f734b30}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2010 Service Water Use 1.19gpm at 140F, !- Name
  {418a4a23-111e-4ab5-a54b-557a0affdb1a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c3f3c7e9-51b1-47fe-b050-c2c149b94545}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {cd9a9ad2-3985-47be-b780-613a23f62665}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7713fbaa-af94-43bb-b191-0c120e587ebe}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f92087a7-23c9-46db-a5fe-1a9a381531be}, !- Plant Side Inlet Node Name
  {5f43e5bf-ea96-4f8d-bf1a-e0198574148b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {83add0b4-d02b-4df8-9ba7-26c5ed46bf70}, !- Demand Side Inlet Node Name
  {9f6e1fd6-aa8f-4c74-b5f1-79654a09603f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5d2b4125-eb71-429a-a87a-df0c672202a4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0225ca7f-1ac7-482f-a48f-e32978c63b4e}, !- Demand Mixer Name
  {53c39fcc-4fbe-4bf2-b421-d928c2c02408}, !- Demand Splitter Name
  {fd00d1ff-9c54-4929-bfde-5d324a56be1b}, !- Supply Mixer Name
  {273d8a31-5742-4650-9810-c1b3b342bf6c}; !- Supply Splitter Name

OS:Node,
  {77cc22b4-787d-499d-b0e1-4013a23d9bcc}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f92087a7-23c9-46db-a5fe-1a9a381531be}, !- Inlet Port
