  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5748ed2-cf7f-45bf-8b94-455a550404e7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ca8d799-5d45-4294-9840-c8d942917718}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a46891fa-c3b1-4284-a2a2-dc90ab17d204}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40609d0e-3920-4895-8aa7-6d16f2d8ec1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40609d0e-3920-4895-8aa7-6d16f2d8ec1e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5284fbf4-8f0b-4432-8e3b-5f46fc1fc713}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a46891fa-c3b1-4284-a2a2-dc90ab17d204}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65ac5aa7-7b4f-4aec-8ed7-2c58981b64e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65ac5aa7-7b4f-4aec-8ed7-2c58981b64e0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21de6eb9-7814-4413-ae74-2bbfed1da113}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {f5487f3b-c70d-49e6-8f02-bf04b96abd4f}, !- Default Day Schedule Name
  {11e7ad76-91e7-497e-ad8c-f821bf1e6bd0}, !- Summer Design Day Schedule Name
  {75c4af51-77b3-4579-b6c0-150e903a19c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5487f3b-c70d-49e6-8f02-bf04b96abd4f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {230c9f71-0444-404f-8ad3-8154cce3e280}, !- Handle
  {21de6eb9-7814-4413-ae74-2bbfed1da113}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832945,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75c4af51-77b3-4579-b6c0-150e903a19c7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11e7ad76-91e7-497e-ad8c-f821bf1e6bd0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f95741e6-fdbd-49bd-b2ca-9b62c414278b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {21de6eb9-7814-4413-ae74-2bbfed1da113}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4acdb8f6-d7a3-472a-b02e-e5dafd5f21a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4acdb8f6-d7a3-472a-b02e-e5dafd5f21a0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ac0c252-63d1-4c98-9896-2f909afbb536}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {21de6eb9-7814-4413-ae74-2bbfed1da113}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66e062f5-a9ef-421c-a32f-fe3cff8abded}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66e062f5-a9ef-421c-a32f-fe3cff8abded}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {54d5f5fb-c8d9-4b0c-976c-310afc1998fb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {8b3a53f0-a2d4-43d0-ac66-6834befd9daa}, !- Default Day Schedule Name
  {853914f9-7f51-44fb-a7f7-98432c76980c}, !- Summer Design Day Schedule Name
  {67d91dfb-104d-4367-b12d-6ba7d23e76a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b3a53f0-a2d4-43d0-ac66-6834befd9daa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dbe2b349-3124-416e-ae09-7b0915de75f4}, !- Handle
  {54d5f5fb-c8d9-4b0c-976c-310afc1998fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999898,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67d91dfb-104d-4367-b12d-6ba7d23e76a1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {853914f9-7f51-44fb-a7f7-98432c76980c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90a3638b-16e6-4630-8871-aa106a774dd1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {54d5f5fb-c8d9-4b0c-976c-310afc1998fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0b651e2-b71a-456e-b43c-0aa20f79b164}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0b651e2-b71a-456e-b43c-0aa20f79b164}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4ad34ec-1bf5-4da5-9bb2-f73bbb69edf4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {54d5f5fb-c8d9-4b0c-976c-310afc1998fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d41cb2c-5af3-4f5f-9150-9399cac747eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d41cb2c-5af3-4f5f-9150-9399cac747eb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f156a2f-6c7c-489f-a009-5e50b87efdec}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {66e7865d-de39-4b61-a389-b03a392ada71}, !- Default Day Schedule Name
  {3bf1df47-e62a-401a-a730-7760911ddbd9}, !- Summer Design Day Schedule Name
  {ef3915e5-a386-40fe-97ad-978066967814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66e7865d-de39-4b61-a389-b03a392ada71}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7deb2031-9a8d-4ecd-9e4e-db2b41fe45ca}, !- Handle
  {6f156a2f-6c7c-489f-a009-5e50b87efdec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999898,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef3915e5-a386-40fe-97ad-978066967814}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bf1df47-e62a-401a-a730-7760911ddbd9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c588abc-8df8-4cf2-b422-17b24373670f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {6f156a2f-6c7c-489f-a009-5e50b87efdec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5cf519f-9352-4a1b-b7b8-554e33f0b773}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5cf519f-9352-4a1b-b7b8-554e33f0b773}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2eeddd02-32a3-454c-8f1e-910045532c5a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {6f156a2f-6c7c-489f-a009-5e50b87efdec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77b4d48e-a7c4-47fa-8c3f-d739af7f3831}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77b4d48e-a7c4-47fa-8c3f-d739af7f3831}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d9e0810-1e52-4594-a08a-4b342e6ee771}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {2d3afefc-c243-44c8-90f9-a83900fce22c}, !- Default Day Schedule Name
  {f9a1a9ca-bcaf-48a3-bbb8-aa1a042b3a46}, !- Summer Design Day Schedule Name
  {b3b519f7-e4a5-49a3-bc63-c9ee3951953d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d3afefc-c243-44c8-90f9-a83900fce22c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8ce6391-db59-4c05-8ac7-88aecc30257c}, !- Handle
  {6d9e0810-1e52-4594-a08a-4b342e6ee771}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999876,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3b519f7-e4a5-49a3-bc63-c9ee3951953d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9a1a9ca-bcaf-48a3-bbb8-aa1a042b3a46}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cc272de-fde6-4c6d-b9f5-7be4a2cdd839}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6d9e0810-1e52-4594-a08a-4b342e6ee771}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d6dc114-c85b-4aca-9dc0-e59b290e6f0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d6dc114-c85b-4aca-9dc0-e59b290e6f0c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb9b7b06-fd0d-454a-b3eb-f16296cb1125}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6d9e0810-1e52-4594-a08a-4b342e6ee771}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {106fda9b-92b1-4999-8980-47092bcd08de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {106fda9b-92b1-4999-8980-47092bcd08de}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cc371d9-ae59-41f2-bffe-53628d8cf073}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {1c288ac8-fe75-400f-b92a-29856d7aa22b}, !- Default Day Schedule Name
  {2ce3778d-d9b5-4b2b-a52d-515ff9b67430}, !- Summer Design Day Schedule Name
  {a78aca31-7cd8-4a26-bd78-52b0ec3ae6de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c288ac8-fe75-400f-b92a-29856d7aa22b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {77470526-3db8-4651-95d0-d2cb0cfc9609}, !- Handle
  {2cc371d9-ae59-41f2-bffe-53628d8cf073}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999876,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a78aca31-7cd8-4a26-bd78-52b0ec3ae6de}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ce3778d-d9b5-4b2b-a52d-515ff9b67430}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb23802d-664f-4783-9470-6930b3387567}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {2cc371d9-ae59-41f2-bffe-53628d8cf073}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32f5db96-ff27-4d6b-b0a0-a958df14938e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32f5db96-ff27-4d6b-b0a0-a958df14938e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fdb4f77-ae8c-4c47-810c-4c2f3c1b58ea}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {2cc371d9-ae59-41f2-bffe-53628d8cf073}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e26c2031-4264-4c0b-899d-06e427c64a25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e26c2031-4264-4c0b-899d-06e427c64a25}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9aba04f1-7f1f-4398-a04f-63296fb75f96}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {30157f2f-2bb5-4a66-bfa1-b3ee0b4a1e14}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5de483ae-d4e8-4847-bf45-788604cc1e25}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {52a4509a-257d-40e5-aa4f-9d4e1740b814}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {383bc860-0b3a-4b8e-bbd5-efbf15de82b7}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {8a0a5931-6ce4-4acf-99cc-2b1aabd5c5ab}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8ba52037-abd4-44ed-8a82-a4fb0223baf0}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a0a5931-6ce4-4acf-99cc-2b1aabd5c5ab}; !- Layer 1

OS:InternalMass:Definition,
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Handle
  Internal Mass Definition 2,             !- Name
  {8ba52037-abd4-44ed-8a82-a4fb0223baf0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6fa4c7ab-b490-4ea5-bc32-9fbf8ffdf695}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bb462e4-08d2-4e49-883c-c435ce168942}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {398fda98-68c9-4c47-a84a-b81582998851}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {810e3679-0468-465d-a2ca-af2dce9ed4e0}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00fc3f8f-293e-4b4b-8f0e-e4783ea1d429}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9459d4b-9d26-48f1-91cd-61b0f37a4f82}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f697fad7-dc80-48f3-a9bd-c0de3c054c20}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8597348c-3fd3-4158-a417-723a2a8f02e9}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed0164f0-5c6f-4851-9eb6-df3474e1a41e}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3124121-e9dd-4810-a37a-2c9f8ee8fb14}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b90edf18-0fa1-414b-bf9b-dc32470f3216}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6e8183a-224d-46f8-ab3c-68260f019f24}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e90bb42a-a250-4c68-aeba-06290e20aa6e}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f67fb9cb-6b2f-4196-9556-3e6bc42d112f}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04817fd3-094d-4a4e-b1c6-1ede92694ee3}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0b2c1dd-b94e-4c00-8367-5ff4564fff9c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b88b5626-1169-4c7b-931e-9cb88c722125}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73b218f2-2f9a-47b8-a77c-0c65671c9306}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {8e0a71d6-0221-4224-a750-d26ebf597c7a}, !- Internal Mass Definition Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1aeaa950-2c98-46ce-b262-4c2aa8e5261d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {fa1c920f-e4dd-4b1d-8cc3-c48f70a19505}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {bcc82492-2246-491c-9b61-33bd8d09cfcf}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {01ab6a9b-7ffd-4555-9f84-8ae269e3d621}, !- Default Day Schedule Name
  {3bedc377-51b4-4245-8b4a-eaccf7918ba1}, !- Summer Design Day Schedule Name
  {f97f23bc-942f-4bcf-a6e7-7f00fe8aa336}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd60b6db-fdab-4421-9d1b-657cf6bc5597}, !- Handle
  {bcc82492-2246-491c-9b61-33bd8d09cfcf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.49040017699999999;                    !- Feature Value 3

OS:Schedule:Day,
  {01ab6a9b-7ffd-4555-9f84-8ae269e3d621}, !- Handle
  Schedule Day 23,                        !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0110660147941009,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0106036836152101,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0101413524363192,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.00967902125742833,                    !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.000271576082094521,                   !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.000543152164189133,                   !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.000814728246283647,                   !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.00108630432837816,                    !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.00135788041047278,                    !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00162945649256729,                    !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.00300625294050241,                    !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.00438304938843763,                    !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.00575984583637274,                    !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.00713664228430786,                    !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.00851343873224309,                    !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.0098902351801782,                     !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0098902351801782,                     !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.00877025472493246,                    !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.00765027426968662,                    !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.00653029381444088,                    !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.00541031335919515,                    !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0042903329039493,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.00317035244870356,                    !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.00317035244870356,                    !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.00331129759382195,                    !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.00345224273894033,                    !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.00359318788405873,                    !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.00373413302917712,                    !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.00387507817429551,                    !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0040160233194139,                     !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.00853246830747718,                    !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.0130489132955405,                     !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.0175653582836037,                     !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.022081803271667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.0265982482597303,                     !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.0311146932477936,                     !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.0412292674245813,                     !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.0513438416013691,                     !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.0614584157781568,                     !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.0715729899549446,                     !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.0816875641317323,                     !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.0918021383085201,                     !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.127393479943654,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.162984821578789,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.198576163213923,                      !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.234167504849058,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.269758846484192,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.305350188119326,                      !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.328486612592286,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.351623037065244,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.374759461538203,                      !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.397895886011163,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.421032310484121,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.444168734957081,                      !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.444168734957081,                      !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.451194350910853,                      !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.458219966864626,                      !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.465245582818398,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.472271198772171,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.479296814725943,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.486322430679716,                      !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.486322430679716,                      !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.486775513604192,                      !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.487228596528668,                      !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.487681679453144,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.48813476237762,                       !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.488587845302096,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.489040928226572,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.489494011151048,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.489947094075524,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.490400177,                            !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.490400177,                            !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.487188835266726,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.483977493533452,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.480766151800178,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.477554810066903,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.47434346833363,                       !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.471132126600355,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.471132126600355,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.466133994034139,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.461135861467924,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.456137728901708,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.451139596335492,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.446141463769277,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.441143331203061,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.441143331203061,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.443562143831566,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.445980956460071,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.448399769088576,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.45081858171708,                       !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.453237394345586,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.45565620697409,                       !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.45565620697409,                       !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.452953241000426,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.450250275026761,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.447547309053096,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.444844343079431,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.442141377105767,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.439438411132102,                      !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.439438411132102,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.431528489708087,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.423618568284073,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.415708646860057,                      !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.407798725436043,                      !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.399888804012028,                      !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.391978882588013,                      !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.384068961163997,                      !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.376159039739983,                      !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.368249118315968,                      !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.333506280802469,                      !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.298763443288969,                      !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.26402060577547,                       !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.229277768261971,                      !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.194534930748472,                      !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.159792093234974,                      !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.143314732854996,                      !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.126837372475018,                      !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.11036001209504,                       !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.0938826517150628,                     !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.077405291335084,                      !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.0609279309551074,                     !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0565259073276683,                     !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.0521238837002292,                     !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0477218600727899,                     !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.0433198364453508,                     !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.0389178128179117,                     !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.0345157891904726,                     !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0340017677024858,                     !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.0334877462144991,                     !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.0329737247265123,                     !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.0324597032385255,                     !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0319456817505387,                     !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.0314316602625519,                     !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0315377321199132,                     !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0316438039772746,                     !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.0317498758346359,                     !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0318559476919971,                     !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0319620195493585,                     !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.0320680914067198,                     !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.032012050666885,                      !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.0319560099270504,                     !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.0318999691872156,                     !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.0318439284473809,                     !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.0317878877075462,                     !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.0317318469677114,                     !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.0284416519984066,                     !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.0251514570291018,                     !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.0218612620597969,                     !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.0185710670904921,                     !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.0152808721211872,                     !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.0119906771518825,                     !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.0115283459729917,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0110660147941009;                     !- Value Until Time 154

OS:AdditionalProperties,
  {47bcda50-6451-4313-8765-c62db791edd0}, !- Handle
  {01ab6a9b-7ffd-4555-9f84-8ae269e3d621}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.042575155 | hoo_start - 6.5 ~ 0.03399742 | hoo_start - 5.5 ~ 0.035513913 | hoo_start - 4.5 ~ 0.043202006 | hoo_start - 3.5 ~ 0.036947985 | hoo_start - 2.5 ~ 0.037735029 | hoo_start - 1.5 ~ 0.06295506 | hoo_start - 0.5 ~ 0.119435295 | hoo_start + 0.5 ~ 0.31817894 | hoo_start + 1.5 ~ 0.44737377 | hoo_start + 2.5 ~ 0.486605124 | mid - 1.5 ~ 0.490400177 | mid - 0.5 ~ 0.472467901 | mid + 0.5 ~ 0.444558105 | mid + 1.5 ~ 0.458064863 | mid + 2.5 ~ 0.44297138 | hoo_end - 1.5 ~ 0.376717347 | hoo_end - 0.5 ~ 0.182711787 | hoo_end + 0.5 ~ 0.090701469 | hoo_end + 1.5 ~ 0.066120372 | hoo_end + 2.5 ~ 0.063250053 | hoo_end + 3.5 ~ 0.063842363 | hoo_end + 4.5 ~ 0.063529429 | hoo_end + 5.5 ~ 0.045156833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3bedc377-51b4-4245-8b4a-eaccf7918ba1}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f97f23bc-942f-4bcf-a6e7-7f00fe8aa336}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {554c3bcc-dcd9-491e-b4a0-d88aa824e97c}, !- Handle
  Schedule Rule 18,                       !- Name
  {bcc82492-2246-491c-9b61-33bd8d09cfcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b3bdb6e-a239-4a2a-be88-07ca7f559751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85a2750c-6bb3-4c48-abe0-fddb4ab1e4c4}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.044759796,                            !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0447864705,                           !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.044813145,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0445686288333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0443241126666667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0440795965,                           !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0438350803333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0435905641666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.043346048,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0433891485,                           !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.043432249,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0434753495,                           !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.04351845,                             !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0435615505,                           !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.043604651,                            !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0436371283333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0436696056666667,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.043702083,                            !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.0437345603333333,                     !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0437670376666667,                     !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.043799515,                            !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0434349635,                           !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.043070412,                            !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0427058605,                           !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.042341309,                            !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0419767575,                           !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.041612206,                            !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0416922295,                           !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.041772253,                            !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.0418522765,                           !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0419323,                              !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0420123235,                           !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.042092347,                            !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.0423857665,                           !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.042679186,                            !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0429726055,                           !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.043266025,                            !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.0435594445,                           !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.043852864,                            !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.0440351396666667,                     !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.0442174153333333,                     !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.044399691,                            !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.0445819666666667,                     !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.0447642423333333,                     !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.044946518,                            !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.0445019431666667,                     !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.0440573683333333,                     !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.0436127935,                           !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.0431682186666667,                     !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.0427236438333333,                     !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.042279069,                            !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.042279069,                            !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.0423991041666667,                     !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.0425191393333333,                     !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.0426391745,                           !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.0427592096666667,                     !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.0428792448333333,                     !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.04299928,                             !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.04299928,                             !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.043457192,                            !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.043915104,                            !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.044373016,                            !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.044830928,                            !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.04528884,                             !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.045746752,                            !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.045746752,                            !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.0487933125,                           !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.0518398729999999,                     !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.0548864334999999,                     !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.0579329939999998,                     !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.0609795544999998,                     !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.0640261149999997,                     !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.064026115,                            !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.0639004113333333,                     !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.0637747076666667,                     !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.063649004,                            !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.0635233003333333,                     !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.0633975966666667,                     !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.063271893,                            !- Value Until Time 79
  12,                                     !- Hour 80
  30,                                     !- Minute 80
  0.063271893,                            !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.0632742743333333,                     !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.0632766556666667,                     !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.063279037,                            !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.0632814183333333,                     !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.0632837996666666,                     !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.063286181,                            !- Value Until Time 86
  13,                                     !- Hour 87
  30,                                     !- Minute 87
  0.063286181,                            !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.0633949433333333,                     !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.0635037056666667,                     !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.063612468,                            !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.0637212303333333,                     !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.0638299926666667,                     !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.063938755,                            !- Value Until Time 93
  14,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063938755,                            !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0635075175,                           !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.06307628,                             !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.0626450425,                           !- Value Until Time 97
  15,                                     !- Hour 98
  9,                                      !- Minute 98
  0.062213805,                            !- Value Until Time 98
  15,                                     !- Hour 99
  19,                                     !- Minute 99
  0.0617825675,                           !- Value Until Time 99
  15,                                     !- Hour 100
  29,                                     !- Minute 100
  0.06135133,                             !- Value Until Time 100
  15,                                     !- Hour 101
  30,                                     !- Minute 101
  0.06135133,                             !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0617463476666667,                     !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0621413653333333,                     !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.062536383,                            !- Value Until Time 104
  16,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0629314006666667,                     !- Value Until Time 105
  16,                                     !- Hour 106
  19,                                     !- Minute 106
  0.0633264183333333,                     !- Value Until Time 106
  16,                                     !- Hour 107
  30,                                     !- Minute 107
  0.063721436,                            !- Value Until Time 107
  16,                                     !- Hour 108
  40,                                     !- Minute 108
  0.0618824158333333,                     !- Value Until Time 108
  16,                                     !- Hour 109
  50,                                     !- Minute 109
  0.0600433956666666,                     !- Value Until Time 109
  17,                                     !- Hour 110
  0,                                      !- Minute 110
  0.0582043755,                           !- Value Until Time 110
  17,                                     !- Hour 111
  10,                                     !- Minute 111
  0.0563653553333333,                     !- Value Until Time 111
  17,                                     !- Hour 112
  20,                                     !- Minute 112
  0.0545263351666666,                     !- Value Until Time 112
  17,                                     !- Hour 113
  30,                                     !- Minute 113
  0.052687315,                            !- Value Until Time 113
  17,                                     !- Hour 114
  40,                                     !- Minute 114
  0.053451118,                            !- Value Until Time 114
  17,                                     !- Hour 115
  50,                                     !- Minute 115
  0.054214921,                            !- Value Until Time 115
  18,                                     !- Hour 116
  0,                                      !- Minute 116
  0.054978724,                            !- Value Until Time 116
  18,                                     !- Hour 117
  10,                                     !- Minute 117
  0.055742527,                            !- Value Until Time 117
  18,                                     !- Hour 118
  20,                                     !- Minute 118
  0.05650633,                             !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.057270133,                            !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.0582832343333333,                     !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.0592963356666667,                     !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.060309437,                            !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.0613225383333334,                     !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.0623356396666667,                     !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.063348741,                            !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.063407065,                            !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.063465389,                            !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.063523713,                            !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.063582037,                            !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.063640361,                            !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.063698685,                            !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.0637223555,                           !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.063746026,                            !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.0637696965,                           !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.063793367,                            !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.0638170375,                           !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.063840708,                            !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.063841966,                            !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.063843224,                            !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.063844482,                            !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.06384574,                             !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.063846998,                            !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.063848256,                            !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.060649063,                            !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.05744987,                             !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0542506769999999,                     !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.0510514839999999,                     !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0478522909999999,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.044653098,                            !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0446797725,                           !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.044706447,                            !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0447331215;                           !- Value Until Time 152

OS:AdditionalProperties,
  {e7a76b28-ad69-4347-9709-8276dff8e6a4}, !- Handle
  {85a2750c-6bb3-4c48-abe0-fddb4ab1e4c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0a5acfec-ed9b-43dc-975a-f4067c8fd927}, !- Handle
  Schedule Rule 19,                       !- Name
  {bcc82492-2246-491c-9b61-33bd8d09cfcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b46c2ba-3425-4a07-bbd6-6d12c7fd6df9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f82dfc91-8440-495a-8403-0f2f805165d6}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0536250041428571,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0535595332857143,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.044066259,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0441284995,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.04419074,                             !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0442529805,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.044315221,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0443774615,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.044439702,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0438753173333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0433109326666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.042746548,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0421821633333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0416177786666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.041053394,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.041053394,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0526429412857143,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0525774704285714,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0525119995714286,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0524465287142857,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0523810578571429,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.052315587,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.043692817,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0522501161428571,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0521846452857143,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0521191744285714,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0520537035714286,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0519882327142857,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0519227618571429,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.041740259,                            !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.051857291,                            !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0418433978333333,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0517918201428572,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0419465366666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0517263492857143,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0516608784285714,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0515954075714286,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0515299367142857,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0514644658571429,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.051398995,                            !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0513335241428572,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0512680532857143,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0512025824285714,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0511371115714286,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0510716407142857,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0510061698571429,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.050940699,                            !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0508752281428571,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0508097572857143,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0507442864285714,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0506788155714286,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0506133447142857,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0505478738571429,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.050242122,                            !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.050482403,                            !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0514526565,                           !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0504169321428572,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.052663191,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0503514612857143,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0552534208333333,                     !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0502859904285714,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0578436506666666,                     !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0502205195714286,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0604338805,                           !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0501550487142857,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.0630241103333333,                     !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0500895778571429,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0656143401666666,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.050024107,                            !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.06820457,                             !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.06820457,                             !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0717885496666667,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0753725293333333,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.078956509,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0825404886666666,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0861244683333333,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0897084479999999,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.089708448,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0495003401428571,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0494348692857143,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0493693984285714,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0493039275714286,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0492384567142857,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0491729858571429,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.049107515,                            !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0490420441428571,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0489765732857143,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0489111024285714,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0488456315714286,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0487801607142857,                     !- Value Until Time 90
  12,                                     !- Hour 91
  30,                                     !- Minute 91
  0.089708448,                            !- Value Until Time 91
  12,                                     !- Hour 92
  39,                                     !- Minute 92
  0.0487146898571429,                     !- Value Until Time 92
  12,                                     !- Hour 93
  49,                                     !- Minute 93
  0.048649219,                            !- Value Until Time 93
  12,                                     !- Hour 94
  59,                                     !- Minute 94
  0.0485837481428571,                     !- Value Until Time 94
  13,                                     !- Hour 95
  9,                                      !- Minute 95
  0.0485182772857143,                     !- Value Until Time 95
  13,                                     !- Hour 96
  19,                                     !- Minute 96
  0.0484528064285714,                     !- Value Until Time 96
  13,                                     !- Hour 97
  29,                                     !- Minute 97
  0.0483873355714286,                     !- Value Until Time 97
  13,                                     !- Hour 98
  30,                                     !- Minute 98
  0.084480541,                            !- Value Until Time 98
  13,                                     !- Hour 99
  39,                                     !- Minute 99
  0.0483218647142857,                     !- Value Until Time 99
  13,                                     !- Hour 100
  49,                                     !- Minute 100
  0.0482563938571429,                     !- Value Until Time 100
  13,                                     !- Hour 101
  59,                                     !- Minute 101
  0.048190923,                            !- Value Until Time 101
  14,                                     !- Hour 102
  9,                                      !- Minute 102
  0.0481254521428571,                     !- Value Until Time 102
  14,                                     !- Hour 103
  19,                                     !- Minute 103
  0.0480599812857143,                     !- Value Until Time 103
  14,                                     !- Hour 104
  29,                                     !- Minute 104
  0.0479945104285714,                     !- Value Until Time 104
  14,                                     !- Hour 105
  30,                                     !- Minute 105
  0.0704679,                              !- Value Until Time 105
  14,                                     !- Hour 106
  39,                                     !- Minute 106
  0.0479290395714286,                     !- Value Until Time 106
  14,                                     !- Hour 107
  49,                                     !- Minute 107
  0.0478635687142857,                     !- Value Until Time 107
  14,                                     !- Hour 108
  59,                                     !- Minute 108
  0.0477980978571429,                     !- Value Until Time 108
  15,                                     !- Hour 109
  9,                                      !- Minute 109
  0.047732627,                            !- Value Until Time 109
  15,                                     !- Hour 110
  19,                                     !- Minute 110
  0.0476671561428571,                     !- Value Until Time 110
  15,                                     !- Hour 111
  29,                                     !- Minute 111
  0.0476016852857143,                     !- Value Until Time 111
  15,                                     !- Hour 112
  30,                                     !- Minute 112
  0.068030468,                            !- Value Until Time 112
  15,                                     !- Hour 113
  39,                                     !- Minute 113
  0.0475362144285714,                     !- Value Until Time 113
  15,                                     !- Hour 114
  49,                                     !- Minute 114
  0.0474707435714286,                     !- Value Until Time 114
  15,                                     !- Hour 115
  59,                                     !- Minute 115
  0.0474052727142857,                     !- Value Until Time 115
  16,                                     !- Hour 116
  9,                                      !- Minute 116
  0.0473398018571429,                     !- Value Until Time 116
  16,                                     !- Hour 117
  19,                                     !- Minute 117
  0.047274331,                            !- Value Until Time 117
  16,                                     !- Hour 118
  29,                                     !- Minute 118
  0.0472088601428571,                     !- Value Until Time 118
  16,                                     !- Hour 119
  30,                                     !- Minute 119
  0.067899891,                            !- Value Until Time 119
  16,                                     !- Hour 120
  39,                                     !- Minute 120
  0.0471433892857143,                     !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0672117506666667,                     !- Value Until Time 121
  16,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0470779184285714,                     !- Value Until Time 122
  16,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0665236103333333,                     !- Value Until Time 123
  16,                                     !- Hour 124
  59,                                     !- Minute 124
  0.0470124475714286,                     !- Value Until Time 124
  17,                                     !- Hour 125
  0,                                      !- Minute 125
  0.06583547,                             !- Value Until Time 125
  17,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0469469767142857,                     !- Value Until Time 126
  17,                                     !- Hour 127
  10,                                     !- Minute 127
  0.0651473296666666,                     !- Value Until Time 127
  17,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0468815058571429,                     !- Value Until Time 128
  17,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0644591893333333,                     !- Value Until Time 129
  17,                                     !- Hour 130
  29,                                     !- Minute 130
  0.046816035,                            !- Value Until Time 130
  17,                                     !- Hour 131
  30,                                     !- Minute 131
  0.063771049,                            !- Value Until Time 131
  17,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0467505641428572,                     !- Value Until Time 132
  17,                                     !- Hour 133
  40,                                     !- Minute 133
  0.063922374,                            !- Value Until Time 133
  17,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0466850932857143,                     !- Value Until Time 134
  17,                                     !- Hour 135
  50,                                     !- Minute 135
  0.064073699,                            !- Value Until Time 135
  17,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0466196224285714,                     !- Value Until Time 136
  18,                                     !- Hour 137
  0,                                      !- Minute 137
  0.064225024,                            !- Value Until Time 137
  18,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0465541515714286,                     !- Value Until Time 138
  18,                                     !- Hour 139
  10,                                     !- Minute 139
  0.064376349,                            !- Value Until Time 139
  18,                                     !- Hour 140
  19,                                     !- Minute 140
  0.0464886807142857,                     !- Value Until Time 140
  18,                                     !- Hour 141
  20,                                     !- Minute 141
  0.064527674,                            !- Value Until Time 141
  18,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0464232098571429,                     !- Value Until Time 142
  18,                                     !- Hour 143
  30,                                     !- Minute 143
  0.064678999,                            !- Value Until Time 143
  18,                                     !- Hour 144
  39,                                     !- Minute 144
  0.046357739,                            !- Value Until Time 144
  18,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0645417998333333,                     !- Value Until Time 145
  18,                                     !- Hour 146
  49,                                     !- Minute 146
  0.0462922681428572,                     !- Value Until Time 146
  18,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0644046006666667,                     !- Value Until Time 147
  18,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0462267972857143,                     !- Value Until Time 148
  19,                                     !- Hour 149
  0,                                      !- Minute 149
  0.0642674015,                           !- Value Until Time 149
  19,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0461613264285714,                     !- Value Until Time 150
  19,                                     !- Hour 151
  10,                                     !- Minute 151
  0.0641302023333333,                     !- Value Until Time 151
  19,                                     !- Hour 152
  19,                                     !- Minute 152
  0.0460958555714286,                     !- Value Until Time 152
  19,                                     !- Hour 153
  20,                                     !- Minute 153
  0.0639930031666667,                     !- Value Until Time 153
  19,                                     !- Hour 154
  30,                                     !- Minute 154
  0.063855804,                            !- Value Until Time 154
  19,                                     !- Hour 155
  40,                                     !- Minute 155
  0.063840708,                            !- Value Until Time 155
  19,                                     !- Hour 156
  50,                                     !- Minute 156
  0.063825612,                            !- Value Until Time 156
  20,                                     !- Hour 157
  0,                                      !- Minute 157
  0.063810516,                            !- Value Until Time 157
  20,                                     !- Hour 158
  10,                                     !- Minute 158
  0.06379542,                             !- Value Until Time 158
  20,                                     !- Hour 159
  20,                                     !- Minute 159
  0.063780324,                            !- Value Until Time 159
  20,                                     !- Hour 160
  30,                                     !- Minute 160
  0.0456375595714286,                     !- Value Until Time 160
  20,                                     !- Hour 161
  40,                                     !- Minute 161
  0.0455720887142857,                     !- Value Until Time 161
  20,                                     !- Hour 162
  50,                                     !- Minute 162
  0.0455066178571428,                     !- Value Until Time 162
  21,                                     !- Hour 163
  0,                                      !- Minute 163
  0.045441147,                            !- Value Until Time 163
  21,                                     !- Hour 164
  10,                                     !- Minute 164
  0.0453756761428571,                     !- Value Until Time 164
  21,                                     !- Hour 165
  20,                                     !- Minute 165
  0.0453102052857143,                     !- Value Until Time 165
  21,                                     !- Hour 166
  30,                                     !- Minute 166
  0.0452447344285714,                     !- Value Until Time 166
  21,                                     !- Hour 167
  40,                                     !- Minute 167
  0.0451792635714286,                     !- Value Until Time 167
  21,                                     !- Hour 168
  50,                                     !- Minute 168
  0.0451137927142857,                     !- Value Until Time 168
  22,                                     !- Hour 169
  0,                                      !- Minute 169
  0.0450483218571429,                     !- Value Until Time 169
  22,                                     !- Hour 170
  10,                                     !- Minute 170
  0.044982851,                            !- Value Until Time 170
  22,                                     !- Hour 171
  20,                                     !- Minute 171
  0.0449173801428571,                     !- Value Until Time 171
  22,                                     !- Hour 172
  30,                                     !- Minute 172
  0.0448519092857143,                     !- Value Until Time 172
  22,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0447864384285714,                     !- Value Until Time 173
  22,                                     !- Hour 174
  50,                                     !- Minute 174
  0.0447209675714286,                     !- Value Until Time 174
  23,                                     !- Hour 175
  0,                                      !- Minute 175
  0.0446554967142857,                     !- Value Until Time 175
  23,                                     !- Hour 176
  10,                                     !- Minute 176
  0.0445900258571428,                     !- Value Until Time 176
  23,                                     !- Hour 177
  20,                                     !- Minute 177
  0.044524555,                            !- Value Until Time 177
  23,                                     !- Hour 178
  30,                                     !- Minute 178
  0.0444590841428571,                     !- Value Until Time 178
  23,                                     !- Hour 179
  40,                                     !- Minute 179
  0.0443936132857143,                     !- Value Until Time 179
  23,                                     !- Hour 180
  50,                                     !- Minute 180
  0.0443281424285714,                     !- Value Until Time 180
  24,                                     !- Hour 181
  0,                                      !- Minute 181
  0.0442626715714286;                     !- Value Until Time 181

OS:AdditionalProperties,
  {19b89b66-9ea6-49dc-af56-2e0d69af0c60}, !- Handle
  {f82dfc91-8440-495a-8403-0f2f805165d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {5ec30b08-13d3-40cf-995c-2eea15c60d1b}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {2e216d34-1a88-40fd-9050-368999705c24}, !- Default Day Schedule Name
  {618d3caf-4f1b-4aa9-b96c-89dba58e1ab3}, !- Summer Design Day Schedule Name
  {ab83bf14-2cb8-453a-a5d2-5f4a5d8133fe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {55a41449-0290-4acd-a097-b85fe634eaef}, !- Handle
  {5ec30b08-13d3-40cf-995c-2eea15c60d1b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {2e216d34-1a88-40fd-9050-368999705c24}, !- Handle
  Schedule Day 24,                        !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.214883903262736,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.184700828133944,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.154517753005152,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.124334677876357,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.187567249570693,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.187414982827704,                      !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.187262716084718,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.187110449341729,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.18695818259874,                       !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.186805915855754,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.186653649112765,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.180144245850029,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.173634842587293,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.167125439324556,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.16061603606182,                       !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.154106632799084,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.147597229536348,                      !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.147597229536348,                      !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.141468493131083,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.135339756725815,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.12921102032055,                       !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.123082283915284,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.116953547510016,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.110824811104751,                      !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.110824811104751,                      !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.107132342587292,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.103439874069835,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.0997474055523756,                     !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.0960549370349162,                     !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.0923624685174594,                     !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.08867,                                !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.0891648669147116,                     !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.0896597338294211,                     !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.090154600744133,                      !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.0906494676588446,                     !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.0911443345735539,                     !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.0916392014882655,                     !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.114250812821981,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.136862424155696,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.159474035489411,                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.182085646823126,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.20469725815684,                       !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.227308869490555,                      !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.260503019461934,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.293697169433315,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.326891319404694,                      !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.360085469376073,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.393279619347453,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.426473769318832,                      !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.462865520892959,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.499257272467087,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.535649024041214,                      !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.57204077561534,                       !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.608432527189468,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.644824278763595,                      !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.644824278763595,                      !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.677028694905553,                      !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.70923311104751,                       !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.741437527189468,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.773641943331425,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.805846359473383,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.83805077561534,                       !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.83805077561534,                       !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.843456244991415,                      !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.848861714367486,                      !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.85426718374356,                       !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.859672653119634,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.865078122495706,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.87048359187178,                       !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.875889061247854,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.881294530623926,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.8867,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.8867,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.884872799084144,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.883045598168288,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.881218397252433,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.879391196336577,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.877563995420721,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.875736794504866,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.875736794504866,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.852439982827705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.829143171150544,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.805846359473383,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.782549547796222,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.759252736119061,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.7359559244419,                        !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.7359559244419,                        !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.720729250143102,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.705502575844305,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.690275901545506,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.675049227246708,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.659822552947911,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.644595878649113,                      !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.644595878649113,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.627313603319976,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.610031327990842,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.592749052661706,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.575466777332571,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.558184502003435,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.540902226674299,                      !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.540902226674299,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.524381285060104,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.507860343445906,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.491339401831712,                      !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.474818460217517,                      !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.458297518603319,                      !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.441776576989124,                      !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.425255635374929,                      !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.408734693760732,                      !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.392213752146537,                      !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.367318139668002,                      !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.342422527189468,                      !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.317526914710933,                      !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.292631302232399,                      !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.267735689753864,                      !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.242840077275329,                      !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.228070203205495,                      !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.213300329135662,                      !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.198530455065827,                      !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.183760580995992,                      !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.168990706926158,                      !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.154220832856325,                      !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.157304234401832,                      !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.160387635947338,                      !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.163471037492845,                      !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.166554439038352,                      !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.169637840583858,                      !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.172721242129365,                      !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.187414982827704,                      !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.202108723526045,                      !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.216802464224385,                      !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.231496204922726,                      !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.246189945621065,                      !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.260883686319405,                      !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.278242095020034,                      !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.295600503720664,                      !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.312958912421294,                      !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.330317321121923,                      !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.347675729822553,                      !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.365034138523183,                      !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.37078220807098,                       !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.376530277618774,                      !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.382278347166571,                      !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.388026416714368,                      !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.393774486262163,                      !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.39952255580996,                       !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.378810472095021,                      !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.358098388380079,                      !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.33738630466514,                       !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.316674220950199,                      !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.29596213723526,                       !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.275250053520321,                      !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.245066978391528,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.214883903262736;                      !- Value Until Time 154

OS:AdditionalProperties,
  {7071cc73-aaa3-4186-adc0-52e0d798e2a1}, !- Handle
  {2e216d34-1a88-40fd-9050-368999705c24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {618d3caf-4f1b-4aa9-b96c-89dba58e1ab3}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab83bf14-2cb8-453a-a5d2-5f4a5d8133fe}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12b3cc82-29fc-4ec6-95b3-3a95918bf6f6}, !- Handle
  Schedule Rule 20,                       !- Name
  {5ec30b08-13d3-40cf-995c-2eea15c60d1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3217174d-dbab-4513-8aa1-9a9115ec5942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65b8398c-d06f-43a8-90d5-439add5e401a}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5757;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {0379ae9d-fced-4047-bdb1-6c96bda77824}, !- Handle
  {65b8398c-d06f-43a8-90d5-439add5e401a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5757 ~ 0.5757,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {b2412201-c8ab-4d42-a11b-45c71ca01149}, !- Handle
  Schedule Rule 21,                       !- Name
  {5ec30b08-13d3-40cf-995c-2eea15c60d1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00512aed-03cf-4500-a71b-3fd0761bd485}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {305553d5-5077-4300-8172-0707608979b5}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.599640816326531,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.599681632653061,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.6056,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.5996,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.5936,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.5876,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.5816,                                 !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.5756,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5696,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.566783333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.563966666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.56115,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.558333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.555516666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.5527,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5527,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.60025306122449,                       !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.60029387755102,                       !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.600334693877551,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.600375510204082,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.600416326530612,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.600457142857143,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5472,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.600497959183673,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.600538775510204,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.600579591836734,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.600620408163265,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.600661224489796,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.600702040816326,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5466,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.600742857142857,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.546416666666667,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.600783673469388,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.546233333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.600824489795918,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.600865306122449,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.60090612244898,                       !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.60094693877551,                       !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.600987755102041,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.601028571428571,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.601069387755102,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.601110204081633,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.601151020408163,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.601191836734694,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.601232653061225,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.601273469387755,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.601314285714286,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.601355102040816,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.601395918367347,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.601436734693878,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.601477551020408,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.601518367346939,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.601559183673469,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.5068,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.6016,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.5005,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.601640816326531,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4942,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.601681632653062,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.487116666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.601722448979592,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.480033333333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.601763265306123,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.47295,                                !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.601804081632653,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.465866666666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.601844897959184,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.458783333333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.601885714285715,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.4517,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.4517,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.449933333333333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.448166666666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.4464,                                 !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.444633333333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.442866666666667,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.4411,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4411,                                 !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.602212244897959,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.60225306122449,                       !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.60229387755102,                       !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.602334693877551,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.602375510204082,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.602416326530612,                      !- Value Until Time 84
  11,                                     !- Hour 85
  30,                                     !- Minute 85
  0.4497,                                 !- Value Until Time 85
  11,                                     !- Hour 86
  39,                                     !- Minute 86
  0.602457142857143,                      !- Value Until Time 86
  11,                                     !- Hour 87
  49,                                     !- Minute 87
  0.602497959183674,                      !- Value Until Time 87
  11,                                     !- Hour 88
  59,                                     !- Minute 88
  0.602538775510204,                      !- Value Until Time 88
  12,                                     !- Hour 89
  9,                                      !- Minute 89
  0.602579591836735,                      !- Value Until Time 89
  12,                                     !- Hour 90
  19,                                     !- Minute 90
  0.602620408163265,                      !- Value Until Time 90
  12,                                     !- Hour 91
  29,                                     !- Minute 91
  0.602661224489796,                      !- Value Until Time 91
  12,                                     !- Hour 92
  30,                                     !- Minute 92
  0.4629,                                 !- Value Until Time 92
  12,                                     !- Hour 93
  39,                                     !- Minute 93
  0.602702040816326,                      !- Value Until Time 93
  12,                                     !- Hour 94
  49,                                     !- Minute 94
  0.602742857142857,                      !- Value Until Time 94
  12,                                     !- Hour 95
  59,                                     !- Minute 95
  0.602783673469388,                      !- Value Until Time 95
  13,                                     !- Hour 96
  9,                                      !- Minute 96
  0.602824489795918,                      !- Value Until Time 96
  13,                                     !- Hour 97
  19,                                     !- Minute 97
  0.602865306122449,                      !- Value Until Time 97
  13,                                     !- Hour 98
  29,                                     !- Minute 98
  0.602906122448979,                      !- Value Until Time 98
  13,                                     !- Hour 99
  30,                                     !- Minute 99
  0.4735,                                 !- Value Until Time 99
  13,                                     !- Hour 100
  39,                                     !- Minute 100
  0.60294693877551,                       !- Value Until Time 100
  13,                                     !- Hour 101
  49,                                     !- Minute 101
  0.60298775510204,                       !- Value Until Time 101
  13,                                     !- Hour 102
  59,                                     !- Minute 102
  0.603028571428571,                      !- Value Until Time 102
  14,                                     !- Hour 103
  9,                                      !- Minute 103
  0.603069387755102,                      !- Value Until Time 103
  14,                                     !- Hour 104
  19,                                     !- Minute 104
  0.603110204081632,                      !- Value Until Time 104
  14,                                     !- Hour 105
  29,                                     !- Minute 105
  0.603151020408163,                      !- Value Until Time 105
  14,                                     !- Hour 106
  30,                                     !- Minute 106
  0.4944,                                 !- Value Until Time 106
  14,                                     !- Hour 107
  39,                                     !- Minute 107
  0.603191836734693,                      !- Value Until Time 107
  14,                                     !- Hour 108
  49,                                     !- Minute 108
  0.603232653061224,                      !- Value Until Time 108
  14,                                     !- Hour 109
  59,                                     !- Minute 109
  0.603273469387755,                      !- Value Until Time 109
  15,                                     !- Hour 110
  9,                                      !- Minute 110
  0.603314285714285,                      !- Value Until Time 110
  15,                                     !- Hour 111
  19,                                     !- Minute 111
  0.603355102040816,                      !- Value Until Time 111
  15,                                     !- Hour 112
  29,                                     !- Minute 112
  0.603395918367347,                      !- Value Until Time 112
  15,                                     !- Hour 113
  30,                                     !- Minute 113
  0.4948,                                 !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.603436734693877,                      !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.603477551020408,                      !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.603518367346938,                      !- Value Until Time 116
  16,                                     !- Hour 117
  9,                                      !- Minute 117
  0.603559183673469,                      !- Value Until Time 117
  16,                                     !- Hour 118
  19,                                     !- Minute 118
  0.603599999999999,                      !- Value Until Time 118
  16,                                     !- Hour 119
  29,                                     !- Minute 119
  0.60364081632653,                       !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.4918,                                 !- Value Until Time 120
  16,                                     !- Hour 121
  39,                                     !- Minute 121
  0.603681632653061,                      !- Value Until Time 121
  16,                                     !- Hour 122
  40,                                     !- Minute 122
  0.49365,                                !- Value Until Time 122
  16,                                     !- Hour 123
  49,                                     !- Minute 123
  0.603722448979591,                      !- Value Until Time 123
  16,                                     !- Hour 124
  50,                                     !- Minute 124
  0.4955,                                 !- Value Until Time 124
  16,                                     !- Hour 125
  59,                                     !- Minute 125
  0.603763265306122,                      !- Value Until Time 125
  17,                                     !- Hour 126
  0,                                      !- Minute 126
  0.49735,                                !- Value Until Time 126
  17,                                     !- Hour 127
  9,                                      !- Minute 127
  0.603804081632653,                      !- Value Until Time 127
  17,                                     !- Hour 128
  10,                                     !- Minute 128
  0.4992,                                 !- Value Until Time 128
  17,                                     !- Hour 129
  19,                                     !- Minute 129
  0.603844897959183,                      !- Value Until Time 129
  17,                                     !- Hour 130
  20,                                     !- Minute 130
  0.50105,                                !- Value Until Time 130
  17,                                     !- Hour 131
  29,                                     !- Minute 131
  0.603885714285714,                      !- Value Until Time 131
  17,                                     !- Hour 132
  30,                                     !- Minute 132
  0.5029,                                 !- Value Until Time 132
  17,                                     !- Hour 133
  39,                                     !- Minute 133
  0.603926530612244,                      !- Value Until Time 133
  17,                                     !- Hour 134
  40,                                     !- Minute 134
  0.506883333333333,                      !- Value Until Time 134
  17,                                     !- Hour 135
  49,                                     !- Minute 135
  0.603967346938775,                      !- Value Until Time 135
  17,                                     !- Hour 136
  50,                                     !- Minute 136
  0.510866666666667,                      !- Value Until Time 136
  17,                                     !- Hour 137
  59,                                     !- Minute 137
  0.604008163265305,                      !- Value Until Time 137
  18,                                     !- Hour 138
  0,                                      !- Minute 138
  0.51485,                                !- Value Until Time 138
  18,                                     !- Hour 139
  9,                                      !- Minute 139
  0.604048979591836,                      !- Value Until Time 139
  18,                                     !- Hour 140
  10,                                     !- Minute 140
  0.518833333333333,                      !- Value Until Time 140
  18,                                     !- Hour 141
  19,                                     !- Minute 141
  0.604089795918367,                      !- Value Until Time 141
  18,                                     !- Hour 142
  20,                                     !- Minute 142
  0.522816666666667,                      !- Value Until Time 142
  18,                                     !- Hour 143
  29,                                     !- Minute 143
  0.604130612244897,                      !- Value Until Time 143
  18,                                     !- Hour 144
  30,                                     !- Minute 144
  0.5268,                                 !- Value Until Time 144
  18,                                     !- Hour 145
  39,                                     !- Minute 145
  0.604171428571428,                      !- Value Until Time 145
  18,                                     !- Hour 146
  40,                                     !- Minute 146
  0.532283333333333,                      !- Value Until Time 146
  18,                                     !- Hour 147
  49,                                     !- Minute 147
  0.604212244897959,                      !- Value Until Time 147
  18,                                     !- Hour 148
  50,                                     !- Minute 148
  0.537766666666667,                      !- Value Until Time 148
  18,                                     !- Hour 149
  59,                                     !- Minute 149
  0.604253061224489,                      !- Value Until Time 149
  19,                                     !- Hour 150
  0,                                      !- Minute 150
  0.54325,                                !- Value Until Time 150
  19,                                     !- Hour 151
  9,                                      !- Minute 151
  0.60429387755102,                       !- Value Until Time 151
  19,                                     !- Hour 152
  10,                                     !- Minute 152
  0.548733333333334,                      !- Value Until Time 152
  19,                                     !- Hour 153
  19,                                     !- Minute 153
  0.60433469387755,                       !- Value Until Time 153
  19,                                     !- Hour 154
  20,                                     !- Minute 154
  0.554216666666667,                      !- Value Until Time 154
  19,                                     !- Hour 155
  30,                                     !- Minute 155
  0.5597,                                 !- Value Until Time 155
  19,                                     !- Hour 156
  40,                                     !- Minute 156
  0.5655,                                 !- Value Until Time 156
  19,                                     !- Hour 157
  50,                                     !- Minute 157
  0.5713,                                 !- Value Until Time 157
  20,                                     !- Hour 158
  0,                                      !- Minute 158
  0.5771,                                 !- Value Until Time 158
  20,                                     !- Hour 159
  10,                                     !- Minute 159
  0.5829,                                 !- Value Until Time 159
  20,                                     !- Hour 160
  20,                                     !- Minute 160
  0.5887,                                 !- Value Until Time 160
  20,                                     !- Hour 161
  30,                                     !- Minute 161
  0.604620408163265,                      !- Value Until Time 161
  20,                                     !- Hour 162
  40,                                     !- Minute 162
  0.604661224489795,                      !- Value Until Time 162
  20,                                     !- Hour 163
  50,                                     !- Minute 163
  0.604702040816326,                      !- Value Until Time 163
  21,                                     !- Hour 164
  0,                                      !- Minute 164
  0.604742857142856,                      !- Value Until Time 164
  21,                                     !- Hour 165
  10,                                     !- Minute 165
  0.604783673469387,                      !- Value Until Time 165
  21,                                     !- Hour 166
  20,                                     !- Minute 166
  0.604824489795918,                      !- Value Until Time 166
  21,                                     !- Hour 167
  30,                                     !- Minute 167
  0.604865306122448,                      !- Value Until Time 167
  21,                                     !- Hour 168
  40,                                     !- Minute 168
  0.604906122448979,                      !- Value Until Time 168
  21,                                     !- Hour 169
  50,                                     !- Minute 169
  0.60494693877551,                       !- Value Until Time 169
  22,                                     !- Hour 170
  0,                                      !- Minute 170
  0.60498775510204,                       !- Value Until Time 170
  22,                                     !- Hour 171
  10,                                     !- Minute 171
  0.605028571428571,                      !- Value Until Time 171
  22,                                     !- Hour 172
  20,                                     !- Minute 172
  0.605069387755102,                      !- Value Until Time 172
  22,                                     !- Hour 173
  30,                                     !- Minute 173
  0.605110204081632,                      !- Value Until Time 173
  22,                                     !- Hour 174
  40,                                     !- Minute 174
  0.605151020408163,                      !- Value Until Time 174
  22,                                     !- Hour 175
  50,                                     !- Minute 175
  0.605191836734694,                      !- Value Until Time 175
  23,                                     !- Hour 176
  0,                                      !- Minute 176
  0.605232653061224,                      !- Value Until Time 176
  23,                                     !- Hour 177
  10,                                     !- Minute 177
  0.605273469387755,                      !- Value Until Time 177
  23,                                     !- Hour 178
  20,                                     !- Minute 178
  0.605314285714285,                      !- Value Until Time 178
  23,                                     !- Hour 179
  30,                                     !- Minute 179
  0.605355102040816,                      !- Value Until Time 179
  23,                                     !- Hour 180
  40,                                     !- Minute 180
  0.605395918367347,                      !- Value Until Time 180
  23,                                     !- Hour 181
  50,                                     !- Minute 181
  0.605436734693877,                      !- Value Until Time 181
  24,                                     !- Hour 182
  0,                                      !- Minute 182
  0.605477551020408;                      !- Value Until Time 182

OS:AdditionalProperties,
  {0bd5f281-ed3f-43a9-b80d-ca5c093374d6}, !- Handle
  {305553d5-5077-4300-8172-0707608979b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {8f8e76dd-ed91-4f88-b2e1-9a3a8d1a9add}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {647b8e60-c39d-418b-9374-002d3f454d7f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4a31613c-fe21-4a40-8eda-9c0fde663596}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7076e66c-db6f-4de6-b1df-13d6980fbcc6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c399d7e9-7404-47a1-b38b-6fd2523c3063}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8d6cec9e-c562-42d1-84ae-6f81df17b84a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2b86d91e-e567-4d48-8a82-f2112562ac13}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c39d5280-e809-458c-814f-0c81e16be6f4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b38f905f-4cea-4a66-bdc0-c4c16d412f11}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e786e3df-02a2-4039-84f1-535b10f80349}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {055b5b01-a662-4de3-aaf6-03abd332e154}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7a4c3302-6f87-4ea6-bba6-8ce2a8e53127}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {10849ade-3465-41bf-81ee-7d20a95ccbfc}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {15ad793f-8100-4b77-9bc0-8001f7fb7dbd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {767cd2f7-aacf-499f-9428-cefd21613a91}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {706f7002-0759-41df-915b-9f0e20b4b56a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5bf64864-65fa-47c6-ada4-f9fee9bda293}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d90e56d9-468a-4652-9f27-0c73f9e7e56c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {82151012-8075-4a2a-a087-bdd4c4ad6c67}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {48a65924-cffb-4b12-9890-a8b539d16ca9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c55bb475-9545-4637-b091-520bed5eaea2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ecb45eb9-a716-4f0b-b54e-4fce37661611}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fd098b16-1d61-461b-bbae-6df1705a9b5f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {00796cf9-9e03-4976-a340-8596b130548f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {caa0a35d-44cd-454f-af63-8d70507aed69}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8b391620-0998-4b28-b7cd-4055f24d0e22}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {88f6fd61-bce7-4168-b769-ef1c966bd78c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1038ce0f-e0fe-48ed-8422-2e8d871672a1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7e474772-79f0-4bfd-a598-ce3ce0179515}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7b9dc306-81d5-426c-ae14-ca44c7926bc6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bf1e13ce-6896-4626-bf46-b683f22e709b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {068ccb35-e642-49b2-84b6-bf97fb0e69cb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {487c0166-8ddf-419c-b835-0d567969a3aa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {55f06048-e023-45bf-bfe4-5a4f07fd8e6d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4c7b9fea-d58d-4517-b793-20089082da71}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {66aab325-5ef1-42a9-802e-553ace1968b7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  1;                                      !- Value

