
OS:Version,
  {7dd4b55f-4792-4a4f-988c-17cb8d70838a}, !- Handle
  2.4.3;                                  !- Version Identifier

OS:Site,
  {dfe8f1a9-4642-489e-9d8f-d2d8753e9b34}, !- Handle
  Los Angeles Intl Arpt,                  !- Name
  33.93,                                  !- Latitude {deg}
  -118.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  30,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {eb2f3c32-a7c2-42ca-a07d-92ff5babde38}, !- Handle
  2000,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {58278bee-8377-4c40-950d-377ef00182af}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  9;                                      !- Climate Zone Value 2

OS:Building,
  {28cd65cc-3158-4ff0-8dd3-e9e38959a9de}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1bd1976a-a1d0-40ce-8ec8-ee28804f9775}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ESe;                                    !- Standards Building Type

OS:Facility,
  {73ec091c-efa5-4d1a-8d06-4cf676b4a2ed}; !- Handle

OS:SimulationControl,
  {f8036d56-8825-4922-8a05-c830b715852f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {113d7bd7-7846-4020-8e98-eb5bb3e9272d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {2cc9f60d-8657-4874-9ef9-20b9cf84a0c9}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {de734022-f093-4c2b-b9d1-2796070faf35}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {8eb52f47-0c87-4245-9ec8-44695a47710d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b6040081-6a93-474b-8554-baee3778b233}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {de886162-2edf-470f-a9e3-30569bcfde0a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {8db6e390-7990-4ad4-8ddc-8dbd481d26bd}, !- Handle
  Los Angeles Intl Arpt Ann Htg 99.6% Condns DB, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f09c265a-1019-406b-95de-e799255fd543}, !- Handle
  Los Angeles Intl Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6ed9ee75-b81b-424b-8f0b-22160f9d0f07}, !- Handle
  Los Angeles Intl Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  13.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  13.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {86b05c0e-a7a0-4905-8fd8-86b6fa7a18a4}, !- Handle
  Los Angeles Intl Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.108;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8731fabb-1f86-4036-a558-d635daef1b35}, !- Handle
  Los Angeles Intl Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.108;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {981e2986-4cfe-4d1c-b52a-64e99ddec162}, !- Handle
  Los Angeles Intl Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  19.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.108;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67134a13-6a99-4e33-8860-62484c6f84bb}, !- Handle
  Los Angeles Intl Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  61900,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100965,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Taub {dimensionless}
  2.108;                                  !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {7e56fe34-9a0a-431b-b6de-2a3534b91d98}, !- Handle
  ESe Classroom,                          !- Name
  ,                                       !- Default Construction Set Name
  {552b2caa-e46b-477e-801c-b3ff22c3296e}, !- Default Schedule Set Name
  {5d552756-0509-49a3-b84e-7ae4bf202242}, !- Group Rendering Name
  {d1a5295d-a8b6-4107-bfbd-e9b4ff5d770a}, !- Design Specification Outdoor Air Object Name
  ESe,                                    !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {552b2caa-e46b-477e-801c-b3ff22c3296e}, !- Handle
  ESe Classroom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Number of People Schedule Name
  {2216ba95-b97f-4ecb-9e36-7204b616f37f}, !- People Activity Level Schedule Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Lighting Schedule Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d1a5295d-a8b6-4107-bfbd-e9b4ff5d770a}, !- Handle
  ESe Classroom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Handle
  D_ESe_Clrm_Occup_Yr,                    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {4bccc3f2-536d-473c-9847-b33447edb774}, !- Default Day Schedule Name
  {c75f6e42-0aa1-42a6-8d71-3ce4d0c0c0ad}, !- Summer Design Day Schedule Name
  {424c4ecb-5b45-4d56-98ac-b470773408bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bccc3f2-536d-473c-9847-b33447edb774}, !- Handle
  D_ESe_Clrm_Occup_Yr Default,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {c75f6e42-0aa1-42a6-8d71-3ce4d0c0c0ad}, !- Handle
  D_ESe_Clrm_Occup_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {424c4ecb-5b45-4d56-98ac-b470773408bc}, !- Handle
  D_ESe_Clrm_Occup_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9b31282-8d23-4a91-ba49-abbae88fc2c6}, !- Handle
  Schedule Rule 550,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {052299e3-9492-4a84-8721-7681fffb422e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {363f69c8-ef0a-4eea-a65e-f86866795cd2}, !- Handle
  Schedule Rule 549,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {470dabc9-531f-4f17-ab40-6324e75a8327}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {d6fc1739-a281-4d43-9b28-adb03d46858e}, !- Handle
  Schedule Rule 548,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a61e33b-7b81-4115-8301-20649a077d4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {f0401a1b-0cf4-437c-8b43-74fc3157b396}, !- Handle
  Schedule Rule 547,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {41d8a825-ec97-4f5c-8c8f-4adafe8a2e0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {b0275124-0bef-4413-98e7-2c010ac29e15}, !- Handle
  Schedule Rule 546,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {36f819e4-5bc5-45c9-96d6-ec9b92c97e5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {250db073-af56-4e8c-ac9f-a5e645cc95ec}, !- Handle
  Schedule Rule 545,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fb3959c3-c89b-4a7e-b46f-9b59f8eed671}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {fe73bb71-218a-4aa7-8234-94529201e29a}, !- Handle
  Schedule Rule 544,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {792be5c8-00b7-417b-b834-670003a15dc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {777ae18c-8f14-4f64-baf5-dea61b3ccd63}, !- Handle
  Schedule Rule 543,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7a47f4b4-e9b1-48db-ac73-d2a586cd09e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {b786febf-8285-4901-9e97-c5eabfbfa2cb}, !- Handle
  Schedule Rule 542,                      !- Name
  {ba25abd5-c539-464d-bd0e-b836eda8b078}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6bc8f95b-f708-4ebd-97f1-9f6132efa5e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {052299e3-9492-4a84-8721-7681fffb422e}, !- Handle
  D_ESe_Clrm_Occup_Yr Sun Day 2,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {470dabc9-531f-4f17-ab40-6324e75a8327}, !- Handle
  D_ESe_Clrm_Occup_Yr Sat Day 2,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a61e33b-7b81-4115-8301-20649a077d4b}, !- Handle
  D_ESe_Clrm_Occup_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {41d8a825-ec97-4f5c-8c8f-4adafe8a2e0b}, !- Handle
  D_ESe_Clrm_Occup_Yr Sun Day 1,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36f819e4-5bc5-45c9-96d6-ec9b92c97e5b}, !- Handle
  D_ESe_Clrm_Occup_Yr Sat Day 1,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb3959c3-c89b-4a7e-b46f-9b59f8eed671}, !- Handle
  D_ESe_Clrm_Occup_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {792be5c8-00b7-417b-b834-670003a15dc5}, !- Handle
  D_ESe_Clrm_Occup_Yr Sun Day,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a47f4b4-e9b1-48db-ac73-d2a586cd09e8}, !- Handle
  D_ESe_Clrm_Occup_Yr Sat Day,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6bc8f95b-f708-4ebd-97f1-9f6132efa5e0}, !- Handle
  D_ESe_Clrm_Occup_Yr Default|Wkdy Day,   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {2216ba95-b97f-4ecb-9e36-7204b616f37f}, !- Handle
  DEER Activity 117W/person,              !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  {38817a18-e619-447c-9b1f-9a5f261acba9}, !- Default Day Schedule Name
  {8f053b94-6607-4fb1-b076-72140c5a082d}, !- Summer Design Day Schedule Name
  {be6cebdf-0fca-4858-a94a-670ff50b2bfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38817a18-e619-447c-9b1f-9a5f261acba9}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8f053b94-6607-4fb1-b076-72140c5a082d}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {be6cebdf-0fca-4858-a94a-670ff50b2bfa}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Handle
  D17_ESe_Clrm_LF_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {ae7a34e3-077b-41bb-a487-29b7f70f337e}, !- Default Day Schedule Name
  {4d800f3a-a957-4b9a-83c3-33371cc1c647}, !- Summer Design Day Schedule Name
  {ba184f88-8d0d-4537-ae63-5971c6409325}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae7a34e3-077b-41bb-a487-29b7f70f337e}, !- Handle
  D17_ESe_Clrm_LF_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4d800f3a-a957-4b9a-83c3-33371cc1c647}, !- Handle
  D17_ESe_Clrm_LF_Yr Summer Design Day,   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {ba184f88-8d0d-4537-ae63-5971c6409325}, !- Handle
  D17_ESe_Clrm_LF_Yr Winter Design Day,   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2e90b876-d72e-490e-a3f0-769f9a003a1d}, !- Handle
  Schedule Rule 564,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecedb980-76ed-444e-b753-89a4cdda93f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  12,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {f4144efe-f428-464a-9a8e-181aa77ade47}, !- Handle
  Schedule Rule 563,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {427ba390-c7ab-4505-b25f-8701642c9da7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  12,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {9be5afed-72f3-4163-ba88-a11f791d5d72}, !- Handle
  Schedule Rule 562,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4de61264-8233-4f49-b9f3-6e9cff8c977a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {c7091315-65b7-40c1-bae4-8c1361012725}, !- Handle
  Schedule Rule 561,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2fa0bdb5-3b81-48e6-984a-171349bf2236}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {2bdaceba-641f-452b-96b9-f6eb7f71485f}, !- Handle
  Schedule Rule 560,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {be9e7cb2-1943-4221-9d21-032acc7957e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  13,                                     !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Rule,
  {4ecd72aa-c058-4c52-9563-a599b75b8532}, !- Handle
  Schedule Rule 559,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {df4ae7b9-a4fd-4d41-b08b-e5d65beb5fe7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  13,                                     !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Rule,
  {6373b7dc-ce15-459a-9756-eb294b221a9e}, !- Handle
  Schedule Rule 558,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {81cf49e5-db44-463d-8a30-b9ba6e97d2f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {0524fd4d-4112-490a-930a-5f5ae6dff5dd}, !- Handle
  Schedule Rule 557,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e8eb57a2-6477-4567-adaa-f66720ac4490}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {44c57997-876c-4b2b-89ae-bfef546b0a18}, !- Handle
  Schedule Rule 556,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cac5efe6-622b-4f8f-9bc3-1b3ef2fc2060}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  4,                                      !- Start Day
  4,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {f07e5d9e-0506-4fbb-806f-580a5311dee4}, !- Handle
  Schedule Rule 555,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5c669eb2-52ca-4cdd-84fe-e3185bddb4f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  4,                                      !- Start Day
  4,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {037914b8-533f-4f16-853a-8fc869dc93ba}, !- Handle
  Schedule Rule 554,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4b5695da-2289-40a5-841f-57bb9396e144}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {0a2fc0a3-8cd7-4ab5-a658-e46dd3b5690f}, !- Handle
  Schedule Rule 553,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fa264c92-a0a0-437e-b97d-62cef8a3b5e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {bebcbad0-de06-49a5-8729-8bce06dd469f}, !- Handle
  Schedule Rule 552,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {ae768ced-40f6-46ec-95dc-7f58edb8ac43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Rule,
  {252c36f2-07e0-479c-bcbd-3c543f9d54ae}, !- Handle
  Schedule Rule 551,                      !- Name
  {ad19e410-3ec6-448f-8c2a-e85757345ea6}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {98c58247-91db-4c9f-b48f-a9e4e6d18bed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {ecedb980-76ed-444e-b753-89a4cdda93f0}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 6,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {427ba390-c7ab-4505-b25f-8701642c9da7}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 6,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4de61264-8233-4f49-b9f3-6e9cff8c977a}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 5,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2fa0bdb5-3b81-48e6-984a-171349bf2236}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 5,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {be9e7cb2-1943-4221-9d21-032acc7957e5}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 4,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {df4ae7b9-a4fd-4d41-b08b-e5d65beb5fe7}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 4,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {81cf49e5-db44-463d-8a30-b9ba6e97d2f6}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 3,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e8eb57a2-6477-4567-adaa-f66720ac4490}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 3,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {cac5efe6-622b-4f8f-9bc3-1b3ef2fc2060}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 2,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c669eb2-52ca-4cdd-84fe-e3185bddb4f5}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4b5695da-2289-40a5-841f-57bb9396e144}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day 1,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fa264c92-a0a0-437e-b97d-62cef8a3b5e0}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {ae768ced-40f6-46ec-95dc-7f58edb8ac43}, !- Handle
  D17_ESe_Clrm_LF_Yr Wknd Day,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {98c58247-91db-4c9f-b48f-a9e4e6d18bed}, !- Handle
  D17_ESe_Clrm_LF_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Handle
  D_ESe_Clrm_Misc_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {87a1d554-8f03-4d88-a06a-8acc32e8f757}, !- Default Day Schedule Name
  {8821f2ce-d79d-4bc2-96d9-25a05cdb1e10}, !- Summer Design Day Schedule Name
  {3298d87d-69dd-4593-a62d-e8feb034a9ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87a1d554-8f03-4d88-a06a-8acc32e8f757}, !- Handle
  D_ESe_Clrm_Misc_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01;                                   !- Value Until Time 6

OS:Schedule:Day,
  {8821f2ce-d79d-4bc2-96d9-25a05cdb1e10}, !- Handle
  D_ESe_Clrm_Misc_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3298d87d-69dd-4593-a62d-e8feb034a9ef}, !- Handle
  D_ESe_Clrm_Misc_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2113304e-31e9-42d1-967b-b5309ea9d73a}, !- Handle
  Schedule Rule 573,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {370d4dc0-8757-4d80-9c61-9822e1e62e5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {024e5e92-1760-4a7d-9409-7b1cbb6a9c34}, !- Handle
  Schedule Rule 572,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac684069-e4ca-4767-8e7a-f5b4a0d428a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {13fbd122-0fda-4ee6-8103-0b40d3e6a434}, !- Handle
  Schedule Rule 571,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {963bc71b-a56c-4d2f-8cbf-041ebf16ec45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {1c201c07-1874-4fa5-8cba-78b67e09725b}, !- Handle
  Schedule Rule 570,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9f3ca0d-19c2-4650-970f-0cda9951b1b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {fa86c8c7-71a8-4ad9-9206-584183b2a5e1}, !- Handle
  Schedule Rule 569,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bf13b1cf-44ec-4250-82f8-5308f1c1fce9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {d727efc2-2f51-4ed1-8fa2-82651c09982d}, !- Handle
  Schedule Rule 568,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9084392b-96f6-45ec-b6c6-900ff5311c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {7f61e5a8-38ee-4aa5-bb9b-b790d7e48403}, !- Handle
  Schedule Rule 567,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {39665a03-2273-4ef7-b1bc-7f6ba5f7c60a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {24fdd31b-b2ae-4ff0-8730-232cd76c99f9}, !- Handle
  Schedule Rule 566,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4300aca6-9b3c-478b-a248-8f6631f19b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {b03f76e9-d2aa-4ea7-bd37-3d78c73fd19c}, !- Handle
  Schedule Rule 565,                      !- Name
  {929c339b-04a5-4ac8-b4be-17a7bc04a30b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a2dbb298-389f-4771-a641-22f5ba6ec8a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {370d4dc0-8757-4d80-9c61-9822e1e62e5d}, !- Handle
  D_ESe_Clrm_Misc_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ac684069-e4ca-4767-8e7a-f5b4a0d428a6}, !- Handle
  D_ESe_Clrm_Misc_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {963bc71b-a56c-4d2f-8cbf-041ebf16ec45}, !- Handle
  D_ESe_Clrm_Misc_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {f9f3ca0d-19c2-4650-970f-0cda9951b1b0}, !- Handle
  D_ESe_Clrm_Misc_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bf13b1cf-44ec-4250-82f8-5308f1c1fce9}, !- Handle
  D_ESe_Clrm_Misc_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9084392b-96f6-45ec-b6c6-900ff5311c4d}, !- Handle
  D_ESe_Clrm_Misc_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {39665a03-2273-4ef7-b1bc-7f6ba5f7c60a}, !- Handle
  D_ESe_Clrm_Misc_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4300aca6-9b3c-478b-a248-8f6631f19b7b}, !- Handle
  D_ESe_Clrm_Misc_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a2dbb298-389f-4771-a641-22f5ba6ec8a9}, !- Handle
  D_ESe_Clrm_Misc_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Handle
  D_ESe_All_C_Inf_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {0caf51de-0eca-4f0c-b58b-2818a0ab659e}, !- Default Day Schedule Name
  {dfcf9559-065a-4458-bf3d-d3752df0a9fa}, !- Summer Design Day Schedule Name
  {1be1eae6-a1f0-4af7-b62c-a23a8334c888}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0caf51de-0eca-4f0c-b58b-2818a0ab659e}, !- Handle
  D_ESe_All_C_Inf_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dfcf9559-065a-4458-bf3d-d3752df0a9fa}, !- Handle
  D_ESe_All_C_Inf_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1be1eae6-a1f0-4af7-b62c-a23a8334c888}, !- Handle
  D_ESe_All_C_Inf_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6189a7c5-9ba6-4ea1-9162-95e2b534fa49}, !- Handle
  Schedule Rule 582,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7be3eda-9f2f-4546-bd99-3f9845133282}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {bd33461e-32ca-49b9-9943-9d5ff2834dc8}, !- Handle
  Schedule Rule 581,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ac3d9a4-1073-473c-a73e-4b33ba84357b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {5b9799be-93e9-4e21-9d79-d99b8fe917be}, !- Handle
  Schedule Rule 580,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {479b733e-6434-431e-a1eb-6dd41f5e4fe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {aba0f915-0a9a-4236-907c-4ba8406ec4ca}, !- Handle
  Schedule Rule 579,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b13b2f1-ec4b-4e35-adbe-d806ba53076a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {6f55cad9-b9ab-4863-a1bd-16312fd4fe52}, !- Handle
  Schedule Rule 578,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f1fd0119-46a5-47ba-a984-bede7962af95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {52d1b865-cd7f-43ae-a709-17659204938c}, !- Handle
  Schedule Rule 577,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bbaf36e0-599c-4945-8e1a-704cbfc55e6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {08bb1fb4-117b-442e-8fc1-8965d4456552}, !- Handle
  Schedule Rule 576,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9270e2ad-ba63-4a74-b44b-80d539f74648}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {240b8f7b-0cae-4d6d-8d68-7c95460b4715}, !- Handle
  Schedule Rule 575,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f93f3cb9-df3c-4187-9592-66e2e7b4ef89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {a210ed4d-1a42-4c57-b0ef-29f09500caa4}, !- Handle
  Schedule Rule 574,                      !- Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a7cb2e74-dbd6-4aaf-8a0c-ca23db99af55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {e7be3eda-9f2f-4546-bd99-3f9845133282}, !- Handle
  D_ESe_All_C_Inf_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ac3d9a4-1073-473c-a73e-4b33ba84357b}, !- Handle
  D_ESe_All_C_Inf_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {479b733e-6434-431e-a1eb-6dd41f5e4fe9}, !- Handle
  D_ESe_All_C_Inf_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b13b2f1-ec4b-4e35-adbe-d806ba53076a}, !- Handle
  D_ESe_All_C_Inf_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1fd0119-46a5-47ba-a984-bede7962af95}, !- Handle
  D_ESe_All_C_Inf_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bbaf36e0-599c-4945-8e1a-704cbfc55e6c}, !- Handle
  D_ESe_All_C_Inf_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9270e2ad-ba63-4a74-b44b-80d539f74648}, !- Handle
  D_ESe_All_C_Inf_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f93f3cb9-df3c-4187-9592-66e2e7b4ef89}, !- Handle
  D_ESe_All_C_Inf_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a7cb2e74-dbd6-4aaf-8a0c-ca23db99af55}, !- Handle
  D_ESe_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {79a824df-a39f-4152-9664-a2ecdd36ae5f}, !- Handle
  ESe Classroom People,                   !- Name
  {ff966aa6-e56a-4b09-affa-3923e2786a7b}, !- People Definition Name
  {7e56fe34-9a0a-431b-b6de-2a3534b91d98}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2a7ebcd-0a08-4e57-94fe-97bc357ba787}, !- Work Efficiency Schedule Name
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Clothing Insulation Schedule Name
  {087f48c5-f6da-443a-8691-6b54b00085b1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ff966aa6-e56a-4b09-affa-3923e2786a7b}, !- Handle
  ESe Classroom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358438216876434,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {a2a7ebcd-0a08-4e57-94fe-97bc357ba787}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {223be0e1-29a5-4b0c-bf31-de6880d778b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {223be0e1-29a5-4b0c-bf31-de6880d778b5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Handle
  Clothing Schedule,                      !- Name
  {9b679f48-7144-4619-ba17-12b656d04ed7}, !- Schedule Type Limits Name
  {452a1c29-42ec-4b36-9827-216009863ea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {452a1c29-42ec-4b36-9827-216009863ea3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9b679f48-7144-4619-ba17-12b656d04ed7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80b37751-a5aa-458e-a78c-53b66771b63f}, !- Handle
  Schedule Rule 1,                        !- Name
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d07d54ee-9070-4dfd-99dc-63eb9479c1cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d07d54ee-9070-4dfd-99dc-63eb9479c1cd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9b679f48-7144-4619-ba17-12b656d04ed7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {087f48c5-f6da-443a-8691-6b54b00085b1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c47712ea-325b-416c-9f48-dd052cc6a44c}, !- Schedule Type Limits Name
  {02981b49-6ee2-4a3f-8299-3e8e3cb0ddd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02981b49-6ee2-4a3f-8299-3e8e3cb0ddd3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c47712ea-325b-416c-9f48-dd052cc6a44c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9b679f48-7144-4619-ba17-12b656d04ed7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c47712ea-325b-416c-9f48-dd052cc6a44c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights,
  {f5cfb1cf-40cf-4283-a1f7-42b1edaf219f}, !- Handle
  ESe Classroom Lights,                   !- Name
  {248353cf-2e52-4ca4-9204-97ab2ef26250}, !- Lights Definition Name
  {7e56fe34-9a0a-431b-b6de-2a3534b91d98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {248353cf-2e52-4ca4-9204-97ab2ef26250}, !- Handle
  ESe Classroom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bd8de352-a7e4-4ead-aa3b-bad7e5c9b3a8}, !- Handle
  ESe Classroom Elec Equip,               !- Name
  {f5020847-ff40-4954-8024-ed72098dba62}, !- Electric Equipment Definition Name
  {7e56fe34-9a0a-431b-b6de-2a3534b91d98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f5020847-ff40-4954-8024-ed72098dba62}, !- Handle
  ESe Classroom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Rendering:Color,
  {5d552756-0509-49a3-b84e-7ae4bf202242}, !- Handle
  Rendering Color 1,                      !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {ae491953-1b7a-4c54-8a79-0be0f7c6f28d}, !- Handle
  ECC CorridorStairway,                   !- Name
  ,                                       !- Default Construction Set Name
  {ecae2cbc-415e-4ff2-bf91-9d0f3912fff8}, !- Default Schedule Set Name
  {72e11093-6e62-4aa7-9ffe-c04b35637258}, !- Group Rendering Name
  {efd82fe2-08ee-4a52-871b-c6680d41a93c}, !- Design Specification Outdoor Air Object Name
  ECC,                                    !- Standards Building Type
  CorridorStairway;                       !- Standards Space Type

OS:DefaultScheduleSet,
  {ecae2cbc-415e-4ff2-bf91-9d0f3912fff8}, !- Handle
  ECC CorridorStairway Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Number of People Schedule Name
  {5333ab8e-cf67-41ae-84a5-695b14409e45}, !- People Activity Level Schedule Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Lighting Schedule Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {efd82fe2-08ee-4a52-871b-c6680d41a93c}, !- Handle
  ECC CorridorStairway Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Handle
  D_ECC_OffGen_Occup_Yr,                  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {20deb2ac-b97b-40a4-85e0-15ea83ba01a1}, !- Default Day Schedule Name
  {d9f65a3c-62f0-4331-ae16-21f8731659a3}, !- Summer Design Day Schedule Name
  {de90ab27-aaf9-4356-ba5e-6c8a69860461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20deb2ac-b97b-40a4-85e0-15ea83ba01a1}, !- Handle
  D_ECC_OffGen_Occup_Yr Default,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {d9f65a3c-62f0-4331-ae16-21f8731659a3}, !- Handle
  D_ECC_OffGen_Occup_Yr Summer Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de90ab27-aaf9-4356-ba5e-6c8a69860461}, !- Handle
  D_ECC_OffGen_Occup_Yr Winter Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ec0a960-96a7-4f26-abda-291d7290bbef}, !- Handle
  Schedule Rule 123,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f798e29-19b4-446e-89db-e0a9b9e04f78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {ad6e7d88-9333-44d1-b3b0-2159fd376d85}, !- Handle
  Schedule Rule 122,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a949d26b-bd14-47f9-9fbb-2343c95f0f3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {415b69c2-7240-4700-a691-dc7472610297}, !- Handle
  Schedule Rule 121,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b1dee29-9f60-4b37-8f0f-95eb746c88dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {1ac17f8b-23ba-4e74-8518-d378362d6b47}, !- Handle
  Schedule Rule 120,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fc8badfa-57ed-42b6-90bb-034655b3c116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {654807ae-ad21-4e17-a088-a62ab4105227}, !- Handle
  Schedule Rule 119,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6b34fad2-e5d0-4d7c-aa04-0348fdaded79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {8405e709-ea51-4c62-a402-2fe54b7094f4}, !- Handle
  Schedule Rule 118,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a300cd00-434e-483e-9f05-e90d590f5984}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {db615a78-4c20-4886-9f1f-2282d5a4a259}, !- Handle
  Schedule Rule 117,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b1019826-1529-4888-8f6f-d075a45185fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {395fe868-7561-47af-8871-795b7a3809b4}, !- Handle
  Schedule Rule 116,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7ca56c7c-efe9-4cc0-bab5-d57815110ca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {cfe72f16-25a0-42cb-9bcf-423a5bcab887}, !- Handle
  Schedule Rule 115,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c6f6ecce-0778-48d7-a160-7c98b350f791}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {17e9eb6f-6960-4cdd-8408-98bc6c7c0454}, !- Handle
  Schedule Rule 114,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4ff9aaec-cb83-4e19-9a60-a19e2f6934a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {a832472e-ddd2-463d-b174-c3b85e952aac}, !- Handle
  Schedule Rule 113,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9fccf3e0-e250-4148-ba40-9a72b5cc8595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {01c39af1-be91-4c9b-9f6a-f75e1d485542}, !- Handle
  Schedule Rule 112,                      !- Name
  {d71fe79f-fb4e-4736-9d72-0a179279bad3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {7b477962-5fcd-421a-9b4d-1cf116c4aae0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {3f798e29-19b4-446e-89db-e0a9b9e04f78}, !- Handle
  D_ECC_OffGen_Occup_Yr Sun Day 3,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a949d26b-bd14-47f9-9fbb-2343c95f0f3e}, !- Handle
  D_ECC_OffGen_Occup_Yr Sat Day 3,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2b1dee29-9f60-4b37-8f0f-95eb746c88dc}, !- Handle
  D_ECC_OffGen_Occup_Yr Default|Wkdy Day 3, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fc8badfa-57ed-42b6-90bb-034655b3c116}, !- Handle
  D_ECC_OffGen_Occup_Yr Sun Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b34fad2-e5d0-4d7c-aa04-0348fdaded79}, !- Handle
  D_ECC_OffGen_Occup_Yr Sat Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.035,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a300cd00-434e-483e-9f05-e90d590f5984}, !- Handle
  D_ECC_OffGen_Occup_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {b1019826-1529-4888-8f6f-d075a45185fe}, !- Handle
  D_ECC_OffGen_Occup_Yr Sun Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ca56c7c-efe9-4cc0-bab5-d57815110ca8}, !- Handle
  D_ECC_OffGen_Occup_Yr Sat Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c6f6ecce-0778-48d7-a160-7c98b350f791}, !- Handle
  D_ECC_OffGen_Occup_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4ff9aaec-cb83-4e19-9a60-a19e2f6934a4}, !- Handle
  D_ECC_OffGen_Occup_Yr Sun Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fccf3e0-e250-4148-ba40-9a72b5cc8595}, !- Handle
  D_ECC_OffGen_Occup_Yr Sat Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.175,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7b477962-5fcd-421a-9b4d-1cf116c4aae0}, !- Handle
  D_ECC_OffGen_Occup_Yr Default|Wkdy Day, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {5333ab8e-cf67-41ae-84a5-695b14409e45}, !- Handle
  DEER Activity 147W/person,              !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  {db739e4c-f946-439c-b688-023fcaf835d6}, !- Default Day Schedule Name
  {850bcf9c-2c3d-41a1-b3bf-7b8b34a44c09}, !- Summer Design Day Schedule Name
  {0fe69555-739e-4ba5-ad17-aca7abcf7553}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db739e4c-f946-439c-b688-023fcaf835d6}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {850bcf9c-2c3d-41a1-b3bf-7b8b34a44c09}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0fe69555-739e-4ba5-ad17-aca7abcf7553}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Handle
  D17_ECC_Cordr_LF_Yr,                    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {da92503d-2e97-4f4c-9d54-c41383ad7268}, !- Default Day Schedule Name
  {e4281362-3833-46b8-9f17-f42775d57cbb}, !- Summer Design Day Schedule Name
  {7043ceb5-5ef9-45ec-b846-6f26026a9eeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da92503d-2e97-4f4c-9d54-c41383ad7268}, !- Handle
  D17_ECC_Cordr_LF_Yr Default,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.265,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4875,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3906,                                 !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.76,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.595,                                  !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.43,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.265,                                  !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02;                                   !- Value Until Time 11

OS:Schedule:Day,
  {e4281362-3833-46b8-9f17-f42775d57cbb}, !- Handle
  D17_ECC_Cordr_LF_Yr Summer Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7043ceb5-5ef9-45ec-b846-6f26026a9eeb}, !- Handle
  D17_ECC_Cordr_LF_Yr Winter Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ec40a8d7-1959-4278-8681-bd4dad927c4b}, !- Handle
  Schedule Rule 131,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76cd00e2-73dc-4ef0-8c1d-7fec0aacaed1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {780b8a29-bf47-49d8-a617-0bd44c3b4435}, !- Handle
  Schedule Rule 130,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86499755-c02c-4253-8ef4-520dbd6785e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {69ee6dff-c9db-43f4-8d1a-d9bad4e6cea9}, !- Handle
  Schedule Rule 129,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2261498b-8f46-4f69-a158-68a14fca6fa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {96323aab-99ab-4e14-a17d-bdd2b3d62dc8}, !- Handle
  Schedule Rule 128,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7cf92bb-04bd-4f20-99fc-931e79c9c3a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {1a19d1bb-905d-42ca-9539-5a85fe301024}, !- Handle
  Schedule Rule 127,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7a94b67d-8ba3-4c53-a455-303ee8675fcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {cb6d265b-9577-4677-9c3c-18a3f43b254d}, !- Handle
  Schedule Rule 126,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {46c75d21-5a92-4588-ade2-7b0e1fcdb5e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {339d64de-5f2e-4ae4-ac41-cc5e5f332217}, !- Handle
  Schedule Rule 125,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a82fe065-bb36-4b36-970d-83a790712ebc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {a88af794-611d-4167-9f7d-d64e21154244}, !- Handle
  Schedule Rule 124,                      !- Name
  {72c51b1b-9268-4ecc-aaf3-1295bd06307f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3c851f5b-7c18-4ac6-91d9-c5b09c90dc41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {76cd00e2-73dc-4ef0-8c1d-7fec0aacaed1}, !- Handle
  D17_ECC_Cordr_LF_Yr Wknd Day 3,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {86499755-c02c-4253-8ef4-520dbd6785e3}, !- Handle
  D17_ECC_Cordr_LF_Yr Default|Wkdy Day 3, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.265,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.76,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.595,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1;                                    !- Value Until Time 9

OS:Schedule:Day,
  {2261498b-8f46-4f69-a158-68a14fca6fa2}, !- Handle
  D17_ECC_Cordr_LF_Yr Wknd Day 2,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1875,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f7cf92bb-04bd-4f20-99fc-931e79c9c3a3}, !- Handle
  D17_ECC_Cordr_LF_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1969,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2938,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3906,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4875,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3906,                                 !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2938,                                 !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1969,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1;                                    !- Value Until Time 9

OS:Schedule:Day,
  {7a94b67d-8ba3-4c53-a455-303ee8675fcb}, !- Handle
  D17_ECC_Cordr_LF_Yr Wknd Day 1,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {46c75d21-5a92-4588-ade2-7b0e1fcdb5e2}, !- Handle
  D17_ECC_Cordr_LF_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.265,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.76,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.595,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1;                                    !- Value Until Time 9

OS:Schedule:Day,
  {a82fe065-bb36-4b36-970d-83a790712ebc}, !- Handle
  D17_ECC_Cordr_LF_Yr Wknd Day,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3c851f5b-7c18-4ac6-91d9-c5b09c90dc41}, !- Handle
  D17_ECC_Cordr_LF_Yr Default|Wkdy Day,   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.265,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.76,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.595,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Handle
  D_ECC_OffGen_Misc_Yr,                   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {9147afbb-9ffb-4f46-adff-26a5ffebcfbb}, !- Default Day Schedule Name
  {35e6ff18-fabb-4620-841d-27d58b3a3e5b}, !- Summer Design Day Schedule Name
  {ef0f1ade-84a3-4c55-bb6f-ba2f927bd219}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9147afbb-9ffb-4f46-adff-26a5ffebcfbb}, !- Handle
  D_ECC_OffGen_Misc_Yr Default,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.02;                                   !- Value Until Time 7

OS:Schedule:Day,
  {35e6ff18-fabb-4620-841d-27d58b3a3e5b}, !- Handle
  D_ECC_OffGen_Misc_Yr Summer Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ef0f1ade-84a3-4c55-bb6f-ba2f927bd219}, !- Handle
  D_ECC_OffGen_Misc_Yr Winter Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a2ae51bd-424a-4a62-bed7-a6a5ac7cba03}, !- Handle
  Schedule Rule 143,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b12d8f35-1313-4f54-9933-1802ad0b639f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {c0350d54-9fd9-4919-979d-06167e51e7ad}, !- Handle
  Schedule Rule 142,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbdde691-6797-443b-89c7-569f743e922c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {4d674733-f929-4484-8843-1045db018925}, !- Handle
  Schedule Rule 141,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e9cafa11-89ef-48a4-8d3e-793cc6bbcea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {6b38cb88-1203-4db8-80f9-e15c8f218e52}, !- Handle
  Schedule Rule 140,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02ceea04-3cd1-4001-825f-d54541fade0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {06cb36a2-ebfa-4cfd-a876-02af516bb5bf}, !- Handle
  Schedule Rule 139,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {82b8f517-cc7b-4708-b395-e956a50f3ad9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {1bf3594c-2b71-4582-8174-6c168ea06e91}, !- Handle
  Schedule Rule 138,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {32c4d45d-6d84-464f-b53d-804db046ee8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {8eb182d4-a236-48ee-a6bc-3f746677f83e}, !- Handle
  Schedule Rule 137,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8c06627f-98c4-43c7-8915-83205d724887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {2d8be4f0-90d5-4789-ab63-15c90b281976}, !- Handle
  Schedule Rule 136,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5a7b2fdd-5b9f-4dac-9c6a-c9773834ab3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {57d8d6ad-a5ff-451b-ad48-ffeb87aa18da}, !- Handle
  Schedule Rule 135,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e34a45f1-149a-4ceb-8132-d4cb7be443d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {a89f7b56-2338-4dcc-bc4c-514f6f232ed2}, !- Handle
  Schedule Rule 134,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0fc401d5-94de-4581-8615-77adf7cc26b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {e79ec8e5-c8f3-4c87-940d-7ef335fb25e1}, !- Handle
  Schedule Rule 133,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e02e76f3-980b-4be4-b59a-ced1d7c286e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {8937e7c2-4970-4d10-9e33-8bc453ba9cd5}, !- Handle
  Schedule Rule 132,                      !- Name
  {785e444c-54b5-4955-a1b4-8aa08423a65c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dc983618-0a3d-4f23-a695-090cc10d497f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {b12d8f35-1313-4f54-9933-1802ad0b639f}, !- Handle
  D_ECC_OffGen_Misc_Yr Sun Day 3,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bbdde691-6797-443b-89c7-569f743e922c}, !- Handle
  D_ECC_OffGen_Misc_Yr Sat Day 3,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2444,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3889,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2083,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {e9cafa11-89ef-48a4-8d3e-793cc6bbcea9}, !- Handle
  D_ECC_OffGen_Misc_Yr Default|Wkdy Day 3, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {02ceea04-3cd1-4001-825f-d54541fade0f}, !- Handle
  D_ECC_OffGen_Misc_Yr Sun Day 2,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.035;                                  !- Value Until Time 1

OS:Schedule:Day,
  {82b8f517-cc7b-4708-b395-e956a50f3ad9}, !- Handle
  D_ECC_OffGen_Misc_Yr Sat Day 2,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2028,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3056,                                 !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5625,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1771,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {32c4d45d-6d84-464f-b53d-804db046ee8b}, !- Handle
  D_ECC_OffGen_Misc_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2444,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3889,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2083,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {8c06627f-98c4-43c7-8915-83205d724887}, !- Handle
  D_ECC_OffGen_Misc_Yr Sun Day 1,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5a7b2fdd-5b9f-4dac-9c6a-c9773834ab3d}, !- Handle
  D_ECC_OffGen_Misc_Yr Sat Day 1,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2444,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3889,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2083,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {e34a45f1-149a-4ceb-8132-d4cb7be443d1}, !- Handle
  D_ECC_OffGen_Misc_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {0fc401d5-94de-4581-8615-77adf7cc26b7}, !- Handle
  D_ECC_OffGen_Misc_Yr Sun Day,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e02e76f3-980b-4be4-b59a-ced1d7c286e9}, !- Handle
  D_ECC_OffGen_Misc_Yr Sat Day,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2444,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3889,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.75,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2083,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {dc983618-0a3d-4f23-a695-090cc10d497f}, !- Handle
  D_ECC_OffGen_Misc_Yr Default|Wkdy Day,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Handle
  D_ECC_All_C_Inf_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {f2362743-5444-43a6-8767-b54e0c014678}, !- Default Day Schedule Name
  {244d95a5-6575-4b32-a209-a8b4acd2c195}, !- Summer Design Day Schedule Name
  {8e15dbf6-5488-47ec-8cc9-52fd1eb28faa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2362743-5444-43a6-8767-b54e0c014678}, !- Handle
  D_ECC_All_C_Inf_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  1;                                      !- Value Until Time 4

OS:Schedule:Day,
  {244d95a5-6575-4b32-a209-a8b4acd2c195}, !- Handle
  D_ECC_All_C_Inf_Yr Summer Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e15dbf6-5488-47ec-8cc9-52fd1eb28faa}, !- Handle
  D_ECC_All_C_Inf_Yr Winter Design Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1aed76f8-e13d-4ac2-bf03-cd77ea44bbea}, !- Handle
  Schedule Rule 47,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aecd8d9-a4b3-4250-849c-ac80fe8ff758}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {c7d46cac-136a-49e5-a1b5-fcd79e3fa7ac}, !- Handle
  Schedule Rule 46,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2fdfc6a-60b8-4e0a-9973-b47bc0343840}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {86c88213-029c-4d6a-bac6-6797c1988366}, !- Handle
  Schedule Rule 45,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fb32e48-920a-487c-8d27-1382ad952b31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {2c4305fd-f8db-41d5-9435-b3cb4c7e0604}, !- Handle
  Schedule Rule 44,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {667ceaa9-f5dc-405d-a240-33c0f89f2d15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {e7c417d9-2dc0-4955-9e21-cb2c888db1e0}, !- Handle
  Schedule Rule 43,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {81c6354b-f38f-4f7c-b816-7344077d1454}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {0c55f51b-8884-49b2-a910-055793f302a3}, !- Handle
  Schedule Rule 42,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {100625d2-3156-4481-ace5-f8c4a7d15dfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  7;                                      !- End Day

OS:Schedule:Rule,
  {be7dbb90-2333-42f6-bc9e-b573bc1c12a4}, !- Handle
  Schedule Rule 41,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6d61d9a7-4df4-4178-a7a8-a526c3509c46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {7a32552f-3ff3-4bc4-8db8-37a5f11ac8f0}, !- Handle
  Schedule Rule 40,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0933670e-bbfc-422e-bd74-980523a03bc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {4492a53c-1fb2-4157-bf42-6a0099360b38}, !- Handle
  Schedule Rule 39,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {af2e5a35-f17b-468b-9ad6-f3c13d20ae70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  5,                                      !- End Month
  22;                                     !- End Day

OS:Schedule:Rule,
  {c968e4f1-895b-4348-9f71-0dc751e5d2db}, !- Handle
  Schedule Rule 38,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a38fd251-23db-48b6-92ac-ee1bbc3265db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {d58f6269-4dac-40bf-919f-25c6688ef2fc}, !- Handle
  Schedule Rule 37,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {07483b39-c452-4872-a7f2-2c52d14019a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {d4c5bf7d-63ce-4faa-a272-0176cce4a969}, !- Handle
  Schedule Rule 36,                       !- Name
  {9d276a4d-cba0-4b3f-b134-81d8e81bba1f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {03666df3-35fe-4d7b-bfe4-0593866d3fc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1aecd8d9-a4b3-4250-849c-ac80fe8ff758}, !- Handle
  D_ECC_All_C_Inf_Yr Sun Day 3,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2fdfc6a-60b8-4e0a-9973-b47bc0343840}, !- Handle
  D_ECC_All_C_Inf_Yr Sat Day 3,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fb32e48-920a-487c-8d27-1382ad952b31}, !- Handle
  D_ECC_All_C_Inf_Yr Default|Wkdy Day 3,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {667ceaa9-f5dc-405d-a240-33c0f89f2d15}, !- Handle
  D_ECC_All_C_Inf_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81c6354b-f38f-4f7c-b816-7344077d1454}, !- Handle
  D_ECC_All_C_Inf_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {100625d2-3156-4481-ace5-f8c4a7d15dfe}, !- Handle
  D_ECC_All_C_Inf_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d61d9a7-4df4-4178-a7a8-a526c3509c46}, !- Handle
  D_ECC_All_C_Inf_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0933670e-bbfc-422e-bd74-980523a03bc6}, !- Handle
  D_ECC_All_C_Inf_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af2e5a35-f17b-468b-9ad6-f3c13d20ae70}, !- Handle
  D_ECC_All_C_Inf_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a38fd251-23db-48b6-92ac-ee1bbc3265db}, !- Handle
  D_ECC_All_C_Inf_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07483b39-c452-4872-a7f2-2c52d14019a2}, !- Handle
  D_ECC_All_C_Inf_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03666df3-35fe-4d7b-bfe4-0593866d3fc7}, !- Handle
  D_ECC_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People,
  {7c887ec3-07ad-49d6-b20b-a5aff265f33d}, !- Handle
  ECC CorridorStairway People,            !- Name
  {fcf4d90e-a8bd-4b88-af5b-ec87521db0e1}, !- People Definition Name
  {ae491953-1b7a-4c54-8a79-0be0f7c6f28d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2a7ebcd-0a08-4e57-94fe-97bc357ba787}, !- Work Efficiency Schedule Name
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Clothing Insulation Schedule Name
  {087f48c5-f6da-443a-8691-6b54b00085b1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fcf4d90e-a8bd-4b88-af5b-ec87521db0e1}, !- Handle
  ECC CorridorStairway People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {563bf677-5887-4234-af5b-d572026a2259}, !- Handle
  ECC CorridorStairway Lights,            !- Name
  {048ee840-3a78-460c-afd5-3a6b9f5a1ac0}, !- Lights Definition Name
  {ae491953-1b7a-4c54-8a79-0be0f7c6f28d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {048ee840-3a78-460c-afd5-3a6b9f5a1ac0}, !- Handle
  ECC CorridorStairway Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {132aba50-aca5-4b8e-af28-5ef417dcedf1}, !- Handle
  ECC CorridorStairway Elec Equip,        !- Name
  {20f7264c-9e33-4209-970b-9222df1bcddb}, !- Electric Equipment Definition Name
  {ae491953-1b7a-4c54-8a79-0be0f7c6f28d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {20f7264c-9e33-4209-970b-9222df1bcddb}, !- Handle
  ECC CorridorStairway Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Rendering:Color,
  {72e11093-6e62-4aa7-9ffe-c04b35637258}, !- Handle
  Rendering Color 2,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {d265dbb8-1482-4fac-9165-f3e32058dba1}, !- Handle
  ESe OfficeGeneral,                      !- Name
  ,                                       !- Default Construction Set Name
  {6deff110-4f95-46d5-b4e2-b9fe22ad7316}, !- Default Schedule Set Name
  {abe1d390-7e35-4886-bf6e-b7d048acf9f0}, !- Group Rendering Name
  {a33a4b92-16e2-4070-adfd-85ea40b55fc9}, !- Design Specification Outdoor Air Object Name
  ESe,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {6deff110-4f95-46d5-b4e2-b9fe22ad7316}, !- Handle
  ESe OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Number of People Schedule Name
  {1cca9bb5-1cd4-4da7-bd76-1aae1f525c8b}, !- People Activity Level Schedule Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Lighting Schedule Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a33a4b92-16e2-4070-adfd-85ea40b55fc9}, !- Handle
  ESe OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Handle
  D_ESe_OffGen_Occup_Yr,                  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {68bed850-a58e-4f1e-89ed-e17842d07738}, !- Default Day Schedule Name
  {58cbdda9-1c40-4c27-886c-56e9657dc584}, !- Summer Design Day Schedule Name
  {16d84fe1-249f-470c-9509-f6213a47cb73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68bed850-a58e-4f1e-89ed-e17842d07738}, !- Handle
  D_ESe_OffGen_Occup_Yr Default,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {58cbdda9-1c40-4c27-886c-56e9657dc584}, !- Handle
  D_ESe_OffGen_Occup_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16d84fe1-249f-470c-9509-f6213a47cb73}, !- Handle
  D_ESe_OffGen_Occup_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ed30f00-16a9-46fb-be7d-ddc774a14b39}, !- Handle
  Schedule Rule 395,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe248824-715f-4814-83ce-bcfcc6215cf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {c8ee5c64-7fe8-4d65-b631-f49434aede58}, !- Handle
  Schedule Rule 394,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae1b5242-bc4a-4995-bc01-1580e1458cdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {e1b1a530-0a24-4f49-8c21-cac8d21dc74f}, !- Handle
  Schedule Rule 393,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b617085-b9d6-4655-99a4-9d87a641334d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {5fbacf86-344e-4641-9ae6-cf1c01ce4aa6}, !- Handle
  Schedule Rule 392,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {895b9c0b-0ea6-459e-b956-a808a89f8f38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {b020d91e-12ba-49fd-9a95-8a36400700ca}, !- Handle
  Schedule Rule 391,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {47224876-9a15-4abb-a369-d61fb3efecb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {f4196c6b-bcd5-4d94-8bf4-eb3bc8e163d0}, !- Handle
  Schedule Rule 390,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {80a2aa41-618e-49b7-8aaa-3c6f27374199}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {f426f3ac-92bc-4f63-a0c0-eb90c27462f2}, !- Handle
  Schedule Rule 389,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {895d9283-0255-46d9-9b98-95f0dec42b22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {602b89f6-1208-4205-87fb-75345012b2f9}, !- Handle
  Schedule Rule 388,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5b432ccd-afec-4906-baf0-4b4e7b801cf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {3ebf7455-1353-4648-969d-bd9d1e986cc0}, !- Handle
  Schedule Rule 387,                      !- Name
  {5dddb647-95b4-42d0-9db5-2286a30a3aa6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fccc5340-6b59-4895-a48e-95e2921581fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {fe248824-715f-4814-83ce-bcfcc6215cf7}, !- Handle
  D_ESe_OffGen_Occup_Yr Sun Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae1b5242-bc4a-4995-bc01-1580e1458cdc}, !- Handle
  D_ESe_OffGen_Occup_Yr Sat Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {7b617085-b9d6-4655-99a4-9d87a641334d}, !- Handle
  D_ESe_OffGen_Occup_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {895b9c0b-0ea6-459e-b956-a808a89f8f38}, !- Handle
  D_ESe_OffGen_Occup_Yr Sun Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47224876-9a15-4abb-a369-d61fb3efecb3}, !- Handle
  D_ESe_OffGen_Occup_Yr Sat Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {80a2aa41-618e-49b7-8aaa-3c6f27374199}, !- Handle
  D_ESe_OffGen_Occup_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {895d9283-0255-46d9-9b98-95f0dec42b22}, !- Handle
  D_ESe_OffGen_Occup_Yr Sun Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b432ccd-afec-4906-baf0-4b4e7b801cf9}, !- Handle
  D_ESe_OffGen_Occup_Yr Sat Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {fccc5340-6b59-4895-a48e-95e2921581fe}, !- Handle
  D_ESe_OffGen_Occup_Yr Default|Wkdy Day, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {1cca9bb5-1cd4-4da7-bd76-1aae1f525c8b}, !- Handle
  DEER Activity 132W/person,              !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  {dcc9bd2a-d8e2-4436-8fae-bb508c9692e5}, !- Default Day Schedule Name
  {acf86029-b903-48d1-b447-e2f80fb32889}, !- Summer Design Day Schedule Name
  {d397f764-74df-448e-8c5a-785e42e8c385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcc9bd2a-d8e2-4436-8fae-bb508c9692e5}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {acf86029-b903-48d1-b447-e2f80fb32889}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d397f764-74df-448e-8c5a-785e42e8c385}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {75527aa1-6f56-4a72-80f9-374ef874f7ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Handle
  D17_ESe_OffGen_LF_Yr,                   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {ea7723eb-10d4-473f-a162-9ae400da8c16}, !- Default Day Schedule Name
  {051ba722-e9d4-4dfc-8c2a-6585507ddb97}, !- Summer Design Day Schedule Name
  {9db33078-f9c4-4139-95b0-c43338ad9ee6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea7723eb-10d4-473f-a162-9ae400da8c16}, !- Handle
  D17_ESe_OffGen_LF_Yr Default,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {051ba722-e9d4-4dfc-8c2a-6585507ddb97}, !- Handle
  D17_ESe_OffGen_LF_Yr Summer Design Day, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {9db33078-f9c4-4139-95b0-c43338ad9ee6}, !- Handle
  D17_ESe_OffGen_LF_Yr Winter Design Day, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {55b5e006-8294-41be-a81f-17ecf1149264}, !- Handle
  Schedule Rule 798,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff2c0584-028f-436c-af34-2e7102024f40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  12,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c4278402-c023-4f51-93a4-9576a335550c}, !- Handle
  Schedule Rule 797,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b41c399-9ad7-4f5b-bb4a-d04f8d0335cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  12,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {35f53efb-14b2-4cd0-be29-ce2f114080b9}, !- Handle
  Schedule Rule 796,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59490024-6480-403d-8958-f7fff11cd107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {801446e6-148a-4248-895a-37941c55818b}, !- Handle
  Schedule Rule 795,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {835b856d-9480-4ba0-a797-317bfafb1fef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {dbfc5a13-232e-42f3-8219-946a466cc5d2}, !- Handle
  Schedule Rule 794,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb450e16-70b5-410c-9202-90bc72a06de0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  13,                                     !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Rule,
  {ad6d7e06-70bb-4ef1-98bb-3df09f92465a}, !- Handle
  Schedule Rule 793,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a8b5e710-f482-4995-9a89-dcff8a234592}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  13,                                     !- Start Day
  8,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Rule,
  {87fe93a9-d39c-4b6e-add9-62f101c2e2ed}, !- Handle
  Schedule Rule 792,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2f9373c5-1e0f-47ce-98ec-c9c01b795060}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {0458961c-9286-46d0-8c4c-dbe2109e411c}, !- Handle
  Schedule Rule 791,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7c4ee703-bd7e-4df2-9cd5-980a4034ad6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {69fbb6c3-5b72-4ecd-beb0-b765ca04b22a}, !- Handle
  Schedule Rule 790,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0600d0d9-9016-4eb0-aed0-fbfec494e2fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  4,                                      !- Start Day
  4,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {6d9450cd-47cd-42ad-8823-e0c8aa8eff4a}, !- Handle
  Schedule Rule 789,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9677b5b8-715b-4031-a3d8-5e17487f9266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  4,                                      !- Start Day
  4,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {b7c9a94a-92c6-42ac-bc27-307c7ed39c9b}, !- Handle
  Schedule Rule 788,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {432a0062-ad78-4e9d-9c8a-858fb32c570c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {42bec408-8044-474d-99be-3f24f147d608}, !- Handle
  Schedule Rule 787,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2bf50c1f-2cbc-42fd-8a73-1e0764f39f6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {45e003e2-e396-4c17-b1b1-5e9b2f951da4}, !- Handle
  Schedule Rule 786,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {a0a59fb6-4b96-40cb-abc1-f4de3cfa0315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Rule,
  {0c812949-ab76-4967-8d08-acbb19bf832f}, !- Handle
  Schedule Rule 785,                      !- Name
  {37d2325b-0b99-45c7-939a-1038f59ead7e}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {a77d457c-f92c-476d-b0d2-eabc30d2c202}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {ff2c0584-028f-436c-af34-2e7102024f40}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 6,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {2b41c399-9ad7-4f5b-bb4a-d04f8d0335cc}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 6, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {59490024-6480-403d-8958-f7fff11cd107}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 5,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {835b856d-9480-4ba0-a797-317bfafb1fef}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 5, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {bb450e16-70b5-410c-9202-90bc72a06de0}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 4,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {a8b5e710-f482-4995-9a89-dcff8a234592}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {2f9373c5-1e0f-47ce-98ec-c9c01b795060}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 3,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {7c4ee703-bd7e-4df2-9cd5-980a4034ad6b}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 3, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {0600d0d9-9016-4eb0-aed0-fbfec494e2fd}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {9677b5b8-715b-4031-a3d8-5e17487f9266}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {432a0062-ad78-4e9d-9c8a-858fb32c570c}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {2bf50c1f-2cbc-42fd-8a73-1e0764f39f6e}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {a0a59fb6-4b96-40cb-abc1-f4de3cfa0315}, !- Handle
  D17_ESe_OffGen_LF_Yr Wknd Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1553,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {a77d457c-f92c-476d-b0d2-eabc30d2c202}, !- Handle
  D17_ESe_OffGen_LF_Yr Default|Wkdy Day,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Handle
  D_ESe_OffGen_Misc_Yr,                   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {87e85944-9bcf-4ee4-9922-a4ebb4c4ac06}, !- Default Day Schedule Name
  {76160a66-808c-4ebd-92fd-6b5f697546c3}, !- Summer Design Day Schedule Name
  {7e5e1e34-9575-4811-a119-3d38ffc64d33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87e85944-9bcf-4ee4-9922-a4ebb4c4ac06}, !- Handle
  D_ESe_OffGen_Misc_Yr Default,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.01;                                   !- Value Until Time 4

OS:Schedule:Day,
  {76160a66-808c-4ebd-92fd-6b5f697546c3}, !- Handle
  D_ESe_OffGen_Misc_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7e5e1e34-9575-4811-a119-3d38ffc64d33}, !- Handle
  D_ESe_OffGen_Misc_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ecbd80fc-0593-47e6-8e91-6f3a2197b692}, !- Handle
  Schedule Rule 410,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2267b46c-5e46-4201-92ef-22e43d281ddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {9983e7f2-1ae6-4e21-a2ef-4f76ce83f827}, !- Handle
  Schedule Rule 409,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8a5dad4-b246-440d-ae3f-d7d9c84dab63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {27f56eaa-4786-4084-a40f-ec70e09ed32e}, !- Handle
  Schedule Rule 408,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e8222fd-42ae-43df-9033-75efeca93688}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {146106d3-0a6e-44a0-827b-bb727147efaa}, !- Handle
  Schedule Rule 407,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6abb9bcc-c301-441e-a2d5-9d6c18424f4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {0dc83486-ff2e-4a47-9ede-62f2e68a9d37}, !- Handle
  Schedule Rule 406,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d56d892b-a8a2-4aaa-a98c-629771c64c4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {9531c43a-5eda-442b-ae9e-65766298a1b8}, !- Handle
  Schedule Rule 405,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8f519014-9b9f-4e84-b327-415944c3d920}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {429a5f34-aaa0-4719-a9d5-f599db02542c}, !- Handle
  Schedule Rule 404,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f6e931ed-1d24-4a75-84c8-8653ae058b80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {61c1ca4f-de69-49ed-9a28-ac1945c7985e}, !- Handle
  Schedule Rule 403,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {15d97115-8dd7-4fa6-bc21-e960352c34c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {5c8ba985-0c0c-4b8f-b329-7ed3cdced2a9}, !- Handle
  Schedule Rule 402,                      !- Name
  {314a0e77-c1e3-405e-9707-92daf74e53d7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {319d09cf-0f17-4d59-9fb4-c74c4dd34c99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {2267b46c-5e46-4201-92ef-22e43d281ddf}, !- Handle
  D_ESe_OffGen_Misc_Yr Sun Day 2,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c8a5dad4-b246-440d-ae3f-d7d9c84dab63}, !- Handle
  D_ESe_OffGen_Misc_Yr Sat Day 2,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6026,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {8e8222fd-42ae-43df-9033-75efeca93688}, !- Handle
  D_ESe_OffGen_Misc_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {6abb9bcc-c301-441e-a2d5-9d6c18424f4f}, !- Handle
  D_ESe_OffGen_Misc_Yr Sun Day 1,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d56d892b-a8a2-4aaa-a98c-629771c64c4a}, !- Handle
  D_ESe_OffGen_Misc_Yr Sat Day 1,         !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6026,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {8f519014-9b9f-4e84-b327-415944c3d920}, !- Handle
  D_ESe_OffGen_Misc_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {f6e931ed-1d24-4a75-84c8-8653ae058b80}, !- Handle
  D_ESe_OffGen_Misc_Yr Sun Day,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {15d97115-8dd7-4fa6-bc21-e960352c34c2}, !- Handle
  D_ESe_OffGen_Misc_Yr Sat Day,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6026,                                 !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {319d09cf-0f17-4d59-9fb4-c74c4dd34c99}, !- Handle
  D_ESe_OffGen_Misc_Yr Default|Wkdy Day,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:People,
  {75bdbd0e-430b-47a3-89ad-8dee7025ef8b}, !- Handle
  ESe OfficeGeneral People,               !- Name
  {45e081ad-d4c9-4b9f-80ce-7fbb2f571f4a}, !- People Definition Name
  {d265dbb8-1482-4fac-9165-f3e32058dba1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2a7ebcd-0a08-4e57-94fe-97bc357ba787}, !- Work Efficiency Schedule Name
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Clothing Insulation Schedule Name
  {087f48c5-f6da-443a-8691-6b54b00085b1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {45e081ad-d4c9-4b9f-80ce-7fbb2f571f4a}, !- Handle
  ESe OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {664d5ac7-dc4f-4cdc-a9ed-db6017add7d6}, !- Handle
  ESe OfficeGeneral Lights,               !- Name
  {4734cdc5-3467-4e13-bc91-598912e6be98}, !- Lights Definition Name
  {d265dbb8-1482-4fac-9165-f3e32058dba1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4734cdc5-3467-4e13-bc91-598912e6be98}, !- Handle
  ESe OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ed5ad38b-2a0c-4f1a-bc09-5317466756d8}, !- Handle
  ESe OfficeGeneral Elec Equip,           !- Name
  {57f29e4c-c3ed-4995-b1ab-c156fc5af5b3}, !- Electric Equipment Definition Name
  {d265dbb8-1482-4fac-9165-f3e32058dba1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57f29e4c-c3ed-4995-b1ab-c156fc5af5b3}, !- Handle
  ESe OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Rendering:Color,
  {abe1d390-7e35-4886-bf6e-b7d048acf9f0}, !- Handle
  Rendering Color 3,                      !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {b30a5886-53c1-43de-93d0-552d1e225c90}, !- Handle
  EPr LibraryReading,                     !- Name
  ,                                       !- Default Construction Set Name
  {a144d439-95aa-481d-9961-a725b9e0eb03}, !- Default Schedule Set Name
  {63c9e9d7-2c49-4841-96b6-1fbfe49b1b7d}, !- Group Rendering Name
  {fcc48db0-eddd-4837-a8b1-6606d029ff69}, !- Design Specification Outdoor Air Object Name
  EPr,                                    !- Standards Building Type
  LibraryReading;                         !- Standards Space Type

OS:DefaultScheduleSet,
  {a144d439-95aa-481d-9961-a725b9e0eb03}, !- Handle
  EPr LibraryReading Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Number of People Schedule Name
  {1cca9bb5-1cd4-4da7-bd76-1aae1f525c8b}, !- People Activity Level Schedule Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Lighting Schedule Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fcc48db0-eddd-4837-a8b1-6606d029ff69}, !- Handle
  EPr LibraryReading Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Handle
  D_EPr_Clrm_Occup_Yr,                    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {f27064cb-568a-4c94-9e9e-b007f73b8e54}, !- Default Day Schedule Name
  {3e599f35-8efd-4909-ae3f-dd2073c60d94}, !- Summer Design Day Schedule Name
  {05e184cf-292b-413c-b81f-0e74c38d0eb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f27064cb-568a-4c94-9e9e-b007f73b8e54}, !- Handle
  D_EPr_Clrm_Occup_Yr Default,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {3e599f35-8efd-4909-ae3f-dd2073c60d94}, !- Handle
  D_EPr_Clrm_Occup_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05e184cf-292b-413c-b81f-0e74c38d0eb6}, !- Handle
  D_EPr_Clrm_Occup_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee850119-8890-4645-8ac4-6d70c7bd84e6}, !- Handle
  Schedule Rule 248,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f2723c9-e75f-4602-916c-283ddf7d8b6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {fcf7d507-82d5-44ce-9f10-81756dd8b64f}, !- Handle
  Schedule Rule 247,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09882b1e-fa02-405f-8165-a229ebfa10e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {47b847cd-0880-4e8b-ac70-48fd58167c2b}, !- Handle
  Schedule Rule 246,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55daf921-0a5a-4ce1-bb88-83aa07c122e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {032d9e12-82d8-4418-9dc2-4ad5cffe634a}, !- Handle
  Schedule Rule 245,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c8e681f-f727-4f6c-8000-e4a87e3d3d25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {df002174-7d5e-41b8-a478-99787b80cf94}, !- Handle
  Schedule Rule 244,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {48667a9f-6262-4441-ba9b-324e760ba5bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {a5c0ed68-a8f5-4227-b449-ae223f917ec4}, !- Handle
  Schedule Rule 243,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {03e2b5ea-ad0e-45fb-b099-2ab1e3b282c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {bb99f600-2a23-4ba0-9017-2f6e9061db01}, !- Handle
  Schedule Rule 242,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {692aee9a-bfa9-4717-ac3b-63a7374e2357}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {ba5f41be-b6a1-40a8-8ec7-5a6b361c347c}, !- Handle
  Schedule Rule 241,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1ceda65e-cbaf-462c-b1e6-6a308b2a3fd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {caf5b27e-2168-4053-a630-4969837b35fc}, !- Handle
  Schedule Rule 240,                      !- Name
  {d5ee9eec-7368-4eeb-a1f7-f898e6bc94ca}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a9adca33-2640-4e01-86a0-28bfc514f86e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1f2723c9-e75f-4602-916c-283ddf7d8b6f}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 2,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09882b1e-fa02-405f-8165-a229ebfa10e2}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 2,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55daf921-0a5a-4ce1-bb88-83aa07c122e1}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {0c8e681f-f727-4f6c-8000-e4a87e3d3d25}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 1,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48667a9f-6262-4441-ba9b-324e760ba5bf}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 1,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03e2b5ea-ad0e-45fb-b099-2ab1e3b282c2}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {692aee9a-bfa9-4717-ac3b-63a7374e2357}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ceda65e-cbaf-462c-b1e6-6a308b2a3fd5}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day,            !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9adca33-2640-4e01-86a0-28bfc514f86e}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day,   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Handle
  D17_EPr_LibRdg_LF_Yr,                   !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {8cd42437-3f2d-498d-8870-98097d74ace6}, !- Default Day Schedule Name
  {7246c96e-ba15-4c8a-8758-666613a7e536}, !- Summer Design Day Schedule Name
  {3b25bd76-8c18-4700-b053-a9f166de90f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cd42437-3f2d-498d-8870-98097d74ace6}, !- Handle
  D17_EPr_LibRdg_LF_Yr Default,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.02;                                   !- Value Until Time 6

OS:Schedule:Day,
  {7246c96e-ba15-4c8a-8758-666613a7e536}, !- Handle
  D17_EPr_LibRdg_LF_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b25bd76-8c18-4700-b053-a9f166de90f1}, !- Handle
  D17_EPr_LibRdg_LF_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {37cdf340-0493-4589-ba9a-72cd44a19d28}, !- Handle
  Schedule Rule 380,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a51b7579-3fff-4fba-874e-f34289183826}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {8a711495-862f-4c29-82bf-3a686b97cd7a}, !- Handle
  Schedule Rule 379,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df889b9d-34ea-49e7-b55a-f68cef9eb3e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {5d26105b-999f-4a9a-bf1a-d4e61d60b119}, !- Handle
  Schedule Rule 378,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2dc3b4a8-a7b0-4cbf-9507-19d2bd46430a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {112ca6d6-7ed1-4362-bcd8-e1343e230c43}, !- Handle
  Schedule Rule 377,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {873f9202-5c64-40e6-a997-5428523eaddc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {a219bb2a-dde8-412e-a8d3-9692bdcefa61}, !- Handle
  Schedule Rule 376,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59f700c3-f15c-4329-979a-a6d71fd02d05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {abd89be2-1601-4a31-a8d2-4566b6b71fd5}, !- Handle
  Schedule Rule 375,                      !- Name
  {764c5b6a-e769-43d0-80f2-9c3a04d4ef1c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {935fb6d6-33ab-470d-965c-395faba044ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a51b7579-3fff-4fba-874e-f34289183826}, !- Handle
  D17_EPr_LibRdg_LF_Yr Wknd Day 2,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {df889b9d-34ea-49e7-b55a-f68cef9eb3e0}, !- Handle
  D17_EPr_LibRdg_LF_Yr Default|Wkdy Day 2, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {2dc3b4a8-a7b0-4cbf-9507-19d2bd46430a}, !- Handle
  D17_EPr_LibRdg_LF_Yr Wknd Day 1,        !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {873f9202-5c64-40e6-a997-5428523eaddc}, !- Handle
  D17_EPr_LibRdg_LF_Yr Default|Wkdy Day 1, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {59f700c3-f15c-4329-979a-a6d71fd02d05}, !- Handle
  D17_EPr_LibRdg_LF_Yr Wknd Day,          !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {935fb6d6-33ab-470d-965c-395faba044ba}, !- Handle
  D17_EPr_LibRdg_LF_Yr Default|Wkdy Day,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Handle
  D_EPr_Clrm_Misc_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {8b2b06af-a03c-4daa-9296-169c21839d16}, !- Default Day Schedule Name
  {4abb8d3d-a37d-45f2-a3b2-b873b7fabb78}, !- Summer Design Day Schedule Name
  {788949c3-583a-443e-95cb-27f5c51367a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b2b06af-a03c-4daa-9296-169c21839d16}, !- Handle
  D_EPr_Clrm_Misc_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {4abb8d3d-a37d-45f2-a3b2-b873b7fabb78}, !- Handle
  D_EPr_Clrm_Misc_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {788949c3-583a-443e-95cb-27f5c51367a8}, !- Handle
  D_EPr_Clrm_Misc_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6aeb69cb-5a25-4ece-99af-f7a510f67c01}, !- Handle
  Schedule Rule 263,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1937e4d2-9623-4f2d-8919-f86da712c88f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {3b6b5a70-932f-47e2-9e3c-bc54b058d471}, !- Handle
  Schedule Rule 262,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a2fa4e2-00e2-4ace-ae0a-1b9073399b4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {8f34f5ce-4662-4c90-a8cf-680426c8fc92}, !- Handle
  Schedule Rule 261,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36e1dad2-15e2-404d-a183-c6e3619abd1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {579fb208-ca48-48fa-b649-2406c99bd883}, !- Handle
  Schedule Rule 260,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bf8143b3-a61d-4567-82a8-1140b581a74f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {bbfff06f-bb57-4008-8497-3da6a4ed0a77}, !- Handle
  Schedule Rule 259,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9177589a-e47e-4d30-871a-bed99f2585c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {be6c15aa-e251-4af7-be3e-eb8bc4755aab}, !- Handle
  Schedule Rule 258,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {72200b17-5d13-42cd-8c9e-ed3a2e9e661b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {01c6f63a-c05f-4260-9a46-9a33c191748d}, !- Handle
  Schedule Rule 257,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2011744f-1f90-44eb-b6d0-730b34799f5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {f5b52f25-c983-4204-9d89-846664557c94}, !- Handle
  Schedule Rule 256,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5dafdce1-e44b-4a6f-8bb4-7c06a53f6ba8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {0a004013-87f5-4e37-b781-1b4ea49c1454}, !- Handle
  Schedule Rule 255,                      !- Name
  {bc32dab7-98f4-4afe-b0c7-f85574edfd9d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bc66d831-b45e-4293-8899-d04b0b83a78e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1937e4d2-9623-4f2d-8919-f86da712c88f}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3a2fa4e2-00e2-4ace-ae0a-1b9073399b4f}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {36e1dad2-15e2-404d-a183-c6e3619abd1b}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {bf8143b3-a61d-4567-82a8-1140b581a74f}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9177589a-e47e-4d30-871a-bed99f2585c8}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {72200b17-5d13-42cd-8c9e-ed3a2e9e661b}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {2011744f-1f90-44eb-b6d0-730b34799f5e}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5dafdce1-e44b-4a6f-8bb4-7c06a53f6ba8}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bc66d831-b45e-4293-8899-d04b0b83a78e}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Handle
  D_EPr_All_C_Inf_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {c66ca633-d05d-4c43-9794-6c73f6b0de04}, !- Default Day Schedule Name
  {4ab5e147-7949-45bb-8b13-28557da6c7d9}, !- Summer Design Day Schedule Name
  {2e8433f2-a946-49d0-94b2-bf07c384aa89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c66ca633-d05d-4c43-9794-6c73f6b0de04}, !- Handle
  D_EPr_All_C_Inf_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ab5e147-7949-45bb-8b13-28557da6c7d9}, !- Handle
  D_EPr_All_C_Inf_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e8433f2-a946-49d0-94b2-bf07c384aa89}, !- Handle
  D_EPr_All_C_Inf_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47e4b79d-8c07-4b50-8e26-4715d0a66e02}, !- Handle
  Schedule Rule 272,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98519bc1-8986-47ed-bb59-4dbfe55bfe74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {d774baff-70ad-44b8-bcbd-52c01f0c4a5c}, !- Handle
  Schedule Rule 271,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84ee0404-4abf-482b-970f-632c0cb813bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {3c5631fb-2b43-4522-b7bf-7a6826e6c46c}, !- Handle
  Schedule Rule 270,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe9a724c-fe01-4e22-b36a-6ae31be751e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {3c8e7ee9-ccd9-4e28-9a0d-ca9d102081af}, !- Handle
  Schedule Rule 269,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {49f79c7c-7759-4ea6-af0f-9bdc1dc58f96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {5e273e18-8db6-4105-a741-b458d6e90df8}, !- Handle
  Schedule Rule 268,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {48949a5b-2368-42d4-938a-31c8489d9d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {7e469987-0a33-4f8c-898b-e30f1c2b1495}, !- Handle
  Schedule Rule 267,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {516c8ee5-1559-473c-8370-0b79e4e5a224}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {ed37d8a5-e42b-416e-a716-a6a096a3ce19}, !- Handle
  Schedule Rule 266,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1d7da5ea-0ac6-40d4-a72d-5d048b1770e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {96c2723f-4df3-46d7-bbb7-e83fe1866792}, !- Handle
  Schedule Rule 265,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c021a2a1-e0b6-49a8-a078-95cae535cfb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {eb2c1774-821d-4069-9640-d8d9b371e9f2}, !- Handle
  Schedule Rule 264,                      !- Name
  {d812e532-bc73-4c36-908a-88a851b65bdf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {44e624b9-aa84-428c-bb1f-cc9abe971669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {98519bc1-8986-47ed-bb59-4dbfe55bfe74}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84ee0404-4abf-482b-970f-632c0cb813bf}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fe9a724c-fe01-4e22-b36a-6ae31be751e9}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49f79c7c-7759-4ea6-af0f-9bdc1dc58f96}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48949a5b-2368-42d4-938a-31c8489d9d7b}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {516c8ee5-1559-473c-8370-0b79e4e5a224}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d7da5ea-0ac6-40d4-a72d-5d048b1770e9}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c021a2a1-e0b6-49a8-a078-95cae535cfb4}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44e624b9-aa84-428c-bb1f-cc9abe971669}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People,
  {7a9f2413-f21d-4e30-8251-a8a176f493b2}, !- Handle
  EPr LibraryReading People,              !- Name
  {becb3498-91fc-4252-828c-1e9a3a09abb3}, !- People Definition Name
  {b30a5886-53c1-43de-93d0-552d1e225c90}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a2a7ebcd-0a08-4e57-94fe-97bc357ba787}, !- Work Efficiency Schedule Name
  {4cbe468b-0d40-473a-a4d7-b9548a55395d}, !- Clothing Insulation Schedule Name
  {087f48c5-f6da-443a-8691-6b54b00085b1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {becb3498-91fc-4252-828c-1e9a3a09abb3}, !- Handle
  EPr LibraryReading People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.143160008542239,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {22e19447-651b-4e8b-b51a-986d909dbc1f}, !- Handle
  EPr LibraryReading Lights,              !- Name
  {1c8ea7fb-a12e-48e5-905e-c685ef240019}, !- Lights Definition Name
  {b30a5886-53c1-43de-93d0-552d1e225c90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1c8ea7fb-a12e-48e5-905e-c685ef240019}, !- Handle
  EPr LibraryReading Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f11261ec-84d0-4a60-a6b0-dd6fa602278b}, !- Handle
  EPr LibraryReading Elec Equip,          !- Name
  {aeb3a2a3-4a7b-47de-964e-09d2a2503a9b}, !- Electric Equipment Definition Name
  {b30a5886-53c1-43de-93d0-552d1e225c90}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aeb3a2a3-4a7b-47de-964e-09d2a2503a9b}, !- Handle
  EPr LibraryReading Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  17.760452187571,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Rendering:Color,
  {63c9e9d7-2c49-4841-96b6-1fbfe49b1b7d}, !- Handle
  Rendering Color 4,                      !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {3217ff83-b316-460a-837d-a4ae64163623}, !- Handle
  ESe Dining,                             !- Name
  ,                                       !- Default Construction Set Name
  {e0b2f8de-3998-4d20-9d1f-c8404f0b7505}, !- Default Schedule Set Name
  {43e2a609-cd54-41ce-8846-ce198e8fe33c}, !- Group Rendering Name
  {0684ba41-44cb-4827-a2d5-8d8d5145ef65}, !- Design Specification Outdoor Air Object Name
  ESe,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:DefaultScheduleSet,
  {e0b2f8de-3998-4d20-9d1f-c8404f0b7505}, !- Handle
  ESe Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Number of People Schedule Name
  {5d6c9c99-db8b-42e9-96ba-39c0805e2583}, !- People Activity Level Schedule Name
  {7093e5be-830d-4970-bf42-831554575213}, !- Lighting Schedule Name
  {703aa65a-3585-4f8a-9a26-a33291716d2d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {afe6d9a4-463d-4da6-88c8-f527cd7bed36}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0684ba41-44cb-4827-a2d5-8d8d5145ef65}, !- Handle
  ESe Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0045212,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Handle
  D_ESe_Caf_Occup_Yr,                     !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  {9b1dc83a-1834-4fdb-82e0-4cab38c38cc4}, !- Default Day Schedule Name
  {39dbffd4-9bbb-4f39-afcb-cfa702559b13}, !- Summer Design Day Schedule Name
  {59d89858-de87-42b7-b51f-3403b75007ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b1dc83a-1834-4fdb-82e0-4cab38c38cc4}, !- Handle
  D_ESe_Caf_Occup_Yr Default,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39dbffd4-9bbb-4f39-afcb-cfa702559b13}, !- Handle
  D_ESe_Caf_Occup_Yr Summer Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59d89858-de87-42b7-b51f-3403b75007ed}, !- Handle
  D_ESe_Caf_Occup_Yr Winter Design Day 4, !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd74f2ac-444a-4fde-b21c-fde676b506a6}, !- Handle
  Schedule Rule 669,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb4f4e4b-d6dd-4643-a884-2f410353cd88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {66e107d3-a444-440b-8cc3-63ddd52d0402}, !- Handle
  Schedule Rule 668,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d81e58c-556e-41a0-8b87-59340d2db941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {40eae74c-4f77-444b-84ea-41cde58f9030}, !- Handle
  Schedule Rule 667,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d21d9e4-1b25-4b9f-b34c-e4876d4f665a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Rule,
  {fe7a4935-cac3-4735-a586-3bf38647566c}, !- Handle
  Schedule Rule 666,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {add43468-35a5-47ab-9089-de7908f1e48b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {5b0a3f07-3148-407e-8434-15cb759fe0fd}, !- Handle
  Schedule Rule 665,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {10b2c039-5038-4461-b9ff-15238ff5fa77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {cc2b5c20-4d09-4f1a-bc9a-1e339fb02aec}, !- Handle
  Schedule Rule 664,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {987200e8-26cc-4ee0-9eb7-3a3cf1d2a1a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {5241e0a3-ff76-4376-9268-55ed3ef1d1b0}, !- Handle
  Schedule Rule 663,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f11d2254-e3c1-4b15-94ce-05ae1b1386d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {2225348a-e594-4a4f-880d-66638393e17d}, !- Handle
  Schedule Rule 662,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {02798c38-7608-4c33-916c-ec31731a2aff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Rule,
  {412b0c13-0bfd-48fa-b9af-1af51c967e9c}, !- Handle
  Schedule Rule 661,                      !- Name
  {0412e97b-ef3d-494b-b907-0d9ff88d5888}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {29ece03b-6c77-4a05-8da0-715a57c4489c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {fb4f4e4b-d6dd-4643-a884-2f410353cd88}, !- Handle
  D_ESe_Caf_Occup_Yr Sun Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d81e58c-556e-41a0-8b87-59340d2db941}, !- Handle
  D_ESe_Caf_Occup_Yr Sat Day 2,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6d21d9e4-1b25-4b9f-b34c-e4876d4f665a}, !- Handle
  D_ESe_Caf_Occup_Yr Default|Wkdy Day 2,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {add43468-35a5-47ab-9089-de7908f1e48b}, !- Handle
  D_ESe_Caf_Occup_Yr Sun Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10b2c039-5038-4461-b9ff-15238ff5fa77}, !- Handle
  D_ESe_Caf_Occup_Yr Sat Day 1,           !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {987200e8-26cc-4ee0-9eb7-3a3cf1d2a1a6}, !- Handle
  D_ESe_Caf_Occup_Yr Default|Wkdy Day 1,  !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f11d2254-e3c1-4b15-94ce-05ae1b1386d5}, !- Handle
  D_ESe_Caf_Occup_Yr Sun Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02798c38-7608-4c33-916c-ec31731a2aff}, !- Handle
  D_ESe_Caf_Occup_Yr Sat Day,             !- Name
  {4c0f5052-79cd-45b8-a0ed-404eb8f3a957}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
