
OS:Version,
  {634604c9-4617-49a7-ab41-fecd37b958b0}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {93bb8d99-037c-4d23-a625-311fad556007}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b123f422-915d-46d3-99d6-684d9c8a7534}, !- Default Construction Set Name
  {f52b4281-d3af-4469-9a18-2b3f6072e282}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:Facility,
  {a014355a-11d1-4cf5-ad3b-7faae2bdf65e}; !- Handle

OS:Site,
  {aa424a1b-f27d-4808-8c7e-23538cdb4f1a}, !- Handle
  Dothan Rgnl_AL_USA,                     !- Name
  31.32,                                  !- Latitude {deg}
  -85.45,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  108,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5131a043-40f6-4c98-9eec-6e432eda7f71}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {a35d1ab3-f06c-43ef-82f8-9df7a2984d49}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {acc45db9-7c9a-497d-a533-fb2f3c7febd2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f34b829e-8b5b-4562-af96-2dc1fc4d66fd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {6838ace3-b6d7-438b-ac7d-7e1088733ab2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8eb48388-1ff6-4213-b33b-645c3965cd75}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2bc7dc52-6954-4768-a4d8-cbc993ce8aa4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:AdditionalProperties,
  {46a1f474-23a2-4b0d-a5a7-fd895244a685}, !- Handle
  {93bb8d99-037c-4d23-a625-311fad556007}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1002,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  135,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  8,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  3001_8000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G1300990090300,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1997,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G130,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G1300990,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  3A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1997,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  _1pct,                                  !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  missing,                                !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  11.5,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8.75,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  10.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  4,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  8.0,                                    !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  13.0,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault jan,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_vent,                    !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  72,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  67,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2010,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2008,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2004,                     !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2004,                     !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  Fault,                                  !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  mercantile_retail_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.45,                                   !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.2,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2011,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2011,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2007,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2007,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2007,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2007,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  mercantile_retail_ltg_bpr_all_off,      !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0,                                      !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0,                                      !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2012,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2004,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2007,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock DOE Ref 1980-2004,             !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen1_t12_incandescent,                  !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2007,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1997,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1997,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1997,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref 1980-2004,             !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref 1980-2004,             !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref 1980-2004,             !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Single - No LowE - Tinted/Reflective - Wood, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G1300990090300,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G1300990,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G13001100,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Georgia,                                !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  GA,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  South Atlantic,                         !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  South,                                  !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  South Atlantic,                         !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA South Atlantic,                !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_AL_Dothan.Rgnl.722268_2018.epw,     !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Dothan_Municipal_Ap,                    !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Hot-Humid,                              !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  3A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NotApplicable,                          !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  94,                                     !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  GA&#44 Early County,                    !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  GA&#44 01100,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR09,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  SRSOc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  85,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Rural Climate Zone 3A,                  !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  SRSOc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  17.899999999999999,                     !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2007,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2007,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004,             !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2007,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref 1980-2004,             !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock 90.1-2004;                     !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {ed4c0450-0bbf-4584-a508-15368c3a9d45}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.6408333333333,                       !- Annual Average Outdoor Air Temperature {C}
  19.94;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {6f04734a-9594-406f-8699-32e9e32d6588}, !- Handle
  Dothan Rgnl Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {470d27dc-a349-4cf0-a406-41f9562c4d3e}, !- Handle
  Dothan Rgnl Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.192;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {df121d5f-3938-42a7-85ce-96c60a160ee3}, !- Handle
  Dothan Rgnl Ann Htg 99.6% Condns DB 1,  !- Name
  -2.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d1b7b72b-fac0-4513-908e-d88a4c49a3ad}, !- Handle
  Dothan Rgnl August .4% Condns DB=>MCWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.313;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e52400e0-bb4b-493c-9255-f0290688c9c5}, !- Handle
  Dothan Rgnl October .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {46197f2a-728f-47e7-afe9-10ba45b71efa}, !- Handle
  Dothan Rgnl September .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100034,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.425;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {342be752-2053-49a9-ac46-83fe116177dc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {adaaab4f-83df-459a-848e-b4f373941588}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {84f18e19-3050-45a7-86f0-fc2c3385c03a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {66408ffe-db0f-4681-97f8-c82bf1593a9c}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {78d8dd79-b8ca-4926-b03c-0d51043a3b24}, !- Default Schedule Set Name
  {46e485aa-be57-477f-8e13-b7d4bbe5b9e2}, !- Group Rendering Name
  {78983644-6651-4d5c-84bd-13f91a2cca16}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {46e485aa-be57-477f-8e13-b7d4bbe5b9e2}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {236960d0-915f-4dfb-b729-63a649144eff}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b335b581-8b56-4e05-8b92-f2541bf26fb1}, !- Default Schedule Set Name
  {8778fc42-8d81-4958-8a76-afa2f39ce821}, !- Group Rendering Name
  {ebeb39ac-6df5-4822-91ac-0a13e0b093fe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {8778fc42-8d81-4958-8a76-afa2f39ce821}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {b0c41c4c-d7d8-4462-b800-d676ca7b91ff}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8230a125-60ff-4c0f-a624-25699c159d8f}, !- Default Schedule Set Name
  {cc76e321-7f73-4ea8-9b1a-59834e34dda9}, !- Group Rendering Name
  {402af0a4-253a-48cd-9cb6-8c66d073107b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {cc76e321-7f73-4ea8-9b1a-59834e34dda9}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7e1eb4db-ffc3-4b73-8a13-30e9fd9653fb}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f54a050d-8212-481d-8a97-0058d269e9fc}, !- Default Schedule Set Name
  {9e71668d-ef0d-40c1-9eb0-3bf4b4067110}, !- Group Rendering Name
  {04122207-7705-439e-8107-d1ecda2128a7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {9e71668d-ef0d-40c1-9eb0-3bf4b4067110}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {293066fc-8aa7-4865-b971-ad7977395675}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8f0ba09-5105-47c3-b226-89dd32d1b16c}; !- Group Rendering Name

OS:Space,
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Handle
  Retail Retail  - Story ground,          !- Name
  {7e1eb4db-ffc3-4b73-8a13-30e9fd9653fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.6045729886676,                      !- X Origin {m}
  -5.6511432471669,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {293066fc-8aa7-4865-b971-ad7977395675}, !- Building Story Name
  {b751b356-3626-48c7-91f3-ce9710eabf99}; !- Thermal Zone Name

OS:Surface,
  {21c03dd7-a007-47be-991a-0c963b5095a7}, !- Handle
  Retail Retail  - Story ground Floor 1,  !- Name
  Floor,                                  !- Surface Type
  {0ef85f82-8bf2-4743-b9e3-d359c295fb59}, !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  34.5171829536954, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  34.5171829536954, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d992c8-7409-4ebf-b51d-4ab40fe5ae5d}, !- Handle
  Retail Retail  - Story ground Wall 1,   !- Name
  Wall,                                   !- Surface Type
  {9234e2f7-bc9d-47c6-bc1a-a52c9d413b23}, !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d526e0-8925-4e00-9bde-57ba5d0d1fcc}, !- Handle
  Retail Retail  - Story ground Wall 3,   !- Name
  Wall,                                   !- Surface Type
  {7a160ba0-97a9-4e08-90e5-d1385c6645bb}, !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  34.5171829536954, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  34.5171829536954, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 11.3022864943338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df14e75c-7921-49fd-b731-9ee6a67db0fb}, !- Handle
  Retail Retail  - Story ground Wall 2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f420a532-ce09-4378-954f-36666050cbf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5171829536954, -3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  34.5171829536954, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  34.5171829536954, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  34.5171829536954, 11.3022864943338, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd6f2ba-de04-445a-b736-329fde9fe31e}, !- Handle
  Retail Retail  - Story ground Wall 4,   !- Name
  Wall,                                   !- Surface Type
  {97dc8e1c-1259-4d1a-b5dd-583ccc3af64b}, !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5171829536954, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  34.5171829536954, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd233f3-ca28-4bdc-9eff-6f03b20b015c}, !- Handle
  Retail Retail  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {6e578ba2-5d6b-4442-ac07-07627230f915}, !- Construction Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5171829536954, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  34.5171829536954, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Handle
  Zone Retail Retail  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e60f7618-88ba-4ab2-a0a7-c28dc4ee1b31}, !- Zone Air Inlet Port List
  {4c7f3c5b-dd78-4027-95de-4c34ca70250d}, !- Zone Air Exhaust Port List
  {b7727cbd-d3c0-4a31-a591-b930bc8ca03c}, !- Zone Air Node Name
  {9d78329f-94c7-4705-9d4f-6228908b2b45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff33e112-2419-48ee-a605-bf10273de857}, !- Group Rendering Name
  {c2d9d6cd-80ed-4bf6-bb0b-e1ebe60335aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63d8a47a-277d-4fe3-86ed-5c49b2a221fa}, !- Handle
  Zone Retail Retail  - Story ground Zone Air Node, !- Name
  {b7727cbd-d3c0-4a31-a591-b930bc8ca03c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7727cbd-d3c0-4a31-a591-b930bc8ca03c}, !- Handle
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Source Object
  11,                                     !- Outlet Port
  {63d8a47a-277d-4fe3-86ed-5c49b2a221fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e60f7618-88ba-4ab2-a0a7-c28dc4ee1b31}, !- Handle
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- HVAC Component
  {1b9b2560-979f-4174-8b8e-9f2432b4b214}; !- Port 1

OS:PortList,
  {4c7f3c5b-dd78-4027-95de-4c34ca70250d}, !- Handle
  {b751b356-3626-48c7-91f3-ce9710eabf99}; !- HVAC Component

OS:PortList,
  {9d78329f-94c7-4705-9d4f-6228908b2b45}, !- Handle
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- HVAC Component
  {ed43ff26-29e0-425c-af97-9dbe10909b97}; !- Port 1

OS:Sizing:Zone,
  {b6c16fec-ab68-4a2b-95d8-7298492ee50e}, !- Handle
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0e1d8969-6bb6-46f5-9a3f-d62734c227b3}, !- Handle
  Zone Retail Retail  - Story ground Zone HVAC Equipment List, !- Name
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0878a7f-5ee7-4660-8c49-1efab8f6b05b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Handle
  Retail Entry  - Story ground,           !- Name
  {66408ffe-db0f-4681-97f8-c82bf1593a9c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.9126099650278,                       !- X Origin {m}
  -5.6511432471669,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {293066fc-8aa7-4865-b971-ad7977395675}, !- Building Story Name
  {8b765c4f-6856-4246-8668-bf5f6dd23483}; !- Thermal Zone Name

OS:Surface,
  {30307c6d-c6c9-46c0-a259-1821403e7e96}, !- Handle
  Retail Entry  - Story ground Floor 1,   !- Name
  Floor,                                  !- Surface Type
  {90f9a655-3c5b-4147-85b8-03add6f71b73}, !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  0.235087559082185, 11.3022864943338, 0, !- X,Y,Z Vertex 3 {m}
  0.235087559082185, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f420a532-ce09-4378-954f-36666050cbf2}, !- Handle
  Retail Entry  - Story ground Wall 4,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df14e75c-7921-49fd-b731-9ee6a67db0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c69de9c-5b29-48ef-837f-32e19fd3df6d}, !- Handle
  Retail Entry  - Story ground Wall 3,    !- Name
  Wall,                                   !- Surface Type
  {9e3b8bf7-2e8e-459f-be2c-badd9e05e869}, !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  0.235087559082185, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  0.235087559082185, 11.3022864943338, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 11.3022864943338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4848a902-059c-4853-b057-9c6474b9b785}, !- Handle
  Retail Entry  - Story ground Wall 1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c4cf3c-1d19-4449-bb1f-7c55afb55476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.235087559082185, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.235087559082185, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.235087559082185, 11.3022864943338, 0, !- X,Y,Z Vertex 3 {m}
  0.235087559082185, 11.3022864943338, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be85a90-0bfc-45f2-b7cd-320eeebd1c2c}, !- Handle
  Retail Entry  - Story ground Wall 2,    !- Name
  Wall,                                   !- Surface Type
  {d4f63a7b-e5ad-4661-b0ab-90944b0f473d}, !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.235087559082185, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.235087559082185, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650a9e88-ef33-409b-8bef-8ad17f5e5b26}, !- Handle
  Retail Entry  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {45312215-3c1d-4b78-bab0-f731b9fdbf23}, !- Construction Name
  {a7702f94-13b1-4140-b02e-c8e8fcf4fcdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.235087559082185, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.235087559082185, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- Handle
  Zone Retail Entry  - Story ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a705cd5a-9a6a-41a3-85e2-5346ec76157f}, !- Zone Air Inlet Port List
  {b60033b8-1529-424b-86ed-a20c01a563ca}, !- Zone Air Exhaust Port List
  {09bbbaa9-dcc1-4179-9d24-4f8412fa3c92}, !- Zone Air Node Name
  {ec5fd920-d586-460e-a1c7-c5b669866614}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {082f01e8-4ed6-48d1-ac25-27dc00fefb1d}, !- Group Rendering Name
  {eba8a3ad-43cf-493b-98df-b7f9ed122978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd9b0e22-8bdf-4607-ab20-38312fb04abf}, !- Handle
  Zone Retail Entry  - Story ground Zone Air Node, !- Name
  {09bbbaa9-dcc1-4179-9d24-4f8412fa3c92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09bbbaa9-dcc1-4179-9d24-4f8412fa3c92}, !- Handle
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- Source Object
  11,                                     !- Outlet Port
  {dd9b0e22-8bdf-4607-ab20-38312fb04abf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a705cd5a-9a6a-41a3-85e2-5346ec76157f}, !- Handle
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- HVAC Component
  {970b2263-f756-4041-84f5-f411e5ff5215}; !- Port 1

OS:PortList,
  {b60033b8-1529-424b-86ed-a20c01a563ca}, !- Handle
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- HVAC Component
  {087fbdae-ad6e-4f53-b07d-4c7b2d1cb18f}; !- Port 1

OS:PortList,
  {ec5fd920-d586-460e-a1c7-c5b669866614}, !- Handle
  {8b765c4f-6856-4246-8668-bf5f6dd23483}; !- HVAC Component

OS:Sizing:Zone,
  {5df51b63-33ef-42d0-a9f1-0b67e5306c49}, !- Handle
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cf27a7fc-b15c-4a56-a05d-314a20586f6b}, !- Handle
  Zone Retail Entry  - Story ground Zone HVAC Equipment List, !- Name
  {8b765c4f-6856-4246-8668-bf5f6dd23483}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85555e92-576c-4056-91a6-4d9ae2100c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Handle
  Retail Point_of_Sale  - Story ground,   !- Name
  {236960d0-915f-4dfb-b729-63a649144eff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.14769752411,                         !- X Origin {m}
  -5.6511432471669,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {293066fc-8aa7-4865-b971-ad7977395675}, !- Building Story Name
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}; !- Thermal Zone Name

OS:Surface,
  {d7dddfd3-0cd3-4d3d-88d7-613de387ac68}, !- Handle
  Retail Point_of_Sale  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {86890ccb-ff22-4796-99b5-cd921d7ed827}, !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  2.97024089071094, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  2.97024089071094, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c4cf3c-1d19-4449-bb1f-7c55afb55476}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4848a902-059c-4853-b057-9c6474b9b785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f359ce-84fb-4753-a95b-28298ff5e4d9}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {a9895f1a-ad42-4027-92c6-37ff93238902}, !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  2.97024089071094, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  2.97024089071094, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 11.3022864943338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fbc6f4-6912-4281-bf69-80b0a7ae08da}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b04741-eef9-49ec-a97f-a9928a057188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97024089071094, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.97024089071094, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.97024089071094, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  2.97024089071094, 11.3022864943338, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d20624-eb96-4626-a127-6c2fe648c6ca}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {fbc753fa-0925-4ea5-89b3-4355a9042b06}, !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97024089071094, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.97024089071094, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613fd164-eed4-41d8-8e58-5e079834b90f}, !- Handle
  Retail Point_of_Sale  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {7a42511f-a7fc-4d74-8d07-06d4ec3ff1d7}, !- Construction Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97024089071094, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.97024089071094, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Handle
  Zone Retail Point_of_Sale  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31a04c08-5ebc-48fa-af8a-c947b6a0fdfa}, !- Zone Air Inlet Port List
  {86e26e09-822f-43c8-bfef-b6d4d6d3b0d7}, !- Zone Air Exhaust Port List
  {6aaa5eb8-982e-43e1-b5ed-c64d7aca1ea5}, !- Zone Air Node Name
  {47624d38-0c99-4d9d-a33d-6464a0c3d8ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d315a114-149c-4169-99d3-f4406445660a}, !- Group Rendering Name
  {ddf775aa-2183-453a-99ef-9861adbfb160}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df477573-6911-4b9d-8ee4-f82bd0320c4c}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Zone Air Node, !- Name
  {6aaa5eb8-982e-43e1-b5ed-c64d7aca1ea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6aaa5eb8-982e-43e1-b5ed-c64d7aca1ea5}, !- Handle
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Source Object
  11,                                     !- Outlet Port
  {df477573-6911-4b9d-8ee4-f82bd0320c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31a04c08-5ebc-48fa-af8a-c947b6a0fdfa}, !- Handle
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- HVAC Component
  {138261f3-256e-40b3-8273-534b7690662f}; !- Port 1

OS:PortList,
  {86e26e09-822f-43c8-bfef-b6d4d6d3b0d7}, !- Handle
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}; !- HVAC Component

OS:PortList,
  {47624d38-0c99-4d9d-a33d-6464a0c3d8ce}, !- Handle
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- HVAC Component
  {85bbda99-79f5-4bad-b306-03166cc5ba42}; !- Port 1

OS:Sizing:Zone,
  {5e2b4150-78e5-4da4-9344-9c6665b6fd74}, !- Handle
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {05be2429-8ad7-4196-a9ed-5de54bae24f4}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Zone HVAC Equipment List, !- Name
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32292dfb-36a1-4759-b8b4-d146fa6935ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Handle
  Retail Back_Space  - Story ground,      !- Name
  {b0c41c4c-d7d8-4462-b800-d676ca7b91ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.1179384148209,                       !- X Origin {m}
  -5.6511432471669,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {293066fc-8aa7-4865-b971-ad7977395675}, !- Building Story Name
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}; !- Thermal Zone Name

OS:Surface,
  {00831a86-2c8a-4923-bfa6-57f990e27be0}, !- Handle
  Retail Back_Space  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {bbaf1324-6013-4201-9e04-1d81d10643c0}, !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  7.48663457384672, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  7.48663457384672, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b04741-eef9-49ec-a97f-a9928a057188}, !- Handle
  Retail Back_Space  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8fbc6f4-6912-4281-bf69-80b0a7ae08da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08562073062058e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  4.08562073062058e-14, 11.3022864943338, 0, !- X,Y,Z Vertex 2 {m}
  4.08562073062058e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.08562073062058e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b89df24-c621-4f7e-b655-97b1a98d40e6}, !- Handle
  Retail Back_Space  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {342371bc-a54c-4e81-953a-3969b093225f}, !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30926389122033e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  7.48663457384672, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  7.48663457384672, 11.3022864943338, 0,  !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 11.3022864943338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abd15c4-4ced-4397-8b72-2fad0af0b716}, !- Handle
  Retail Back_Space  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a0633480-4b71-42df-9744-4492425e5910}, !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48663457384672, 11.3022864943338, 6.096, !- X,Y,Z Vertex 1 {m}
  7.48663457384672, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  7.48663457384672, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.48663457384672, 11.3022864943338, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d06a856-b790-4a1d-84bc-98c433a8c60b}, !- Handle
  Retail Back_Space  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {347fc4c6-1035-4b23-8eff-84600556ca10}, !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48663457384672, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.30926389122033e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.48663457384672, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c9dc98-55fe-4bf0-bdc6-797d232eb794}, !- Handle
  Retail Back_Space  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {1497ab1d-acaa-482a-947a-ce4fae88625d}, !- Construction Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.48663457384672, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  7.48663457384672, 11.3022864943338, 6.096, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 11.3022864943338, 6.096, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Handle
  Zone Retail Back_Space  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff42b150-ada6-4a12-abc1-901220179f1f}, !- Zone Air Inlet Port List
  {164803fa-837c-47d2-b005-a3935902b6b2}, !- Zone Air Exhaust Port List
  {e8c3b7d0-b3da-4e0f-8b91-642f5540e5b8}, !- Zone Air Node Name
  {dd446b91-54c8-4761-a8c0-8b3c806d05bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc7485f9-0a6e-4b99-a2e4-1d7847059bab}, !- Group Rendering Name
  {b866a2de-5d9e-4585-95ed-59d817f715ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d57e18cd-9dc4-4b73-93e4-f2db450012fc}, !- Handle
  Zone Retail Back_Space  - Story ground Zone Air Node, !- Name
  {e8c3b7d0-b3da-4e0f-8b91-642f5540e5b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8c3b7d0-b3da-4e0f-8b91-642f5540e5b8}, !- Handle
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Source Object
  11,                                     !- Outlet Port
  {d57e18cd-9dc4-4b73-93e4-f2db450012fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff42b150-ada6-4a12-abc1-901220179f1f}, !- Handle
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- HVAC Component
  {b1f70f2b-f8b3-4bf8-baa8-28eaadc01c7a}; !- Port 1

OS:PortList,
  {164803fa-837c-47d2-b005-a3935902b6b2}, !- Handle
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}; !- HVAC Component

OS:PortList,
  {dd446b91-54c8-4761-a8c0-8b3c806d05bc}, !- Handle
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- HVAC Component
  {87a218fd-68d8-4449-9667-ae84145f2a13}; !- Port 1

OS:Sizing:Zone,
  {2d41911c-3ff5-447a-b687-37f13cdafbb0}, !- Handle
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {34d87315-e3b7-4b50-842e-74b85eabfb16}, !- Handle
  Zone Retail Back_Space  - Story ground Zone HVAC Equipment List, !- Name
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {054c24ae-520e-4d32-8530-c71942a39de7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:People:Definition,
  {673802f8-af7b-49ff-a119-77f412ba5099}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e49733b0-175c-41ba-8e45-21498428e60f}, !- Handle
  Retail Back_Space People,               !- Name
  {673802f8-af7b-49ff-a119-77f412ba5099}, !- People Definition Name
  {b0c41c4c-d7d8-4462-b800-d676ca7b91ff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4beb106c-fc2e-4982-8b11-6acccf8a086f}, !- Work Efficiency Schedule Name
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Clothing Insulation Schedule Name
  {3d80a0a6-0d2a-4764-bcfa-912bb4ead612}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Handle
  Clothing Schedule,                      !- Name
  {cfb8a50f-6185-43ed-9cee-79a9fa46efd0}, !- Schedule Type Limits Name
  {d02f4b89-675e-4940-b488-b71ade5224b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d02f4b89-675e-4940-b488-b71ade5224b9}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cfb8a50f-6185-43ed-9cee-79a9fa46efd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deb959f2-b505-48d4-a9f7-b4a63602adbc}, !- Handle
  Schedule Rule 1,                        !- Name
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d88a28ed-f6f5-4422-bb1d-0082d1f2497d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d88a28ed-f6f5-4422-bb1d-0082d1f2497d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cfb8a50f-6185-43ed-9cee-79a9fa46efd0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cfb8a50f-6185-43ed-9cee-79a9fa46efd0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3d80a0a6-0d2a-4764-bcfa-912bb4ead612}, !- Handle
  Air Velocity Schedule,                  !- Name
  {14d7a136-062a-4a65-b4a9-6b50b1453407}, !- Schedule Type Limits Name
  {3f84a533-bbad-4257-ac57-af1ce2fdd80d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f84a533-bbad-4257-ac57-af1ce2fdd80d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {14d7a136-062a-4a65-b4a9-6b50b1453407}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {14d7a136-062a-4a65-b4a9-6b50b1453407}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4beb106c-fc2e-4982-8b11-6acccf8a086f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  {596af47f-dd69-4491-9724-9343ea01f08b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {596af47f-dd69-4491-9724-9343ea01f08b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {5e46c1bf-6405-4365-ac00-3f3a4fc6d65b}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1dedf845-7650-4079-b89f-3560a964e9e7}, !- Handle
  {5e46c1bf-6405-4365-ac00-3f3a4fc6d65b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f4e37980-cced-4dd3-b8ba-1e2e816807f1}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d0462c3-0633-4aeb-8c4d-d581150a8931}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {f4e37980-cced-4dd3-b8ba-1e2e816807f1}, !- Electric Equipment Definition Name
  {b0c41c4c-d7d8-4462-b800-d676ca7b91ff}, !- Space or SpaceType Name
  {0094fd70-5b8a-4a69-9a8e-1098fbf8ac3d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {402af0a4-253a-48cd-9cb6-8c66d073107b}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8230a125-60ff-4c0f-a624-25699c159d8f}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Number of People Schedule Name
  {8d09792a-957e-4137-b2ab-a157160f18d2}, !- People Activity Level Schedule Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Lighting Schedule Name
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Handle
  Retail Bldg Occ,                        !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  {9f5b5dea-a74a-4685-bf04-84ff6c9d9f56}, !- Default Day Schedule Name
  {05d794da-1888-4007-8eed-3004351ce534}, !- Summer Design Day Schedule Name
  {9e880900-3631-44b5-9b5e-599c15f223aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f5b5dea-a74a-4685-bf04-84ff6c9d9f56}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.325,                                  !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.525,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.575,                                  !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.625,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.65,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.675,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.6,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.225,                                  !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.1875,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.15,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.075,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0375,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {dcf815e6-bf3a-45b1-ad85-e26fed97c466}, !- Handle
  Schedule Rule 2,                        !- Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {090c42a8-052b-4c29-a500-8e21cf3e96b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {090c42a8-052b-4c29-a500-8e21cf3e96b6}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.575,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.65,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  21,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  30,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  21,                                     !- Hour 33
  45,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  22,                                     !- Hour 34
  0,                                      !- Minute 34
  0.125,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  22,                                     !- Hour 36
  30,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  45,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  23,                                     !- Hour 38
  0,                                      !- Minute 38
  0.025,                                  !- Value Until Time 38
  23,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {9f515688-9b46-4838-94fb-af6ddf401a79}, !- Handle
  Schedule Rule 3,                        !- Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f41f0a6-b00c-4295-a1c8-8a691741088b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f41f0a6-b00c-4295-a1c8-8a691741088b}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.211111111111111,                      !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.222222222222222,                      !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.233333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.244444444444444,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.255555555555556,                      !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.266666666666667,                      !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.277777777777778,                      !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.288888888888889,                      !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.311111111111111,                      !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.322222222222222,                      !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.333333333333333,                      !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.344444444444444,                      !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.355555555555556,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.366666666666667,                      !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.377777777777778,                      !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.388888888888889,                      !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  45,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  0,                                      !- Minute 36
  0.125,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1,                                    !- Value Until Time 37
  22,                                     !- Hour 38
  30,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  23,                                     !- Hour 40
  0,                                      !- Minute 40
  0.025,                                  !- Value Until Time 40
  23,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {9e880900-3631-44b5-9b5e-599c15f223aa}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05d794da-1888-4007-8eed-3004351ce534}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d09792a-957e-4137-b2ab-a157160f18d2}, !- Handle
  Retail Activity,                        !- Name
  {6f1867e7-f5f5-4aa5-8ba2-534944c4cda6}, !- Schedule Type Limits Name
  {285134c6-0c3d-44db-8b1f-f0dbcc77b4dd}, !- Default Day Schedule Name
  {9506ac07-2025-43d4-a7b7-0b26410fad62}, !- Summer Design Day Schedule Name
  {3603edb4-1b9e-4cdf-a685-2fe4d49e354b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {285134c6-0c3d-44db-8b1f-f0dbcc77b4dd}, !- Handle
  Retail Activity Default,                !- Name
  {6f1867e7-f5f5-4aa5-8ba2-534944c4cda6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3603edb4-1b9e-4cdf-a685-2fe4d49e354b}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {6f1867e7-f5f5-4aa5-8ba2-534944c4cda6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9506ac07-2025-43d4-a7b7-0b26410fad62}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {6f1867e7-f5f5-4aa5-8ba2-534944c4cda6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6f1867e7-f5f5-4aa5-8ba2-534944c4cda6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  {79f3d0f4-6b80-40f1-be76-c3b68243aec0}, !- Default Day Schedule Name
  {6377647a-dac8-4103-b664-8b60e8c8393e}, !- Summer Design Day Schedule Name
  {55dade0b-6b96-48d6-84be-135a588b436c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79f3d0f4-6b80-40f1-be76-c3b68243aec0}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0734280174166667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0731048318333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.07278164625,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0724584606666667,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0721352750833334,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0718120895,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0714889039166667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0711657183333333,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.07084253275,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0705193471666667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0701961615833333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0695497904166667,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0692266048333334,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06890341925,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0685802336666667,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0682570480833334,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0679338625,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0676106769166667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0672874913333334,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06696430575,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0666411201666667,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0663179345833333,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.065994749,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.06553645075,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0650781525,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.06461985425,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.064161556,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.06594148625,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0677214165,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.06950134675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.071281277,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.077509934,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.083738591,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.089967248,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.096195905,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.11223146075,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.14430257225,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.160338128,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.21688281925,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2734275105,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.32997220175,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.386516893,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.48270291675,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5788889405,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.67507496425,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.771260988,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.81394752425,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8566340605,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.89932059675,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.942007133,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.951333803666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.960660474333333,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969987145,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970933446666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971012976333333,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971092506,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97115354975,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9712145935,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97127563725,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971336681,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97133755425,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713384275,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97133930075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971340174,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97134744025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9713547065,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97136197275,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971369239,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971318652666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971268066333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97121748,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.969210624,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.968136577,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.96706253,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.9356053235,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.904148117,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.8726909105,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.841233704,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.73393153875,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.6266293735,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.51932720825,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.412025043,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.341961072,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.271897101,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.20183313,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.131769159,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.11949119225,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1072132255,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09493525875,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.082657292,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08043076975,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0782042475,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.07597772525,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.073751203;                            !- Value Until Time 96

OS:Schedule:Day,
  {6377647a-dac8-4103-b664-8b60e8c8393e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eebe5fbc-acf5-4000-9581-4b297e24a3da}, !- Handle
  Schedule Rule 5,                        !- Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a28012f4-f719-40c9-96d0-ded39601ae92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a28012f4-f719-40c9-96d0-ded39601ae92}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.575771514761963,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.527987501171534,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.480203487581105,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.432419473990676,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000416251265905956,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00083250253181192,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00124875379771787,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00166500506362383,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00258466920316359,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00350433334270336,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00442399748224312,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00534366162178289,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00757474802679254,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0098058344318022,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0120369208368118,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0142680072418215,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0188815125914987,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.023495017941176,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0281085232908532,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0327220286405304,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0585471990373637,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0843723694341971,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11019753983103,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.136022710227864,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.216946915951865,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.297871121675866,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.378795327399867,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.459719533123868,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.549618333459915,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.639517133795962,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.729415934132009,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.819314734468055,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.85592702473198,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.892539314995904,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.929151605259829,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.965763895523753,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.966698434821862,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.967632974119971,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.96856751341808,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.969502052716189,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969526674736559,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.96955129675693,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.969575918777299,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.969600540797669,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.96962516281804,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.96964978483841,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.969674406858781,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.96969902887915,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.969723650899521,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969748272919891,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.969772894940262,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.969797516960632,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969822138981002,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969846761001372,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969939705609249,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970032650217125,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970125594825002,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970218539432878,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970233564074659,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970248588716439,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97026361335822,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970278638,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970226433093862,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970174228187724,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.970122023281586,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970069818375448,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.970044909795461,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.970020001215474,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.969995092635487,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9699701840555,                        !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.969945275475513,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.969920366895526,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.969895458315539,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.969870549735552,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.969845641155565,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.969820732575578,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.969795823995591,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.969770915415604,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.969746006835617,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96972109825563,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.969179211877321,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.968637325499013,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.968095439120704,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.967553552742396,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.959077722813002,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.950601892883609,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.942126062954215,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.933650233024821,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.895868692451251,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.85808715187768,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.82030561130411,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.782524070730539,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.730835931738395,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.679147792746251,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.627459653754107;                      !- Value Until Time 96

OS:Schedule:Day,
  {55dade0b-6b96-48d6-84be-135a588b436c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  {4edc3804-32e8-40bf-8aac-ac42c8fe1634}, !- Default Day Schedule Name
  {bb555812-b93a-477d-866c-8189bc0338ea}, !- Summer Design Day Schedule Name
  {4a7368db-57a3-410a-8eb4-e39ddf03746c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4edc3804-32e8-40bf-8aac-ac42c8fe1634}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.476370833333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.475141666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4739125,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.472683333333333,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.471454166666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.470225,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.468995833333333,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.467766666666667,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4665375,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.465308333333333,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.464079166666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.46285,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.461620833333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.460391666666667,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4591625,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.457933333333333,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.456704166666667,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.455475,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.454245833333333,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.453016666666667,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4517875,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.450558333333333,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.449329166666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4481,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.443925,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.43975,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.435575,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4314,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.428325,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.42525,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.422175,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4191,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4186,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4181,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4176,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4171,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.417625,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.41815,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.418675,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4192,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.420075,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.42095,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.421825,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4227,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.425075,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.42745,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.429825,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4322,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4372,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4422,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4472,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4522,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.467066666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.481933333333333,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4968,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6537,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.6766,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6995,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.712125,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.72475,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.737375,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.75,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75605,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7621,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.76815,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.7742,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.776275,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.77835,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.780425,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7825,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.784133333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.785766666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.7874,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.7665,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7566,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7467,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.735225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.72375,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.712275,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.7008,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.686175,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.67155,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.656925,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6423,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.62796,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.61362,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.59928,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.58494,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.571605,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.55827,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.544935,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5316,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5181,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5046,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4911,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4776;                                 !- Value Until Time 96

OS:Schedule:Day,
  {bb555812-b93a-477d-866c-8189bc0338ea}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a7368db-57a3-410a-8eb4-e39ddf03746c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {dbae766f-99b7-4c18-b536-932f8b375810}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e02b199a-4dd3-47cd-8de4-745de4a66873}, !- Handle
  Retail Entry People,                    !- Name
  {dbae766f-99b7-4c18-b536-932f8b375810}, !- People Definition Name
  {66408ffe-db0f-4681-97f8-c82bf1593a9c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4beb106c-fc2e-4982-8b11-6acccf8a086f}, !- Work Efficiency Schedule Name
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Clothing Insulation Schedule Name
  {3d80a0a6-0d2a-4764-bcfa-912bb4ead612}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b7343c16-dd6e-4d58-b4ce-5a225c4f5c13}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {57d73330-741e-422e-be3d-0a57dc1d0243}, !- Handle
  {b7343c16-dd6e-4d58-b4ce-5a225c4f5c13}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {eca83e13-4597-4ecf-a881-3a231139ce8c}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9aa8355-e79f-452b-b760-968f244f64e2}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {eca83e13-4597-4ecf-a881-3a231139ce8c}, !- Electric Equipment Definition Name
  {66408ffe-db0f-4681-97f8-c82bf1593a9c}, !- Space or SpaceType Name
  {0094fd70-5b8a-4a69-9a8e-1098fbf8ac3d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {78983644-6651-4d5c-84bd-13f91a2cca16}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {78d8dd79-b8ca-4926-b03c-0d51043a3b24}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Number of People Schedule Name
  {8d09792a-957e-4137-b2ab-a157160f18d2}, !- People Activity Level Schedule Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Lighting Schedule Name
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a35bfbad-1ec2-4a41-a8fc-f047c3d235a0}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db72ab80-27e4-4e74-a914-f860d20c1a77}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {a35bfbad-1ec2-4a41-a8fc-f047c3d235a0}, !- People Definition Name
  {236960d0-915f-4dfb-b729-63a649144eff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4beb106c-fc2e-4982-8b11-6acccf8a086f}, !- Work Efficiency Schedule Name
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Clothing Insulation Schedule Name
  {3d80a0a6-0d2a-4764-bcfa-912bb4ead612}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5066e6f7-fe26-4784-a264-61a09a2b61e2}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e7e7985-5d76-4f26-a2da-5d5faf703186}, !- Handle
  {5066e6f7-fe26-4784-a264-61a09a2b61e2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9dd324fe-4a5a-4705-b6d3-94a0743188e8}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d55d1dc2-d8e9-4df1-bb0b-f173d8e1b301}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {9dd324fe-4a5a-4705-b6d3-94a0743188e8}, !- Electric Equipment Definition Name
  {236960d0-915f-4dfb-b729-63a649144eff}, !- Space or SpaceType Name
  {0094fd70-5b8a-4a69-9a8e-1098fbf8ac3d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ebeb39ac-6df5-4822-91ac-0a13e0b093fe}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b335b581-8b56-4e05-8b92-f2541bf26fb1}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Number of People Schedule Name
  {8d09792a-957e-4137-b2ab-a157160f18d2}, !- People Activity Level Schedule Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Lighting Schedule Name
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {32f076c4-a2ea-4196-b70d-ce2ba9b6260c}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd2a3da1-85ba-4231-83bd-4fd5c833c580}, !- Handle
  Retail Retail People,                   !- Name
  {32f076c4-a2ea-4196-b70d-ce2ba9b6260c}, !- People Definition Name
  {7e1eb4db-ffc3-4b73-8a13-30e9fd9653fb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4beb106c-fc2e-4982-8b11-6acccf8a086f}, !- Work Efficiency Schedule Name
  {048ebafb-e474-497e-8f54-8a18482cc745}, !- Clothing Insulation Schedule Name
  {3d80a0a6-0d2a-4764-bcfa-912bb4ead612}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ce01fabc-6789-435e-b3a9-80a5eb08dd17}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e5d2eaa5-7db4-4fbf-9423-2cf99e931d6e}, !- Handle
  {ce01fabc-6789-435e-b3a9-80a5eb08dd17}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {28c2aa47-3dce-4d00-819a-713485f19d1e}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aedeb46a-261b-4e59-ad83-3f9e4162045b}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {28c2aa47-3dce-4d00-819a-713485f19d1e}, !- Electric Equipment Definition Name
  {7e1eb4db-ffc3-4b73-8a13-30e9fd9653fb}, !- Space or SpaceType Name
  {0094fd70-5b8a-4a69-9a8e-1098fbf8ac3d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04122207-7705-439e-8107-d1ecda2128a7}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f54a050d-8212-481d-8a97-0058d269e9fc}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51a758fd-c050-4a48-b635-76984848bdee}, !- Number of People Schedule Name
  {8d09792a-957e-4137-b2ab-a157160f18d2}, !- People Activity Level Schedule Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Lighting Schedule Name
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {86890ccb-ff22-4796-99b5-cd921d7ed827}, !- Handle
  Foundation F 1.26W/m*K Perim 5.94m Area 33.57m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  33.5705135039998,                       !- Area {m2}
  5.94048178142179,                       !- PerimeterExposed {m}
  {44713109-07b1-4bec-ab72-51f00b2169d3}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {90f9a655-3c5b-4147-85b8-03add6f71b73}, !- Handle
  Foundation F 1.26W/m*K Perim 0.47m Area 2.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.65702694400066,                       !- Area {m2}
  0.470175118164402,                      !- PerimeterExposed {m}
  {b61a755f-f20e-4872-8759-9ddbfd25626c}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {bbaf1324-6013-4201-9e04-1d81d10643c0}, !- Handle
  Foundation F 1.26W/m*K Perim 26.28m Area 84.62m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  84.616088832,                           !- Area {m2}
  26.2755556420272,                       !- PerimeterExposed {m}
  {65a5a13a-72cf-4fc6-8bf8-fa82ca70237b}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {0ef85f82-8bf2-4743-b9e3-d359c295fb59}, !- Handle
  Foundation F 1.26W/m*K Perim 80.34m Area 390.12m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  390.123090720001,                       !- Area {m2}
  80.3366524017246,                       !- PerimeterExposed {m}
  {5f6a06d8-e8fd-44cf-90d3-47004469eb4f}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {b123f422-915d-46d3-99d6-684d9c8a7534}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-3A, !- Name
  {e6825d61-8e53-4d7e-859c-2d878c6e61dc}, !- Default Exterior Surface Constructions Name
  {dbf15d87-5a6e-4d63-98b3-aa9cfeea304f}, !- Default Interior Surface Constructions Name
  {a0689607-6198-4b08-8dbe-0b8cf56cb1f0}, !- Default Ground Contact Surface Constructions Name
  {42a74096-12f5-431f-8f43-5bb1d3b847fd}, !- Default Exterior SubSurface Constructions Name
  {8b9eb0c7-da0c-48c6-8a1f-7601d9aecfba}, !- Default Interior SubSurface Constructions Name
  {1271ea27-1b68-4e1f-a49e-6da1405dc1d0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e6825d61-8e53-4d7e-859c-2d878c6e61dc}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7cce04be-3ca3-43e7-a14b-fae750d7fd96}, !- Floor Construction Name
  {70872a3a-089b-4c04-9dc3-c3f6a43252b4}, !- Wall Construction Name
  {b540466b-a69f-450c-91cf-817e914c5681}; !- Roof Ceiling Construction Name

OS:Construction,
  {7cce04be-3ca3-43e7-a14b-fae750d7fd96}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {0ff64fec-879f-423d-8718-5a595f4f7512}, !- Surface Rendering Name
  {5c2ad5b7-710d-48f8-86d6-94ba18f8fa49}, !- Layer 1
  {28eb3f43-2dd0-42c6-ab85-85395ee6af64}, !- Layer 2
  {cab1f9d7-ff28-4fda-80e7-9f33feedfe21}; !- Layer 3

OS:Material:NoMass,
  {5c2ad5b7-710d-48f8-86d6-94ba18f8fa49}, !- Handle
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28eb3f43-2dd0-42c6-ab85-85395ee6af64}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cab1f9d7-ff28-4fda-80e7-9f33feedfe21}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b5fea088-5d4a-498b-9170-e7164fe69ecc}, !- Handle
  {7cce04be-3ca3-43e7-a14b-fae750d7fd96}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {70872a3a-089b-4c04-9dc3-c3f6a43252b4}, !- Handle
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  {63e2894c-5202-4d88-9de5-b9376edbdb12}, !- Surface Rendering Name
  {d5e9658e-9b84-4226-a2f5-0b9290157b06}, !- Layer 1
  {25824a36-ad03-43f3-9756-45aeb28cbba2}, !- Layer 2
  {5c2ad5b7-710d-48f8-86d6-94ba18f8fa49}, !- Layer 3
  {f108aa5a-fefa-4063-bbef-8b2367755e2c}; !- Layer 4

OS:Material,
  {d5e9658e-9b84-4226-a2f5-0b9290157b06}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {25824a36-ad03-43f3-9756-45aeb28cbba2}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f108aa5a-fefa-4063-bbef-8b2367755e2c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9a5d8938-963e-459f-8d2e-cf070cab0eff}, !- Handle
  {70872a3a-089b-4c04-9dc3-c3f6a43252b4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b540466b-a69f-450c-91cf-817e914c5681}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  {edd162b0-110a-4f8b-85b6-16cc9fd75c4e}, !- Surface Rendering Name
  {e29fad51-e5a4-4b2d-a383-cb580e93b6d4}, !- Layer 1
  {76121f03-7ba2-4ddb-9425-b1c486182aea}, !- Layer 2
  {76623c74-6a78-4f04-9e08-55b5796efc32}; !- Layer 3

OS:Material,
  {e29fad51-e5a4-4b2d-a383-cb580e93b6d4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {76121f03-7ba2-4ddb-9425-b1c486182aea}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {76623c74-6a78-4f04-9e08-55b5796efc32}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {82f179c6-d252-4059-a4ba-3a85624bfb3c}, !- Handle
  {b540466b-a69f-450c-91cf-817e914c5681}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dbf15d87-5a6e-4d63-98b3-aa9cfeea304f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5e62f0d8-a175-4e5f-82a4-ca880eec33db}, !- Floor Construction Name
  {e3c91fb2-e0c1-4375-bd19-6f9e66006360}, !- Wall Construction Name
  {0be29988-04ff-4560-b05d-83bf582f637f}; !- Roof Ceiling Construction Name

OS:Construction,
  {5e62f0d8-a175-4e5f-82a4-ca880eec33db}, !- Handle
  Typical Interior Floor,                 !- Name
  {80dd8ef5-f36f-49f6-b397-a62232c2cd80}, !- Surface Rendering Name
  {00ffdbd9-1b1f-4d92-af65-ce8cff434c7b}, !- Layer 1
  {bf5b3b32-c5a4-418c-a1d1-d19301d71a87}; !- Layer 2

OS:Material,
  {00ffdbd9-1b1f-4d92-af65-ce8cff434c7b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bf5b3b32-c5a4-418c-a1d1-d19301d71a87}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d10848b9-f1cf-4b50-a779-6a0d006f26f9}, !- Handle
  {5e62f0d8-a175-4e5f-82a4-ca880eec33db}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e3c91fb2-e0c1-4375-bd19-6f9e66006360}, !- Handle
  Typical Interior Wall,                  !- Name
  {8b4432dc-6c42-4aef-aa31-2c33d422cca9}, !- Surface Rendering Name
  {279bac7e-8cd6-4fc2-bca9-7eee97def96e}, !- Layer 1
  {279bac7e-8cd6-4fc2-bca9-7eee97def96e}; !- Layer 2

OS:Material,
  {279bac7e-8cd6-4fc2-bca9-7eee97def96e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65b48320-c5b3-4c46-afc7-40a7a9b31458}, !- Handle
  {e3c91fb2-e0c1-4375-bd19-6f9e66006360}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0be29988-04ff-4560-b05d-83bf582f637f}, !- Handle
  Typical Interior Ceiling,               !- Name
  {24df37c9-60b8-4492-9d16-f66a6a6a27be}, !- Surface Rendering Name
  {bf5b3b32-c5a4-418c-a1d1-d19301d71a87}, !- Layer 1
  {00ffdbd9-1b1f-4d92-af65-ce8cff434c7b}; !- Layer 2

OS:StandardsInformation:Construction,
  {0018a2e4-d970-4ddd-8de4-0e069ef88ae8}, !- Handle
  {0be29988-04ff-4560-b05d-83bf582f637f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a0689607-6198-4b08-8dbe-0b8cf56cb1f0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {fa7c744f-7207-4a43-947a-a006f80a1729}, !- Floor Construction Name
  {8f42e98f-8097-4052-b2ec-5932821bec66}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {fa7c744f-7207-4a43-947a-a006f80a1729}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {b96099b2-c5ee-4589-839f-1cdd76bc5a35}, !- Surface Rendering Name
  {b9008180-9134-4103-ab58-1409caa4b5d2}, !- Layer 1
  {cab1f9d7-ff28-4fda-80e7-9f33feedfe21}; !- Layer 2

OS:Material:NoMass,
  {66123865-df2f-4669-b5b1-e40f93a72f0d}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b9008180-9134-4103-ab58-1409caa4b5d2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {162a2391-36e6-4d82-a616-341839f9b4a1}, !- Handle
  {fa7c744f-7207-4a43-947a-a006f80a1729}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8f42e98f-8097-4052-b2ec-5932821bec66}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  {d18e09d8-1550-463f-a91a-f4b3884a6428}, !- Surface Rendering Name
  {66123865-df2f-4669-b5b1-e40f93a72f0d}, !- Layer 1
  {ceade689-2222-4b4f-9131-72afc29a4467}; !- Layer 2

OS:Material,
  {ceade689-2222-4b4f-9131-72afc29a4467}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1fde5071-3f00-44e6-8c30-2e88fceb811a}, !- Handle
  {8f42e98f-8097-4052-b2ec-5932821bec66}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {42a74096-12f5-431f-8f43-5bb1d3b847fd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {00e3eb66-1efa-4c06-8a4c-1fc092f85af5}, !- Fixed Window Construction Name
  {00e3eb66-1efa-4c06-8a4c-1fc092f85af5}, !- Operable Window Construction Name
  {d22ad3fa-c404-42bd-a825-ac78bbee730b}, !- Door Construction Name
  {d753a092-5418-489c-ab7d-6e2ead9afc3b}, !- Glass Door Construction Name
  {5032d704-2731-4d01-b7c2-cad8f7387319}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {02c3c742-99f6-4929-8186-7994895fbba5}, !- Tubular Daylight Dome Construction Name
  {02c3c742-99f6-4929-8186-7994895fbba5}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {00e3eb66-1efa-4c06-8a4c-1fc092f85af5}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  {78bc7952-7452-4108-80cd-c447f86a334b}, !- Surface Rendering Name
  {5394e72e-15bf-4ad9-9e5f-0958af8a99e1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5394e72e-15bf-4ad9-9e5f-0958af8a99e1}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7a3d6d0e-0544-4431-aad6-76a0975ba4d9}, !- Handle
  {00e3eb66-1efa-4c06-8a4c-1fc092f85af5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d22ad3fa-c404-42bd-a825-ac78bbee730b}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {1aa61f70-f7ff-4c16-95b0-27fd83c06025}, !- Surface Rendering Name
  {b3ddee73-4118-4358-9a6f-ab2ded81e7c9}, !- Layer 1
  {e99f36a1-1060-415d-97ea-b707b9122a02}; !- Layer 2

OS:Material,
  {b3ddee73-4118-4358-9a6f-ab2ded81e7c9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e99f36a1-1060-415d-97ea-b707b9122a02}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84798491-32d7-4646-86f3-99cc32a0d619}, !- Handle
  {d22ad3fa-c404-42bd-a825-ac78bbee730b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d753a092-5418-489c-ab7d-6e2ead9afc3b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {51d30320-0815-406e-ad6d-c218fd5b17e0}, !- Surface Rendering Name
  {39a35e5d-665e-43dc-8093-e38e786e9629}; !- Layer 1

OS:WindowMaterial:Glazing,
  {39a35e5d-665e-43dc-8093-e38e786e9629}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7bab4321-5c3f-42d7-a208-658c318bf8da}, !- Handle
  {d753a092-5418-489c-ab7d-6e2ead9afc3b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5032d704-2731-4d01-b7c2-cad8f7387319}, !- Handle
  Typical Overhead Door,                  !- Name
  {6b8153a3-2ebe-4a3b-ba41-84cb0c13493e}, !- Surface Rendering Name
  {e99f36a1-1060-415d-97ea-b707b9122a02}; !- Layer 1

OS:StandardsInformation:Construction,
  {89a1ebf2-09e3-4002-8056-bd3a38f2ed0a}, !- Handle
  {5032d704-2731-4d01-b7c2-cad8f7387319}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {02c3c742-99f6-4929-8186-7994895fbba5}, !- Handle
  Typical Interior Window,                !- Name
  {8e53e72b-50b5-490e-8942-d8cecd3a5a22}, !- Surface Rendering Name
  {34431109-b3b4-47a0-8ac8-7c2aa0df7e9b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {34431109-b3b4-47a0-8ac8-7c2aa0df7e9b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {426b4462-7ded-4b4d-a4ba-3bc0d20244f2}, !- Handle
  {02c3c742-99f6-4929-8186-7994895fbba5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8b9eb0c7-da0c-48c6-8a1f-7601d9aecfba}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {02c3c742-99f6-4929-8186-7994895fbba5}, !- Fixed Window Construction Name
  {02c3c742-99f6-4929-8186-7994895fbba5}, !- Operable Window Construction Name
  {fe8fcba0-b22b-4cbe-a2cc-2d0798deb62f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fe8fcba0-b22b-4cbe-a2cc-2d0798deb62f}, !- Handle
  Typical Interior Door,                  !- Name
  {2854a70a-fa01-4d89-8e61-a0a5ee72a617}, !- Surface Rendering Name
  {15cb461a-ee34-4a82-ba38-10b95ab6b23d}; !- Layer 1

OS:Material,
  {15cb461a-ee34-4a82-ba38-10b95ab6b23d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4658f5e7-785b-4d5b-9add-fab053bd106d}, !- Handle
  {fe8fcba0-b22b-4cbe-a2cc-2d0798deb62f}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1271ea27-1b68-4e1f-a49e-6da1405dc1d0}, !- Handle
  Typical Interior Partition,             !- Name
  {8d784441-278b-43b4-b319-ae96d9b126a3}, !- Surface Rendering Name
  {15cb461a-ee34-4a82-ba38-10b95ab6b23d}; !- Layer 1

OS:StandardsInformation:Construction,
  {813d1d42-0d00-44c8-abab-a3d587479678}, !- Handle
  {1271ea27-1b68-4e1f-a49e-6da1405dc1d0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {9c827dcd-5644-4430-a66e-7835a50a4905}, !- Handle
  21.59,                                  !- January Ground Temperature {C}
  13.11,                                  !- February Ground Temperature {C}
  12.01,                                  !- March Ground Temperature {C}
  7.47,                                   !- April Ground Temperature {C}
  17.18,                                  !- May Ground Temperature {C}
  14.77,                                  !- June Ground Temperature {C}
  18.14,                                  !- July Ground Temperature {C}
  24.5,                                   !- August Ground Temperature {C}
  27,                                     !- September Ground Temperature {C}
  27.41,                                  !- October Ground Temperature {C}
  26.18,                                  !- November Ground Temperature {C}
  26.33;                                  !- December Ground Temperature {C}

OS:AdditionalProperties,
  {673006fe-47be-4df8-bc0c-f3ba5574b8d3}, !- Handle
  {b0c41c4c-d7d8-4462-b800-d676ca7b91ff}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  storage_active_50ft2_to_1000ft2,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_active_50ft2_to_1000ft2;        !- Feature Value 5

OS:AdditionalProperties,
  {96fcb3d5-4e64-4333-95e7-7b96a88148ea}, !- Handle
  {66408ffe-db0f-4681-97f8-c82bf1593a9c}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_all_other,                        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_all_other;                        !- Feature Value 5

OS:AdditionalProperties,
  {ecc8d345-cba0-45e1-9143-1d60f5edec9d}, !- Handle
  {236960d0-915f-4dfb-b729-63a649144eff}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {7dc42f12-6608-40a9-a720-f2730d7de542}, !- Handle
  {7e1eb4db-ffc3-4b73-8a13-30e9fd9653fb}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:Schedule:Ruleset,
  {11285cf2-09bf-48f1-9f35-178f5437e5f4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  {dac59c73-007e-4b45-98fc-992d7d788b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac59c73-007e-4b45-98fc-992d7d788b4e}, !- Handle
  Schedule Day 9,                         !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Handle
  Always On Discrete,                     !- Name
  {28e3a976-bd25-4a02-a75e-6692021a58b9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {28e3a976-bd25-4a02-a75e-6692021a58b9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {4fc96686-5689-4994-a16e-a4c787c53048}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {e4fe1ee2-7d4c-47a2-97ba-f14783c68c88}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {4fc96686-5689-4994-a16e-a4c787c53048}, !- Exterior Lights Definition Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7796.63983199162,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {344dadb3-9319-4f4e-9dce-9309505cb02f}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5b800c66-2610-4219-8954-3d53f2432fee}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {344dadb3-9319-4f4e-9dce-9309505cb02f}, !- Exterior Lights Definition Name
  {11285cf2-09bf-48f1-9f35-178f5437e5f4}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7416.19848709567,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f76f06a5-58b7-4b8e-ac50-3abb64303cdf}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8ca90763-1d52-47c6-9896-794895e31bff}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {f76f06a5-58b7-4b8e-ac50-3abb64303cdf}, !- Exterior Lights Definition Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3ae79b8e-b15a-4e84-8bd2-0dd07a9b3dae}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c7dad0a7-2c8a-4b4a-ac63-8956e6761c34}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {3ae79b8e-b15a-4e84-8bd2-0dd07a9b3dae}, !- Exterior Lights Definition Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6.44600000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {b866a2de-5d9e-4585-95ed-59d817f715ea}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Heating Setpoint Temperature Schedule Name
  {816c1d93-5211-41a1-9ee4-98390c7e159b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Handle
  Retail HtgSetp,                         !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  {552ba7dc-dd6c-4b6b-9345-b4346be84826}, !- Default Day Schedule Name
  {311c2346-ab68-49c5-9e33-41e40b036af3}, !- Summer Design Day Schedule Name
  {625d5afa-5f99-4d3c-bc06-3cee18344c61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {552ba7dc-dd6c-4b6b-9345-b4346be84826}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {65299128-4f69-4cad-a532-a19ad92cf2a8}, !- Handle
  Schedule Rule 8,                        !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd2ad836-7e49-4c97-8a5a-0c2ba004edcb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd2ad836-7e49-4c97-8a5a-0c2ba004edcb}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {83ca48f4-ca38-4875-962c-702ad8b4a4ab}, !- Handle
  Schedule Rule 9,                        !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f33a58da-bcf8-4e4a-a9aa-688752e99276}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f33a58da-bcf8-4e4a-a9aa-688752e99276}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {816c1d93-5211-41a1-9ee4-98390c7e159b}, !- Handle
  Retail ClgSetp,                         !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  {8cff6a1f-02e2-4754-bf25-6a415b57b8b6}, !- Default Day Schedule Name
  {6e078c9a-1d6c-4876-abf7-79d4593db18f}, !- Summer Design Day Schedule Name
  {76ab6138-cc7d-45b0-928a-22caf42b351f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cff6a1f-02e2-4754-bf25-6a415b57b8b6}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6114ac9e-0255-4ec1-95a0-21d2a7f274b5}, !- Handle
  Schedule Rule 10,                       !- Name
  {816c1d93-5211-41a1-9ee4-98390c7e159b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f3cae79-510e-43b5-80fa-8f977a3bcf5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f3cae79-510e-43b5-80fa-8f977a3bcf5b}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {8355355a-2fa3-41a2-a019-687af343fc2c}, !- Handle
  Schedule Rule 11,                       !- Name
  {816c1d93-5211-41a1-9ee4-98390c7e159b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67dd41ff-3393-453d-a2e0-893ceaa50093}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67dd41ff-3393-453d-a2e0-893ceaa50093}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {eba8a3ad-43cf-493b-98df-b7f9ed122978}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Heating Setpoint Temperature Schedule Name
  {9fea7b64-f13d-498a-81e8-eebf34095018}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9fea7b64-f13d-498a-81e8-eebf34095018}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  {474fbe00-bc17-4b0f-90be-97b6409f2f3a}, !- Default Day Schedule Name
  {0e7cea26-5899-4c95-ab0d-97a35184d5de}, !- Summer Design Day Schedule Name
  {58fcca43-4086-48d1-bac0-458999ed6b62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {474fbe00-bc17-4b0f-90be-97b6409f2f3a}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  19,                                     !- Hour 1
  30,                                     !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Day,
  {58fcca43-4086-48d1-bac0-458999ed6b62}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0e7cea26-5899-4c95-ab0d-97a35184d5de}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {16be6d78-5493-49a8-8f93-4ca5e41e6998}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ddf775aa-2183-453a-99ef-9861adbfb160}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Heating Setpoint Temperature Schedule Name
  {816c1d93-5211-41a1-9ee4-98390c7e159b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2d9d6cd-80ed-4bf6-bb0b-e1ebe60335aa}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {e5589535-5651-40ab-a092-26fd98b9d8ca}, !- Heating Setpoint Temperature Schedule Name
  {816c1d93-5211-41a1-9ee4-98390c7e159b}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {0527886b-94de-45aa-b2c9-4c7eed01d3d5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46e5a0ba-a85b-44b9-aa56-bf993e9e2d51}, !- Handle
  InteriorFurnishings,                    !- Name
  {a861da21-0fe4-4dd9-b375-f22d2fc41633}, !- Surface Rendering Name
  {0527886b-94de-45aa-b2c9-4c7eed01d3d5}; !- Layer 1

OS:InternalMass:Definition,
  {f2049900-fa7d-47de-871a-a4bfa1ade47d}, !- Handle
  Internal Mass Definition 1,             !- Name
  {46e5a0ba-a85b-44b9-aa56-bf993e9e2d51}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2032852b-bc01-49ab-934e-331bf6c75e29}, !- Handle
  Retail Point_of_Sale  - Story ground Mass, !- Name
  {f2049900-fa7d-47de-871a-a4bfa1ade47d}, !- Internal Mass Definition Name
  {b455d982-0b79-4043-a5fa-bca4cc64a15e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25efb8b3-c90f-40f4-a25f-152fa74874f6}, !- Handle
  Retail Back_Space  - Story ground Mass, !- Name
  {f2049900-fa7d-47de-871a-a4bfa1ade47d}, !- Internal Mass Definition Name
  {e9157a73-2a53-4c34-b9ab-b735824fb00f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad3b02bf-02a5-4c9d-8788-612d8f1d6fe8}, !- Handle
  Retail Retail  - Story ground Mass,     !- Name
  {f2049900-fa7d-47de-871a-a4bfa1ade47d}, !- Internal Mass Definition Name
  {8b7dba29-44fb-49bf-8d3d-76cc81527ce5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {477252b5-6546-4d8e-b382-8add0288312d}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {da4c092d-f702-48be-b0fd-d552ecdcd3cc}, !- Availability Schedule
  {60dd9c2e-8c51-45e9-adf4-1548487472a0}, !- Availability Manager List Name
  0.587055431749396,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e0d3252f-2f6d-4226-85b6-816c72308f19}, !- Supply Side Inlet Node Name
  {49388a8a-2cfc-4f6b-95ac-efb9417057a3}, !- Demand Side Outlet Node Name
  {c0a67741-0a2c-44e4-8ca8-55cdd58ed6de}, !- Demand Side Inlet Node A
  {837167fb-394f-4ddc-9e2a-a9b2db4a54b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6335a2b4-75ef-415d-8452-6073578c46d7}, !- Demand Mixer Name
  {141fb54c-3780-481f-9ca4-939adf7a405e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {faaa2c77-4c0d-402e-9a10-d5d1734d2d18}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e0d3252f-2f6d-4226-85b6-816c72308f19}, !- Inlet Port
  {6a5024c7-c63b-48fc-b8af-82f0a63b7073}; !- Outlet Port

OS:Node,
  {af1d7078-7218-44a2-a662-1e62a2e390b2}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {288e2b6f-9e2e-4c63-9d64-263b3f31620b}, !- Inlet Port
  {837167fb-394f-4ddc-9e2a-a9b2db4a54b4}; !- Outlet Port

OS:Connection,
  {e0d3252f-2f6d-4226-85b6-816c72308f19}, !- Handle
  {477252b5-6546-4d8e-b382-8add0288312d}, !- Source Object
  9,                                      !- Outlet Port
  {faaa2c77-4c0d-402e-9a10-d5d1734d2d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837167fb-394f-4ddc-9e2a-a9b2db4a54b4}, !- Handle
  {af1d7078-7218-44a2-a662-1e62a2e390b2}, !- Source Object
  3,                                      !- Outlet Port
  {477252b5-6546-4d8e-b382-8add0288312d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0eafa7b-142c-4bea-a547-796c8c0d8aed}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c0a67741-0a2c-44e4-8ca8-55cdd58ed6de}, !- Inlet Port
  {8be08294-b355-4f0b-ae7c-71a3837d57e1}; !- Outlet Port

OS:Node,
  {cbae2428-402c-40aa-b74a-8fbb95c38ee7}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {34168bef-9408-4546-943c-1513b19e74e3}, !- Inlet Port
  {49388a8a-2cfc-4f6b-95ac-efb9417057a3}; !- Outlet Port

OS:Node,
  {ef6e0004-c26e-426d-bd57-694ab7733114}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {76450211-c0f7-43cb-8cbe-30b940f5fc0a}, !- Inlet Port
  {b1f70f2b-f8b3-4bf8-baa8-28eaadc01c7a}; !- Outlet Port

OS:Connection,
  {c0a67741-0a2c-44e4-8ca8-55cdd58ed6de}, !- Handle
  {477252b5-6546-4d8e-b382-8add0288312d}, !- Source Object
  11,                                     !- Outlet Port
  {b0eafa7b-142c-4bea-a547-796c8c0d8aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49388a8a-2cfc-4f6b-95ac-efb9417057a3}, !- Handle
  {cbae2428-402c-40aa-b74a-8fbb95c38ee7}, !- Source Object
  3,                                      !- Outlet Port
  {477252b5-6546-4d8e-b382-8add0288312d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {141fb54c-3780-481f-9ca4-939adf7a405e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8be08294-b355-4f0b-ae7c-71a3837d57e1}, !- Inlet Node Name
  {eda16df9-b2f1-4e1a-98d4-0c4ab6771d66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6335a2b4-75ef-415d-8452-6073578c46d7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {34168bef-9408-4546-943c-1513b19e74e3}, !- Outlet Node Name
  {026de6f0-74fa-4c04-ae1d-da4585486cdb}; !- Inlet Node Name 1

OS:Connection,
  {8be08294-b355-4f0b-ae7c-71a3837d57e1}, !- Handle
  {b0eafa7b-142c-4bea-a547-796c8c0d8aed}, !- Source Object
  3,                                      !- Outlet Port
  {141fb54c-3780-481f-9ca4-939adf7a405e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34168bef-9408-4546-943c-1513b19e74e3}, !- Handle
  {6335a2b4-75ef-415d-8452-6073578c46d7}, !- Source Object
  2,                                      !- Outlet Port
  {cbae2428-402c-40aa-b74a-8fbb95c38ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92cf0026-060a-4e9d-b60f-a353a7e2617a}, !- Handle
  {477252b5-6546-4d8e-b382-8add0288312d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.587055431749396,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7731.85,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8774.91,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60dd9c2e-8c51-45e9-adf4-1548487472a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {283b7ab7-d7bf-4f08-8ef5-25218baaf7cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {966fb482-3a9f-4acc-8237-e868083b1a51}, !- Handle
  Zone Retail Back_Space  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Control Zone Name
  {af1d7078-7218-44a2-a662-1e62a2e390b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {453b9f9a-1521-4f34-a071-cf2f123ff4ac}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Gas Htg Coil 75kBtu/hr 0.8 Thermal Eff, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  23122.2858887919,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {e7a7542f-d01f-4245-8d65-99431f72a37e}, !- Handle
  Always Off Discrete,                    !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {5187ef28-5fb5-43b6-91b4-ff5818aa1f50}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC No Heat, !- Name
  {e7a7542f-d01f-4245-8d65-99431f72a37e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3d6fdafd-b9d5-42b9-8c13-f434c712ceda}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC 1spd DX AC Clg Coil 44kBtu/hr 9.7SEER 47kBtu/hr 12SEER, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  11338.53492656,                         !- Rated Total Cooling Capacity {W}
  0.790104145356352,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.587055431749396,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {150e1eb5-382c-4f99-900c-9049f6628be2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e28d3cd1-0e2f-4a89-bd56-2b47971b8cc2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1c6a2e1-a9fc-4f7d-89f3-b1dd9f685461}, !- Energy Input Ratio Function of Temperature Curve Name
  {90eb28e2-6ae6-46cf-9464-a62cfcb19f2a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {522b38d7-fc0d-4008-8207-320f8f9d9a9c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {00d3d00e-295f-4d25-9834-22075af952ac}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Fan, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.587055431749396,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7658d92f-16e0-4640-a949-3fbdaa681296}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d24514cd-3f26-4a96-975c-d8b37d8bbdcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7658d92f-16e0-4640-a949-3fbdaa681296}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d24514cd-3f26-4a96-975c-d8b37d8bbdcd}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c158297e-ea17-4c25-93aa-0a60789deeb3}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {18190238-c5fd-4afa-ae4b-f6218d8d7d0a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {61a5b680-ff40-4615-8282-cca3a43cd432}, !- Air Inlet Node Name
  {288e2b6f-9e2e-4c63-9d64-263b3f31620b}, !- Air Outlet Node Name
  {00d3d00e-295f-4d25-9834-22075af952ac}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {20567373-eb01-40b6-aebd-6e27a2c1a206}, !- Supply Air Fan Operating Mode Schedule Name
  {453b9f9a-1521-4f34-a071-cf2f123ff4ac}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3d6fdafd-b9d5-42b9-8c13-f434c712ceda}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5187ef28-5fb5-43b6-91b4-ff5818aa1f50}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.587055431749396,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.587055431749396,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {288e2b6f-9e2e-4c63-9d64-263b3f31620b}, !- Handle
  {c158297e-ea17-4c25-93aa-0a60789deeb3}, !- Source Object
  7,                                      !- Outlet Port
  {af1d7078-7218-44a2-a662-1e62a2e390b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c633ded1-96bf-482e-8901-c1bf9111ad82}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.064477459689984,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.587055431749396,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bbf0d4c5-227f-4cb7-800e-39440fa77833}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {45f48452-0eca-4557-9ade-5453f897898d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3b9d67ca-6256-45b8-900a-31549abfde77}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b9d67ca-6256-45b8-900a-31549abfde77}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae7101fc-a823-4732-93fa-7fe8c3982287}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC OA System, !- Name
  {c633ded1-96bf-482e-8901-c1bf9111ad82}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e91cc25-9178-4118-acac-6bd086856912}, !- Mixed Air Node Name
  {1eb9dc2d-6823-4ae1-8eac-d95effaafb36}, !- Outdoor Air Stream Node Name
  {448242d5-77a4-41b6-91c8-ae1e6ac1226a}, !- Relief Air Stream Node Name
  {6a5024c7-c63b-48fc-b8af-82f0a63b7073}; !- Return Air Stream Node Name

OS:Node,
  {a3aa80e7-c221-4b43-8e52-a7ac8d856887}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1eb9dc2d-6823-4ae1-8eac-d95effaafb36}; !- Outlet Port

OS:Connection,
  {1eb9dc2d-6823-4ae1-8eac-d95effaafb36}, !- Handle
  {a3aa80e7-c221-4b43-8e52-a7ac8d856887}, !- Source Object
  3,                                      !- Outlet Port
  {ae7101fc-a823-4732-93fa-7fe8c3982287}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b4e4783-d813-43b4-be45-fdbc9a6ab5d6}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Relief Air Node, !- Name
  {448242d5-77a4-41b6-91c8-ae1e6ac1226a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {448242d5-77a4-41b6-91c8-ae1e6ac1226a}, !- Handle
  {ae7101fc-a823-4732-93fa-7fe8c3982287}, !- Source Object
  7,                                      !- Outlet Port
  {0b4e4783-d813-43b4-be45-fdbc9a6ab5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52fe7194-ee0b-4831-b0d4-f5c5ca0e89ed}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Mixed Air Node, !- Name
  {2e91cc25-9178-4118-acac-6bd086856912}, !- Inlet Port
  {61a5b680-ff40-4615-8282-cca3a43cd432}; !- Outlet Port

OS:Connection,
  {6a5024c7-c63b-48fc-b8af-82f0a63b7073}, !- Handle
  {faaa2c77-4c0d-402e-9a10-d5d1734d2d18}, !- Source Object
  3,                                      !- Outlet Port
  {ae7101fc-a823-4732-93fa-7fe8c3982287}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e91cc25-9178-4118-acac-6bd086856912}, !- Handle
  {ae7101fc-a823-4732-93fa-7fe8c3982287}, !- Source Object
  5,                                      !- Outlet Port
  {52fe7194-ee0b-4831-b0d4-f5c5ca0e89ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a5b680-ff40-4615-8282-cca3a43cd432}, !- Handle
  {52fe7194-ee0b-4831-b0d4-f5c5ca0e89ed}, !- Source Object
  3,                                      !- Outlet Port
  {c158297e-ea17-4c25-93aa-0a60789deeb3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {283b7ab7-d7bf-4f08-8ef5-25218baaf7cc}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e680f36-44d0-4f16-8ee8-dcaa496754f1}, !- Control Zone or Zone List Name
  {57846a53-13b1-452c-bf4b-e94088b2720d}, !- Cooling Control Zone or Zone List Name
  {d251b020-fc95-4e29-bc03-5ddd1f778419}, !- Heating Control Zone or Zone List Name
  {d93473a2-2950-41b6-b012-bc77a0026c67}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e680f36-44d0-4f16-8ee8-dcaa496754f1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {57846a53-13b1-452c-bf4b-e94088b2720d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d251b020-fc95-4e29-bc03-5ddd1f778419}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d93473a2-2950-41b6-b012-bc77a0026c67}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {054c24ae-520e-4d32-8530-c71942a39de7}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {ee507d44-a598-4ecb-8266-483bf3aa47f6}, !- Air Inlet Node Name
  {76450211-c0f7-43cb-8cbe-30b940f5fc0a}, !- Air Outlet Node Name
  0.587055431749396;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b18d5ff6-1761-41d7-bb89-6ea8662666d2}, !- Handle
  Zone Retail Back_Space  - Story ground Return Air Node, !- Name
  {87a218fd-68d8-4449-9667-ae84145f2a13}, !- Inlet Port
  {026de6f0-74fa-4c04-ae1d-da4585486cdb}; !- Outlet Port

OS:Connection,
  {b1f70f2b-f8b3-4bf8-baa8-28eaadc01c7a}, !- Handle
  {ef6e0004-c26e-426d-bd57-694ab7733114}, !- Source Object
  3,                                      !- Outlet Port
  {ff42b150-ada6-4a12-abc1-901220179f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a218fd-68d8-4449-9667-ae84145f2a13}, !- Handle
  {dd446b91-54c8-4761-a8c0-8b3c806d05bc}, !- Source Object
  2,                                      !- Outlet Port
  {b18d5ff6-1761-41d7-bb89-6ea8662666d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026de6f0-74fa-4c04-ae1d-da4585486cdb}, !- Handle
  {b18d5ff6-1761-41d7-bb89-6ea8662666d2}, !- Source Object
  3,                                      !- Outlet Port
  {6335a2b4-75ef-415d-8452-6073578c46d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43870062-3f6e-412f-8f60-7c35da1737e5}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {eda16df9-b2f1-4e1a-98d4-0c4ab6771d66}, !- Inlet Port
  {ee507d44-a598-4ecb-8266-483bf3aa47f6}; !- Outlet Port

OS:Connection,
  {eda16df9-b2f1-4e1a-98d4-0c4ab6771d66}, !- Handle
  {141fb54c-3780-481f-9ca4-939adf7a405e}, !- Source Object
  3,                                      !- Outlet Port
  {43870062-3f6e-412f-8f60-7c35da1737e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee507d44-a598-4ecb-8266-483bf3aa47f6}, !- Handle
  {43870062-3f6e-412f-8f60-7c35da1737e5}, !- Source Object
  3,                                      !- Outlet Port
  {054c24ae-520e-4d32-8530-c71942a39de7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76450211-c0f7-43cb-8cbe-30b940f5fc0a}, !- Handle
  {054c24ae-520e-4d32-8530-c71942a39de7}, !- Source Object
  4,                                      !- Outlet Port
  {ef6e0004-c26e-426d-bd57-694ab7733114}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5b0b53d7-21e4-4911-8c73-db560c15a135}, !- Availability Schedule
  {79860929-1aec-4dba-929d-b1c6f1aede62}, !- Availability Manager List Name
  0.297817485298675,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f3d7d04-64e0-4438-aeef-9c7537f5c189}, !- Supply Side Inlet Node Name
  {7fc571ba-0c85-4e1a-b8bf-58c7ae63f6d2}, !- Demand Side Outlet Node Name
  {dee6397b-41d6-4cc3-8c51-70a06f6e4eb1}, !- Demand Side Inlet Node A
  {f275d66e-fade-44e7-b6c7-82bdd8e30e95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b8196dc-3ae7-4c25-bbb5-3e644e93d099}, !- Demand Mixer Name
  {901a67ab-5caf-44c7-aaf5-c779c56869ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df87016f-9263-48ff-84eb-8566f55c1ca9}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1f3d7d04-64e0-4438-aeef-9c7537f5c189}, !- Inlet Port
  {d5e2f95f-b097-4bf9-8a82-3d2f0a4dad1f}; !- Outlet Port

OS:Node,
  {46a7d31b-e5ee-4b5c-8a1f-8e0a46f723f1}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {1ccad74d-f4db-4066-ae03-03bb2e97aa5c}, !- Inlet Port
  {f275d66e-fade-44e7-b6c7-82bdd8e30e95}; !- Outlet Port

OS:Connection,
  {1f3d7d04-64e0-4438-aeef-9c7537f5c189}, !- Handle
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- Source Object
  9,                                      !- Outlet Port
  {df87016f-9263-48ff-84eb-8566f55c1ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f275d66e-fade-44e7-b6c7-82bdd8e30e95}, !- Handle
  {46a7d31b-e5ee-4b5c-8a1f-8e0a46f723f1}, !- Source Object
  3,                                      !- Outlet Port
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d82324f-b5bd-4639-8146-004b3c55c1f0}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {dee6397b-41d6-4cc3-8c51-70a06f6e4eb1}, !- Inlet Port
  {24f19705-5997-4b6f-931d-f2d3fbb19c28}; !- Outlet Port

OS:Node,
  {323f88e6-df15-4d41-bcad-767cdcdf7c58}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {60a9386f-9c34-4d71-aa5f-4466164f2a6d}, !- Inlet Port
  {7fc571ba-0c85-4e1a-b8bf-58c7ae63f6d2}; !- Outlet Port

OS:Node,
  {47fc9565-c861-4d0b-bcf4-f53e146e2da4}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ef0d3a96-bcfe-414e-a41e-8ec1b6c25fb1}, !- Inlet Port
  {138261f3-256e-40b3-8273-534b7690662f}; !- Outlet Port

OS:Connection,
  {dee6397b-41d6-4cc3-8c51-70a06f6e4eb1}, !- Handle
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- Source Object
  11,                                     !- Outlet Port
  {6d82324f-b5bd-4639-8146-004b3c55c1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc571ba-0c85-4e1a-b8bf-58c7ae63f6d2}, !- Handle
  {323f88e6-df15-4d41-bcad-767cdcdf7c58}, !- Source Object
  3,                                      !- Outlet Port
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {901a67ab-5caf-44c7-aaf5-c779c56869ae}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {24f19705-5997-4b6f-931d-f2d3fbb19c28}, !- Inlet Node Name
  {88119df3-8cec-4d25-a712-64bc99714abe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b8196dc-3ae7-4c25-bbb5-3e644e93d099}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {60a9386f-9c34-4d71-aa5f-4466164f2a6d}, !- Outlet Node Name
  {eafd5ead-8fef-4bc8-8ba7-0a918b0751a7}; !- Inlet Node Name 1

OS:Connection,
  {24f19705-5997-4b6f-931d-f2d3fbb19c28}, !- Handle
  {6d82324f-b5bd-4639-8146-004b3c55c1f0}, !- Source Object
  3,                                      !- Outlet Port
  {901a67ab-5caf-44c7-aaf5-c779c56869ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a9386f-9c34-4d71-aa5f-4466164f2a6d}, !- Handle
  {2b8196dc-3ae7-4c25-bbb5-3e644e93d099}, !- Source Object
  2,                                      !- Outlet Port
  {323f88e6-df15-4d41-bcad-767cdcdf7c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {59b01680-3c55-4aaa-98f0-9cb44fb83e75}, !- Handle
  {2bac698f-9dfb-486a-9ee6-5fe0235d887c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.297817485298675,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4263.17,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3209.06,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79860929-1aec-4dba-929d-b1c6f1aede62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {87bde8a4-53aa-451f-940e-6627407a50da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83dd3df5-e748-4e1d-8a65-ea2ad5bd7c7d}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Control Zone Name
  {46a7d31b-e5ee-4b5c-8a1f-8e0a46f723f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {01450e8f-e155-4651-879d-03d8dc433249}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Gas Htg Coil 52kBtu/hr 0.8 Thermal Eff, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  12212.9217976292,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4020a0e9-79d7-48f0-9280-dcb53bd27a52}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC No Heat, !- Name
  {e7a7542f-d01f-4245-8d65-99431f72a37e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {08dc7283-12e6-43af-a5b7-72a280f5e408}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 9.7SEER 29kBtu/hr 12SEER, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  6575.73526243472,                       !- Rated Total Cooling Capacity {W}
  0.739637193894061,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.297817485298675,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {150e1eb5-382c-4f99-900c-9049f6628be2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e28d3cd1-0e2f-4a89-bd56-2b47971b8cc2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1c6a2e1-a9fc-4f7d-89f3-b1dd9f685461}, !- Energy Input Ratio Function of Temperature Curve Name
  {90eb28e2-6ae6-46cf-9464-a62cfcb19f2a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {522b38d7-fc0d-4008-8207-320f8f9d9a9c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {43d45cc8-e5ba-469b-8da2-71dcb5879b4f}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Fan, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.297817485298675,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98e1eb44-8324-4316-a06a-ec75fdec38bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a85db868-91f9-4c8d-875f-0913bd638a5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98e1eb44-8324-4316-a06a-ec75fdec38bd}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a85db868-91f9-4c8d-875f-0913bd638a5b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8a86832b-7a46-471e-a601-a3341a2b276b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {28636c9b-0f6d-4d25-8731-e9b4b7a9cc95}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {5a9fea30-5143-4512-9cd5-2a06b273cc46}, !- Air Inlet Node Name
  {1ccad74d-f4db-4066-ae03-03bb2e97aa5c}, !- Air Outlet Node Name
  {43d45cc8-e5ba-469b-8da2-71dcb5879b4f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {afae9a77-cd4e-4f99-b4bc-b3b39b103caf}, !- Supply Air Fan Operating Mode Schedule Name
  {01450e8f-e155-4651-879d-03d8dc433249}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08dc7283-12e6-43af-a5b7-72a280f5e408}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4020a0e9-79d7-48f0-9280-dcb53bd27a52}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.297817485298675,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.297817485298675,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1ccad74d-f4db-4066-ae03-03bb2e97aa5c}, !- Handle
  {8a86832b-7a46-471e-a601-a3341a2b276b}, !- Source Object
  7,                                      !- Outlet Port
  {46a7d31b-e5ee-4b5c-8a1f-8e0a46f723f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {442d7b74-82fc-4562-93c3-5d7d9f1adb6f}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0511614625800957,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.297817485298675,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51e94c60-366d-4ce5-8419-4c242ee9e3cd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7252230a-abaf-4ba2-94e9-ca550a86a430}, !- Maximum Fraction of Outdoor Air Schedule Name
  {665c448e-a369-41e7-a108-5cd7dc271cf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {665c448e-a369-41e7-a108-5cd7dc271cf9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57fce53e-15db-4d2d-bfa8-1bbee2fe1f0d}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System, !- Name
  {442d7b74-82fc-4562-93c3-5d7d9f1adb6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {591bb729-7d74-4104-88e3-662640f84da4}, !- Mixed Air Node Name
  {51835022-4c95-4a72-813e-2daae488e982}, !- Outdoor Air Stream Node Name
  {f6fd2459-79ed-453a-ac9a-2654138749ff}, !- Relief Air Stream Node Name
  {d5e2f95f-b097-4bf9-8a82-3d2f0a4dad1f}; !- Return Air Stream Node Name

OS:Node,
  {687f29cc-0dd8-4d34-84c5-d77ef3ecc450}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {51835022-4c95-4a72-813e-2daae488e982}; !- Outlet Port

OS:Connection,
  {51835022-4c95-4a72-813e-2daae488e982}, !- Handle
  {687f29cc-0dd8-4d34-84c5-d77ef3ecc450}, !- Source Object
  3,                                      !- Outlet Port
  {57fce53e-15db-4d2d-bfa8-1bbee2fe1f0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2457ccdb-b6ee-4aa7-ab3b-8ee2fd059b83}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Relief Air Node, !- Name
  {f6fd2459-79ed-453a-ac9a-2654138749ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6fd2459-79ed-453a-ac9a-2654138749ff}, !- Handle
  {57fce53e-15db-4d2d-bfa8-1bbee2fe1f0d}, !- Source Object
  7,                                      !- Outlet Port
  {2457ccdb-b6ee-4aa7-ab3b-8ee2fd059b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28164dbb-9f1a-4801-b4c2-463b3f012ecb}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Mixed Air Node, !- Name
  {591bb729-7d74-4104-88e3-662640f84da4}, !- Inlet Port
  {5a9fea30-5143-4512-9cd5-2a06b273cc46}; !- Outlet Port

OS:Connection,
  {d5e2f95f-b097-4bf9-8a82-3d2f0a4dad1f}, !- Handle
  {df87016f-9263-48ff-84eb-8566f55c1ca9}, !- Source Object
  3,                                      !- Outlet Port
  {57fce53e-15db-4d2d-bfa8-1bbee2fe1f0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {591bb729-7d74-4104-88e3-662640f84da4}, !- Handle
  {57fce53e-15db-4d2d-bfa8-1bbee2fe1f0d}, !- Source Object
  5,                                      !- Outlet Port
  {28164dbb-9f1a-4801-b4c2-463b3f012ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9fea30-5143-4512-9cd5-2a06b273cc46}, !- Handle
  {28164dbb-9f1a-4801-b4c2-463b3f012ecb}, !- Source Object
  3,                                      !- Outlet Port
  {8a86832b-7a46-471e-a601-a3341a2b276b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {87bde8a4-53aa-451f-940e-6627407a50da}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b06f7f3-a5e3-47e6-a463-11d3a5bd8e70}, !- Control Zone or Zone List Name
  {02590ad1-3f32-40f3-8489-f969dcbedbd2}, !- Cooling Control Zone or Zone List Name
  {72b53107-8efb-4548-818d-56ca7a3c22a1}, !- Heating Control Zone or Zone List Name
  {b8bcbcd2-7d44-47b5-9aaa-b6d4f302c99e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b06f7f3-a5e3-47e6-a463-11d3a5bd8e70}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {02590ad1-3f32-40f3-8489-f969dcbedbd2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72b53107-8efb-4548-818d-56ca7a3c22a1}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8bcbcd2-7d44-47b5-9aaa-b6d4f302c99e}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32292dfb-36a1-4759-b8b4-d146fa6935ef}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {1f315f57-806b-4be6-b718-754ee3b2be62}, !- Air Inlet Node Name
  {ef0d3a96-bcfe-414e-a41e-8ec1b6c25fb1}, !- Air Outlet Node Name
  0.297817485298675;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {841aab76-4316-4c58-bafc-f8e04bde396b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Return Air Node, !- Name
  {85bbda99-79f5-4bad-b306-03166cc5ba42}, !- Inlet Port
  {eafd5ead-8fef-4bc8-8ba7-0a918b0751a7}; !- Outlet Port

OS:Connection,
  {138261f3-256e-40b3-8273-534b7690662f}, !- Handle
  {47fc9565-c861-4d0b-bcf4-f53e146e2da4}, !- Source Object
  3,                                      !- Outlet Port
  {31a04c08-5ebc-48fa-af8a-c947b6a0fdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bbda99-79f5-4bad-b306-03166cc5ba42}, !- Handle
  {47624d38-0c99-4d9d-a33d-6464a0c3d8ce}, !- Source Object
  2,                                      !- Outlet Port
  {841aab76-4316-4c58-bafc-f8e04bde396b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eafd5ead-8fef-4bc8-8ba7-0a918b0751a7}, !- Handle
  {841aab76-4316-4c58-bafc-f8e04bde396b}, !- Source Object
  3,                                      !- Outlet Port
  {2b8196dc-3ae7-4c25-bbb5-3e644e93d099}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a39be214-c2a3-420b-94c9-276a72f66c42}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {88119df3-8cec-4d25-a712-64bc99714abe}, !- Inlet Port
  {1f315f57-806b-4be6-b718-754ee3b2be62}; !- Outlet Port

OS:Connection,
  {88119df3-8cec-4d25-a712-64bc99714abe}, !- Handle
  {901a67ab-5caf-44c7-aaf5-c779c56869ae}, !- Source Object
  3,                                      !- Outlet Port
  {a39be214-c2a3-420b-94c9-276a72f66c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f315f57-806b-4be6-b718-754ee3b2be62}, !- Handle
  {a39be214-c2a3-420b-94c9-276a72f66c42}, !- Source Object
  3,                                      !- Outlet Port
  {32292dfb-36a1-4759-b8b4-d146fa6935ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef0d3a96-bcfe-414e-a41e-8ec1b6c25fb1}, !- Handle
  {32292dfb-36a1-4759-b8b4-d146fa6935ef}, !- Source Object
  4,                                      !- Outlet Port
  {47fc9565-c861-4d0b-bcf4-f53e146e2da4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0223f5f8-26c2-48d3-82ca-ac71bc7603e2}, !- Availability Schedule
  {358fa449-f933-490a-88e4-06ac8958a6ee}, !- Availability Manager List Name
  2.76140390885435,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a752fc82-119b-40d1-893d-d1a2464960f7}, !- Supply Side Inlet Node Name
  {bcfdb48b-1ace-416d-8341-a1d5b92ee870}, !- Demand Side Outlet Node Name
  {bd331288-c057-4822-a8b0-9ed80600a982}, !- Demand Side Inlet Node A
  {8a7691d0-ab8f-4c4d-9ed9-0fcbbbe85adb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {db459257-56e7-468c-9c84-3d0baa2bc581}, !- Demand Mixer Name
  {527511b5-28fc-4967-8a5d-bbb6dcbd86ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c706f271-3ac5-4d13-9bba-e2f055bde6fb}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a752fc82-119b-40d1-893d-d1a2464960f7}, !- Inlet Port
  {b461bd5e-7f59-4482-987e-628b34d333e3}; !- Outlet Port

OS:Node,
  {5b96b4b5-986e-451b-8111-859e7efa2a4d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {2ff25bec-bf1c-452c-b946-53bd4d8f9c7d}, !- Inlet Port
  {8a7691d0-ab8f-4c4d-9ed9-0fcbbbe85adb}; !- Outlet Port

OS:Connection,
  {a752fc82-119b-40d1-893d-d1a2464960f7}, !- Handle
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- Source Object
  9,                                      !- Outlet Port
  {c706f271-3ac5-4d13-9bba-e2f055bde6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a7691d0-ab8f-4c4d-9ed9-0fcbbbe85adb}, !- Handle
  {5b96b4b5-986e-451b-8111-859e7efa2a4d}, !- Source Object
  3,                                      !- Outlet Port
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd8134ee-4e7d-4f06-9611-3c8429efc0fd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {bd331288-c057-4822-a8b0-9ed80600a982}, !- Inlet Port
  {38f1294a-898b-48a6-b752-86b08899c9e7}; !- Outlet Port

OS:Node,
  {c5e33a60-e40f-43e4-bddf-621f59f7f78d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {8786ee99-282a-4e9e-8eb4-d018f081ac58}, !- Inlet Port
  {bcfdb48b-1ace-416d-8341-a1d5b92ee870}; !- Outlet Port

OS:Node,
  {f631e4d0-e27c-4fbe-a075-bdf389c2a9ce}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d1e5a500-0f38-42b9-9be3-f5ef96f28ffa}, !- Inlet Port
  {1b9b2560-979f-4174-8b8e-9f2432b4b214}; !- Outlet Port

OS:Connection,
  {bd331288-c057-4822-a8b0-9ed80600a982}, !- Handle
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- Source Object
  11,                                     !- Outlet Port
  {cd8134ee-4e7d-4f06-9611-3c8429efc0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfdb48b-1ace-416d-8341-a1d5b92ee870}, !- Handle
  {c5e33a60-e40f-43e4-bddf-621f59f7f78d}, !- Source Object
  3,                                      !- Outlet Port
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {527511b5-28fc-4967-8a5d-bbb6dcbd86ef}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {38f1294a-898b-48a6-b752-86b08899c9e7}, !- Inlet Node Name
  {4f9815aa-e2b1-442f-a5bb-9a0f21bdcbb2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {db459257-56e7-468c-9c84-3d0baa2bc581}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8786ee99-282a-4e9e-8eb4-d018f081ac58}, !- Outlet Node Name
  {add51f7b-c7d0-4f18-8afd-6464ab9698d9}; !- Inlet Node Name 1

OS:Connection,
  {38f1294a-898b-48a6-b752-86b08899c9e7}, !- Handle
  {cd8134ee-4e7d-4f06-9611-3c8429efc0fd}, !- Source Object
  3,                                      !- Outlet Port
  {527511b5-28fc-4967-8a5d-bbb6dcbd86ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8786ee99-282a-4e9e-8eb4-d018f081ac58}, !- Handle
  {db459257-56e7-468c-9c84-3d0baa2bc581}, !- Source Object
  2,                                      !- Outlet Port
  {c5e33a60-e40f-43e4-bddf-621f59f7f78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea22c7d8-6403-4c7b-b714-344b4056cccd}, !- Handle
  {9ffb446e-6496-4a8a-9bb1-873e5d5f8d6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.76140390885435,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  41650.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  37292.45,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {358fa449-f933-490a-88e4-06ac8958a6ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0a1af566-d581-41c6-9de5-e3efa1d3e157}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1e659960-292c-495a-89f4-7c749ab8ae56}, !- Handle
  Zone Retail Retail  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Control Zone Name
  {5b96b4b5-986e-451b-8111-859e7efa2a4d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {17a8b101-2908-4a61-8e46-86f68ebfb73d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Gas Htg Coil 419kBtu/hr 0.8 Thermal Eff, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  116390.163259662,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d9eacf24-2ac7-49c1-8e74-951ec9f0c4ad}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC No Heat, !- Name
  {e7a7542f-d01f-4245-8d65-99431f72a37e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4c57bfbd-b192-4ab1-997c-3a5668190e6b}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC 1spd DX AC Clg Coil 270kBtu/hr 8.5EER 261kBtu/hr 9.3EER, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  65656.8990972859,                       !- Rated Total Cooling Capacity {W}
  0.714965548485403,                      !- Rated Sensible Heat Ratio
  3.2335919915928,                        !- Rated COP {W/W}
  2.76140390885435,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {150e1eb5-382c-4f99-900c-9049f6628be2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e28d3cd1-0e2f-4a89-bd56-2b47971b8cc2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e1c6a2e1-a9fc-4f7d-89f3-b1dd9f685461}, !- Energy Input Ratio Function of Temperature Curve Name
  {90eb28e2-6ae6-46cf-9464-a62cfcb19f2a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {522b38d7-fc0d-4008-8207-320f8f9d9a9c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {31750992-17cf-4c7e-9932-2ca2eac8b41f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Fan, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.76140390885435,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf1c492c-a0ba-4bc2-9e87-0a3b627b10eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {353c82cf-9e1b-4a5f-ab9c-bc48a94d7a8e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf1c492c-a0ba-4bc2-9e87-0a3b627b10eb}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {353c82cf-9e1b-4a5f-ab9c-bc48a94d7a8e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0dc4f7db-7e58-4600-a0c3-985c6735449d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b751b356-3626-48c7-91f3-ce9710eabf99}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {df2a584f-0c66-44f0-959b-96e969841325}, !- Air Inlet Node Name
  {2ff25bec-bf1c-452c-b946-53bd4d8f9c7d}, !- Air Outlet Node Name
  {31750992-17cf-4c7e-9932-2ca2eac8b41f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {43c9b78a-80da-473a-9c5f-ff85b76bf9bb}, !- Supply Air Fan Operating Mode Schedule Name
  {17a8b101-2908-4a61-8e46-86f68ebfb73d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4c57bfbd-b192-4ab1-997c-3a5668190e6b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d9eacf24-2ac7-49c1-8e74-951ec9f0c4ad}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.76140390885435,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.76140390885435,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2ff25bec-bf1c-452c-b946-53bd4d8f9c7d}, !- Handle
  {0dc4f7db-7e58-4600-a0c3-985c6735449d}, !- Source Object
  7,                                      !- Outlet Port
  {5b96b4b5-986e-451b-8111-859e7efa2a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e28fd7ea-531b-4865-affc-e394f8f89058}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.594547590257281,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.76140390885435,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e7352c9b-d47c-4d42-8b45-c1fcce2cb02e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {98ef5c43-5bc9-4aa2-9324-c38e4ac56819}, !- Maximum Fraction of Outdoor Air Schedule Name
  {04abdcd4-11ba-44d8-a568-9c1f382ad7fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04abdcd4-11ba-44d8-a568-9c1f382ad7fa}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de6040eb-636c-424e-9a95-841cbdc22321}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System, !- Name
  {e28fd7ea-531b-4865-affc-e394f8f89058}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3de586a-fd30-4e3b-be60-9bdaef790591}, !- Mixed Air Node Name
  {de797785-8576-4d7a-85b3-87ca8b312c83}, !- Outdoor Air Stream Node Name
  {7f73dd1f-4d64-49b1-80ac-786599d46ce3}, !- Relief Air Stream Node Name
  {b461bd5e-7f59-4482-987e-628b34d333e3}; !- Return Air Stream Node Name

OS:Node,
  {8c6bc341-946d-4d83-bd5d-d416de961f0e}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {de797785-8576-4d7a-85b3-87ca8b312c83}; !- Outlet Port

OS:Connection,
  {de797785-8576-4d7a-85b3-87ca8b312c83}, !- Handle
  {8c6bc341-946d-4d83-bd5d-d416de961f0e}, !- Source Object
  3,                                      !- Outlet Port
  {de6040eb-636c-424e-9a95-841cbdc22321}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3cd1f47-3ec7-4660-81a6-56739b79fe44}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Relief Air Node, !- Name
  {7f73dd1f-4d64-49b1-80ac-786599d46ce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f73dd1f-4d64-49b1-80ac-786599d46ce3}, !- Handle
  {de6040eb-636c-424e-9a95-841cbdc22321}, !- Source Object
  7,                                      !- Outlet Port
  {f3cd1f47-3ec7-4660-81a6-56739b79fe44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f02449d7-b77b-42d8-a2fe-b1d397ee844d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a3de586a-fd30-4e3b-be60-9bdaef790591}, !- Inlet Port
  {df2a584f-0c66-44f0-959b-96e969841325}; !- Outlet Port

OS:Connection,
  {b461bd5e-7f59-4482-987e-628b34d333e3}, !- Handle
  {c706f271-3ac5-4d13-9bba-e2f055bde6fb}, !- Source Object
  3,                                      !- Outlet Port
  {de6040eb-636c-424e-9a95-841cbdc22321}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3de586a-fd30-4e3b-be60-9bdaef790591}, !- Handle
  {de6040eb-636c-424e-9a95-841cbdc22321}, !- Source Object
  5,                                      !- Outlet Port
  {f02449d7-b77b-42d8-a2fe-b1d397ee844d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2a584f-0c66-44f0-959b-96e969841325}, !- Handle
  {f02449d7-b77b-42d8-a2fe-b1d397ee844d}, !- Source Object
  3,                                      !- Outlet Port
  {0dc4f7db-7e58-4600-a0c3-985c6735449d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0a1af566-d581-41c6-9de5-e3efa1d3e157}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee6899ad-6f11-4a74-9395-8ad66ce7be61}, !- Control Zone or Zone List Name
  {a4b4045b-af6b-4b3e-8d8c-5e5b3f9c0ba0}, !- Cooling Control Zone or Zone List Name
  {1f74f22b-c93d-477e-b8cf-cb53b1aebb3c}, !- Heating Control Zone or Zone List Name
  {b81cd398-8f5d-4857-ba35-86345d43589c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee6899ad-6f11-4a74-9395-8ad66ce7be61}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a4b4045b-af6b-4b3e-8d8c-5e5b3f9c0ba0}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f74f22b-c93d-477e-b8cf-cb53b1aebb3c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b81cd398-8f5d-4857-ba35-86345d43589c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0878a7f-5ee7-4660-8c49-1efab8f6b05b}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {be79f16a-dbf9-4915-ba06-d47161c2a09d}, !- Air Inlet Node Name
  {d1e5a500-0f38-42b9-9be3-f5ef96f28ffa}, !- Air Outlet Node Name
  2.76140390885435;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b194bad8-46a0-4ce7-966a-fcd7f52125b7}, !- Handle
  Zone Retail Retail  - Story ground Return Air Node, !- Name
  {ed43ff26-29e0-425c-af97-9dbe10909b97}, !- Inlet Port
  {add51f7b-c7d0-4f18-8afd-6464ab9698d9}; !- Outlet Port

OS:Connection,
  {1b9b2560-979f-4174-8b8e-9f2432b4b214}, !- Handle
  {f631e4d0-e27c-4fbe-a075-bdf389c2a9ce}, !- Source Object
  3,                                      !- Outlet Port
  {e60f7618-88ba-4ab2-a0a7-c28dc4ee1b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed43ff26-29e0-425c-af97-9dbe10909b97}, !- Handle
  {9d78329f-94c7-4705-9d4f-6228908b2b45}, !- Source Object
  2,                                      !- Outlet Port
  {b194bad8-46a0-4ce7-966a-fcd7f52125b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add51f7b-c7d0-4f18-8afd-6464ab9698d9}, !- Handle
  {b194bad8-46a0-4ce7-966a-fcd7f52125b7}, !- Source Object
  3,                                      !- Outlet Port
  {db459257-56e7-468c-9c84-3d0baa2bc581}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39a2000d-7bbb-436e-abdf-ab7055d7d690}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4f9815aa-e2b1-442f-a5bb-9a0f21bdcbb2}, !- Inlet Port
  {be79f16a-dbf9-4915-ba06-d47161c2a09d}; !- Outlet Port

OS:Connection,
  {4f9815aa-e2b1-442f-a5bb-9a0f21bdcbb2}, !- Handle
  {527511b5-28fc-4967-8a5d-bbb6dcbd86ef}, !- Source Object
  3,                                      !- Outlet Port
  {39a2000d-7bbb-436e-abdf-ab7055d7d690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be79f16a-dbf9-4915-ba06-d47161c2a09d}, !- Handle
  {39a2000d-7bbb-436e-abdf-ab7055d7d690}, !- Source Object
  3,                                      !- Outlet Port
  {a0878a7f-5ee7-4660-8c49-1efab8f6b05b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1e5a500-0f38-42b9-9be3-f5ef96f28ffa}, !- Handle
  {a0878a7f-5ee7-4660-8c49-1efab8f6b05b}, !- Source Object
  4,                                      !- Outlet Port
  {f631e4d0-e27c-4fbe-a075-bdf389c2a9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {79123270-aaca-4f98-aab8-8c1fb0db4e47}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Fan, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0132899308240102,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1bdf642b-c432-4fca-a7ba-1d93fdafdf27}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Gas Htg Coil 2kBtu/hr 0.8 Thermal Eff, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  492.323996395457,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {85555e92-576c-4056-91a6-4d9ae2100c48}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater, !- Name
  {66b69dbf-3d3f-49f8-ab5d-909149b8e62d}, !- Availability Schedule Name
  {281a0949-39a2-4160-8780-b8f44e6b1582}, !- Air Inlet Node Name
  {ee3ab9d2-0583-47d7-aa33-93a7e81e0a0e}, !- Air Outlet Node Name
  {79123270-aaca-4f98-aab8-8c1fb0db4e47}, !- Supply Air Fan Name
  0.0132899308240102,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1bdf642b-c432-4fca-a7ba-1d93fdafdf27}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f834eed1-16f8-41fa-8b83-d18c3160d932}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Inlet Air Node, !- Name
  {087fbdae-ad6e-4f53-b07d-4c7b2d1cb18f}, !- Inlet Port
  {281a0949-39a2-4160-8780-b8f44e6b1582}; !- Outlet Port

OS:Connection,
  {087fbdae-ad6e-4f53-b07d-4c7b2d1cb18f}, !- Handle
  {b60033b8-1529-424b-86ed-a20c01a563ca}, !- Source Object
  2,                                      !- Outlet Port
  {f834eed1-16f8-41fa-8b83-d18c3160d932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281a0949-39a2-4160-8780-b8f44e6b1582}, !- Handle
  {f834eed1-16f8-41fa-8b83-d18c3160d932}, !- Source Object
  3,                                      !- Outlet Port
  {85555e92-576c-4056-91a6-4d9ae2100c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b62c2588-7781-4d59-9061-079f28969389}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Outlet Air Node, !- Name
  {ee3ab9d2-0583-47d7-aa33-93a7e81e0a0e}, !- Inlet Port
  {970b2263-f756-4041-84f5-f411e5ff5215}; !- Outlet Port

OS:Connection,
  {970b2263-f756-4041-84f5-f411e5ff5215}, !- Handle
  {b62c2588-7781-4d59-9061-079f28969389}, !- Source Object
  3,                                      !- Outlet Port
  {a705cd5a-9a6a-41a3-85e2-5346ec76157f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3ab9d2-0583-47d7-aa33-93a7e81e0a0e}, !- Handle
  {85555e92-576c-4056-91a6-4d9ae2100c48}, !- Source Object
  4,                                      !- Outlet Port
  {b62c2588-7781-4d59-9061-079f28969389}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3850ad3d-aa3a-46ad-9725-e1617318ecc9}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  {cd97da87-0f24-4115-bbc4-da53bd3f72ab}, !- Default Day Schedule Name
  {590c6252-161d-4582-939c-15778bba7510}, !- Summer Design Day Schedule Name
  {3a940e86-0e72-4e01-8e71-ba025e10d7b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd97da87-0f24-4115-bbc4-da53bd3f72ab}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7d9eacf7-ead9-455b-a8c8-f4edb66f8b18}, !- Handle
  {3850ad3d-aa3a-46ad-9725-e1617318ecc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  71.870964000000271,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-14 16:28:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-14 16:28:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a940e86-0e72-4e01-8e71-ba025e10d7b7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {590c6252-161d-4582-939c-15778bba7510}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d400ffed-ac6d-4249-b0f8-9b6bb0d312a7}, !- Handle
  Schedule Rule 12,                       !- Name
  {3850ad3d-aa3a-46ad-9725-e1617318ecc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77781336-f0f9-4a1f-bb32-ec7a34327f24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {77781336-f0f9-4a1f-bb32-ec7a34327f24}, !- Handle
  Schedule Day 16,                        !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bea7aeb4-2916-4b31-9d54-11f37ecfb8cd}, !- Handle
  Schedule Rule 13,                       !- Name
  {3850ad3d-aa3a-46ad-9725-e1617318ecc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8cefb4f-67b4-451a-923e-699f6b9351e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8cefb4f-67b4-451a-923e-699f6b9351e4}, !- Handle
  Schedule Day 17,                        !- Name
  {5572d9e6-6740-4129-906b-2d8d6b9e0413}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f52b4281-d3af-4469-9a18-2b3f6072e282}, !- Handle
  Building Default Schedule Set,          !- Name
  {3850ad3d-aa3a-46ad-9725-e1617318ecc9}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {807ec381-c57b-4940-93df-da25c5135bdd}, !- Handle
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {de9f255b-7b47-42c2-bed7-fe78ddb3e7d1}, !- Handle
  Schedule Rule 4,                        !- Name
  {aa94e642-8a33-45a3-998f-f880c70576cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96ed1ff2-8bd8-4643-b691-5a45f6ee6b88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {96ed1ff2-8bd8-4643-b691-5a45f6ee6b88}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0723890980062656,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0592427816314132,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0460964652565608,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0329501488817084,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.019803832506856,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0174198412068186,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0150358499067813,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0126518586067439,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00819161151641064,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0061153557261148,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00403909993581895,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00196284414552311,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00147213310914233,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000981422072761556,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000490711036380778,                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00190581442906011,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00381162885812021,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0057174432871803,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00762325771624041,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0142924316258732,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.020961605535506,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0276307794451388,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0342999533547716,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0514696112817312,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0686392692086907,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0858089271356503,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.10297858506261,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.163522355511479,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.224066125960348,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.284609896409217,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.345153666858086,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.448142372138345,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.551131077418604,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.654119782698863,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.757108487979122,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.802813996221283,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.848519504463444,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.894225012705605,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.939930520947766,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.947420240080703,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.954909959213641,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.962399678346578,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.969889397479515,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970082336630386,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970275275781257,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970468214932128,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970661154082999,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.97070023337559,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970739312668181,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970778391960772,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970817471253364,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970881337008611,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970945202763858,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971009068519106,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971072934274353,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971138295295974,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971203656317595,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971269017339216,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971334378360837,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971335313370762,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971336248380687,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971337183390613,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971338118400538,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971345898550403,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971353678700269,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971361458850134,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971369239,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971328615990764,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971287992981528,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971247369972292,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971206746963057,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971116422273921,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971026097584786,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.97093577289565,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970845448206515,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970686077598355,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.970526706990194,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.970367336382034,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.970207965773874,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96934545967142,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.968482953568967,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.967620447466514,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.96675794136406,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.933075948462584,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.899393955561107,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.865711962659631,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.832029969758154,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.717138942537935,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.602247915317717,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.487356888097498,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.372465860877279,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.297446670159525,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.222427479441772,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.147408288724019;                      !- Value Until Time 96

OS:AdditionalProperties,
  {dd98b4eb-c676-441b-b867-6ff1eacdf595}, !- Handle
  {79f3d0f4-6b80-40f1-be76-c3b68243aec0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_start - 5.5 ~ 0.065994749 | hoo_start - 4.5 ~ 0.064161556 | hoo_start - 3.5 ~ 0.071281277 | hoo_start - 2.5 ~ 0.096195905 | hoo_start - 1.5 ~ 0.160338128 | hoo_start - 0.5 ~ 0.386516893 | hoo_start + 0.5 ~ 0.771260988 | hoo_start + 1.5 ~ 0.942007133 | hoo_start + 2.5 ~ 0.969987145 | mid - 3.0 ~ 0.970707925 | mid - 2.0 ~ 0.970853917 | mid - 1.0 ~ 0.971092506 | mid ~ 0.971336681 | mid + 1.0 ~ 0.971340174 | mid + 2.0 ~ 0.971369239 | mid + 3.0 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {801cf158-28cf-4703-a1a4-6b8b9ad92e00}, !- Handle
  {96ed1ff2-8bd8-4643-b691-5a45f6ee6b88}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_start - 5.5 ~ 0.065994749 | hoo_start - 4.5 ~ 0.064161556 | hoo_start - 3.5 ~ 0.071281277 | hoo_start - 2.5 ~ 0.096195905 | hoo_start - 1.5 ~ 0.160338128 | hoo_start - 0.5 ~ 0.386516893 | hoo_start + 0.5 ~ 0.771260988 | hoo_start + 1.5 ~ 0.942007133 | hoo_start + 2.5 ~ 0.969987145 | mid - 3.0 ~ 0.970707925 | mid - 2.0 ~ 0.970853917 | mid - 1.0 ~ 0.971092506 | mid ~ 0.971336681 | mid + 1.0 ~ 0.971340174 | mid + 2.0 ~ 0.971369239 | mid + 3.0 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c48ce68-ec97-414e-bb74-5131e4481124}, !- Handle
  {a28012f4-f719-40c9-96d0-ded39601ae92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c9729a7-a998-4e2e-94dc-02213428d767}, !- Handle
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {612620aa-c9cb-41c8-94e4-c5f7bf7d75c8}, !- Handle
  Schedule Rule 6,                        !- Name
  {977a254c-7fc4-473e-91d3-ced9ee483cad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f790f70-06e1-4ffd-8a08-39d736862996}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4f790f70-06e1-4ffd-8a08-39d736862996}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {9d64bb5b-272c-4600-be6e-6acdb85c1746}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.318108133659332,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.29558423797881,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.273060342298289,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.250536446617767,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.228012550937245,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.224603341483293,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.22119413202934,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.217784922575387,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.214375713121434,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.208135126324368,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.201894539527302,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.195653952730236,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.18941336593317,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.18311499592502,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.17681662591687,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.17051825590872,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.164219885900571,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.159828361858191,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.155436837815811,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.151045313773431,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.146653789731051,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.145440342298289,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.144226894865526,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.143013447432763,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1418,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.146018174409128,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.150236348818256,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.154454523227384,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.158672697636512,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.164913284433578,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.171153871230644,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.17739445802771,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.183635044824776,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.191262428687857,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.198889812550937,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.206517196414018,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.214144580277099,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.224141075794621,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.234137571312144,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.244134066829666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.254130562347188,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.260024449877751,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.265918337408313,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.271812224938875,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.277706112469438,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.283946699266504,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.29018728606357,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.296427872860636,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.302668459657702,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.314340668296659,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.326012876935615,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.337685085574572,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.349357294213529,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.365132110839446,                      !- Value Until Time 54
