
OS:Version,
  {4b9c7bf1-2c7a-4065-a93e-81c911216e08}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {55ab1e65-75b6-4513-a07b-064e47d444f5}; !- Handle

OS:Site,
  {47e78345-066f-4f51-888b-d02500a7b15f}, !- Handle
  Salinas Muni_CA_USA,                    !- Name
  36.66,                                  !- Latitude {deg}
  -121.61,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {48aae08f-c2be-4a7c-bae2-4352597eb010}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4419de91-16be-4525-9546-8d2438b9a7c9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a6d33c9b-492c-4ce1-849a-14619c147e86}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b627f107-a59a-49e2-a9b6-f4e53a474f1e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {c59f6add-5a42-46f2-b4e9-b5eb30093fa6}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {54934895-fe5c-4cea-a72a-afa496bb2bc1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {310d9348-a458-4e1f-bb2c-e69dd0305423}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f5d7fad9-26b7-42b0-b6e1-edf0c4443b60}, !- Handle
  Salinas Muni,                           !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724917,                                 !- WMO Number
  36.66,                                  !- Latitude {deg}
  -121.61,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  /weather/G0600530.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {64611437-0391-4971-b587-e2ceca3e3256}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.96,                                  !- Annual Average Outdoor Air Temperature {C}
  5.76;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4e6fb4e2-45e5-413f-812b-3669cfc94560}, !- Handle
  Salinas Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a0db699-d982-4d0d-aba8-5d333c54c0f6}, !- Handle
  Salinas Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45db6632-f189-4ef5-a727-4732bb3052b9}, !- Handle
  Salinas Muni Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {caf87182-ca5a-47a2-b58e-2c291adb6115}, !- Handle
  Salinas Muni August .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {daa33030-e4d3-4192-8dd2-7e80e49c8572}, !- Handle
  Salinas Muni October .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.332,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.63;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c05483ef-0e4d-4afe-ab13-076c25d53097}, !- Handle
  Salinas Muni September .4% Condns DB=>MCWB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.542;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {9639bc29-8fe0-4f3b-8408-d160f319ad19}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  3;                                      !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {8885f466-7b9f-48d4-91db-a30682ff1f97}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {bc5d8ff4-718f-4a3d-a732-fb23582942b6}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {6b736c84-3bcb-40fb-811b-b5ba18e7cc5f}, !- Handle
  ComStock DEER Pre-1975|OfS,             !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f47ab118-3bd9-48d1-862f-1403c2d236c9}, !- Default Construction Set Name
  {f61d5ee0-6368-4322-859c-78d10f0bafb3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfS;                                    !- Standards Building Type

OS:AdditionalProperties,
  {3bae94c2-4aad-4a4b-99d9-e3cad55ba320}, !- Handle
  {6b736c84-3bcb-40fb-811b-b5ba18e7cc5f}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  17,                                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  25.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Pacific,                       !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  CAMXc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3C,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3C,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Marine,                                 !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  103,                                    !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CA Climate Zone 3,                      !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0600530,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DEER 2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DEER 2017,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DEER 2017,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock DEER 2017,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DEER Pre-1975,                 !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2011,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER Pre-1975,                 !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DEER Pre-1975,                 !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DEER Pre-1975,                 !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DEER 2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DEER 2017,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DEER 2017,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DEER 2015,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DEER Pre-1975,                 !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DEER 2011,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DEER Pre-1975,                 !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DEER Pre-1975,                 !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DEER Pre-1975,                 !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  CAMXc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PTHP,                                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  4,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  74,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  8,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  66,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  CAISO,                                  !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_almost_off,              !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0600530,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G06005301,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0600530013200,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.1,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.25,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  9,                                      !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CA&#44 Monterey County,                 !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR11,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CA&#44 05301,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  45,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G060,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  California,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CA_Salinas.Muni.724917_2018.epw,    !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Salinas Muni AP,                        !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.25,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  9.0,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  7.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  11_25pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2008,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2017,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2018,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2015,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2012,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1957,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DEER Pre-1975,                 !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DEER Pre-1975,                 !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER 2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2017,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2011,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2017;                     !- Feature Value 130

OS:SpaceType,
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Handle
  OfS Hall - ComStock DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {90241d80-d231-4f67-bb5f-ebebac073b52}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f791a09a-d6e8-4f6b-81f8-0e2e831d95c4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {0cf77fe9-45e8-446e-bb96-514b86c22eab}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {56a10a75-27e4-4910-abfe-3beb3b53a3d2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:BuildingStory,
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Handle
  OfS OfficeSmall A end_a - Story Ground, !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {206c8791-9898-45af-8e40-b83b7e57e0e6}; !- Thermal Zone Name

OS:Surface,
  {e74a903f-e8f7-495e-8d88-0f86075c8c70}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c9982bee-041a-4cfb-aac5-3c9f04d4f652}, !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7088dd8b-d626-4201-b03b-d3056d02322b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d9097d-86a6-4554-a6ef-63d5537d8ea2}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6357985-0916-4cd3-bd6e-ba662eed4684}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b3214b-3c0b-493c-a33d-074a5cc6a36a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c880f94b-2742-47e7-a23e-d57719830ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663e920f-09ac-4d67-9368-53b6627cf9fd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84874fba-a70c-4a4e-aa02-a8162c0ad7ea}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c40c528-352a-4940-9517-95b86dfe929b}, !- Zone Air Inlet Port List
  {97aa01b7-9bb0-41b9-bef4-ba4f71d2bcdc}, !- Zone Air Exhaust Port List
  {b1184469-6ba2-4db2-9bcf-5312d3a79182}, !- Zone Air Node Name
  {0fe8f373-f092-49d2-8bad-e0508f9690bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11c7794b-115e-4129-a5a9-dfe4a828f610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78c70549-ba93-4796-9f4a-5cf18a6a1d23}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone Air Node, !- Name
  {b1184469-6ba2-4db2-9bcf-5312d3a79182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1184469-6ba2-4db2-9bcf-5312d3a79182}, !- Handle
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- Source Object
  11,                                     !- Outlet Port
  {78c70549-ba93-4796-9f4a-5cf18a6a1d23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c40c528-352a-4940-9517-95b86dfe929b}, !- Handle
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- HVAC Component
  {f4f3da4e-5067-4cdb-9301-23391dd37b5b}; !- Port 1

OS:PortList,
  {97aa01b7-9bb0-41b9-bef4-ba4f71d2bcdc}, !- Handle
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- HVAC Component
  {629ff055-3ece-4335-a721-300f9b702d2d}; !- Port 1

OS:PortList,
  {0fe8f373-f092-49d2-8bad-e0508f9690bc}, !- Handle
  {206c8791-9898-45af-8e40-b83b7e57e0e6}; !- HVAC Component

OS:Sizing:Zone,
  {75530795-8c80-4cb1-9c1c-6e7085dd556d}, !- Handle
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e55acc50-ad78-425c-9cff-94ba7e18ab90}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {206c8791-9898-45af-8e40-b83b7e57e0e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d62d9d0e-2c7d-4ad8-b2ca-cde19ba2c414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Handle
  OfS OfficeSmall B end_a - Story Ground, !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}; !- Thermal Zone Name

OS:Surface,
  {f13be384-e512-47d9-b53d-e92f5e02c33e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {60e9edb5-e99a-4407-8f2a-3d81618867ce}, !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b3d091-ee98-4e55-a3a3-1d2b8b113acb}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08bdc4ff-4a7e-47af-9863-077614b1b4b5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025d6389-9ae6-4512-9de5-ee4d212685ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d615be-c2ad-40d4-bc48-008db29403af}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab6171a-df5c-4421-b212-d3866656f3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6357985-0916-4cd3-bd6e-ba662eed4684}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d9097d-86a6-4554-a6ef-63d5537d8ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a74745-cf91-4284-8c2b-84a06644449d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59c07889-7fd9-4ed9-aff7-0eca0b2a2433}, !- Zone Air Inlet Port List
  {f3a4df56-6f9f-4c7d-b0d4-1e61927dd131}, !- Zone Air Exhaust Port List
  {a000070e-fccb-44f9-9942-e3ee02170bd6}, !- Zone Air Node Name
  {e4153519-2d74-49ed-a888-3e3d02e4c48f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {733accef-27de-4613-8771-9872de135664}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ea9f009-ef0f-4236-9b82-8b9bb9de9c6c}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone Air Node, !- Name
  {a000070e-fccb-44f9-9942-e3ee02170bd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a000070e-fccb-44f9-9942-e3ee02170bd6}, !- Handle
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- Source Object
  11,                                     !- Outlet Port
  {0ea9f009-ef0f-4236-9b82-8b9bb9de9c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59c07889-7fd9-4ed9-aff7-0eca0b2a2433}, !- Handle
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- HVAC Component
  {a441916a-19a3-4fe0-a748-a68ecf950c6e}; !- Port 1

OS:PortList,
  {f3a4df56-6f9f-4c7d-b0d4-1e61927dd131}, !- Handle
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- HVAC Component
  {cda9858c-99ea-4ba8-9b15-99aa5c825d8d}; !- Port 1

OS:PortList,
  {e4153519-2d74-49ed-a888-3e3d02e4c48f}, !- Handle
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}; !- HVAC Component

OS:Sizing:Zone,
  {b46da7b1-0b6c-472e-a69f-9a5582cf38ab}, !- Handle
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58f9138d-383d-4802-9ed8-f5e116d96513}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b5a9dad1-d425-409e-b56e-f2dce73090d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3dccb22-6c27-4ca3-aa65-5314e310c40c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Handle
  OfS OfficeSmall C end_a - Story Ground, !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}; !- Thermal Zone Name

OS:Surface,
  {a510f67d-3bb4-40db-8c40-8946b83bb29a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {c9982bee-041a-4cfb-aac5-3c9f04d4f652}, !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4e2699-b968-486e-bb9c-17255fc04405}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b3bef8-1627-43f3-92a9-266753e89a29}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e099062-461c-47a8-88a4-38ceb81ab43b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef453ed-ba91-40be-a670-a086d679ce63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025d6389-9ae6-4512-9de5-ee4d212685ad}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bdc4ff-4a7e-47af-9863-077614b1b4b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79bdce4-20c8-4322-8963-7822dc066c6c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c4ce5f4-15f7-478e-8d12-f911269ed22b}, !- Zone Air Inlet Port List
  {9d5e8390-b16b-47c6-902d-30f03a2c36cc}, !- Zone Air Exhaust Port List
  {f4ef65da-c3cc-418a-9423-2c15df78cc86}, !- Zone Air Node Name
  {a26ef0bf-a3da-413b-b9de-390bee58babc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c87dab6b-9c87-4f20-870f-9abfdc8c5129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e8a7a73-d12a-40d2-9ebc-0f05d5133f37}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone Air Node, !- Name
  {f4ef65da-c3cc-418a-9423-2c15df78cc86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4ef65da-c3cc-418a-9423-2c15df78cc86}, !- Handle
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- Source Object
  11,                                     !- Outlet Port
  {5e8a7a73-d12a-40d2-9ebc-0f05d5133f37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c4ce5f4-15f7-478e-8d12-f911269ed22b}, !- Handle
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- HVAC Component
  {38fb84c8-4d69-41a9-92fa-746cf99cfe1e}; !- Port 1

OS:PortList,
  {9d5e8390-b16b-47c6-902d-30f03a2c36cc}, !- Handle
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- HVAC Component
  {01d046fa-1531-41e1-8e4e-5f0021c18e32}; !- Port 1

OS:PortList,
  {a26ef0bf-a3da-413b-b9de-390bee58babc}, !- Handle
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}; !- HVAC Component

OS:Sizing:Zone,
  {f1fcf38a-aa59-4918-83f2-00c59b8b4e7d}, !- Handle
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07222a00-0c90-4f34-bfc1-1a0153501e38}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {12a5faa9-d4a6-4787-9c07-b0cda041ae7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a51fea8-150b-49de-aaf4-44969802f3dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Handle
  OfS OfficeSmall A  - Story Ground,      !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {b9627f77-da05-443e-8829-99dab742279d}; !- Thermal Zone Name

OS:Surface,
  {c5f8c40c-16f9-4bbb-860c-d52c59981ec5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c80b6a5c-b96e-42a7-9d04-4e700c9e0bd2}, !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c880f94b-2742-47e7-a23e-d57719830ea4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9b3214b-3c0b-493c-a33d-074a5cc6a36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac620df6-4112-4cf9-b4dd-8f25fa370a93}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd14acf9-1f14-4dc0-8171-b8fe25668bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89898ac-bb75-47f8-a05e-d8d2753ed2a9}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c69601-5670-47ee-ba7a-19017a6190bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad49f8ae-53d5-48d3-9179-c25e0c780d07}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0843453617103, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d0a587-d7a6-4e2e-bb42-b383e48ab75a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9627f77-da05-443e-8829-99dab742279d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4257664-ce9d-4498-a255-d82bcaf11f14}, !- Zone Air Inlet Port List
  {48ef8071-9dd6-4d41-982b-055342eaa0d9}, !- Zone Air Exhaust Port List
  {608685ca-65c1-4a29-9917-fd7532d2062f}, !- Zone Air Node Name
  {4eb68f72-e38a-4ec7-bc0e-a0693c8f37a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b2ec8f3-cfdd-499c-83c9-ea6431d18d68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00ca7472-c15a-4434-a14c-748053b699b2}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone Air Node, !- Name
  {608685ca-65c1-4a29-9917-fd7532d2062f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {608685ca-65c1-4a29-9917-fd7532d2062f}, !- Handle
  {b9627f77-da05-443e-8829-99dab742279d}, !- Source Object
  11,                                     !- Outlet Port
  {00ca7472-c15a-4434-a14c-748053b699b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4257664-ce9d-4498-a255-d82bcaf11f14}, !- Handle
  {b9627f77-da05-443e-8829-99dab742279d}, !- HVAC Component
  {e127e634-c2a9-4f1e-81b9-2b8848752b9a}; !- Port 1

OS:PortList,
  {48ef8071-9dd6-4d41-982b-055342eaa0d9}, !- Handle
  {b9627f77-da05-443e-8829-99dab742279d}, !- HVAC Component
  {359b94d0-db8b-4dac-8fb2-648de98a8f35}; !- Port 1

OS:PortList,
  {4eb68f72-e38a-4ec7-bc0e-a0693c8f37a4}, !- Handle
  {b9627f77-da05-443e-8829-99dab742279d}; !- HVAC Component

OS:Sizing:Zone,
  {0e3ba430-5576-40fb-a1b6-91f7f0479282}, !- Handle
  {b9627f77-da05-443e-8829-99dab742279d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce6aab23-06a4-437d-baac-2c47e0309aea}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone HVAC Equipment List, !- Name
  {b9627f77-da05-443e-8829-99dab742279d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce0fad1d-6b77-40f1-8b62-ebb6fc683a8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Handle
  OfS OfficeSmall B  - Story Ground,      !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {41a55cf0-088d-45a2-83ac-d4df337493f9}; !- Thermal Zone Name

OS:Surface,
  {d7c372b1-b30c-4bbe-a3dd-b27bdb76f73a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {845c792d-2389-403b-b457-c7ae5943a434}, !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab6171a-df5c-4421-b212-d3866656f3ba}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67d615be-c2ad-40d4-bc48-008db29403af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a651d53c-db90-4698-93b6-473102ffccb3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec037b0f-4da1-4dcb-a325-06f6fa9060a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40091e33-4ecd-4e53-afcd-b9210998e59d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a819bef7-6120-4868-899b-ed788af39939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, -1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd14acf9-1f14-4dc0-8171-b8fe25668bc0}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac620df6-4112-4cf9-b4dd-8f25fa370a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0843453617103, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542a8e2c-cd4e-4d7b-ad76-df268bd9f829}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a385665e-a6a3-4234-8a42-90fb98cc54e7}, !- Zone Air Inlet Port List
  {6e78a533-be15-4e3b-ae0b-8fd2860ff810}, !- Zone Air Exhaust Port List
  {b327ba28-9c07-4487-a4f8-e1f3bf9292d2}, !- Zone Air Node Name
  {e628da05-878e-4de4-9cf7-cefafc6ffad2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f29de9e-df30-4f55-a480-8b7c79a82846}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fe42e75-d7be-4a17-a24b-93968d3a265c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone Air Node, !- Name
  {b327ba28-9c07-4487-a4f8-e1f3bf9292d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b327ba28-9c07-4487-a4f8-e1f3bf9292d2}, !- Handle
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- Source Object
  11,                                     !- Outlet Port
  {7fe42e75-d7be-4a17-a24b-93968d3a265c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a385665e-a6a3-4234-8a42-90fb98cc54e7}, !- Handle
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- HVAC Component
  {5f593f3c-1b31-4b3b-94ea-f06086cb7424}; !- Port 1

OS:PortList,
  {6e78a533-be15-4e3b-ae0b-8fd2860ff810}, !- Handle
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- HVAC Component
  {f0dfe5d0-4a48-4c94-93ed-159f8f4db67c}; !- Port 1

OS:PortList,
  {e628da05-878e-4de4-9cf7-cefafc6ffad2}, !- Handle
  {41a55cf0-088d-45a2-83ac-d4df337493f9}; !- HVAC Component

OS:Sizing:Zone,
  {166d9c0e-3503-4aaa-8ae0-280e7b53504b}, !- Handle
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd10e94d-1e43-4b6f-b38a-fce3e6d436d9}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone HVAC Equipment List, !- Name
  {41a55cf0-088d-45a2-83ac-d4df337493f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5dfbd35-edbf-4489-8dd8-62e9860fafa6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Handle
  OfS OfficeSmall C  - Story Ground,      !- Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}; !- Thermal Zone Name

OS:Surface,
  {498665a4-31c2-41ea-9bbe-275a5e336692}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {c80b6a5c-b96e-42a7-9d04-4e700c9e0bd2}, !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef453ed-ba91-40be-a670-a086d679ce63}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e099062-461c-47a8-88a4-38ceb81ab43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ef850e-00a7-4f94-a9e6-094847e54a1c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4298d46b-2ae5-4be3-8de5-cd7269738a83}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad73fe3-7467-4ee7-af99-b0d3bab0bdc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  23.0843453617103, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec037b0f-4da1-4dcb-a325-06f6fa9060a1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a651d53c-db90-4698-93b6-473102ffccb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0843453617103, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0843453617103, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7c6f0f-0e9d-482d-93e2-2de13d196e28}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0843453617103, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  23.0843453617103, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground, !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fb78be6-abf4-4547-a4eb-d8dcc0c93590}, !- Zone Air Inlet Port List
  {5f2b16b3-e6e4-4feb-9ff9-37763c411a4c}, !- Zone Air Exhaust Port List
  {52f14e71-7f70-4a38-8467-c6b848340b08}, !- Zone Air Node Name
  {9edd0aec-1a89-47df-876a-da17de60bd11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73d44c92-e396-424d-b09b-21f3c1cc4d3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4b312a2-70fc-4202-87b0-68163119b777}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone Air Node, !- Name
  {52f14e71-7f70-4a38-8467-c6b848340b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f14e71-7f70-4a38-8467-c6b848340b08}, !- Handle
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- Source Object
  11,                                     !- Outlet Port
  {e4b312a2-70fc-4202-87b0-68163119b777}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fb78be6-abf4-4547-a4eb-d8dcc0c93590}, !- Handle
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- HVAC Component
  {c0d82442-be35-4def-9950-bc549268bf04}; !- Port 1

OS:PortList,
  {5f2b16b3-e6e4-4feb-9ff9-37763c411a4c}, !- Handle
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- HVAC Component
  {c23a6058-b069-482a-a293-c1051ea2478a}; !- Port 1

OS:PortList,
  {9edd0aec-1a89-47df-876a-da17de60bd11}, !- Handle
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}; !- HVAC Component

OS:Sizing:Zone,
  {84498e1c-7a28-41fa-8452-52ca3ba6f01f}, !- Handle
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77fa0886-e97c-4967-b212-448d8c33d918}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone HVAC Equipment List, !- Name
  {0b7b8c4b-e7c8-41cc-af6d-0d373bfa88b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {096369aa-5307-469c-aa6b-6f833416a108}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Handle
  OfS Hall A  - Story Ground,             !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.49572037139807,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {a4703482-34be-43ba-860f-343537e3783b}; !- Thermal Zone Name

OS:Surface,
  {6a8f4bd0-002d-41c4-9c89-fc9e91f747ac}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {6d26aad4-4a7e-4f8c-b5d6-8a164746f634}, !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891413, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c69601-5670-47ee-ba7a-19017a6190bf}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89898ac-bb75-47f8-a05e-d8d2753ed2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b59afc-e3f7-46a6-a5e8-3f7a69d6161f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5513e6a-1161-4216-94fd-700274d03090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586ac99b-2f74-48b9-a889-bbff7f7571ff}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e11e6ce-6f3c-43e5-81fd-c7e7fff6f73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891415, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891415, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891415, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891415, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e28780d-2630-4db4-b705-4566dcc21f63}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.09290461891413, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348a36b8-f801-4c07-a39b-b6614040a8e7}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4703482-34be-43ba-860f-343537e3783b}, !- Handle
  Zone OfS Hall A  - Story Ground,        !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81e603b6-9aac-4cb2-a200-25fca5444cc2}, !- Zone Air Inlet Port List
  {c4905f38-a520-443f-be01-f912d2cf37e7}, !- Zone Air Exhaust Port List
  {5c6d6574-3a9c-440d-a1c2-6bdb29813966}, !- Zone Air Node Name
  {f558a627-190d-4141-9175-7f1de4688d7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b994ff3-0e3d-48b3-931d-a7723755e922}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17469f21-9bfe-4733-8451-05a57e8c17b2}, !- Handle
  Zone OfS Hall A  - Story Ground Zone Air Node, !- Name
  {5c6d6574-3a9c-440d-a1c2-6bdb29813966}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6d6574-3a9c-440d-a1c2-6bdb29813966}, !- Handle
  {a4703482-34be-43ba-860f-343537e3783b}, !- Source Object
  11,                                     !- Outlet Port
  {17469f21-9bfe-4733-8451-05a57e8c17b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81e603b6-9aac-4cb2-a200-25fca5444cc2}, !- Handle
  {a4703482-34be-43ba-860f-343537e3783b}, !- HVAC Component
  {ee2c6827-f999-4c3d-85b8-5024074d35dc}; !- Port 1

OS:PortList,
  {c4905f38-a520-443f-be01-f912d2cf37e7}, !- Handle
  {a4703482-34be-43ba-860f-343537e3783b}, !- HVAC Component
  {78790717-4b97-4a6f-944c-403c2f868507}; !- Port 1

OS:PortList,
  {f558a627-190d-4141-9175-7f1de4688d7a}, !- Handle
  {a4703482-34be-43ba-860f-343537e3783b}; !- HVAC Component

OS:Sizing:Zone,
  {550f4795-b4f1-4477-8db9-3abae0ca8045}, !- Handle
  {a4703482-34be-43ba-860f-343537e3783b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecc98807-3de9-4b20-be79-713ef899b1e0}, !- Handle
  Zone OfS Hall A  - Story Ground Zone HVAC Equipment List, !- Name
  {a4703482-34be-43ba-860f-343537e3783b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf9a6609-db24-438c-ae4d-b28553dee4cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Handle
  OfS Hall B  - Story Ground,             !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.49572037139807,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {20252c72-076b-4f51-8f90-62437c205d69}; !- Thermal Zone Name

OS:Surface,
  {89db80de-a07e-499e-a039-968a81809c68}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {ed9f9779-9284-4ff2-a197-f2a6c56722ce}, !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891413, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a819bef7-6120-4868-899b-ed788af39939}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40091e33-4ecd-4e53-afcd-b9210998e59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4c5b8d-9fd1-4cde-9de5-6bd4c52cdece}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c273634-fc68-47ba-ac2a-09d04df02b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36585543-efeb-4183-a0ee-30118197356b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f522951-af67-465f-98b3-65cbbb12751d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891415, -1.77635683940025e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891415, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891415, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891415, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5513e6a-1161-4216-94fd-700274d03090}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b59afc-e3f7-46a6-a5e8-3f7a69d6161f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.09290461891413, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413afa4a-f8fc-4477-9feb-c37aa45c7662}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20252c72-076b-4f51-8f90-62437c205d69}, !- Handle
  Zone OfS Hall B  - Story Ground,        !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c299e8b0-b43f-4d6b-b75a-f363319b506e}, !- Zone Air Inlet Port List
  {b9a09c11-e798-4d54-8671-622eb4077328}, !- Zone Air Exhaust Port List
  {eeadcee8-bcb6-4866-84e9-3e5a24b692e2}, !- Zone Air Node Name
  {6a0ba87c-b95d-47bf-9a8f-6915f8bf3720}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99f43633-749a-44a4-a03c-e48619fba149}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5af229c0-c3cf-4f29-ac0b-d07103a66ea3}, !- Handle
  Zone OfS Hall B  - Story Ground Zone Air Node, !- Name
  {eeadcee8-bcb6-4866-84e9-3e5a24b692e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeadcee8-bcb6-4866-84e9-3e5a24b692e2}, !- Handle
  {20252c72-076b-4f51-8f90-62437c205d69}, !- Source Object
  11,                                     !- Outlet Port
  {5af229c0-c3cf-4f29-ac0b-d07103a66ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c299e8b0-b43f-4d6b-b75a-f363319b506e}, !- Handle
  {20252c72-076b-4f51-8f90-62437c205d69}, !- HVAC Component
  {c0202f24-538a-4411-9352-ac50c0487236}; !- Port 1

OS:PortList,
  {b9a09c11-e798-4d54-8671-622eb4077328}, !- Handle
  {20252c72-076b-4f51-8f90-62437c205d69}, !- HVAC Component
  {5c89c708-3c7d-47cd-9cb4-0cb3bac900ea}; !- Port 1

OS:PortList,
  {6a0ba87c-b95d-47bf-9a8f-6915f8bf3720}, !- Handle
  {20252c72-076b-4f51-8f90-62437c205d69}; !- HVAC Component

OS:Sizing:Zone,
  {fc1f9fa6-609d-4f18-803f-30f2256de3d4}, !- Handle
  {20252c72-076b-4f51-8f90-62437c205d69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be81c436-9b8f-4142-b479-8ece5d0c29bf}, !- Handle
  Zone OfS Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {20252c72-076b-4f51-8f90-62437c205d69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33a5de09-57ac-4b95-a641-9ca45659a2d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Handle
  OfS Hall C  - Story Ground,             !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.49572037139807,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}; !- Thermal Zone Name

OS:Surface,
  {52b748f6-5526-40b0-a04e-b12c0f9fc21b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {6d26aad4-4a7e-4f8c-b5d6-8a164746f634}, !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891413, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad73fe3-7467-4ee7-af99-b0d3bab0bdc7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4298d46b-2ae5-4be3-8de5-cd7269738a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7786d9-38be-440b-9d2a-4993a04fe3c7}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5770fc43-f058-49d8-9472-792c1792c939}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd2efe59-eae8-4d1a-9f12-0a01fe5d2182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891415, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891415, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891415, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  8.09290461891415, 4.57200000000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c273634-fc68-47ba-ac2a-09d04df02b38}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4c5b8d-9fd1-4cde-9de5-6bd4c52cdece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09290461891413, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.09290461891413, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766c0cd0-480c-427a-965c-3fff57ec8b6e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09290461891413, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.09290461891413, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- Handle
  Zone OfS Hall C  - Story Ground,        !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {796cca2b-2800-4dfe-af9f-7137f6628375}, !- Zone Air Inlet Port List
  {5df5c072-57c2-4108-94b9-2bedb89a1d82}, !- Zone Air Exhaust Port List
  {c17ea4ec-43e1-4cc3-aed6-602e762893e8}, !- Zone Air Node Name
  {37ee44b8-212f-4a0d-b1c0-8a45c44a2743}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a063c68-139d-44e9-811e-546f270f598d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {986752c7-b6ca-43c1-812d-6582aa5230db}, !- Handle
  Zone OfS Hall C  - Story Ground Zone Air Node, !- Name
  {c17ea4ec-43e1-4cc3-aed6-602e762893e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c17ea4ec-43e1-4cc3-aed6-602e762893e8}, !- Handle
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- Source Object
  11,                                     !- Outlet Port
  {986752c7-b6ca-43c1-812d-6582aa5230db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {796cca2b-2800-4dfe-af9f-7137f6628375}, !- Handle
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- HVAC Component
  {59bb1ff3-b934-4f7f-97ba-02d44888fd91}; !- Port 1

OS:PortList,
  {5df5c072-57c2-4108-94b9-2bedb89a1d82}, !- Handle
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- HVAC Component
  {ef1bead1-d5d2-444b-8d54-2b6d3d963532}; !- Port 1

OS:PortList,
  {37ee44b8-212f-4a0d-b1c0-8a45c44a2743}, !- Handle
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}; !- HVAC Component

OS:Sizing:Zone,
  {fae25639-a73e-4eee-9f2d-55ac5aa037f0}, !- Handle
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c48769b9-9d22-41f2-90d7-50bf89afc169}, !- Handle
  Zone OfS Hall C  - Story Ground Zone HVAC Equipment List, !- Name
  {7ebcddd8-fe99-4e46-aff1-ef0dac254d57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a262dc9e-feb2-47ff-a1c0-70ea9f96dbae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Handle
  OfS Hall A end_b - Story Ground,        !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}; !- Thermal Zone Name

OS:Surface,
  {c6556a4a-23f0-4c21-b16b-07eaff0a267c}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {c9982bee-041a-4cfb-aac5-3c9f04d4f652}, !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e11e6ce-6f3c-43e5-81fd-c7e7fff6f73a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586ac99b-2f74-48b9-a889-bbff7f7571ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c30bfd27-d2e0-4f4b-930b-6406bf8b738d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5120382-e9e0-486b-a6b6-0c87bc5d12ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.57199999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80feac08-cda7-4f54-8cd9-f3ddf82ef1e6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd8ecd5f-9790-4d9b-948a-c3d29214c130}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e97896b-d662-4b60-8c17-d8e1769fd525}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57199999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- Handle
  Zone OfS Hall A end_b - Story Ground,   !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04e2b77d-6d96-4ee9-9f70-572b2ececafb}, !- Zone Air Inlet Port List
  {10bb0b0a-0f75-4ef1-bfdc-1450fd400569}, !- Zone Air Exhaust Port List
  {73e38d40-365f-4742-b5d5-7c858938969d}, !- Zone Air Node Name
  {3e01b4ef-8f51-4e9d-855f-68c9f51cc005}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {963c35de-ac6f-4a78-a160-6eac51ca5e64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9bf28b5-3156-4d3d-bbf9-8201aa692bf0}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone Air Node, !- Name
  {73e38d40-365f-4742-b5d5-7c858938969d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73e38d40-365f-4742-b5d5-7c858938969d}, !- Handle
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- Source Object
  11,                                     !- Outlet Port
  {e9bf28b5-3156-4d3d-bbf9-8201aa692bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04e2b77d-6d96-4ee9-9f70-572b2ececafb}, !- Handle
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- HVAC Component
  {24291d8d-4706-4caf-a518-61d56ecc3770}; !- Port 1

OS:PortList,
  {10bb0b0a-0f75-4ef1-bfdc-1450fd400569}, !- Handle
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- HVAC Component
  {e33ef5ee-8abb-4936-837e-84d177366ab1}; !- Port 1

OS:PortList,
  {3e01b4ef-8f51-4e9d-855f-68c9f51cc005}, !- Handle
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}; !- HVAC Component

OS:Sizing:Zone,
  {91cf1f20-4248-4c68-a8c6-20cbff75f577}, !- Handle
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b06ced0-040b-4940-8e12-7a69c9494232}, !- Handle
  Zone OfS Hall A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e1f3065b-d1a6-4a16-a208-4299e8e2dc0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {935f423d-352b-444a-8767-19be2b207cc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Handle
  OfS Hall B end_b - Story Ground,        !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}; !- Thermal Zone Name

OS:Surface,
  {6fd87b35-bd09-4bcd-8311-c59b237e0547}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {60e9edb5-e99a-4407-8f2a-3d81618867ce}, !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f522951-af67-465f-98b3-65cbbb12751d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36585543-efeb-4183-a0ee-30118197356b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -1.77635683940025e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c2e6c1-5ce7-4a9c-b315-81b61607b623}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f06064-79e2-4274-846e-f362c0cff863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 31.1772499806244, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7987ed-32c1-43c9-b6b1-84bf5f47771c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 31.1772499806244, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5120382-e9e0-486b-a6b6-0c87bc5d12ab}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c30bfd27-d2e0-4f4b-930b-6406bf8b738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -2.1316282072803e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.1316282072803e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59838896-5ef7-4f80-bf19-4f09b2d157c0}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 31.1772499806244, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- Handle
  Zone OfS Hall B end_b - Story Ground,   !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd322ad-eae3-49bf-a319-b1c31041c83c}, !- Zone Air Inlet Port List
  {89f3d7b4-4580-4254-93a7-2080f5a9a5ee}, !- Zone Air Exhaust Port List
  {a6dfe62f-394a-461d-b57c-c9c538c85370}, !- Zone Air Node Name
  {e0e97fdb-3608-488e-8364-9ad563f9258f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41b64edd-96c0-4b77-99d3-796d91d49859}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b21de31c-e6e7-4b5f-ab12-89dc629a7d5d}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone Air Node, !- Name
  {a6dfe62f-394a-461d-b57c-c9c538c85370}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6dfe62f-394a-461d-b57c-c9c538c85370}, !- Handle
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- Source Object
  11,                                     !- Outlet Port
  {b21de31c-e6e7-4b5f-ab12-89dc629a7d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd322ad-eae3-49bf-a319-b1c31041c83c}, !- Handle
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- HVAC Component
  {8544542d-ffab-4aab-aa56-cbad54701797}; !- Port 1

OS:PortList,
  {89f3d7b4-4580-4254-93a7-2080f5a9a5ee}, !- Handle
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- HVAC Component
  {924485b4-1386-49c5-855c-6090ddc7b611}; !- Port 1

OS:PortList,
  {e0e97fdb-3608-488e-8364-9ad563f9258f}, !- Handle
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}; !- HVAC Component

OS:Sizing:Zone,
  {5c633618-90a4-4c84-a1e5-5624ebfed4b8}, !- Handle
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {274611b6-e042-4689-b9ff-04359e444384}, !- Handle
  Zone OfS Hall B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d6bc8703-6410-43ff-8c34-d3a2bfe4b6f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74612558-aa50-4b6e-85cb-b3e3ca18db2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Handle
  OfS Hall C end_b - Story Ground,        !- Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e9476eda-767e-4612-b91d-7364829321d1}, !- Building Story Name
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}; !- Thermal Zone Name

OS:Surface,
  {9e50e5fd-4550-4e7d-93e5-01edb6adfa3f}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {c9982bee-041a-4cfb-aac5-3c9f04d4f652}, !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2efe59-eae8-4d1a-9f12-0a01fe5d2182}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5770fc43-f058-49d8-9472-792c1792c939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33ff6c0c-d11f-4555-95b5-0223136a6b23}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4afdb9-4897-44d3-babe-36f22668c6b1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f06064-79e2-4274-846e-f362c0cff863}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c2e6c1-5ce7-4a9c-b315-81b61607b623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3a204da-3682-4f26-a357-0d8a1dbf1943}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 1.95399252334028e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.57200000000002, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 1.95399252334028e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- Handle
  Zone OfS Hall C end_b - Story Ground,   !- Name
  10,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {035b2b22-7ec3-495a-a26a-9030afad3cde}, !- Zone Air Inlet Port List
  {b63e68bb-f45a-4c6c-8133-3b518aa0dc8a}, !- Zone Air Exhaust Port List
  {eea7cb8d-6614-46a1-a5a2-62e193c002d0}, !- Zone Air Node Name
  {d47c453d-38d3-493d-a429-efc8c91a4a47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90efb3cc-0e89-494a-8a0e-1d3d2ec2580d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ad5e8ce-a191-4a6f-95e4-c69ef0e3d9fa}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone Air Node, !- Name
  {eea7cb8d-6614-46a1-a5a2-62e193c002d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eea7cb8d-6614-46a1-a5a2-62e193c002d0}, !- Handle
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- Source Object
  11,                                     !- Outlet Port
  {1ad5e8ce-a191-4a6f-95e4-c69ef0e3d9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {035b2b22-7ec3-495a-a26a-9030afad3cde}, !- Handle
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- HVAC Component
  {5e03835b-e9ee-47c0-bc8e-6651a4b4bd6a}; !- Port 1

OS:PortList,
  {b63e68bb-f45a-4c6c-8133-3b518aa0dc8a}, !- Handle
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- HVAC Component
  {a6145396-9ceb-4229-a829-e4c622873e26}; !- Port 1

OS:PortList,
  {d47c453d-38d3-493d-a429-efc8c91a4a47}, !- Handle
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}; !- HVAC Component

OS:Sizing:Zone,
  {5da36d48-bf32-431c-bcc1-3447a4776785}, !- Handle
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {62b74380-1de4-4b7f-bebb-72cc20c1fba8}, !- Handle
  Zone OfS Hall C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e5d3d143-4f34-4e86-9a4b-b0ac74f2b5c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e0e6040-d983-4938-9f89-ca3891297aba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {43587d71-92cf-44c7-95f6-69ed16415647}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {7088dd8b-d626-4201-b03b-d3056d02322b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54659999999998, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999781, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d5099c0-cc04-4376-a9c2-2905ab104eca}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {663e920f-09ac-4d67-9368-53b6627cf9fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -2.1316282072803e-14, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.1316282072803e-14, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe7d5fa0-ad6e-46bf-aa45-5c2e493b3026}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {06b3d091-ee98-4e55-a3a3-1d2b8b113acb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1518499806244, 1.4214424911296, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999763, 1.4214424911296; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b350cf42-2ed9-42fa-874f-3e7a80f45134}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {7c4e2699-b968-486e-bb9c-17255fc04405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000002, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.025400000000019, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca2acfec-9577-4010-a9dc-3e1df8dabf8d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {38b3bef8-1627-43f3-92a9-266753e89a29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000002, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4783697-2468-49be-b450-5b4f82cf4214}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {ad49f8ae-53d5-48d3-9179-c25e0c780d07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -2.1316282072803e-14, 1.42182001678139, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  23.0589453617103, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.0589453617103, -2.1316282072803e-14, 1.42182001678139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23f51c47-3313-4f50-a727-cd708c76a2e8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {33ff6c0c-d11f-4555-95b5-0223136a6b23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57200000000002, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d28169f5-8ef6-4409-a57e-a09bd0f0aefd}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {af4afdb9-4897-44d3-babe-36f22668c6b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000195, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54660000000002, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f52e76-f81a-41d7-9a55-8b6d58590f23}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {bb7987ed-32c1-43c9-b6b1-84bf5f47771c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999805, 1.4214424911296, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 31.1518499806244, 1.4214424911296; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db53120a-086b-4a92-a048-0327c9a35354}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {63ef850e-00a7-4f94-a9e6-094847e54a1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.0589453617103, 4.57200000000002, 1.42182001678139, !- X,Y,Z Vertex 1 {m}
  23.0589453617103, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000002, 1.42182001678139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab01717a-5a4a-4c01-adf8-99a092cbef7d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {2e28780d-2630-4db4-b705-4566dcc21f63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -2.1316282072803e-14, 1.42452674898237, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.06750461891413, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.06750461891413, -2.1316282072803e-14, 1.42452674898237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66fbb8ef-8846-4427-b326-36e850cd8813}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {bb7786d9-38be-440b-9d2a-4993a04fe3c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.06750461891413, 4.57200000000002, 1.42452674898237, !- X,Y,Z Vertex 1 {m}
  8.06750461891413, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000002, 1.42452674898237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3b93c4b-9096-4572-ae37-0b5b86aa82bd}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {fd8ecd5f-9790-4d9b-948a-c3d29214c130}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000016, -2.1316282072803e-14, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  0.025400000000016, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.1316282072803e-14, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b9092e9-9c27-4579-b9e4-10a9e35d5d1d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Construction Name
  {80feac08-cda7-4f54-8cd9-f3ddf82ef1e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999787, 1.42776539325843, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.54659999999998, 1.42776539325843; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a8dc13fb-b01f-46ed-9936-80a47aa92397}, !- Handle
  OfS Hall People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0bbaef0c-9d1f-4567-954d-fdb148f96f68}, !- Handle
  OfS Hall People,                        !- Name
  {a8dc13fb-b01f-46ed-9936-80a47aa92397}, !- People Definition Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c33f41f1-9250-41cc-a864-e38671358098}, !- Work Efficiency Schedule Name
  {85215730-0ebe-4119-9eb8-a3069e5c47f2}, !- Clothing Insulation Schedule Name
  {db7a9aa6-c5c5-4202-88bb-092e5cb529da}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {85215730-0ebe-4119-9eb8-a3069e5c47f2}, !- Handle
  Clothing Schedule,                      !- Name
  {7fdf28c9-518e-4963-965a-eb33d782c401}, !- Schedule Type Limits Name
  {fe12daf6-de41-47cf-b773-9526d4deae24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe12daf6-de41-47cf-b773-9526d4deae24}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7fdf28c9-518e-4963-965a-eb33d782c401}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d673e099-2d10-4d25-86d6-136d9a4fd0b1}, !- Handle
  Schedule Rule 1,                        !- Name
  {85215730-0ebe-4119-9eb8-a3069e5c47f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e8df5ae-4951-404a-b15f-60c785ef2d36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e8df5ae-4951-404a-b15f-60c785ef2d36}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7fdf28c9-518e-4963-965a-eb33d782c401}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7fdf28c9-518e-4963-965a-eb33d782c401}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {db7a9aa6-c5c5-4202-88bb-092e5cb529da}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f4e112bb-2d6e-417d-8ea2-6a2381250b73}, !- Schedule Type Limits Name
  {34f7e975-8e11-4bce-9f3b-6e73e72f101d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f7e975-8e11-4bce-9f3b-6e73e72f101d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f4e112bb-2d6e-417d-8ea2-6a2381250b73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f4e112bb-2d6e-417d-8ea2-6a2381250b73}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c33f41f1-9250-41cc-a864-e38671358098}, !- Handle
  Work Efficiency Schedule,               !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {7df46e13-4327-4e21-95a3-9125ce58caa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7df46e13-4327-4e21-95a3-9125ce58caa6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {5873958f-83ce-4adb-9359-9512503439c7}, !- Handle
  OfS Hall Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {893a1569-b3c0-4447-9df9-1bb4f703f78d}, !- Handle
  {5873958f-83ce-4adb-9359-9512503439c7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2e9eeb68-1909-4c4b-bea1-620f4508331d}, !- Handle
  OfS Hall Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {caf7264d-f959-4c46-93bf-903456de7af7}, !- Handle
  OfS Hall Elec Equip,                    !- Name
  {2e9eeb68-1909-4c4b-bea1-620f4508331d}, !- Electric Equipment Definition Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space or SpaceType Name
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f791a09a-d6e8-4f6b-81f8-0e2e831d95c4}, !- Handle
  OfS Hall Ventilation,                   !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90241d80-d231-4f67-bb5f-ebebac073b52}, !- Handle
  OfS Hall Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Number of People Schedule Name
  {1b8538fd-8ca1-4ba9-a810-d4611d3453ef}, !- People Activity Level Schedule Name
  {08dd5381-8c8d-4b28-a4e1-24204cd2247e}, !- Lighting Schedule Name
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Handle
  D_OfS_All_Occup_Yr,                     !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {dd8e7e16-88a5-49e1-975d-368d5f619fb2}, !- Default Day Schedule Name
  {1aaa0dac-a3ef-4941-b0f4-6a0620a45937}, !- Summer Design Day Schedule Name
  {e398cb3f-ed67-4053-80a2-e820f6f35451}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd8e7e16-88a5-49e1-975d-368d5f619fb2}, !- Handle
  D_OfS_All_Occup_Yr Default,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  37,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  52,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  7,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  22,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  37,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  52,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  7,                                      !- Minute 25
  0.95,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {372f7721-8d74-4801-b26e-ff365c706736}, !- Handle
  Schedule Rule 3,                        !- Name
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {955ba976-d0cc-451d-832e-a61e9a799608}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {955ba976-d0cc-451d-832e-a61e9a799608}, !- Handle
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.045,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0675,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1725,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  22,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {1aaa0dac-a3ef-4941-b0f4-6a0620a45937}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36c718ec-f323-4737-b581-17e0eb3d318b}, !- Handle
  Schedule Rule 4,                        !- Name
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6d3264b-56f3-472b-9722-de682e0ba4de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6d3264b-56f3-472b-9722-de682e0ba4de}, !- Handle
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e398cb3f-ed67-4053-80a2-e820f6f35451}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b8538fd-8ca1-4ba9-a810-d4611d3453ef}, !- Handle
  DEER Activity 147W/person,              !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  {7b618b39-56e0-4542-a444-aa2040954c3a}, !- Default Day Schedule Name
  {de5fe44f-ee03-424f-bd8b-39e7888a1dec}, !- Summer Design Day Schedule Name
  {95ab011f-c5b2-4ff4-a7ca-605e23c58e8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b618b39-56e0-4542-a444-aa2040954c3a}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {95ab011f-c5b2-4ff4-a7ca-605e23c58e8f}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {de5fe44f-ee03-424f-bd8b-39e7888a1dec}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {08dd5381-8c8d-4b28-a4e1-24204cd2247e}, !- Handle
  D17_OfS_Hall_LF_Yr,                     !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {24e5a46c-6306-43e9-b420-29541f89e8d2}, !- Default Day Schedule Name
  {6f645b42-76bc-46d3-8188-655aaf5d0358}, !- Summer Design Day Schedule Name
  {0a2abad6-3c3b-4519-91d0-8d3bdbe6fb6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24e5a46c-6306-43e9-b420-29541f89e8d2}, !- Handle
  D17_OfS_Hall_LF_Yr Default,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.073,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.064,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.061,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.058,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.055,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.055,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.06875,                                !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0825,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09625,                                !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1225,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.135,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.1475,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.16,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.185,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.21,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.235,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.26,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.32,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.38,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.44,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.5425,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.585,                                  !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.6275,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.6875,                                 !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.705,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7225,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.74,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.74,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.685,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.67,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.655,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.64,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.605,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.57,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.535,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4525,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.405,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3575,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.31,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2875,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.265,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2425,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.22,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.21,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2,                                    !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.19,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.18,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.17,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.16,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.14,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.13,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.12,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.11,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.1,                                    !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.097,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.094,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.091,                                  !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.088,                                  !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.085,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.082,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.079,                                  !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.076;                                  !- Value Until Time 71

OS:Schedule:Day,
  {6f645b42-76bc-46d3-8188-655aaf5d0358}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {827ea31a-fcc0-4249-903a-e1bcb34ac076}, !- Handle
  Schedule Rule 6,                        !- Name
  {08dd5381-8c8d-4b28-a4e1-24204cd2247e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc87730d-877c-49e8-ba65-2dd82e5a7487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc87730d-877c-49e8-ba65-2dd82e5a7487}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0493925925925926,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0987851851851852,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.148177777777778,                      !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.19757037037037,                       !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.228177777777778,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.258785185185185,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.289392592592593,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.26,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.22,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.18,                                   !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.16,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.12,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.04,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.02,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Day,
  {0a2abad6-3c3b-4519-91d0-8d3bdbe6fb6e}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Handle
  D_OfS_All_Misc_Yr,                      !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {a38e6d3c-4a8e-4d39-be0f-e1b686396bd0}, !- Default Day Schedule Name
  {8fd826db-8049-4efc-9152-b84701a54c35}, !- Summer Design Day Schedule Name
  {5db1c8cf-c8ab-45df-aa04-d273e9fdc8ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a38e6d3c-4a8e-4d39-be0f-e1b686396bd0}, !- Handle
  D_OfS_All_Misc_Yr Default,              !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.425,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.45,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.575,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.725,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.81875,                                !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.8375,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85625,                                !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  22,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  37,                                     !- Minute 15
  0.90625,                                !- Value Until Time 15
  10,                                     !- Hour 16
  52,                                     !- Minute 16
  0.9125,                                 !- Value Until Time 16
  11,                                     !- Hour 17
  7,                                      !- Minute 17
  0.91875,                                !- Value Until Time 17
  11,                                     !- Hour 18
  22,                                     !- Minute 18
  0.925,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  37,                                     !- Minute 19
  0.91875,                                !- Value Until Time 19
  11,                                     !- Hour 20
  52,                                     !- Minute 20
  0.9125,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  7,                                      !- Minute 21
  0.90625,                                !- Value Until Time 21
  12,                                     !- Hour 22
  22,                                     !- Minute 22
  0.9,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.9,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.89375,                                !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.8875,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.88125,                                !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.875,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.8375,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.825,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.8125,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.75,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.7,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.65,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.475,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.4625,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.44375,                                !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4375,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.43125,                                !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.41875,                                !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4125,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.40625,                                !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.4;                                    !- Value Until Time 54

OS:Schedule:Day,
  {8fd826db-8049-4efc-9152-b84701a54c35}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a0dc127-74c0-4046-abc1-3602b3a3de4d}, !- Handle
  Schedule Rule 8,                        !- Name
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eed9929a-9779-40e9-a4e5-3171101dcf92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eed9929a-9779-40e9-a4e5-3171101dcf92}, !- Handle
  D_OfS_All_Misc_Yr Wknd|Hol Day,         !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5db1c8cf-c8ab-45df-aa04-d273e9fdc8ab}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Handle
  D_OfS_All_C_Inf_Yr,                     !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {a1a964a0-e06b-488b-8951-1b2a43b25f78}, !- Default Day Schedule Name
  {5d68eb7b-bcf9-441e-950f-9b7f2ce33dc9}, !- Summer Design Day Schedule Name
  {4e6201f3-3900-4032-9e56-abb8dd692f5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1a964a0-e06b-488b-8951-1b2a43b25f78}, !- Handle
  D_OfS_All_C_Inf_Yr Default,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd90c49d-650c-44d1-b256-306f41f56700}, !- Handle
  Schedule Rule 9,                        !- Name
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b0c4e71-0aaa-4882-86fc-4cefb6218d77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b0c4e71-0aaa-4882-86fc-4cefb6218d77}, !- Handle
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dcd74599-6555-4007-8ca8-f56ce00677d5}, !- Handle
  Schedule Rule 10,                       !- Name
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e4463ce-2315-4f0a-a03a-3ac6feebdbfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4463ce-2315-4f0a-a03a-3ac6feebdbfe}, !- Handle
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d68eb7b-bcf9-441e-950f-9b7f2ce33dc9}, !- Handle
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21752e82-9679-430d-be51-70d7f5536a87}, !- Handle
  Schedule Rule 11,                       !- Name
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afa1f7e7-a562-4520-ad74-8d012fb32dcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afa1f7e7-a562-4520-ad74-8d012fb32dcb}, !- Handle
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e6201f3-3900-4032-9e56-abb8dd692f5a}, !- Handle
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {30895e32-2496-4a24-8a0c-627fabc90139}, !- Handle
  OfS OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {24c2c3cd-0670-44be-baba-ed056b33d872}, !- Handle
  OfS OfficeSmall People,                 !- Name
  {30895e32-2496-4a24-8a0c-627fabc90139}, !- People Definition Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c33f41f1-9250-41cc-a864-e38671358098}, !- Work Efficiency Schedule Name
  {85215730-0ebe-4119-9eb8-a3069e5c47f2}, !- Clothing Insulation Schedule Name
  {db7a9aa6-c5c5-4202-88bb-092e5cb529da}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5aa4b8b5-077b-4dd5-a4d0-0fbef122d5f0}, !- Handle
  OfS OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {98581d56-314f-47df-8bbb-9c60f5cf9a4d}, !- Handle
  {5aa4b8b5-077b-4dd5-a4d0-0fbef122d5f0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c0f70fff-6e2d-45fa-a582-b91eadeb2f10}, !- Handle
  OfS OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8ec565d7-87e9-4fbf-be79-20fc86ee3569}, !- Handle
  OfS OfficeSmall Elec Equip,             !- Name
  {c0f70fff-6e2d-45fa-a582-b91eadeb2f10}, !- Electric Equipment Definition Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space or SpaceType Name
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56a10a75-27e4-4910-abfe-3beb3b53a3d2}, !- Handle
  OfS OfficeSmall Ventilation,            !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0cf77fe9-45e8-446e-bb96-514b86c22eab}, !- Handle
  OfS OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Number of People Schedule Name
  {38e5fb47-8ae2-47ea-ae94-97c41ddb359d}, !- People Activity Level Schedule Name
  {41f293bd-7087-46bc-91cb-31b84229f049}, !- Lighting Schedule Name
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {21e5dfb3-22bf-4910-a1b9-ee51092f5624}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {38e5fb47-8ae2-47ea-ae94-97c41ddb359d}, !- Handle
  DEER Activity 132W/person,              !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  {f37031f8-d4db-489a-9614-64b26912d172}, !- Default Day Schedule Name
  {f47d7a81-b228-4fec-8b87-cfc28d6c3786}, !- Summer Design Day Schedule Name
  {66c33e53-f29c-4670-9995-6334ae5604da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f37031f8-d4db-489a-9614-64b26912d172}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66c33e53-f29c-4670-9995-6334ae5604da}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f47d7a81-b228-4fec-8b87-cfc28d6c3786}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41f293bd-7087-46bc-91cb-31b84229f049}, !- Handle
  D17_OfS_OffSm_LF_Yr,                    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {3c8dd3b1-6465-4259-9970-ccc6f5b4d8f3}, !- Default Day Schedule Name
  {9f817d69-04d7-4f97-9dae-617f794b2232}, !- Summer Design Day Schedule Name
  {117996aa-09c9-4851-b3b4-13806f47b14e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c8dd3b1-6465-4259-9970-ccc6f5b4d8f3}, !- Handle
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.21,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.215,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.24,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.26,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.33,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.36,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.39,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4525,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.485,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5175,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6625,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.71,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.72,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.73,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.74,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.685,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.67,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.655,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.64,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.605,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.57,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.535,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.48,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.46,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.44,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.42,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.36,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.33,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2875,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.275,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2625,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2425,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.235,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2275,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.22,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.215,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.21,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.205,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2;                                    !- Value Until Time 56

OS:Schedule:Day,
  {9f817d69-04d7-4f97-9dae-617f794b2232}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8686411d-932d-4435-8fee-decaed522284}, !- Handle
  Schedule Rule 13,                       !- Name
  {41f293bd-7087-46bc-91cb-31b84229f049}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2af80865-b79d-4d8e-ae66-c38d83bd586b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2af80865-b79d-4d8e-ae66-c38d83bd586b}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0133333333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0266666666666666,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0533333333333333,                     !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0733333333333333,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0933333333333333,                     !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.113333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.166666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.233333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.266666666666667,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.28,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.293333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.306666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.28,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.24,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.213333333333333,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.186666666666667,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.16,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.133333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.113333333333333,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0933333333333333,                     !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0733333333333333,                     !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0533333333333333,                     !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.04,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0266666666666666,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0133333333333333,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Day,
  {117996aa-09c9-4851-b3b4-13806f47b14e}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {c9982bee-041a-4cfb-aac5-3c9f04d4f652}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {60e9edb5-e99a-4407-8f2a-3d81618867ce}, !- Handle
  Foundation F 126 Perim 3118 Area 14254, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  142.542386911415,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c80b6a5c-b96e-42a7-9d04-4e700c9e0bd2}, !- Handle
  Foundation F 126 Perim 2308 Area 10554, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  105.54162699374,                        !- Area {m2}
  23.0843453617103;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {845c792d-2389-403b-b457-c7ae5943a434}, !- Handle
  Foundation F 126 Perim 0 Area 71971,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  719.70640598111,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6d26aad4-4a7e-4f8c-b5d6-8a164746f634}, !- Handle
  Foundation F 126 Perim 809 Area 370,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.0007599176754,                       !- Area {m2}
  8.09290461891413;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ed9f9779-9284-4ff2-a197-f2a6c56722ce}, !- Handle
  Foundation F 126 Perim 0 Area 25231,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252.314510373236,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f47ab118-3bd9-48d1-862f-1403c2d236c9}, !- Handle
  ComStock DEER Pre-1975 - OfS - CEC T24-CEC3, !- Name
  {09595ef0-0ef1-4113-8616-6b1f2bd5596a}, !- Default Exterior Surface Constructions Name
  {fcba0847-938f-4a77-9518-27bcc7434103}, !- Default Interior Surface Constructions Name
  {c2652b93-c7ab-4501-b57c-96e1fd959aa1}, !- Default Ground Contact Surface Constructions Name
  {2c53c2cf-2746-4ea9-af9d-ffe62f5cd4ce}, !- Default Exterior SubSurface Constructions Name
  {995d0d0e-856a-4d80-bd7b-117b066e7972}, !- Default Interior SubSurface Constructions Name
  {6c3fea2c-fb75-425e-a7ec-ef0e666eaedc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {09595ef0-0ef1-4113-8616-6b1f2bd5596a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {656397d1-734e-44ba-8354-92d96c428063}, !- Floor Construction Name
  {8fd7fc63-8019-499e-be1f-28a78d870673}, !- Wall Construction Name
  {dbc01fff-5c26-4222-b168-9af145d8af22}; !- Roof Ceiling Construction Name

OS:Construction,
  {656397d1-734e-44ba-8354-92d96c428063}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {112a0411-895f-4844-9bb3-ce22387bacaf}, !- Layer 1
  {acefe7b6-8d36-43fd-9307-eb22a8ed3585}; !- Layer 2

OS:Material:NoMass,
  {112a0411-895f-4844-9bb3-ce22387bacaf}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {acefe7b6-8d36-43fd-9307-eb22a8ed3585}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf843f15-e84d-49b1-a029-4cf840cd5895}, !- Handle
  {656397d1-734e-44ba-8354-92d96c428063}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {8fd7fc63-8019-499e-be1f-28a78d870673}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {a2b9f852-5e2a-4116-99bb-618651c6e73e}, !- Layer 1
  {26c4a82c-ace8-4a0a-afe2-45b768b5ee34}, !- Layer 2
  {112a0411-895f-4844-9bb3-ce22387bacaf}, !- Layer 3
  {26c4a82c-ace8-4a0a-afe2-45b768b5ee34}; !- Layer 4

OS:Material,
  {a2b9f852-5e2a-4116-99bb-618651c6e73e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {26c4a82c-ace8-4a0a-afe2-45b768b5ee34}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {86f15041-2fc1-4f37-9c5c-3549b1b7ce8f}, !- Handle
  {8fd7fc63-8019-499e-be1f-28a78d870673}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {dbc01fff-5c26-4222-b168-9af145d8af22}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {223aca47-77eb-4220-a6a8-e2532268cdf5}, !- Layer 1
  {3b2f428a-9d1a-448b-a304-d110567d878e}, !- Layer 2
  {cdfcea62-1890-4ac4-804b-e7b2afa12118}; !- Layer 3

OS:Material,
  {223aca47-77eb-4220-a6a8-e2532268cdf5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3b2f428a-9d1a-448b-a304-d110567d878e}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cdfcea62-1890-4ac4-804b-e7b2afa12118}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cda189d1-d3a0-4473-9a05-640409bc3232}, !- Handle
  {dbc01fff-5c26-4222-b168-9af145d8af22}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fcba0847-938f-4a77-9518-27bcc7434103}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ae87d948-7ab8-40df-80ab-fe1ca0c687a2}, !- Floor Construction Name
  {b4218db2-82b7-4f56-9f40-e4d55101a65c}, !- Wall Construction Name
  {ae87d948-7ab8-40df-80ab-fe1ca0c687a2}; !- Roof Ceiling Construction Name

OS:Construction,
  {ae87d948-7ab8-40df-80ab-fe1ca0c687a2}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {371bcfbe-2f90-4e3e-910d-6eb07705008b}, !- Layer 1
  {a57ee397-8b4e-4d28-9af5-89d9decc09b9}, !- Layer 2
  {08b0f8d1-9a43-425a-a523-3e03f5ccc135}; !- Layer 3

OS:Material:NoMass,
  {371bcfbe-2f90-4e3e-910d-6eb07705008b}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a57ee397-8b4e-4d28-9af5-89d9decc09b9}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08b0f8d1-9a43-425a-a523-3e03f5ccc135}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b1ad2b20-6f7c-4289-9f0b-12de38f69769}, !- Handle
  {ae87d948-7ab8-40df-80ab-fe1ca0c687a2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {b4218db2-82b7-4f56-9f40-e4d55101a65c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {028c5d31-6a27-44c1-9147-514934f9b071}, !- Layer 1
  {028c5d31-6a27-44c1-9147-514934f9b071}; !- Layer 2

OS:Material,
  {028c5d31-6a27-44c1-9147-514934f9b071}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf0e8547-5a62-4d6a-8b11-be8875dc4bf2}, !- Handle
  {b4218db2-82b7-4f56-9f40-e4d55101a65c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c2652b93-c7ab-4501-b57c-96e1fd959aa1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ec64b37a-be8a-4cff-b3c5-5b1e7b146f1c}, !- Floor Construction Name
  {f9bc2324-1747-4030-be99-3ff2de8a5f32}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ec64b37a-be8a-4cff-b3c5-5b1e7b146f1c}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {acefe7b6-8d36-43fd-9307-eb22a8ed3585}, !- Layer 1
  {08b0f8d1-9a43-425a-a523-3e03f5ccc135}; !- Layer 2

OS:StandardsInformation:Construction,
  {35f02b10-16b0-4bb7-afe9-6e95f7e1060c}, !- Handle
  {ec64b37a-be8a-4cff-b3c5-5b1e7b146f1c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {f9bc2324-1747-4030-be99-3ff2de8a5f32}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {f5c30283-7ada-482f-8850-d6de0cc02e7f}; !- Layer 1

OS:Material,
  {f5c30283-7ada-482f-8850-d6de0cc02e7f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {88bad6ea-9701-4716-b6be-eb9c5d3c6753}, !- Handle
  {f9bc2324-1747-4030-be99-3ff2de8a5f32}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2c53c2cf-2746-4ea9-af9d-ffe62f5cd4ce}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f32a83e0-cb20-4561-8ff2-92c92d0c1c3d}, !- Fixed Window Construction Name
  {5fbac309-f531-4e8b-b295-713d75c3532e}, !- Operable Window Construction Name
  {5dfc0ce3-ea94-440f-91ed-11be4e0a2dab}, !- Door Construction Name
  {2976485e-41ae-442c-97dd-e664a2af973e}, !- Glass Door Construction Name
  {0a79440a-5845-4a85-8cdf-50b41a23ab58}, !- Overhead Door Construction Name
  {aa2f3f62-917c-4c16-b5ce-24ebcab7a8eb}, !- Skylight Construction Name
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}, !- Tubular Daylight Dome Construction Name
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f32a83e0-cb20-4561-8ff2-92c92d0c1c3d}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {f33b091f-933b-468c-ae50-65fa2f1bad9f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f33b091f-933b-468c-ae50-65fa2f1bad9f}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {49ddd2c7-f737-4742-86ce-872f5ec6e616}, !- Handle
  {f32a83e0-cb20-4561-8ff2-92c92d0c1c3d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {5fbac309-f531-4e8b-b295-713d75c3532e}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {c8744043-af1a-48a4-a352-af9206f60297}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c8744043-af1a-48a4-a352-af9206f60297}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {15687557-4a36-493e-9036-51720ccde2a8}, !- Handle
  {5fbac309-f531-4e8b-b295-713d75c3532e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {5dfc0ce3-ea94-440f-91ed-11be4e0a2dab}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {371bcfbe-2f90-4e3e-910d-6eb07705008b}; !- Layer 1

OS:StandardsInformation:Construction,
  {363f2e02-1b50-4b53-8b62-796278cad26f}, !- Handle
  {5dfc0ce3-ea94-440f-91ed-11be4e0a2dab}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {2976485e-41ae-442c-97dd-e664a2af973e}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {7710ded6-6d19-46cc-a360-fcb5c2393144}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7710ded6-6d19-46cc-a360-fcb5c2393144}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {5c7a87da-951c-48db-a1ee-44d4323f4006}, !- Handle
  {2976485e-41ae-442c-97dd-e664a2af973e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0a79440a-5845-4a85-8cdf-50b41a23ab58}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {d27ea5c7-06fd-46ab-9870-b6c8696d09a3}, !- Layer 1
  {371bcfbe-2f90-4e3e-910d-6eb07705008b}; !- Layer 2

OS:Material,
  {d27ea5c7-06fd-46ab-9870-b6c8696d09a3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {914bf292-903d-410d-a639-950cdaba663b}, !- Handle
  {0a79440a-5845-4a85-8cdf-50b41a23ab58}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aa2f3f62-917c-4c16-b5ce-24ebcab7a8eb}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {68d7a16c-5413-4747-af09-c14898637e17}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {68d7a16c-5413-4747-af09-c14898637e17}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8212110f-cba3-4539-b1cc-ca0cbba3deec}, !- Handle
  {aa2f3f62-917c-4c16-b5ce-24ebcab7a8eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3118511c-67cb-41e9-a45e-9fdd0354c40d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {3118511c-67cb-41e9-a45e-9fdd0354c40d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {49470ba3-77c6-49d1-ae31-9040a54c4965}, !- Handle
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {995d0d0e-856a-4d80-bd7b-117b066e7972}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}, !- Fixed Window Construction Name
  {7fa3bcae-03ac-4639-9c29-f8e6211b1d0d}, !- Operable Window Construction Name
  {3afa2d12-4fa7-46db-887a-427dd537263a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3afa2d12-4fa7-46db-887a-427dd537263a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {faf9dec4-239a-44d6-93e6-16a884c2baac}; !- Layer 1

OS:Material,
  {faf9dec4-239a-44d6-93e6-16a884c2baac}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {dc0dc87e-972d-43f7-b9f0-0f6a87d1a010}, !- Handle
  {3afa2d12-4fa7-46db-887a-427dd537263a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6c3fea2c-fb75-425e-a7ec-ef0e666eaedc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {faf9dec4-239a-44d6-93e6-16a884c2baac}; !- Layer 1

OS:StandardsInformation:Construction,
  {beed8820-541b-4a47-8439-06ad2e62fd6d}, !- Handle
  {6c3fea2c-fb75-425e-a7ec-ef0e666eaedc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Handle
  Always On Discrete,                     !- Name
  {e209bbe7-4203-43aa-847f-8aded401d939}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e209bbe7-4203-43aa-847f-8aded401d939}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {7cd972df-75cf-45b3-bab9-1c20e330710d}, !- Handle
  15.2,                                   !- January Ground Temperature {C}
  11.8,                                   !- February Ground Temperature {C}
  10.2,                                   !- March Ground Temperature {C}
  9.9,                                    !- April Ground Temperature {C}
  11.2,                                   !- May Ground Temperature {C}
  12.3,                                   !- June Ground Temperature {C}
  11.9,                                   !- July Ground Temperature {C}
  15,                                     !- August Ground Temperature {C}
  15.9,                                   !- September Ground Temperature {C}
  17,                                     !- October Ground Temperature {C}
  16.9,                                   !- November Ground Temperature {C}
  17.6;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {d8b0f6d1-7366-4e9a-9d7a-dd9c6fee7614}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {74130a48-b42c-4350-861b-b53c319256e8}, !- Handle
  Parking Areas and Drives,               !- Name
  {d8b0f6d1-7366-4e9a-9d7a-dd9c6fee7614}, !- Exterior Lights Definition Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28350.0000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8fa0e158-6be0-40a5-a021-1a9802923299}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {eb965773-4312-42b8-b9cd-cdf061559c0f}, !- Handle
  Building Facades,                       !- Name
  {8fa0e158-6be0-40a5-a021-1a9802923299}, !- Exterior Lights Definition Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  6349.80314655503,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {180b57ad-a362-4ef3-8534-ac9f969178e1}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8bcf937e-30d9-4f4e-98e2-82f9a7408e57}, !- Handle
  Main Entries,                           !- Name
  {180b57ad-a362-4ef3-8534-ac9f969178e1}, !- Exterior Lights Definition Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  28.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b0449861-2f2d-4377-8b9c-6edd086cd0fd}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {07a5462e-f5c5-497a-a1f1-d2f5a43133f4}, !- Handle
  Other Doors,                            !- Name
  {b0449861-2f2d-4377-8b9c-6edd086cd0fd}, !- Exterior Lights Definition Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {82a56ddf-669a-4403-b746-fbde86d2949c}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {50094957-4f43-41dc-8359-51e47476fafb}, !- Default Day Schedule Name
  {93f29222-254a-439e-a638-53cb4a43282f}, !- Summer Design Day Schedule Name
  {d0531e6b-eadc-4019-aa4c-796809c74895}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50094957-4f43-41dc-8359-51e47476fafb}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  22,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  37,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  52,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  11,                                     !- Hour 13
  7,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  22,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  37,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  52,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  7,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  22,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  37,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  52,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  7,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  22,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  37,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  52,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  7,                                      !- Minute 25
  0.95,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {dde6a4d5-0338-44de-baba-bd7e892419b8}, !- Handle
  Schedule Rule 15,                       !- Name
  {82a56ddf-669a-4403-b746-fbde86d2949c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b864420-4663-45ff-bbc2-2a9ba5bab0c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b864420-4663-45ff-bbc2-2a9ba5bab0c5}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.045,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0675,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1725,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  22,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {93f29222-254a-439e-a638-53cb4a43282f}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {104c7937-1701-48ce-a1aa-013b09ff5cfa}, !- Handle
  Schedule Rule 16,                       !- Name
  {82a56ddf-669a-4403-b746-fbde86d2949c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d579f1a0-3362-4e18-8634-8df75729a188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d579f1a0-3362-4e18-8634-8df75729a188}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d0531e6b-eadc-4019-aa4c-796809c74895}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {68bbe66d-dcb3-4788-ae33-cd3607e80b8a}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.26gpm at 135F, !- Name
  {c48c7cb3-25f2-4d20-abb0-e5a1aad298fd}, !- Inlet Node Name
  {c09cbab0-83cf-4dbc-86bf-2bf562d02f26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {896241cd-213a-495c-863c-12f1b15d2f9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff4e2edc-43ab-4011-9509-828e00081ee5}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Service Water Use Def 0.26gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.65563489272469e-05,                   !- Peak Flow Rate {m3/s}
  {f0ada9bc-042b-4c37-b2b1-b6464506869b}, !- Target Temperature Schedule Name
  {ebf3da0a-4ced-47f3-8ddf-21f52ce430b3}, !- Sensible Fraction Schedule Name
  {9fa93b52-b683-41b6-8f57-f789c6b509ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebf3da0a-4ced-47f3-8ddf-21f52ce430b3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {3e35b1a1-3046-42f1-b204-d6e269eac41e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e35b1a1-3046-42f1-b204-d6e269eac41e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fa93b52-b683-41b6-8f57-f789c6b509ab}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {35bd6b58-490b-4acf-94e5-fb9a142f1022}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35bd6b58-490b-4acf-94e5-fb9a142f1022}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0ada9bc-042b-4c37-b2b1-b6464506869b}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  {8d24252d-a4a2-4590-9a84-34f883544f5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d24252d-a4a2-4590-9a84-34f883544f5c}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df156129-863f-4950-9465-8627fe6171a4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {896241cd-213a-495c-863c-12f1b15d2f9e}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Service Water Use 0.26gpm at 135F, !- Name
  {ff4e2edc-43ab-4011-9509-828e00081ee5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82a56ddf-669a-4403-b746-fbde86d2949c}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cc3a36de-4cd0-40f0-a835-2ab869bad3cd}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.65563489272469e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00198676187126963,                    !- Plant Loop Volume {m3}
  {e612ab02-c432-47a9-8e86-34f002ec7a4f}, !- Plant Side Inlet Node Name
  {2e0e359d-934f-4fee-9393-a237f35c249a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {904c31f5-aa40-42f5-b2eb-e003dd588b69}, !- Demand Side Inlet Node Name
  {d1538bfe-6f07-4f2d-9d46-e62163cd7177}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {eb5c17b4-9a1f-4b2a-bbbc-fe95894766cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ff71a4e6-0d18-48a8-b5f7-88bf949e8bb5}, !- Demand Mixer Name
  {cee03062-12d6-455e-b054-8d4da9406b6e}, !- Demand Splitter Name
  {61d404a6-1f0d-423e-9b91-199d2d4d2eae}, !- Supply Mixer Name
  {4584c72f-6809-4641-b917-1661f50ac6ae}; !- Supply Splitter Name

OS:Node,
  {021cba52-ce58-4e6c-be99-dca403976d35}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {e612ab02-c432-47a9-8e86-34f002ec7a4f}, !- Inlet Port
  {4501497a-5994-4c0c-82cd-60f042af90dc}; !- Outlet Port

OS:Node,
  {cc3a36de-4cd0-40f0-a835-2ab869bad3cd}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {d42fa2d1-1f9b-40c3-a819-779130c98b11}, !- Inlet Port
  {2e0e359d-934f-4fee-9393-a237f35c249a}; !- Outlet Port

OS:Node,
  {4cd23957-3a57-48f1-8a8e-e3f9e619b792}, !- Handle
  40gal Electricity Water Heater - 17kBtu/hr Supply Inlet Water Node, !- Name
  {7b347c40-7fac-45ef-9eac-3d33fb04c229}, !- Inlet Port
  {417554e5-496d-4fdc-9a22-0bd760b484d9}; !- Outlet Port

OS:Connector:Mixer,
  {61d404a6-1f0d-423e-9b91-199d2d4d2eae}, !- Handle
  Connector Mixer 1,                      !- Name
  {e2cd3aa6-ef87-490a-9560-069805a8ac86}, !- Outlet Branch Name
  {08a49855-c0c5-482b-a38b-6d64f9751a6e}, !- Inlet Branch Name 1
  {80605037-f27e-4f92-896d-f90e394c6e32}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4584c72f-6809-4641-b917-1661f50ac6ae}, !- Handle
  Connector Splitter 1,                   !- Name
  {0aa25ee2-4290-4fda-b509-f815c07ef8cc}, !- Inlet Branch Name
  {7b347c40-7fac-45ef-9eac-3d33fb04c229}, !- Outlet Branch Name 1
  {1bec5f2d-38cf-4dd3-bfe9-303eb92d4e02}; !- Outlet Branch Name 2

OS:Connection,
  {e612ab02-c432-47a9-8e86-34f002ec7a4f}, !- Handle
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Source Object
  14,                                     !- Outlet Port
  {021cba52-ce58-4e6c-be99-dca403976d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b347c40-7fac-45ef-9eac-3d33fb04c229}, !- Handle
  {4584c72f-6809-4641-b917-1661f50ac6ae}, !- Source Object
  3,                                      !- Outlet Port
  {4cd23957-3a57-48f1-8a8e-e3f9e619b792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0e359d-934f-4fee-9393-a237f35c249a}, !- Handle
  {cc3a36de-4cd0-40f0-a835-2ab869bad3cd}, !- Source Object
  3,                                      !- Outlet Port
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {596a6379-374c-433a-b1a2-d2959246ea6d}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {904c31f5-aa40-42f5-b2eb-e003dd588b69}, !- Inlet Port
  {93b47414-9f94-4694-bf31-08a8576ad975}; !- Outlet Port

OS:Node,
  {26fe3d78-96e6-497f-afc9-c8cd0aba28f1}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {bb9ffe0a-77a2-44e3-9843-541603d43d06}, !- Inlet Port
  {d1538bfe-6f07-4f2d-9d46-e62163cd7177}; !- Outlet Port

OS:Node,
  {b44642cc-3f5f-421b-9e32-9c889381da0c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cf86e4e6-1870-45f0-bf2c-56644c77742c}, !- Inlet Port
  {4c14401c-19bc-48cc-8421-e6c821f1917f}; !- Outlet Port

OS:Connector:Mixer,
  {ff71a4e6-0d18-48a8-b5f7-88bf949e8bb5}, !- Handle
  Connector Mixer 2,                      !- Name
  {3954e93d-a458-42f3-84df-f085681a1f87}, !- Outlet Branch Name
  {de3e6bbf-bf89-48ef-97bf-2635fe0c282b}, !- Inlet Branch Name 1
  {8d72d1b8-b5a9-4e33-b2e7-1fec46d12d1b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cee03062-12d6-455e-b054-8d4da9406b6e}, !- Handle
  Connector Splitter 2,                   !- Name
  {301e7efe-c7ce-4a20-9ce5-31b1a9adc5e9}, !- Inlet Branch Name
  {cf86e4e6-1870-45f0-bf2c-56644c77742c}, !- Outlet Branch Name 1
  {21dff4a0-b699-47bc-99e2-80ca0af5703a}; !- Outlet Branch Name 2

OS:Connection,
  {904c31f5-aa40-42f5-b2eb-e003dd588b69}, !- Handle
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Source Object
  17,                                     !- Outlet Port
  {596a6379-374c-433a-b1a2-d2959246ea6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf86e4e6-1870-45f0-bf2c-56644c77742c}, !- Handle
  {cee03062-12d6-455e-b054-8d4da9406b6e}, !- Source Object
  3,                                      !- Outlet Port
  {b44642cc-3f5f-421b-9e32-9c889381da0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1538bfe-6f07-4f2d-9d46-e62163cd7177}, !- Handle
  {26fe3d78-96e6-497f-afc9-c8cd0aba28f1}, !- Source Object
  3,                                      !- Outlet Port
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5a32429b-60c8-4a3d-8073-097062c4af2f}, !- Handle
  {fb85ef49-aa53-41ad-9ec5-bf49d5cda311}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {eb5c17b4-9a1f-4b2a-bbbc-fe95894766cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {b8d3e7ca-4a0a-4aa8-a699-369bba310473}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f95b385c-aa79-49c3-b467-843e17dd0e78}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b8d3e7ca-4a0a-4aa8-a699-369bba310473}, !- Schedule Type Limits Name
  {0feeb249-a1bd-4753-abb9-0893d1f9cb30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0feeb249-a1bd-4753-abb9-0893d1f9cb30}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b8d3e7ca-4a0a-4aa8-a699-369bba310473}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f2a40181-12fa-4614-86ec-efb953da56a0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f95b385c-aa79-49c3-b467-843e17dd0e78}, !- Schedule Name
  {cc3a36de-4cd0-40f0-a835-2ab869bad3cd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2ce897aa-31d6-42ce-a03a-9d10387ac130}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {4501497a-5994-4c0c-82cd-60f042af90dc}, !- Inlet Node Name
  {59c02985-9fda-4cdf-a605-94718018cfc7}, !- Outlet Node Name
  1.65563489272469e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.45388304825621e-08,                   !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {39cc9745-12d7-423c-b2f8-35eaaaf469a8}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {59c02985-9fda-4cdf-a605-94718018cfc7}, !- Inlet Port
  {0aa25ee2-4290-4fda-b509-f815c07ef8cc}; !- Outlet Port

OS:Connection,
  {4501497a-5994-4c0c-82cd-60f042af90dc}, !- Handle
  {021cba52-ce58-4e6c-be99-dca403976d35}, !- Source Object
  3,                                      !- Outlet Port
  {2ce897aa-31d6-42ce-a03a-9d10387ac130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c02985-9fda-4cdf-a605-94718018cfc7}, !- Handle
  {2ce897aa-31d6-42ce-a03a-9d10387ac130}, !- Source Object
  3,                                      !- Outlet Port
  {39cc9745-12d7-423c-b2f8-35eaaaf469a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa25ee2-4290-4fda-b509-f815c07ef8cc}, !- Handle
  {39cc9745-12d7-423c-b2f8-35eaaaf469a8}, !- Source Object
  3,                                      !- Outlet Port
  {4584c72f-6809-4641-b917-1661f50ac6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c94db728-f464-4bd1-a8f2-5e4ad7abf09a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f73f6064-4f1d-41e3-b2e5-a71dcaebdd5e}, !- Handle
  40gal Electricity Water Heater - 17kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f95b385c-aa79-49c3-b467-843e17dd0e78}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4845.25000769172,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {253bf4ed-4c65-4604-84c7-dd50c80bed9a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {417554e5-496d-4fdc-9a22-0bd760b484d9}, !- Use Side Inlet Node Name
  {033a6871-1860-4ff4-96c5-ee060a3eaa07}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {5959faa8-ba33-42a1-b839-6f2b0c54fa6b}, !- Handle
  {f73f6064-4f1d-41e3-b2e5-a71dcaebdd5e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {253bf4ed-4c65-4604-84c7-dd50c80bed9a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c94db728-f464-4bd1-a8f2-5e4ad7abf09a}, !- Schedule Type Limits Name
  {f5ff8d42-cf77-4b57-8d0d-39be4a402110}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5ff8d42-cf77-4b57-8d0d-39be4a402110}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c94db728-f464-4bd1-a8f2-5e4ad7abf09a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fbcf831f-502a-4947-9052-10de782f0a90}, !- Handle
  40gal Electricity Water Heater - 17kBtu/hr Supply Outlet Water Node, !- Name
  {033a6871-1860-4ff4-96c5-ee060a3eaa07}, !- Inlet Port
  {08a49855-c0c5-482b-a38b-6d64f9751a6e}; !- Outlet Port

OS:Connection,
  {417554e5-496d-4fdc-9a22-0bd760b484d9}, !- Handle
  {4cd23957-3a57-48f1-8a8e-e3f9e619b792}, !- Source Object
  3,                                      !- Outlet Port
  {f73f6064-4f1d-41e3-b2e5-a71dcaebdd5e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {033a6871-1860-4ff4-96c5-ee060a3eaa07}, !- Handle
  {f73f6064-4f1d-41e3-b2e5-a71dcaebdd5e}, !- Source Object
  32,                                     !- Outlet Port
  {fbcf831f-502a-4947-9052-10de782f0a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a49855-c0c5-482b-a38b-6d64f9751a6e}, !- Handle
  {fbcf831f-502a-4947-9052-10de782f0a90}, !- Source Object
  3,                                      !- Outlet Port
  {61d404a6-1f0d-423e-9b91-199d2d4d2eae}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {248fc856-6d60-40df-bca5-d029fb8c64f5}, !- Handle
  {f73f6064-4f1d-41e3-b2e5-a71dcaebdd5e}; !- Object Name

OS:Schedule:Ruleset,
  {61c9ef15-95c8-47ee-91b1-fe81799f3f31}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  {fbdb434b-30c2-48d6-8bf6-cdfa8a68e86f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbdb434b-30c2-48d6-8bf6-cdfa8a68e86f}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {79c350a8-92ca-45fc-a589-fa5a2e451a98}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  {ab319df1-2741-49a0-b976-ad50739dbc17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab319df1-2741-49a0-b976-ad50739dbc17}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {f389d350-9baa-481e-adf0-655c54c21ca7}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28ca7d84-1194-4aca-9f8f-ea08ef066ed5}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {f389d350-9baa-481e-adf0-655c54c21ca7}; !- Layer 1

OS:Pipe:Indoor,
  {957df41f-74bd-435c-b90c-da2505944aeb}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {28ca7d84-1194-4aca-9f8f-ea08ef066ed5}, !- Construction
  {93b47414-9f94-4694-bf31-08a8576ad975}, !- Fluid Inlet Node
  {e208f4f0-06c4-4009-8c06-8992ce397b61}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {61c9ef15-95c8-47ee-91b1-fe81799f3f31}, !- Ambient Temperature Schedule
  {79c350a8-92ca-45fc-a589-fa5a2e451a98}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {9099a3b1-1eec-40a0-8a6e-cda5215f5412}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {e208f4f0-06c4-4009-8c06-8992ce397b61}, !- Inlet Port
  {301e7efe-c7ce-4a20-9ce5-31b1a9adc5e9}; !- Outlet Port

OS:Connection,
  {93b47414-9f94-4694-bf31-08a8576ad975}, !- Handle
  {596a6379-374c-433a-b1a2-d2959246ea6d}, !- Source Object
  3,                                      !- Outlet Port
  {957df41f-74bd-435c-b90c-da2505944aeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e208f4f0-06c4-4009-8c06-8992ce397b61}, !- Handle
  {957df41f-74bd-435c-b90c-da2505944aeb}, !- Source Object
  4,                                      !- Outlet Port
  {9099a3b1-1eec-40a0-8a6e-cda5215f5412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301e7efe-c7ce-4a20-9ce5-31b1a9adc5e9}, !- Handle
  {9099a3b1-1eec-40a0-8a6e-cda5215f5412}, !- Source Object
  3,                                      !- Outlet Port
  {cee03062-12d6-455e-b054-8d4da9406b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d2e1cc6-738a-462c-bec8-9182e33ef1f0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fd330b78-6da2-403a-99fd-55f1150889a7}, !- Inlet Node Name
  {5226842e-b5e3-40d5-b718-20e3aae71d07}; !- Outlet Node Name

OS:Node,
  {2a5eae6b-09e8-45aa-81a7-eea8c913ab32}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1bec5f2d-38cf-4dd3-bfe9-303eb92d4e02}, !- Inlet Port
  {fd330b78-6da2-403a-99fd-55f1150889a7}; !- Outlet Port

OS:Connection,
  {1bec5f2d-38cf-4dd3-bfe9-303eb92d4e02}, !- Handle
  {4584c72f-6809-4641-b917-1661f50ac6ae}, !- Source Object
  4,                                      !- Outlet Port
  {2a5eae6b-09e8-45aa-81a7-eea8c913ab32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99fe0b95-d054-4d6f-a5ba-0956e5b04980}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5226842e-b5e3-40d5-b718-20e3aae71d07}, !- Inlet Port
  {80605037-f27e-4f92-896d-f90e394c6e32}; !- Outlet Port

OS:Connection,
  {fd330b78-6da2-403a-99fd-55f1150889a7}, !- Handle
  {2a5eae6b-09e8-45aa-81a7-eea8c913ab32}, !- Source Object
  3,                                      !- Outlet Port
  {7d2e1cc6-738a-462c-bec8-9182e33ef1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5226842e-b5e3-40d5-b718-20e3aae71d07}, !- Handle
  {7d2e1cc6-738a-462c-bec8-9182e33ef1f0}, !- Source Object
  3,                                      !- Outlet Port
  {99fe0b95-d054-4d6f-a5ba-0956e5b04980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80605037-f27e-4f92-896d-f90e394c6e32}, !- Handle
  {99fe0b95-d054-4d6f-a5ba-0956e5b04980}, !- Source Object
  3,                                      !- Outlet Port
  {61d404a6-1f0d-423e-9b91-199d2d4d2eae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {58c87df2-eb4d-463c-8113-a16922140924}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4c14401c-19bc-48cc-8421-e6c821f1917f}, !- Inlet Node Name
  {3a62c30b-1ec0-4041-b7eb-4694ee4f4f16}; !- Outlet Node Name

OS:Node,
  {8f908095-6450-4dff-96ec-571224d1ec73}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {3a62c30b-1ec0-4041-b7eb-4694ee4f4f16}, !- Inlet Port
  {de3e6bbf-bf89-48ef-97bf-2635fe0c282b}; !- Outlet Port

OS:Connection,
  {4c14401c-19bc-48cc-8421-e6c821f1917f}, !- Handle
  {b44642cc-3f5f-421b-9e32-9c889381da0c}, !- Source Object
  3,                                      !- Outlet Port
  {58c87df2-eb4d-463c-8113-a16922140924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a62c30b-1ec0-4041-b7eb-4694ee4f4f16}, !- Handle
  {58c87df2-eb4d-463c-8113-a16922140924}, !- Source Object
  3,                                      !- Outlet Port
  {8f908095-6450-4dff-96ec-571224d1ec73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3e6bbf-bf89-48ef-97bf-2635fe0c282b}, !- Handle
  {8f908095-6450-4dff-96ec-571224d1ec73}, !- Source Object
  3,                                      !- Outlet Port
  {ff71a4e6-0d18-48a8-b5f7-88bf949e8bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0263d79a-5d9c-4669-8d22-0557747baf32}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8f5a8907-dd1f-4c4d-a8d9-7d63018c0aa4}, !- Inlet Node Name
  {d42fa2d1-1f9b-40c3-a819-779130c98b11}; !- Outlet Node Name

OS:Node,
  {742be7cc-cd9f-4e5d-9b99-fcdb5eb7c585}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e2cd3aa6-ef87-490a-9560-069805a8ac86}, !- Inlet Port
  {8f5a8907-dd1f-4c4d-a8d9-7d63018c0aa4}; !- Outlet Port

OS:Connection,
  {e2cd3aa6-ef87-490a-9560-069805a8ac86}, !- Handle
  {61d404a6-1f0d-423e-9b91-199d2d4d2eae}, !- Source Object
  2,                                      !- Outlet Port
  {742be7cc-cd9f-4e5d-9b99-fcdb5eb7c585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5a8907-dd1f-4c4d-a8d9-7d63018c0aa4}, !- Handle
  {742be7cc-cd9f-4e5d-9b99-fcdb5eb7c585}, !- Source Object
  3,                                      !- Outlet Port
  {0263d79a-5d9c-4669-8d22-0557747baf32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42fa2d1-1f9b-40c3-a819-779130c98b11}, !- Handle
  {0263d79a-5d9c-4669-8d22-0557747baf32}, !- Source Object
  3,                                      !- Outlet Port
  {cc3a36de-4cd0-40f0-a835-2ab869bad3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c38da7d-539e-4f3b-9a94-42b6da7fa0b1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b5a126b7-e524-407c-81b3-3dca170c9f0d}, !- Inlet Node Name
  {bb9ffe0a-77a2-44e3-9843-541603d43d06}; !- Outlet Node Name

OS:Node,
  {1bca0a35-e3a9-47e0-843c-4e02c4b85f33}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {3954e93d-a458-42f3-84df-f085681a1f87}, !- Inlet Port
  {b5a126b7-e524-407c-81b3-3dca170c9f0d}; !- Outlet Port

OS:Connection,
  {3954e93d-a458-42f3-84df-f085681a1f87}, !- Handle
  {ff71a4e6-0d18-48a8-b5f7-88bf949e8bb5}, !- Source Object
  2,                                      !- Outlet Port
  {1bca0a35-e3a9-47e0-843c-4e02c4b85f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a126b7-e524-407c-81b3-3dca170c9f0d}, !- Handle
  {1bca0a35-e3a9-47e0-843c-4e02c4b85f33}, !- Source Object
  3,                                      !- Outlet Port
  {9c38da7d-539e-4f3b-9a94-42b6da7fa0b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb9ffe0a-77a2-44e3-9843-541603d43d06}, !- Handle
  {9c38da7d-539e-4f3b-9a94-42b6da7fa0b1}, !- Source Object
  3,                                      !- Outlet Port
  {26fe3d78-96e6-497f-afc9-c8cd0aba28f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fda368c7-fadd-483a-9218-06ba5fce2a41}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.26gpm at 135F Inlet Water Node, !- Name
  {21dff4a0-b699-47bc-99e2-80ca0af5703a}, !- Inlet Port
  {c48c7cb3-25f2-4d20-abb0-e5a1aad298fd}; !- Outlet Port

OS:Connection,
  {21dff4a0-b699-47bc-99e2-80ca0af5703a}, !- Handle
  {cee03062-12d6-455e-b054-8d4da9406b6e}, !- Source Object
  4,                                      !- Outlet Port
  {fda368c7-fadd-483a-9218-06ba5fce2a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0dceaf0-364c-49a4-b35d-ba0168937be7}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 WUC 0.26gpm at 135F Outlet Water Node, !- Name
  {c09cbab0-83cf-4dbc-86bf-2bf562d02f26}, !- Inlet Port
  {8d72d1b8-b5a9-4e33-b2e7-1fec46d12d1b}; !- Outlet Port

OS:Connection,
  {c48c7cb3-25f2-4d20-abb0-e5a1aad298fd}, !- Handle
  {fda368c7-fadd-483a-9218-06ba5fce2a41}, !- Source Object
  3,                                      !- Outlet Port
  {68bbe66d-dcb3-4788-ae33-cd3607e80b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09cbab0-83cf-4dbc-86bf-2bf562d02f26}, !- Handle
  {68bbe66d-dcb3-4788-ae33-cd3607e80b8a}, !- Source Object
  3,                                      !- Outlet Port
  {b0dceaf0-364c-49a4-b35d-ba0168937be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d72d1b8-b5a9-4e33-b2e7-1fec46d12d1b}, !- Handle
  {b0dceaf0-364c-49a4-b35d-ba0168937be7}, !- Source Object
  3,                                      !- Outlet Port
  {ff71a4e6-0d18-48a8-b5f7-88bf949e8bb5}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2b994ff3-0e3d-48b3-931d-a7723755e922}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  {8cdfd33c-2cb6-4db5-84aa-0e1696db351a}, !- Default Day Schedule Name
  {bc346cd7-effc-4471-88ef-877a8b322674}, !- Summer Design Day Schedule Name
  {f96e2f48-deb6-4dcc-ab5d-5877054c9f6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cdfd33c-2cb6-4db5-84aa-0e1696db351a}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {a23e6bc9-de67-451c-be5e-064b0ac76dfc}, !- Handle
  Schedule Rule 18,                       !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a838cfd9-0588-42d0-af10-0c6a2a246e13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a838cfd9-0588-42d0-af10-0c6a2a246e13}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {def8ed9f-fd2f-4da1-810c-e31ad46a7541}, !- Handle
  Schedule Rule 19,                       !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38270f5d-3dc5-4dce-8777-20fe50fbf292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38270f5d-3dc5-4dce-8777-20fe50fbf292}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  {2e143451-c51f-489b-8243-7f2426636820}, !- Default Day Schedule Name
