  {f9228a06-80db-4e85-ba05-c8018a118f37}, !- Summer Design Day Schedule Name
  {3bdbbabf-99ba-4f37-9402-a1efd6b2b104}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e143451-c51f-489b-8243-7f2426636820}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334;                       !- Value Until Time 2

OS:Schedule:Rule,
  {80cbe838-be42-4a30-be8a-259221317867}, !- Handle
  Schedule Rule 21,                       !- Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {729f1e3f-9497-457a-ab40-ce64068397c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {729f1e3f-9497-457a-ab40-ce64068397c1}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c7106a44-5d6c-48b1-ba52-53474ca6d96c}, !- Handle
  Schedule Rule 22,                       !- Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e234c828-a199-4df5-9567-09db6f8ff420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e234c828-a199-4df5-9567-09db6f8ff420}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {963c35de-ac6f-4a78-a160-6eac51ca5e64}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99f43633-749a-44a4-a03c-e48619fba149}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41b64edd-96c0-4b77-99d3-796d91d49859}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a063c68-139d-44e9-811e-546f270f598d}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90efb3cc-0e89-494a-8a0e-1d3d2ec2580d}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b2ec8f3-cfdd-499c-83c9-ea6431d18d68}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c7794b-115e-4129-a5a9-dfe4a828f610}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f29de9e-df30-4f55-a480-8b7c79a82846}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {733accef-27de-4613-8771-9872de135664}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73d44c92-e396-424d-b09b-21f3c1cc4d3a}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c87dab6b-9c87-4f20-870f-9abfdc8c5129}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Heating Setpoint Temperature Schedule Name
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {2dcfdea0-3e12-4d3c-a910-59cf517ba479}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.278734155727103,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f84ffc0a-1b3e-4536-abbd-077fed100f54}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc439e90-a1ff-4485-adb3-3454e3bd5453}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f84ffc0a-1b3e-4536-abbd-077fed100f54}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc439e90-a1ff-4485-adb3-3454e3bd5453}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fc54d4a4-29c5-4352-8c73-31619d323e72}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Htg Coil 15 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  4614.03998886116,                       !- Rated Total Heating Capacity {W}
  2.67133999576597,                       !- Rated COP {W/W}
  0.278734155727103,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {5506a13e-0d57-4561-8a47-df808bc151e8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5506a13e-0d57-4561-8a47-df808bc151e8}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {11cfc854-6224-4dae-aa1d-bb8704f2118f}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Clg Coil 15kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  4614.03998886116,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.278734155727103,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {76dde490-0acf-4040-987f-c5b5de4e9188}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2157.00580182541,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cf9a6609-db24-438c-ae4d-b28553dee4cc}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP,   !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {43c2c00b-e360-4c5c-ab3e-4232a634a8bd}, !- Air Inlet Node Name
  {f80c2327-fafb-4ca8-a53b-10b5a2439dde}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.278734155727103,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.278734155727103,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.278734155727103,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0281945790572687,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0281945790572687,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0281945790572687,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2dcfdea0-3e12-4d3c-a910-59cf517ba479}, !- Supply Air Fan Name
  {fc54d4a4-29c5-4352-8c73-31619d323e72}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {11cfc854-6224-4dae-aa1d-bb8704f2118f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {76dde490-0acf-4040-987f-c5b5de4e9188}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}, !- Handle
  Always Off Discrete,                    !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {24f16709-0618-42c8-bf41-870056a256a0}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Inlet Air Node, !- Name
  {78790717-4b97-4a6f-944c-403c2f868507}, !- Inlet Port
  {43c2c00b-e360-4c5c-ab3e-4232a634a8bd}; !- Outlet Port

OS:Connection,
  {78790717-4b97-4a6f-944c-403c2f868507}, !- Handle
  {c4905f38-a520-443f-be01-f912d2cf37e7}, !- Source Object
  2,                                      !- Outlet Port
  {24f16709-0618-42c8-bf41-870056a256a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c2c00b-e360-4c5c-ab3e-4232a634a8bd}, !- Handle
  {24f16709-0618-42c8-bf41-870056a256a0}, !- Source Object
  3,                                      !- Outlet Port
  {cf9a6609-db24-438c-ae4d-b28553dee4cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9dbc4e5a-d294-4dae-a6a7-e2359ee379c6}, !- Handle
  Zone OfS Hall A  - Story Ground PTHP Outlet Air Node, !- Name
  {f80c2327-fafb-4ca8-a53b-10b5a2439dde}, !- Inlet Port
  {ee2c6827-f999-4c3d-85b8-5024074d35dc}; !- Outlet Port

OS:Connection,
  {ee2c6827-f999-4c3d-85b8-5024074d35dc}, !- Handle
  {9dbc4e5a-d294-4dae-a6a7-e2359ee379c6}, !- Source Object
  3,                                      !- Outlet Port
  {81e603b6-9aac-4cb2-a200-25fca5444cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80c2327-fafb-4ca8-a53b-10b5a2439dde}, !- Handle
  {cf9a6609-db24-438c-ae4d-b28553dee4cc}, !- Source Object
  4,                                      !- Outlet Port
  {9dbc4e5a-d294-4dae-a6a7-e2359ee379c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b393a721-734a-4281-932c-2dbb456d8879}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21834699274319,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55177211-5328-4137-876f-248f36991eae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d472d607-ba24-41e8-98b4-a1a962202988}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55177211-5328-4137-876f-248f36991eae}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d472d607-ba24-41e8-98b4-a1a962202988}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {eb7fe419-95f3-4058-beef-e35ff70b1c14}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Htg Coil 12 Clg kBtu/hr 2.6COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  3614.41802256564,                       !- Rated Total Heating Capacity {W}
  2.75430552952634,                       !- Rated COP {W/W}
  0.21834699274319,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {90b43714-3398-42a9-9f58-0a49deb20c2e}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {90b43714-3398-42a9-9f58-0a49deb20c2e}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {fcf76e14-ae7c-4db9-a12a-5a53c615701b}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Clg Coil 12kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  3614.41802256564,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.21834699274319,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {a4acb26c-d298-4a35-9882-88be0f2757da}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1708.31531968146,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {935f423d-352b-444a-8767-19be2b207cc3}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {c0c6c78e-d3fd-4e9c-a067-a39f6755ac0e}, !- Air Inlet Node Name
  {f3e3bb2a-44e7-4c5b-9537-ef3243519b91}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.21834699274319,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21834699274319,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21834699274319,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b393a721-734a-4281-932c-2dbb456d8879}, !- Supply Air Fan Name
  {eb7fe419-95f3-4058-beef-e35ff70b1c14}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fcf76e14-ae7c-4db9-a12a-5a53c615701b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a4acb26c-d298-4a35-9882-88be0f2757da}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {19b99d47-340e-4adf-8f29-815d3fcc5781}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {e33ef5ee-8abb-4936-837e-84d177366ab1}, !- Inlet Port
  {c0c6c78e-d3fd-4e9c-a067-a39f6755ac0e}; !- Outlet Port

OS:Connection,
  {e33ef5ee-8abb-4936-837e-84d177366ab1}, !- Handle
  {10bb0b0a-0f75-4ef1-bfdc-1450fd400569}, !- Source Object
  2,                                      !- Outlet Port
  {19b99d47-340e-4adf-8f29-815d3fcc5781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c6c78e-d3fd-4e9c-a067-a39f6755ac0e}, !- Handle
  {19b99d47-340e-4adf-8f29-815d3fcc5781}, !- Source Object
  3,                                      !- Outlet Port
  {935f423d-352b-444a-8767-19be2b207cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7cb1ddb1-6aae-411c-a7a1-cfe2a0b7651c}, !- Handle
  Zone OfS Hall A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {f3e3bb2a-44e7-4c5b-9537-ef3243519b91}, !- Inlet Port
  {24291d8d-4706-4caf-a518-61d56ecc3770}; !- Outlet Port

OS:Connection,
  {24291d8d-4706-4caf-a518-61d56ecc3770}, !- Handle
  {7cb1ddb1-6aae-411c-a7a1-cfe2a0b7651c}, !- Source Object
  3,                                      !- Outlet Port
  {04e2b77d-6d96-4ee9-9f70-572b2ececafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e3bb2a-44e7-4c5b-9537-ef3243519b91}, !- Handle
  {935f423d-352b-444a-8767-19be2b207cc3}, !- Source Object
  4,                                      !- Outlet Port
  {7cb1ddb1-6aae-411c-a7a1-cfe2a0b7651c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ce6f682d-b16f-4858-9c04-2c88feb73301}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.571778162978628,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d65a94d-d328-4795-8f34-1c2dd74203d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ccd889a-6f36-4c4b-939d-88646e18be41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d65a94d-d328-4795-8f34-1c2dd74203d9}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ccd889a-6f36-4c4b-939d-88646e18be41}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8aeef050-41e8-441e-995e-bbc7f019e59e}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Htg Coil 38 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  9464.95883096553,                       !- Rated Total Heating Capacity {W}
  2.67982343607597,                       !- Rated COP {W/W}
  0.571778162978628,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {057d7ab4-aec2-4264-812f-b8bea6534de8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {057d7ab4-aec2-4264-812f-b8bea6534de8}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {95a07b2a-0064-4eb9-b59c-af43aa71355b}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Clg Coil 38kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  9464.95883096553,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.571778162978628,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {a1d8e23a-b87e-4e6a-adfd-8436dcf05638}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11536.4548014119,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {33a5de09-57ac-4b95-a641-9ca45659a2d0}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP,   !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {8198fb75-855b-4ef6-b5f2-1868bb58c286}, !- Air Inlet Node Name
  {413a278f-288b-44fc-8a3b-e8f772ae8658}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.571778162978628,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.571778162978628,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.571778162978628,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.192263656904406,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.192263656904406,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.192263656904406,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce6f682d-b16f-4858-9c04-2c88feb73301}, !- Supply Air Fan Name
  {8aeef050-41e8-441e-995e-bbc7f019e59e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {95a07b2a-0064-4eb9-b59c-af43aa71355b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a1d8e23a-b87e-4e6a-adfd-8436dcf05638}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4398def1-3406-4d1c-8bfe-b30a9352914a}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Inlet Air Node, !- Name
  {5c89c708-3c7d-47cd-9cb4-0cb3bac900ea}, !- Inlet Port
  {8198fb75-855b-4ef6-b5f2-1868bb58c286}; !- Outlet Port

OS:Connection,
  {5c89c708-3c7d-47cd-9cb4-0cb3bac900ea}, !- Handle
  {b9a09c11-e798-4d54-8671-622eb4077328}, !- Source Object
  2,                                      !- Outlet Port
  {4398def1-3406-4d1c-8bfe-b30a9352914a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8198fb75-855b-4ef6-b5f2-1868bb58c286}, !- Handle
  {4398def1-3406-4d1c-8bfe-b30a9352914a}, !- Source Object
  3,                                      !- Outlet Port
  {33a5de09-57ac-4b95-a641-9ca45659a2d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {949eab50-14ef-43d8-9ef9-0cbcb6e22793}, !- Handle
  Zone OfS Hall B  - Story Ground PTHP Outlet Air Node, !- Name
  {413a278f-288b-44fc-8a3b-e8f772ae8658}, !- Inlet Port
  {c0202f24-538a-4411-9352-ac50c0487236}; !- Outlet Port

OS:Connection,
  {c0202f24-538a-4411-9352-ac50c0487236}, !- Handle
  {949eab50-14ef-43d8-9ef9-0cbcb6e22793}, !- Source Object
  3,                                      !- Outlet Port
  {c299e8b0-b43f-4d6b-b75a-f363319b506e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413a278f-288b-44fc-8a3b-e8f772ae8658}, !- Handle
  {33a5de09-57ac-4b95-a641-9ca45659a2d0}, !- Source Object
  4,                                      !- Outlet Port
  {949eab50-14ef-43d8-9ef9-0cbcb6e22793}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {467eec16-ddcf-4f0b-bd11-8e3ba17433d5}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.923082923015648,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f8cbdbb-3608-4afb-a018-ff15e2914a1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4cbb3a1-193b-4d04-9544-18f0ea6104cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f8cbdbb-3608-4afb-a018-ff15e2914a1d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4cbb3a1-193b-4d04-9544-18f0ea6104cc}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4fd56aab-15c7-44ea-a710-aa57380af2ee}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Htg Coil 50 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  15280.300000259,                        !- Rated Total Heating Capacity {W}
  2.68436444385394,                       !- Rated COP {W/W}
  0.923082923015648,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {1c949b64-170b-4c66-9fed-13069e2d2fb8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1c949b64-170b-4c66-9fed-13069e2d2fb8}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {f3bfc697-fb61-475d-adca-6e2f68eca428}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Clg Coil 50kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  15280.300000259,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.923082923015648,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {7b6de6e1-0247-438f-8888-b320c704b5f7}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8204.2150605376,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {74612558-aa50-4b6e-85cb-b3e3ca18db2c}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {c70b2da1-c37f-4385-9e97-b15ed9786909}, !- Air Inlet Node Name
  {bfe03829-eef5-46a3-8c3f-d3ac20b4b440}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.923082923015648,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.923082923015648,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.923082923015648,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.108617298826498,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.108617298826498,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.108617298826498,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {467eec16-ddcf-4f0b-bd11-8e3ba17433d5}, !- Supply Air Fan Name
  {4fd56aab-15c7-44ea-a710-aa57380af2ee}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f3bfc697-fb61-475d-adca-6e2f68eca428}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7b6de6e1-0247-438f-8888-b320c704b5f7}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac959074-d3ff-4655-9639-83cb9f119fea}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {924485b4-1386-49c5-855c-6090ddc7b611}, !- Inlet Port
  {c70b2da1-c37f-4385-9e97-b15ed9786909}; !- Outlet Port

OS:Connection,
  {924485b4-1386-49c5-855c-6090ddc7b611}, !- Handle
  {89f3d7b4-4580-4254-93a7-2080f5a9a5ee}, !- Source Object
  2,                                      !- Outlet Port
  {ac959074-d3ff-4655-9639-83cb9f119fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70b2da1-c37f-4385-9e97-b15ed9786909}, !- Handle
  {ac959074-d3ff-4655-9639-83cb9f119fea}, !- Source Object
  3,                                      !- Outlet Port
  {74612558-aa50-4b6e-85cb-b3e3ca18db2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5d706e5-5a3e-43e8-8018-5bcdb8d7daa9}, !- Handle
  Zone OfS Hall B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {bfe03829-eef5-46a3-8c3f-d3ac20b4b440}, !- Inlet Port
  {8544542d-ffab-4aab-aa56-cbad54701797}; !- Outlet Port

OS:Connection,
  {8544542d-ffab-4aab-aa56-cbad54701797}, !- Handle
  {c5d706e5-5a3e-43e8-8018-5bcdb8d7daa9}, !- Source Object
  3,                                      !- Outlet Port
  {edd322ad-eae3-49bf-a319-b1c31041c83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe03829-eef5-46a3-8c3f-d3ac20b4b440}, !- Handle
  {74612558-aa50-4b6e-85cb-b3e3ca18db2c}, !- Source Object
  4,                                      !- Outlet Port
  {c5d706e5-5a3e-43e8-8018-5bcdb8d7daa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {19c530b7-a44f-40f6-a8ca-e377016763d4}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.13297549792466,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11db7f1e-fee2-499d-bf89-3e19d620f923}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5eee1c50-6dad-42a8-8fd3-3442e593418e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11db7f1e-fee2-499d-bf89-3e19d620f923}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5eee1c50-6dad-42a8-8fd3-3442e593418e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b4f361a6-c688-4532-b97b-6d90f2e6acc8}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Htg Coil 8 Clg kBtu/hr 2.7COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2201.2166516249,                        !- Rated Total Heating Capacity {W}
  2.85594597543182,                       !- Rated COP {W/W}
  0.13297549792466,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {58631be8-ac83-41b8-a76f-157688e7f46d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {58631be8-ac83-41b8-a76f-157688e7f46d}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {bebf1ef5-f211-486d-88b1-46aafca3e09d}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Clg Coil 8kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2201.2166516249,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.13297549792466,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {457678cc-874d-45e1-853e-3edba74b5317}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2159.77771307352,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a262dc9e-feb2-47ff-a1c0-70ea9f96dbae}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP,   !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {287b71b2-f381-4d0e-b488-e9066bd71e17}, !- Air Inlet Node Name
  {120118f6-6e43-4d0d-8ec2-5e4e5ad587e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13297549792466,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13297549792466,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13297549792466,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0281945790572687,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0281945790572687,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0281945790572687,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {19c530b7-a44f-40f6-a8ca-e377016763d4}, !- Supply Air Fan Name
  {b4f361a6-c688-4532-b97b-6d90f2e6acc8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bebf1ef5-f211-486d-88b1-46aafca3e09d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {457678cc-874d-45e1-853e-3edba74b5317}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ece4cbdd-ed5a-469d-a630-e2a70db365dd}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Inlet Air Node, !- Name
  {ef1bead1-d5d2-444b-8d54-2b6d3d963532}, !- Inlet Port
  {287b71b2-f381-4d0e-b488-e9066bd71e17}; !- Outlet Port

OS:Connection,
  {ef1bead1-d5d2-444b-8d54-2b6d3d963532}, !- Handle
  {5df5c072-57c2-4108-94b9-2bedb89a1d82}, !- Source Object
  2,                                      !- Outlet Port
  {ece4cbdd-ed5a-469d-a630-e2a70db365dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287b71b2-f381-4d0e-b488-e9066bd71e17}, !- Handle
  {ece4cbdd-ed5a-469d-a630-e2a70db365dd}, !- Source Object
  3,                                      !- Outlet Port
  {a262dc9e-feb2-47ff-a1c0-70ea9f96dbae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e36e10e2-ff4d-4287-955d-423550b0d566}, !- Handle
  Zone OfS Hall C  - Story Ground PTHP Outlet Air Node, !- Name
  {120118f6-6e43-4d0d-8ec2-5e4e5ad587e6}, !- Inlet Port
  {59bb1ff3-b934-4f7f-97ba-02d44888fd91}; !- Outlet Port

OS:Connection,
  {59bb1ff3-b934-4f7f-97ba-02d44888fd91}, !- Handle
  {e36e10e2-ff4d-4287-955d-423550b0d566}, !- Source Object
  3,                                      !- Outlet Port
  {796cca2b-2800-4dfe-af9f-7137f6628375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120118f6-6e43-4d0d-8ec2-5e4e5ad587e6}, !- Handle
  {a262dc9e-feb2-47ff-a1c0-70ea9f96dbae}, !- Source Object
  4,                                      !- Outlet Port
  {e36e10e2-ff4d-4287-955d-423550b0d566}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {10981fa4-adc1-40db-9567-3c5d4c735590}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.157673520899645,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b88816b6-6801-4355-bb0a-9f70958b8f0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b7fe92d-c0b0-4536-9296-e4deb9066b13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b88816b6-6801-4355-bb0a-9f70958b8f0c}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b7fe92d-c0b0-4536-9296-e4deb9066b13}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {07559074-aa25-4a71-bb98-2d8d329883eb}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Htg Coil 9 Clg kBtu/hr 2.7COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2610.05662803584,                       !- Rated Total Heating Capacity {W}
  2.84009064971887,                       !- Rated COP {W/W}
  0.157673520899645,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {785d6ab1-84e1-46dc-a8db-3d47bc775e00}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {785d6ab1-84e1-46dc-a8db-3d47bc775e00}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {a024b59f-b480-408b-bcaf-0ed0901d1af8}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Clg Coil 9kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2610.05662803584,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.157673520899645,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {d61d4fd8-e7da-48b0-b433-55a117b30d55}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1705.74881063176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6e0e6040-d983-4938-9f89-ca3891297aba}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {09724688-8b17-441c-b97e-d2942fd2d0af}, !- Air Inlet Node Name
  {f932ed58-8005-4962-ab50-55e70b69c3a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.157673520899645,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.157673520899645,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.157673520899645,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {10981fa4-adc1-40db-9567-3c5d4c735590}, !- Supply Air Fan Name
  {07559074-aa25-4a71-bb98-2d8d329883eb}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a024b59f-b480-408b-bcaf-0ed0901d1af8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d61d4fd8-e7da-48b0-b433-55a117b30d55}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49d54b69-ea0d-4645-8c30-eac413a49c85}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {a6145396-9ceb-4229-a829-e4c622873e26}, !- Inlet Port
  {09724688-8b17-441c-b97e-d2942fd2d0af}; !- Outlet Port

OS:Connection,
  {a6145396-9ceb-4229-a829-e4c622873e26}, !- Handle
  {b63e68bb-f45a-4c6c-8133-3b518aa0dc8a}, !- Source Object
  2,                                      !- Outlet Port
  {49d54b69-ea0d-4645-8c30-eac413a49c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09724688-8b17-441c-b97e-d2942fd2d0af}, !- Handle
  {49d54b69-ea0d-4645-8c30-eac413a49c85}, !- Source Object
  3,                                      !- Outlet Port
  {6e0e6040-d983-4938-9f89-ca3891297aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84534f87-c543-4de9-999d-1c411b6d57d3}, !- Handle
  Zone OfS Hall C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {f932ed58-8005-4962-ab50-55e70b69c3a4}, !- Inlet Port
  {5e03835b-e9ee-47c0-bc8e-6651a4b4bd6a}; !- Outlet Port

OS:Connection,
  {5e03835b-e9ee-47c0-bc8e-6651a4b4bd6a}, !- Handle
  {84534f87-c543-4de9-999d-1c411b6d57d3}, !- Source Object
  3,                                      !- Outlet Port
  {035b2b22-7ec3-495a-a26a-9030afad3cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f932ed58-8005-4962-ab50-55e70b69c3a4}, !- Handle
  {6e0e6040-d983-4938-9f89-ca3891297aba}, !- Source Object
  4,                                      !- Outlet Port
  {84534f87-c543-4de9-999d-1c411b6d57d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b973cb5-443a-4799-8fa8-8c64aa5c8e05}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.977709184403447,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {617c733e-a2cf-492e-8bc6-83b037087496}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21a550b7-c3e1-4580-8807-67fa3537d7a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {617c733e-a2cf-492e-8bc6-83b037087496}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21a550b7-c3e1-4580-8807-67fa3537d7a0}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {715d8cd3-730b-442b-958b-17761cfa63ce}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Htg Coil 51 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  16184.5585896945,                       !- Rated Total Heating Capacity {W}
  2.68473153857167,                       !- Rated COP {W/W}
  0.977709184403447,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {8d24702f-c5c7-4bfb-888f-247a78265ed5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {8d24702f-c5c7-4bfb-888f-247a78265ed5}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {77c60601-d82f-430e-85bb-1dde4c9372fb}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Clg Coil 51kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  16184.5585896945,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.977709184403447,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {1dba7fa0-7ab1-41e5-8265-cee05c722676}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6169.83914934876,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ce0fad1d-6b77-40f1-8b62-ebb6fc683a8a}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {63a60356-4def-4bf9-8e7c-afe518288ff1}, !- Air Inlet Node Name
  {6f3feb34-1543-4263-b3f8-3d49675f4f4d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.977709184403447,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.977709184403447,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.977709184403447,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0804227197692295,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0804227197692295,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0804227197692295,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b973cb5-443a-4799-8fa8-8c64aa5c8e05}, !- Supply Air Fan Name
  {715d8cd3-730b-442b-958b-17761cfa63ce}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {77c60601-d82f-430e-85bb-1dde4c9372fb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1dba7fa0-7ab1-41e5-8265-cee05c722676}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a009be3c-e98d-407c-8015-fca696dd3e46}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Inlet Air Node, !- Name
  {359b94d0-db8b-4dac-8fb2-648de98a8f35}, !- Inlet Port
  {63a60356-4def-4bf9-8e7c-afe518288ff1}; !- Outlet Port

OS:Connection,
  {359b94d0-db8b-4dac-8fb2-648de98a8f35}, !- Handle
  {48ef8071-9dd6-4d41-982b-055342eaa0d9}, !- Source Object
  2,                                      !- Outlet Port
  {a009be3c-e98d-407c-8015-fca696dd3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a60356-4def-4bf9-8e7c-afe518288ff1}, !- Handle
  {a009be3c-e98d-407c-8015-fca696dd3e46}, !- Source Object
  3,                                      !- Outlet Port
  {ce0fad1d-6b77-40f1-8b62-ebb6fc683a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc9755ef-2e72-4324-be03-9075839b2dfc}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PTHP Outlet Air Node, !- Name
  {6f3feb34-1543-4263-b3f8-3d49675f4f4d}, !- Inlet Port
  {e127e634-c2a9-4f1e-81b9-2b8848752b9a}; !- Outlet Port

OS:Connection,
  {e127e634-c2a9-4f1e-81b9-2b8848752b9a}, !- Handle
  {fc9755ef-2e72-4324-be03-9075839b2dfc}, !- Source Object
  3,                                      !- Outlet Port
  {f4257664-ce9d-4498-a255-d82bcaf11f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3feb34-1543-4263-b3f8-3d49675f4f4d}, !- Handle
  {ce0fad1d-6b77-40f1-8b62-ebb6fc683a8a}, !- Source Object
  4,                                      !- Outlet Port
  {fc9755ef-2e72-4324-be03-9075839b2dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c111b4c-419d-46a8-b3cc-278d7df65ce3}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.219539354202848,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0fb619e8-29c0-457a-993d-8a82c6bd6d9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {490451c1-2137-41a7-a2ab-c7055c63ee5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0fb619e8-29c0-457a-993d-8a82c6bd6d9e}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {490451c1-2137-41a7-a2ab-c7055c63ee5b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {79949afa-f484-40cf-ab8c-163d25f79f1e}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Htg Coil 12 Clg kBtu/hr 2.6COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  3634.1558384845,                        !- Rated Total Heating Capacity {W}
  2.74171369359794,                       !- Rated COP {W/W}
  0.219539354202848,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {2b96f60e-2674-45c4-9e17-9eae9cdb2875}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2b96f60e-2674-45c4-9e17-9eae9cdb2875}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {13e01109-ae41-4694-ac24-65ffbf5af136}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Clg Coil 12kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  3634.1558384845,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.219539354202848,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {a7589921-7478-4293-aaf6-2df9fb19cddd}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1730.10832557714,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d62d9d0e-2c7d-4ad8-b2ca-cde19ba2c414}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {e0eafbfb-c955-4feb-ae72-b23d226960f6}, !- Air Inlet Node Name
  {89ce5712-95a3-44bf-9939-dc91d5af5d3a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.219539354202848,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.219539354202848,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.219539354202848,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c111b4c-419d-46a8-b3cc-278d7df65ce3}, !- Supply Air Fan Name
  {79949afa-f484-40cf-ab8c-163d25f79f1e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {13e01109-ae41-4694-ac24-65ffbf5af136}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a7589921-7478-4293-aaf6-2df9fb19cddd}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {590d8127-9ad4-47b8-ba24-c286d8028918}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Inlet Air Node, !- Name
  {629ff055-3ece-4335-a721-300f9b702d2d}, !- Inlet Port
  {e0eafbfb-c955-4feb-ae72-b23d226960f6}; !- Outlet Port

OS:Connection,
  {629ff055-3ece-4335-a721-300f9b702d2d}, !- Handle
  {97aa01b7-9bb0-41b9-bef4-ba4f71d2bcdc}, !- Source Object
  2,                                      !- Outlet Port
  {590d8127-9ad4-47b8-ba24-c286d8028918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0eafbfb-c955-4feb-ae72-b23d226960f6}, !- Handle
  {590d8127-9ad4-47b8-ba24-c286d8028918}, !- Source Object
  3,                                      !- Outlet Port
  {d62d9d0e-2c7d-4ad8-b2ca-cde19ba2c414}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a79630d9-f5c9-4758-b1e6-b59b193d3d0c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Ground PTHP Outlet Air Node, !- Name
  {89ce5712-95a3-44bf-9939-dc91d5af5d3a}, !- Inlet Port
  {f4f3da4e-5067-4cdb-9301-23391dd37b5b}; !- Outlet Port

OS:Connection,
  {f4f3da4e-5067-4cdb-9301-23391dd37b5b}, !- Handle
  {a79630d9-f5c9-4758-b1e6-b59b193d3d0c}, !- Source Object
  3,                                      !- Outlet Port
  {6c40c528-352a-4940-9517-95b86dfe929b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ce5712-95a3-44bf-9939-dc91d5af5d3a}, !- Handle
  {d62d9d0e-2c7d-4ad8-b2ca-cde19ba2c414}, !- Source Object
  4,                                      !- Outlet Port
  {a79630d9-f5c9-4758-b1e6-b59b193d3d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d2a1b789-1ff8-4436-bec8-74c6f80163df}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.11506699457177,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0522d62d-6533-4ce6-ad3d-fb8e3601afb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {517e30e4-c9d9-4f93-8df5-8f9e90d76295}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0522d62d-6533-4ce6-ad3d-fb8e3601afb9}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {517e30e4-c9d9-4f93-8df5-8f9e90d76295}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1ac1afd3-806a-407d-8967-3a31a9a899b2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Htg Coil 156 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  35011.8688060217,                       !- Rated Total Heating Capacity {W}
  2.72358238504127,                       !- Rated COP {W/W}
  2.11506699457177,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {84cf25f0-b7f4-46b6-b85c-03e13cc12cf8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {84cf25f0-b7f4-46b6-b85c-03e13cc12cf8}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7ffb2b18-f50f-47ed-aad8-c32678c75e66}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Clg Coil 156kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  35011.8688060217,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  2.11506699457177,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {27ea305e-28ea-498e-8806-7696a616851d}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  32906.7892710796,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e5dfbd35-edbf-4489-8dd8-62e9860fafa6}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {86e00466-6da8-4fb4-934d-85e67546a7ad}, !- Air Inlet Node Name
  {12a44783-f464-4042-b570-45fa003ef305}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  2.11506699457177,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.11506699457177,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.11506699457177,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.548416281357606,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.548416281357606,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.548416281357606,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d2a1b789-1ff8-4436-bec8-74c6f80163df}, !- Supply Air Fan Name
  {1ac1afd3-806a-407d-8967-3a31a9a899b2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7ffb2b18-f50f-47ed-aad8-c32678c75e66}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {27ea305e-28ea-498e-8806-7696a616851d}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {845477af-79dc-4dd8-a20f-46279e5333d1}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Inlet Air Node, !- Name
  {f0dfe5d0-4a48-4c94-93ed-159f8f4db67c}, !- Inlet Port
  {86e00466-6da8-4fb4-934d-85e67546a7ad}; !- Outlet Port

OS:Connection,
  {f0dfe5d0-4a48-4c94-93ed-159f8f4db67c}, !- Handle
  {6e78a533-be15-4e3b-ae0b-8fd2860ff810}, !- Source Object
  2,                                      !- Outlet Port
  {845477af-79dc-4dd8-a20f-46279e5333d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e00466-6da8-4fb4-934d-85e67546a7ad}, !- Handle
  {845477af-79dc-4dd8-a20f-46279e5333d1}, !- Source Object
  3,                                      !- Outlet Port
  {e5dfbd35-edbf-4489-8dd8-62e9860fafa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5f033ec-ea6e-4a62-b167-18ea27a5c70c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PTHP Outlet Air Node, !- Name
  {12a44783-f464-4042-b570-45fa003ef305}, !- Inlet Port
  {5f593f3c-1b31-4b3b-94ea-f06086cb7424}; !- Outlet Port

OS:Connection,
  {5f593f3c-1b31-4b3b-94ea-f06086cb7424}, !- Handle
  {b5f033ec-ea6e-4a62-b167-18ea27a5c70c}, !- Source Object
  3,                                      !- Outlet Port
  {a385665e-a6a3-4234-8a42-90fb98cc54e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a44783-f464-4042-b570-45fa003ef305}, !- Handle
  {e5dfbd35-edbf-4489-8dd8-62e9860fafa6}, !- Source Object
  4,                                      !- Outlet Port
  {b5f033ec-ea6e-4a62-b167-18ea27a5c70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9f57429a-e8d8-476a-83d3-bc52b820d4e3}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.776333542441633,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {667fb9d5-c1cd-499b-88e1-94977a2d4de2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf5d027f-bebd-4770-8bac-802524545a98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {667fb9d5-c1cd-499b-88e1-94977a2d4de2}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf5d027f-bebd-4770-8bac-802524545a98}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0ef965c5-db5f-4250-90be-82516c369f96}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Htg Coil 50 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  12851.0766833576,                       !- Rated Total Heating Capacity {W}
  2.68412378702708,                       !- Rated COP {W/W}
  0.776333542441633,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {5947f764-6b21-418a-b89b-02a5ca5c6eb8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5947f764-6b21-418a-b89b-02a5ca5c6eb8}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {821477b2-c6de-4cb3-a959-06f1c126aaa0}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Clg Coil 50kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  12851.0766833576,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.776333542441633,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {a627a5d1-e750-44cd-a7ff-caf03d071ab0}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8216.18419326503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c3dccb22-6c27-4ca3-aa65-5314e310c40c}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {99291be4-2c2f-4df9-97e2-3c5019818621}, !- Air Inlet Node Name
  {e2fd58bb-c140-4fc1-b455-5ae1eb6af5f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.776333542441633,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.776333542441633,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.776333542441633,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.108617298826498,                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.108617298826498,                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.108617298826498,                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f57429a-e8d8-476a-83d3-bc52b820d4e3}, !- Supply Air Fan Name
  {0ef965c5-db5f-4250-90be-82516c369f96}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {821477b2-c6de-4cb3-a959-06f1c126aaa0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a627a5d1-e750-44cd-a7ff-caf03d071ab0}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dc6ce660-1945-445c-b280-4d6958d8dc7b}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Inlet Air Node, !- Name
  {cda9858c-99ea-4ba8-9b15-99aa5c825d8d}, !- Inlet Port
  {99291be4-2c2f-4df9-97e2-3c5019818621}; !- Outlet Port

OS:Connection,
  {cda9858c-99ea-4ba8-9b15-99aa5c825d8d}, !- Handle
  {f3a4df56-6f9f-4c7d-b0d4-1e61927dd131}, !- Source Object
  2,                                      !- Outlet Port
  {dc6ce660-1945-445c-b280-4d6958d8dc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99291be4-2c2f-4df9-97e2-3c5019818621}, !- Handle
  {dc6ce660-1945-445c-b280-4d6958d8dc7b}, !- Source Object
  3,                                      !- Outlet Port
  {c3dccb22-6c27-4ca3-aa65-5314e310c40c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52ecfff2-bf3a-4fd5-864e-b1c00bebe9f8}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Ground PTHP Outlet Air Node, !- Name
  {e2fd58bb-c140-4fc1-b455-5ae1eb6af5f7}, !- Inlet Port
  {a441916a-19a3-4fe0-a748-a68ecf950c6e}; !- Outlet Port

OS:Connection,
  {a441916a-19a3-4fe0-a748-a68ecf950c6e}, !- Handle
  {52ecfff2-bf3a-4fd5-864e-b1c00bebe9f8}, !- Source Object
  3,                                      !- Outlet Port
  {59c07889-7fd9-4ed9-aff7-0eca0b2a2433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fd58bb-c140-4fc1-b455-5ae1eb6af5f7}, !- Handle
  {c3dccb22-6c27-4ca3-aa65-5314e310c40c}, !- Source Object
  4,                                      !- Outlet Port
  {52ecfff2-bf3a-4fd5-864e-b1c00bebe9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b00b3ac5-087f-4c40-87f4-39f42d36f77c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.449966868319537,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53795fc6-271c-4ab5-a436-893bf6f6411b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d80594ad-e597-404a-b454-dbb24d54d276}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53795fc6-271c-4ab5-a436-893bf6f6411b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d80594ad-e597-404a-b454-dbb24d54d276}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {00c58a3f-cd59-418d-9d44-0582f1e0af9c}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Htg Coil 32 Clg kBtu/hr 2.5COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  7448.54938453132,                       !- Rated Total Heating Capacity {W}
  2.67738956018828,                       !- Rated COP {W/W}
  0.449966868319537,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {a2f69cf1-0003-432e-bff1-a13668bd38d5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a2f69cf1-0003-432e-bff1-a13668bd38d5}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {986a85e7-5990-4e1b-a4fd-f4a7d688ec3b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Clg Coil 32kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  7448.54938453132,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.449966868319537,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {85cd030b-02db-486f-a360-fef381772036}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6067.92291141914,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {096369aa-5307-469c-aa6b-6f833416a108}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {48ca632d-cde8-4d1c-ac06-90051d938704}, !- Air Inlet Node Name
  {57d8d6e8-0ea8-4645-9b6c-c83d533abfd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.449966868319537,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.449966868319537,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.449966868319537,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0804227197692295,                     !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.0804227197692295,                     !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.0804227197692295,                     !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b00b3ac5-087f-4c40-87f4-39f42d36f77c}, !- Supply Air Fan Name
  {00c58a3f-cd59-418d-9d44-0582f1e0af9c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {986a85e7-5990-4e1b-a4fd-f4a7d688ec3b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {85cd030b-02db-486f-a360-fef381772036}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {db0199c1-14cf-425f-85a9-23674832ef90}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Inlet Air Node, !- Name
  {c23a6058-b069-482a-a293-c1051ea2478a}, !- Inlet Port
  {48ca632d-cde8-4d1c-ac06-90051d938704}; !- Outlet Port

OS:Connection,
  {c23a6058-b069-482a-a293-c1051ea2478a}, !- Handle
  {5f2b16b3-e6e4-4feb-9ff9-37763c411a4c}, !- Source Object
  2,                                      !- Outlet Port
  {db0199c1-14cf-425f-85a9-23674832ef90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ca632d-cde8-4d1c-ac06-90051d938704}, !- Handle
  {db0199c1-14cf-425f-85a9-23674832ef90}, !- Source Object
  3,                                      !- Outlet Port
  {096369aa-5307-469c-aa6b-6f833416a108}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c07bc9e-ba79-49a1-a81b-5abace253b57}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PTHP Outlet Air Node, !- Name
  {57d8d6e8-0ea8-4645-9b6c-c83d533abfd1}, !- Inlet Port
  {c0d82442-be35-4def-9950-bc549268bf04}; !- Outlet Port

OS:Connection,
  {c0d82442-be35-4def-9950-bc549268bf04}, !- Handle
  {2c07bc9e-ba79-49a1-a81b-5abace253b57}, !- Source Object
  3,                                      !- Outlet Port
  {6fb78be6-abf4-4547-a4eb-d8dcc0c93590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d8d6e8-0ea8-4645-9b6c-c83d533abfd1}, !- Handle
  {096369aa-5307-469c-aa6b-6f833416a108}, !- Source Object
  4,                                      !- Outlet Port
  {2c07bc9e-ba79-49a1-a81b-5abace253b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e8cd14d6-f878-402a-a1a5-89094bb9c0f9}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Fan, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  0.47025,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.15295226158246,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06cdf8b0-7257-4162-ad70-4500ed6110d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b051cce-7704-41b0-be60-d5355d337f25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06cdf8b0-7257-4162-ad70-4500ed6110d7}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b051cce-7704-41b0-be60-d5355d337f25}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {19d907c3-fddf-4ab4-96f3-93e4c37205d6}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Htg Coil 9 Clg kBtu/hr 2.7COPH, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2531.90302238802,                       !- Rated Total Heating Capacity {W}
  2.84753070000602,                       !- Rated COP {W/W}
  0.15295226158246,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Total Heating Capacity Function of Temperature Curve Name
  {620d96a0-600d-43be-a033-388092a01d15}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Part Load Fraction Correlation Curve Name
  {5afe2c0f-80e8-4349-a177-c19aedf6419d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5afe2c0f-80e8-4349-a177-c19aedf6419d}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {23406604-feef-422d-a723-c31a427a02ff}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Clg Coil 9kBtu/hr 8.9EER, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  2531.90302238802,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.15295226158246,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {69edd661-af84-4ec9-b3d0-0a3a93ea7f41}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1735.37225691718,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6a51fea8-150b-49de-aaf4-44969802f3dc}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP, !- Name
  {8307d056-7758-4203-8e84-3fcadfb694b3}, !- Availability Schedule Name
  {fa7a46e7-8cce-48ad-bee8-0e281ae117c9}, !- Air Inlet Node Name
  {02549809-933a-45bb-9460-b63bdfa17b22}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.15295226158246,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.15295226158246,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.15295226158246,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.015928226208,                         !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0.015928226208,                         !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e8cd14d6-f878-402a-a1a5-89094bb9c0f9}, !- Supply Air Fan Name
  {19d907c3-fddf-4ab4-96f3-93e4c37205d6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {23406604-feef-422d-a723-c31a427a02ff}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {69edd661-af84-4ec9-b3d0-0a3a93ea7f41}, !- Supplemental Heating Coil Name
  50.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {dc2f924a-e8d5-40c8-a740-87dfe383830f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15858614-f458-4cfb-a3be-4f5ef733e1dd}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Inlet Air Node, !- Name
  {01d046fa-1531-41e1-8e4e-5f0021c18e32}, !- Inlet Port
  {fa7a46e7-8cce-48ad-bee8-0e281ae117c9}; !- Outlet Port

OS:Connection,
  {01d046fa-1531-41e1-8e4e-5f0021c18e32}, !- Handle
  {9d5e8390-b16b-47c6-902d-30f03a2c36cc}, !- Source Object
  2,                                      !- Outlet Port
  {15858614-f458-4cfb-a3be-4f5ef733e1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7a46e7-8cce-48ad-bee8-0e281ae117c9}, !- Handle
  {15858614-f458-4cfb-a3be-4f5ef733e1dd}, !- Source Object
  3,                                      !- Outlet Port
  {6a51fea8-150b-49de-aaf4-44969802f3dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bfe7360-9657-4787-855d-54d7e1715d32}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Ground PTHP Outlet Air Node, !- Name
  {02549809-933a-45bb-9460-b63bdfa17b22}, !- Inlet Port
  {38fb84c8-4d69-41a9-92fa-746cf99cfe1e}; !- Outlet Port

OS:Connection,
  {38fb84c8-4d69-41a9-92fa-746cf99cfe1e}, !- Handle
  {0bfe7360-9657-4787-855d-54d7e1715d32}, !- Source Object
  3,                                      !- Outlet Port
  {2c4ce5f4-15f7-478e-8d12-f911269ed22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02549809-933a-45bb-9460-b63bdfa17b22}, !- Handle
  {6a51fea8-150b-49de-aaf4-44969802f3dc}, !- Source Object
  4,                                      !- Outlet Port
  {0bfe7360-9657-4787-855d-54d7e1715d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c6da33bc-7ba4-47e6-b0ee-577abd0d88fe}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  {58559371-1ccb-4baa-b9f0-8340ac0c0b8a}, !- Default Day Schedule Name
  {98e0f2f5-2a07-4e8d-bb2d-fd5cd9e5681a}, !- Summer Design Day Schedule Name
  {de2bee11-4c86-4039-8328-3a1a53acbca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58559371-1ccb-4baa-b9f0-8340ac0c0b8a}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {334d6726-2cb2-42bd-bb58-4b2a6328faa2}, !- Handle
  {c6da33bc-7ba4-47e6-b0ee-577abd0d88fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  89.642525000000347,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de2bee11-4c86-4039-8328-3a1a53acbca2}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98e0f2f5-2a07-4e8d-bb2d-fd5cd9e5681a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c51ccf2-227a-44ee-b26b-78881d35643c}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {c6da33bc-7ba4-47e6-b0ee-577abd0d88fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {729fc532-c4c5-486f-ba53-e5590381385a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {729fc532-c4c5-486f-ba53-e5590381385a}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f61d5ee0-6368-4322-859c-78d10f0bafb3}, !- Handle
  Building Default Schedule Set,          !- Name
  {c6da33bc-7ba4-47e6-b0ee-577abd0d88fe}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6cdeff4a-284e-4947-af4f-5c3db7ebdcfc}, !- Handle
  {41f293bd-7087-46bc-91cb-31b84229f049}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {57cfd0ee-2137-4ce0-b8e3-1c956433ee89}, !- Handle
  {2af80865-b79d-4d8e-ae66-c38d83bd586b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef6502f1-41ba-4b9f-976e-10ff092a4169}, !- Handle
  {3c8dd3b1-6465-4259-9970-ccc6f5b4d8f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.42 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.22 | hoo_end + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd572f47-9b71-45db-8d5e-be46938d9def}, !- Handle
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {dcfdea18-8f50-46fc-be8d-9d9e486483c1}, !- Handle
  {eed9929a-9779-40e9-a4e5-3171101dcf92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5cd5d76a-769c-463d-98c5-fd8a970ef9f7}, !- Handle
  {a38e6d3c-4a8e-4d39-be0f-e1b686396bd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.45 | hoo_end + 4.5 ~ 0.425 | hoo_end + 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {968a7346-6992-46c5-96d5-f16f2d49153a}, !- Handle
  {0cc81c5d-c28f-4639-960f-542fe8c11bc7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {e8580a34-e359-4b3e-9f26-84d200f40d43}, !- Handle
  {c6d3264b-56f3-472b-9722-de682e0ba4de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6e1efcf-2b5a-4732-a878-d40f8c5df14d}, !- Handle
  {955ba976-d0cc-451d-832e-a61e9a799608}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {22abfb2c-138e-4116-9b20-bf86081b0edd}, !- Handle
  {dd8e7e16-88a5-49e1-975d-368d5f619fb2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1497f6e2-4506-4842-b832-f7cb80c2e267}, !- Handle
  {38e5fb47-8ae2-47ea-ae94-97c41ddb359d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {fe63afbc-0ae7-458a-bd43-88f8a0500681}, !- Handle
  {f37031f8-d4db-489a-9614-64b26912d172}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3808201d-cd55-426e-bb7f-422aeae92959}, !- Handle
  {08dd5381-8c8d-4b28-a4e1-24204cd2247e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {74aa4ad5-afd1-490e-a530-37fcf7f595cc}, !- Handle
  {cc87730d-877c-49e8-ba65-2dd82e5a7487}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db4f4d45-0066-47b6-9660-0daa9045d816}, !- Handle
  {24e5a46c-6306-43e9-b420-29541f89e8d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43309bdb-b95b-4d5d-92cd-721f4afb8199}, !- Handle
  {1b8538fd-8ca1-4ba9-a810-d4611d3453ef}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {530e2210-cc8b-49e9-97da-4ac74917248c}, !- Handle
  {7b618b39-56e0-4542-a444-aa2040954c3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e70f91e8-cf6a-46ef-ba11-43fca63dee6c}, !- Handle
  {fbd80c6e-9425-46bd-9591-68dedc19cee0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {6c7e4f7d-353b-4202-9b3d-a334824d2a7f}, !- Handle
  {38270f5d-3dc5-4dce-8777-20fe50fbf292}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {efd9645b-cd7f-442e-8875-5c5685190525}, !- Handle
  {a838cfd9-0588-42d0-af10-0c6a2a246e13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36be73f8-523e-4f97-8046-528ea557daaa}, !- Handle
  {8cdfd33c-2cb6-4db5-84aa-0e1696db351a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {773df3f3-0d3d-4b86-929b-06a6f0ae1002}, !- Handle
  {b06706a5-5751-4b8b-b091-ff8ae76299b0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {6a72744b-b65d-4a68-8c75-5c0872f93a54}, !- Handle
  {e234c828-a199-4df5-9567-09db6f8ff420}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1bc1646c-63e8-4860-b320-aadb9b2a1856}, !- Handle
  {729f1e3f-9497-457a-ab40-ce64068397c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed83b6dc-5a6b-473e-a808-d7cb0233e7e6}, !- Handle
  {2e143451-c51f-489b-8243-7f2426636820}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a63544d-6322-4e68-b4d4-dbb1ae95dfb1}, !- Handle
  {82a56ddf-669a-4403-b746-fbde86d2949c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b9a9a751-3fe4-490e-a797-b1730cb05bc3}, !- Handle
  {d579f1a0-3362-4e18-8634-8df75729a188}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3a42c6b1-1432-4ff2-a45d-9f589ae47a19}, !- Handle
  {5b864420-4663-45ff-bbc2-2a9ba5bab0c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.2 | mid - 0.5 ~ 0.2 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4a4f9fec-b160-4dae-9b13-807922ee2f9a}, !- Handle
  {50094957-4f43-41dc-8359-51e47476fafb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e120d665-f731-48dd-8aa7-29914efbd7a2}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {08dd5381-8c8d-4b28-a4e1-24204cd2247e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b602e35-e61a-49b3-88fd-3f6a69a1831b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0b602e35-e61a-49b3-88fd-3f6a69a1831b}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0493925925925926,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0987851851851852,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.148177777777778,                      !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.19757037037037,                       !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.228177777777778,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.258785185185185,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.289392592592593,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.26,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.22,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.18,                                   !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.16,                                   !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.12,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.04,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.02,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:AdditionalProperties,
  {be92aa2a-28d0-4e39-968b-0581e0257fd8}, !- Handle
  {0b602e35-e61a-49b3-88fd-3f6a69a1831b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {68c1a4bd-9323-48ef-bd02-b057242ca454}, !- Handle
  autogen Schedule Rule 13 1,             !- Name
  {41f293bd-7087-46bc-91cb-31b84229f049}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01296cc-b008-453a-8cd6-00147e39fbdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b01296cc-b008-453a-8cd6-00147e39fbdd}, !- Handle
  autogen Schedule Rule 13 1_day_sch,     !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0133333333333333,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0266666666666666,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0533333333333333,                     !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0733333333333333,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0933333333333333,                     !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.113333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.166666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.233333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.266666666666667,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.28,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.293333333333333,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.306666666666667,                      !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.28,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.24,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.213333333333333,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.186666666666667,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.16,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.133333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.113333333333333,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0933333333333333,                     !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0733333333333333,                     !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0533333333333333,                     !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.04,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0266666666666666,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0133333333333333,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:AdditionalProperties,
  {2997e978-cf31-48f4-b3b4-2df7c44cca67}, !- Handle
  {b01296cc-b008-453a-8cd6-00147e39fbdd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {057cfe4b-7678-4a09-be80-bc3775e1089e}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {38e5fb47-8ae2-47ea-ae94-97c41ddb359d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {556eb10f-2676-48b4-a2fe-3cfa084a3483}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {556eb10f-2676-48b4-a2fe-3cfa084a3483}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {15c5ce51-d1e2-46e1-a881-f52b69baf1ee}, !- Handle
  {556eb10f-2676-48b4-a2fe-3cfa084a3483}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {932f75b1-bc2b-4869-b339-afa702185619}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {1b8538fd-8ca1-4ba9-a810-d4611d3453ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78df4795-64cb-4714-bd55-91d2026484be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {78df4795-64cb-4714-bd55-91d2026484be}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {aacfa46e-732b-4560-bfc6-af37ac1cebff}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {36265333-2309-4f6d-b610-6c355dfffedb}, !- Handle
  {78df4795-64cb-4714-bd55-91d2026484be}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5ddfd7a3-c1ec-4c3c-88a6-ce5c5c60f068}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {3606be6d-ae6f-499d-9c03-8db2aaf58f2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da6e8110-dacf-4dda-8716-034a70e168ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {da6e8110-dacf-4dda-8716-034a70e168ce}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {26dc3679-4975-4118-8c7d-ba80bf0b61e4}, !- Handle
  {da6e8110-dacf-4dda-8716-034a70e168ce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {4860e2a5-e493-4812-b991-9ae5eb1bfe58}, !- Handle
  DX-Heat-Cap-fEDB&OAT,                   !- Name
  0.7422592,                              !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.030682602,                            !- Coefficient4 y
  3.23e-05,                               !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -12.22222,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Cubic,
  {620d96a0-600d-43be-a033-388092a01d15}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92c0032c-28e0-4b52-9d88-554d600f75dd}, !- Handle
  PTAC-EIR-fEWB&OAT,                      !- Name
  0.34208928,                             !- Coefficient1 Constant
  0.03484368,                             !- Coefficient2 x
  -0.000625,                              !- Coefficient3 x**2
  0.004968864,                            !- Coefficient4 y
  0.000438,                               !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8421cb22-0cdd-45de-a995-ea6e61a512b3}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa772444-9667-43ae-b3c0-22f192ee6181}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e497d37c-e098-486c-90f2-547be3055f50}, !- Handle
  PTAC-Cool-Cap-fEWB&OAT,                 !- Name
  0.93865088,                             !- Coefficient1 Constant
  0.0095364,                              !- Coefficient2 x
  0.000684,                               !- Coefficient3 x**2
  -0.011038176,                           !- Coefficient4 y
  5.25e-06,                               !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0c0b3393-e966-4081-bae8-5d21ac91f9e7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8b4c3912-916e-4f13-94ca-e618a0cbb42f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ec61ac27-ee58-48d8-a4ef-fad5edc071ab}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {af00e035-8f92-463d-98fd-b82863144274}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ccdbc5fb-f514-4d7c-a711-179512cb7577}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {af00e035-8f92-463d-98fd-b82863144274}; !- Layer 1

OS:InternalMass:Definition,
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ccdbc5fb-f514-4d7c-a711-179512cb7577}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c82e433a-a0cf-49c9-8b0b-7fe269a29971}, !- Handle
  OfS Hall C end_b - Story Ground Mass,   !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f636735-76ed-4b0e-b7ca-284b98f50195}, !- Handle
  OfS Hall B end_b - Story Ground Mass,   !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9fbc8926-dfa2-43f7-a74b-9ee8bfb00afe}, !- Handle
  OfS OfficeSmall C  - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8799c51-8181-4898-b34b-11734eacf797}, !- Handle
  OfS OfficeSmall B  - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0436776-b8d0-47f0-a5d6-4be5d3aafd32}, !- Handle
  OfS Hall A  - Story Ground Mass,        !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e81c39ce-97af-4668-9b0e-0ba256e1e579}, !- Handle
  OfS OfficeSmall A  - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cc31b22-2a1a-479c-bae1-133138788ed5}, !- Handle
  OfS OfficeSmall C end_a - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c82331f-5a0d-4ed5-8a48-8017a60b73db}, !- Handle
  OfS OfficeSmall B end_a - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57b70849-3873-4945-b132-08a89bd2294c}, !- Handle
  OfS Hall A end_b - Story Ground Mass,   !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cff8f68-e9c6-48d9-b92e-134c15ccdc88}, !- Handle
  OfS Hall C  - Story Ground Mass,        !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {080febd9-7ece-49d5-a179-fb5486e6e7e4}, !- Handle
  OfS Hall B  - Story Ground Mass,        !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14cc683f-ad17-4300-b836-5feccd6f8166}, !- Handle
  OfS OfficeSmall A end_a - Story Ground Mass, !- Name
  {2b50a3e5-5c3f-4a12-ab36-c852979add0f}, !- Internal Mass Definition Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {f31c1556-353f-4842-9a26-b579b116be6b}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {9a351a8c-4b11-4289-b9bd-46e4f4718579}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {0f284f7c-fc07-4314-864a-31fa3a1a3768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f284f7c-fc07-4314-864a-31fa3a1a3768}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e3eb70c-4426-419d-bd4b-2d48c788a9b7}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {7a6f6cfc-ddce-4c69-8682-c84bcbdb3271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a6f6cfc-ddce-4c69-8682-c84bcbdb3271}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {8c119f79-bc71-4595-ac44-dbe0bdd30e40}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {f151065b-9273-49fc-98ea-ad281b6b838a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {8c119f79-bc71-4595-ac44-dbe0bdd30e40}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {c4783697-2468-49be-b450-5b4f82cf4214}, !- Sub Surface Name 1
  {8d5099c0-cc04-4376-a9c2-2905ab104eca}, !- Sub Surface Name 2
  {b350cf42-2ed9-42fa-874f-3e7a80f45134}; !- Sub Surface Name 3

OS:AdditionalProperties,
  {2c33336f-0dfb-40a1-9b83-93d70ed1ed87}, !- Handle
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {261f4e55-3c87-4763-8de2-3df6c55df8e9}, !- Handle
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:Lights:Definition,
  {fe26cd25-53da-495f-844d-7c155d9b596b}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1023254860334,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a1329be9-0597-4fab-80de-1af92f1b6040}, !- Handle
  {fe26cd25-53da-495f-844d-7c155d9b596b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {286324a9-9e26-459f-ac63-b6c6f8de2b0d}, !- Handle
  OfS OfficeSmall - ComStock DEER Pre-1975 General Lighting, !- Name
  {fe26cd25-53da-495f-844d-7c155d9b596b}, !- Lights Definition Name
  {935bf3ff-8153-406c-ae9f-2b71110424e1}, !- Space or SpaceType Name
  {818b40b8-a507-4959-823e-c8a7a5301fcd}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b94d14a-5510-464c-85bf-3d782ba9fac0}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.66833716760382,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f569e7cd-f0f4-4201-abe2-8d7d29f22113}, !- Handle
  {7b94d14a-5510-464c-85bf-3d782ba9fac0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {050153c7-518a-48a2-8c3b-6668adbda8c9}, !- Handle
  OfS Hall - ComStock DEER Pre-1975 General Lighting, !- Name
  {7b94d14a-5510-464c-85bf-3d782ba9fac0}, !- Lights Definition Name
  {d5ed8c32-5e39-4b95-8f1f-f54d70dcbbe1}, !- Space or SpaceType Name
  {a8e036dd-f7ac-4048-9cb0-38160db89c04}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {818b40b8-a507-4959-823e-c8a7a5301fcd}, !- Handle
  D17_OfS_OffSm_LF_Yr BPR Adjusted,       !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {f98f7b99-c706-42b9-8e32-741c7ae7c73d}, !- Default Day Schedule Name
  {b9614317-aa47-4392-ad76-ee431ce5e02c}, !- Summer Design Day Schedule Name
  {f2e9c7a0-4af4-4563-b63a-de607cf37395}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c05e5c5d-5dc3-483f-b0e2-1669ab266dd0}, !- Handle
  {818b40b8-a507-4959-823e-c8a7a5301fcd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {f98f7b99-c706-42b9-8e32-741c7ae7c73d}, !- Handle
  D17_OfS_OffSm_LF_Yr Default 1,          !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00685185185185183,                    !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0137037037037037,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0205555555555555,                     !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0274074074074074,                     !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0548148148148148,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0822222222222223,                     !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.10962962962963,                       !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.137037037037037,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.178148148148148,                      !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.219259259259259,                      !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.26037037037037,                       !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.301481481481481,                      !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.346018518518519,                      !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.390555555555556,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.435092592592593,                      !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.47962962962963,                       !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.531018518518519,                      !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.582407407407407,                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.633796296296296,                      !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.685185185185185,                      !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.698888888888889,                      !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.712592592592593,                      !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.726296296296296,                      !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  22,                                     !- Minute 26
  0.74,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.685185185185185,                      !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.66462962962963,                       !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.644074074074074,                      !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.623518518518519,                      !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.602962962962963,                      !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.555,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.507037037037037,                      !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.459074074074074,                      !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.411111111111111,                      !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.383703703703704,                      !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.356296296296296,                      !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.328888888888889,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.301481481481481,                      !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.26037037037037,                       !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.219259259259259,                      !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.178148148148148,                      !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.137037037037037,                      !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.119907407407407,                      !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.102777777777778,                      !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0856481481481482,                     !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0685185185185185,                     !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0582407407407407,                     !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.047962962962963,                      !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0376851851851852,                     !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0274074074074074,                     !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0205555555555555,                     !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0137037037037037,                     !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.00685185185185183,                    !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:AdditionalProperties,
  {21d79fba-4613-428c-a56d-c090e21629e0}, !- Handle
  {f98f7b99-c706-42b9-8e32-741c7ae7c73d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.42 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.25 | hoo_end + 4.5 ~ 0.22 | hoo_end + 5.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b9614317-aa47-4392-ad76-ee431ce5e02c}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2e9c7a0-4af4-4563-b63a-de607cf37395}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ffb1250-a8e5-41e9-a452-140395c44e10}, !- Handle
  Schedule Rule 23,                       !- Name
  {818b40b8-a507-4959-823e-c8a7a5301fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2af80865-b79d-4d8e-ae66-c38d83bd586b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {265291d2-f9ba-4381-8eed-1a5c00436664}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day 1,         !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2275,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2425,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.315,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3125,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.305,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2975,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.26,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2425,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.22,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.215,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.21,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.205,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {954ee147-3a21-4561-9546-d9cf009f558d}, !- Handle
  {265291d2-f9ba-4381-8eed-1a5c00436664}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f2cf6e95-e74a-445c-8b9f-174a41d0d21e}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {818b40b8-a507-4959-823e-c8a7a5301fcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b01296cc-b008-453a-8cd6-00147e39fbdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {6eb18a2a-2012-44cf-ad35-576c7fc77953}, !- Handle
  autogen Schedule Rule 13 1_day_sch 1,   !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2275,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.235,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2425,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.305,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.31,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.315,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3125,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.305,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2975,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.28,                                   !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.27,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.26,                                   !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2425,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.22,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.215,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.21,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.205,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2;                                    !- Value Until Time 35

OS:AdditionalProperties,
  {6f1a238d-3f89-4dfa-891d-08a708729a20}, !- Handle
  {6eb18a2a-2012-44cf-ad35-576c7fc77953}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {a8e036dd-f7ac-4048-9cb0-38160db89c04}, !- Handle
  D17_OfS_Hall_LF_Yr BPR Adjusted,        !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {268a3242-7a4d-49d9-99b9-d2f65f4853dd}, !- Default Day Schedule Name
  {de62badc-eded-430f-ad7d-d7cb3fa870d2}, !- Summer Design Day Schedule Name
  {900cc47e-4c73-4aef-8062-3c84885daae2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b33f920c-1d7e-4a92-b13d-54949a41aaa6}, !- Handle
  {a8e036dd-f7ac-4048-9cb0-38160db89c04}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {268a3242-7a4d-49d9-99b9-d2f65f4853dd}, !- Handle
  D17_OfS_Hall_LF_Yr Default 1,           !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0194452554744525,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0162043795620438,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.012963503649635,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00972262773722628,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00648175182481751,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00324087591240876,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0148540145985401,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0297080291970803,                     !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0445620437956204,                     !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0594160583941606,                     !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0729197080291971,                     !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0864233576642336,                     !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0999270072992701,                     !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.113430656934307,                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.14043795620438,                       !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.167445255474453,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.194452554744526,                      !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.221459854014599,                      !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.286277372262774,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.351094890510949,                      !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.415912408759124,                      !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.480729927007299,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.526642335766423,                      !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.572554744525547,                      !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.618467153284672,                      !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.664379562043796,                      !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.683284671532847,                      !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.702189781021898,                      !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.721094890510949,                      !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.74,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.74,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.696788321167883,                      !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.680583941605839,                      !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.664379562043796,                      !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.648175182481752,                      !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.631970802919708,                      !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.594160583941606,                      !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.556350364963504,                      !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.518540145985402,                      !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.480729927007299,                      !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.429416058394161,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.378102189781022,                      !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.326788321167883,                      !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.275474452554745,                      !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.251167883211679,                      !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.226861313868613,                      !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.202554744525547,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.178248175182482,                      !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.167445255474453,                      !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.156642335766423,                      !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.145839416058394,                      !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.135036496350365,                      !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.124233576642336,                      !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.113430656934307,                      !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.102627737226277,                      !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0918248175182482,                     !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.081021897810219,                      !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0702189781021898,                     !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0594160583941606,                     !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0486131386861314,                     !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0486131386861314,                     !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.0453722627737226,                     !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0421313868613139,                     !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0388905109489051,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0356496350364963,                     !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0324087591240876,                     !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0291678832116788,                     !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0259270072992701,                     !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0226861313868613;                     !- Value Until Time 71

OS:AdditionalProperties,
  {2a43e0f5-3ab2-48fa-b3d8-4f31701e0b99}, !- Handle
  {268a3242-7a4d-49d9-99b9-d2f65f4853dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.16 | hoo_start - 0.5 ~ 0.26 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.67 | hoo_start + 2.5 ~ 0.74 | mid + 2.5 ~ 0.74 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.64 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.31 | hoo_end + 2.5 ~ 0.22 | hoo_end + 3.5 ~ 0.18 | hoo_end + 4.5 ~ 0.14 | hoo_end + 5.5 ~ 0.1 | hoo_end + 6.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {de62badc-eded-430f-ad7d-d7cb3fa870d2}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {900cc47e-4c73-4aef-8062-3c84885daae2}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bf91c5f-2bec-4421-be4c-47c580d98800}, !- Handle
  Schedule Rule 24,                       !- Name
  {a8e036dd-f7ac-4048-9cb0-38160db89c04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc87730d-877c-49e8-ba65-2dd82e5a7487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c479cdf-3403-480c-9fa0-2be0a13d15f7}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day 1,          !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.091675,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13335,                                !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175025,                               !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2167,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.242525,                               !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26835,                                !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.294175,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.303125,                               !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28625,                                !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.269375,                               !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2525,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.235625,                               !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21875,                                !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.201875,                               !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.185,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.168125,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15125,                                !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.134375,                               !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1175,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.100625,                               !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08375,                                !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.066875,                               !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {824830e3-e128-403a-aafb-e6a6a2af956e}, !- Handle
  {2c479cdf-3403-480c-9fa0-2be0a13d15f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ac282b13-f918-4f26-907c-57e92c07f558}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {a8e036dd-f7ac-4048-9cb0-38160db89c04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b602e35-e61a-49b3-88fd-3f6a69a1831b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {842158f9-58bf-40c9-acc4-45fd37ca78ad}, !- Handle
  autogen Schedule Rule 6 1_day_sch 1,    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.091675,                               !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.13335,                                !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175025,                               !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2167,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.242525,                               !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26835,                                !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.294175,                               !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.303125,                               !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.28625,                                !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.269375,                               !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2525,                                 !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.235625,                               !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.21875,                                !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.201875,                               !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.185,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.168125,                               !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15125,                                !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.134375,                               !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1175,                                 !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.100625,                               !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08375,                                !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.066875,                               !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05;                                   !- Value Until Time 27

OS:AdditionalProperties,
  {b0b6a2de-0606-4f4c-b7aa-45f00a8c82aa}, !- Handle
  {842158f9-58bf-40c9-acc4-45fd37ca78ad}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2167 | 8.5 ~ 0.32 | 15.0 ~ 0.32 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Handle
  D_OfS_All_Misc_Yr BPR Adjusted,         !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {f1bebe1b-919e-4b47-b296-8cbba2f58ed7}, !- Default Day Schedule Name
  {d5509471-f261-4a42-884c-deeebd0d7d05}, !- Summer Design Day Schedule Name
  {95179742-1c3e-41ea-91e8-b02f3844b490}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {97c75ea3-6e0d-4e35-9554-66e2c13be92a}, !- Handle
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {f1bebe1b-919e-4b47-b296-8cbba2f58ed7}, !- Handle
  D_OfS_All_Misc_Yr Default 1,            !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0925,                                 !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.132142857142857,                      !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.171785714285714,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211428571428571,                      !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.251071428571429,                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.37,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.488928571428571,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.607857142857143,                      !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.726785714285714,                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.756517857142857,                      !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.78625,                                !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.815982142857143,                      !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.845714285714286,                      !- Value Until Time 13
  10,                                     !- Hour 14
  22,                                     !- Minute 14
  0.885357142857143,                      !- Value Until Time 14
  10,                                     !- Hour 15
  37,                                     !- Minute 15
  0.895267857142857,                      !- Value Until Time 15
  10,                                     !- Hour 16
  52,                                     !- Minute 16
  0.905178571428571,                      !- Value Until Time 16
  11,                                     !- Hour 17
  7,                                      !- Minute 17
  0.915089285714286,                      !- Value Until Time 17
  11,                                     !- Hour 18
  22,                                     !- Minute 18
  0.925,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  37,                                     !- Minute 19
  0.915089285714286,                      !- Value Until Time 19
  11,                                     !- Hour 20
  52,                                     !- Minute 20
  0.905178571428571,                      !- Value Until Time 20
  12,                                     !- Hour 21
  7,                                      !- Minute 21
  0.895267857142857,                      !- Value Until Time 21
  12,                                     !- Hour 22
  22,                                     !- Minute 22
  0.885357142857143,                      !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.885357142857143,                      !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.875446428571429,                      !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.865535714285714,                      !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.855625,                               !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.845714285714286,                      !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.806071428571429,                      !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.78625,                                !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.766428571428571,                      !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.746607142857143,                      !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.726785714285714,                      !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6475,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.568214285714286,                      !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.488928571428571,                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.409642857142857,                      !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.330357142857143,                      !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.290714285714286,                      !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.251071428571429,                      !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.23125,                                !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.211428571428571,                      !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.191607142857143,                      !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.171785714285714,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.171785714285714,                      !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.161875,                               !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.151964285714286,                      !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.142053571428572,                      !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.132142857142857,                      !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.122232142857143,                      !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.112321428571429,                      !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.102410714285714,                      !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0925,                                 !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0925;                                 !- Value Until Time 54

OS:AdditionalProperties,
  {07dc092c-23cf-4bc9-9e7b-2e159b74c79c}, !- Handle
  {f1bebe1b-919e-4b47-b296-8cbba2f58ed7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.45 | hoo_end + 4.5 ~ 0.425 | hoo_end + 5.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d5509471-f261-4a42-884c-deeebd0d7d05}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day 1,  !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95179742-1c3e-41ea-91e8-b02f3844b490}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day 1,  !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c3069c6-ffc4-46be-97c3-bc457ae22081}, !- Handle
  Schedule Rule 25,                       !- Name
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eed9929a-9779-40e9-a4e5-3171101dcf92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ea66c1a-2675-4731-94a6-2b3947cac9ed}, !- Handle
  D_OfS_All_Misc_Yr Wknd|Hol Day 1,       !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {41fbdbae-b97b-470f-8030-68bc428f3265}, !- Handle
  {0ea66c1a-2675-4731-94a6-2b3947cac9ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3486a3ca-50f2-429c-96c8-1ef0c8d04461}, !- Handle
  autogen Schedule Rule 8 2,              !- Name
  {55af9c94-11c8-4eb4-b10e-ebc0a8a7ae49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da6e8110-dacf-4dda-8716-034a70e168ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {e4b61615-b68b-4677-9713-1c7f76bbee89}, !- Handle
  autogen Schedule Rule 8 1_day_sch 1,    !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6ae2bc79-82a3-486c-b6b4-a3813b390fd8}, !- Handle
  {e4b61615-b68b-4677-9713-1c7f76bbee89}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  {f33dbe5f-0566-4333-943e-c556905f578f}, !- Default Day Schedule Name
  {72fbe26f-c410-43e5-a758-da71e658e26e}, !- Summer Design Day Schedule Name
  {0e911e07-fa3e-4a35-a6a2-5404226656c6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7a1dfce7-80e2-4c08-98ff-7882eb0b5ac3}, !- Handle
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  89.642525000000347,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f33dbe5f-0566-4333-943e-c556905f578f}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72fbe26f-c410-43e5-a758-da71e658e26e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e911e07-fa3e-4a35-a6a2-5404226656c6}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5ac3c35-5f44-45f1-9b66-9dfda16b4000}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76d520bd-0b48-4a2a-b743-f101eaafac25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76d520bd-0b48-4a2a-b743-f101eaafac25}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {7de6926b-6e2b-4e8e-b1fd-2ba38b32dd46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  {a9b9f23a-e0c3-4881-b5d9-3021c4584f65}, !- Default Day Schedule Name
  {30d32c5a-2267-45f1-a8ca-5b2a4890f8db}, !- Summer Design Day Schedule Name
  {d3c25112-0ddf-4e96-b811-80f825aa511e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9b9f23a-e0c3-4881-b5d9-3021c4584f65}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44f28c69-82fd-483a-a3ad-860319e6705c}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30d32c5a-2267-45f1-a8ca-5b2a4890f8db}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8bd429f-31d3-47da-bb9c-5191d2952b75}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3c25112-0ddf-4e96-b811-80f825aa511e}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a547cff-a1d8-4dd7-8256-e6eb64f4fa87}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b8f9235-7aac-46b6-bb7b-71b3d5d82f30}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40b53f4d-63a8-4e56-8479-876839d518fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {40b53f4d-63a8-4e56-8479-876839d518fb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {23144760-5843-4d34-85e9-47172012e4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {fa114b13-1be0-46ce-a028-1c15e9509e01}, !- Handle
  OfS Hall C end_b - Story Ground HVAC On Infiltration, !- Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {552cb9b1-4cf0-424d-bd14-e18efcf91a9f}, !- Handle
  OfS Hall C end_b - Story Ground HVAC Off Infiltration, !- Name
  {458c8d10-d34d-4a9e-a90c-ffd88599572e}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c633d57c-2c93-4ae6-8721-d078f9a61990}, !- Handle
  OfS Hall B end_b - Story Ground HVAC On Infiltration, !- Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bef8dca2-55a2-45ac-8fdc-4ea7ba221393}, !- Handle
  OfS Hall B end_b - Story Ground HVAC Off Infiltration, !- Name
  {acfd8d94-b464-4fdc-98ca-2c7a3c37fb28}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e2433b8-acf2-4eba-a82c-08d064281b94}, !- Handle
  OfS OfficeSmall C  - Story Ground HVAC On Infiltration, !- Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04e6ac18-036b-4d60-934f-087022a985cb}, !- Handle
  OfS OfficeSmall C  - Story Ground HVAC Off Infiltration, !- Name
  {03dcdef5-2cd0-4adf-b89a-f13028837f15}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {993fc9ac-ce5e-4dd5-b227-91be7f4195e2}, !- Handle
  OfS OfficeSmall B  - Story Ground HVAC On Infiltration, !- Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0b431e1-86f7-4152-aff7-636d5041bc0c}, !- Handle
  OfS OfficeSmall B  - Story Ground HVAC Off Infiltration, !- Name
  {8eb9b3e1-4409-4e0d-ac00-89823690ad8e}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8d89e9b-f618-4813-b17c-097d75322237}, !- Handle
  OfS Hall A  - Story Ground HVAC On Infiltration, !- Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4f8c10e-f9fc-4660-b611-daa98e1f16f3}, !- Handle
  OfS Hall A  - Story Ground HVAC Off Infiltration, !- Name
  {a9a86234-68e9-4c14-a2eb-8162d5eae23e}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b7a031c-229e-462e-b962-f49e55efdab0}, !- Handle
  OfS OfficeSmall A  - Story Ground HVAC On Infiltration, !- Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5c2e963-b537-4e65-9b07-02a4038d4f6c}, !- Handle
  OfS OfficeSmall A  - Story Ground HVAC Off Infiltration, !- Name
  {aa71fd2b-654a-4bb6-8d31-c2678f81bf74}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c48691c-2e83-4077-a06d-0d3ec990b1d5}, !- Handle
  OfS OfficeSmall C end_a - Story Ground HVAC On Infiltration, !- Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {212dffa8-a9b2-44b5-b218-bd6e90a1b9f4}, !- Handle
  OfS OfficeSmall C end_a - Story Ground HVAC Off Infiltration, !- Name
  {98e62615-d828-4ee9-94d6-ac791a5ca4be}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d76529c4-3d64-4ea7-a617-b62c9c20b711}, !- Handle
  OfS OfficeSmall B end_a - Story Ground HVAC On Infiltration, !- Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2e93208-7970-47af-b413-dd876441592b}, !- Handle
  OfS OfficeSmall B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4b6c7a2a-66da-445b-80f2-bf9b2eeafe3f}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ee8a34c-f03e-4418-ab2a-c7c822950012}, !- Handle
  OfS Hall A end_b - Story Ground HVAC On Infiltration, !- Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3ad6df9-23e6-4f06-ba97-83b8b0742c3d}, !- Handle
  OfS Hall A end_b - Story Ground HVAC Off Infiltration, !- Name
  {f8c809e3-05b0-4a91-825d-5824a7a1f65b}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b600552e-7004-409f-926b-aed02ad28e99}, !- Handle
  OfS Hall C  - Story Ground HVAC On Infiltration, !- Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4eb1efe4-dbab-4805-9996-7f28b8848e9d}, !- Handle
  OfS Hall C  - Story Ground HVAC Off Infiltration, !- Name
  {0314a2b1-0b3d-4124-aea7-1b36b1cb6a51}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9474afd3-9ba4-4c6d-9178-f239fa5537f2}, !- Handle
  OfS Hall B  - Story Ground HVAC On Infiltration, !- Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d8a01f-ae1b-4ce5-8604-fcc2af3d0de3}, !- Handle
  OfS Hall B  - Story Ground HVAC Off Infiltration, !- Name
  {0d81363d-3793-45b7-87bc-ff06c1bd370b}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {541fa395-a8ab-4f28-8a8c-548f003c1765}, !- Handle
  OfS OfficeSmall A end_a - Story Ground HVAC On Infiltration, !- Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space or SpaceType Name
  {fda4e85f-f421-4681-ac64-e7fdb38c3935}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ed630e2-2945-44c0-9b6e-2cf1a855b9f6}, !- Handle
  OfS OfficeSmall A end_a - Story Ground HVAC Off Infiltration, !- Name
  {a632ed3d-237d-40b5-9117-393c81b30206}, !- Space or SpaceType Name
  {56b5f225-c8bd-4aa0-960f-9a2ba6470b26}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {4028e884-073e-49ba-8d81-50e77d60f6c3}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {f9228a06-80db-4e85-ba05-c8018a118f37}, !- Handle
  Schedule Day 2,                         !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {3bdbbabf-99ba-4f37-9402-a1efd6b2b104}, !- Handle
  Schedule Day 3,                         !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {5537bba1-ec66-4e4c-bb3a-a1d6bbd04c2f}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {bc346cd7-effc-4471-88ef-877a8b322674}, !- Handle
  Schedule Day 5,                         !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {f96e2f48-deb6-4dcc-ab5d-5877054c9f6f}, !- Handle
  Schedule Day 6,                         !- Name
  {df156129-863f-4950-9465-8627fe6171a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9c1d8302-4eff-4e9f-be51-a16033413621}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {084884a8-ca01-4fa1-939e-e4a76bf6b033}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {9c1d8302-4eff-4e9f-be51-a16033413621}; !- Layer 1

