
OS:Version,
  {2721620a-6813-4cd8-8e87-8556d558c7e9}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {837abcea-595e-409e-9dbb-c864e2913702}, !- Handle
  ComStock DOE Ref Pre-1980|SuperMarket,  !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {55f1e1fc-6fc9-4702-a725-724eaebaeda6}, !- Default Construction Set Name
  {a4c1de9c-cec1-4009-9c1e-99c7fc81b767}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SuperMarket;                            !- Standards Building Type

OS:Facility,
  {90fc8dfb-235f-4a44-be23-c46abac404fe}; !- Handle

OS:Site,
  {16ec31e6-dbb5-441e-b8a1-4038f8c127b1}, !- Handle
  Binghamton Broome C_NY_USA,             !- Name
  42.21,                                  !- Latitude {deg}
  -75.98,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  499,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {dd02e9e3-81cc-4ddd-b63f-9d0e794189e0}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2aeed30b-d379-465d-aab8-b92210eed133}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ac0f14bc-8593-42ee-b164-c8eb56707449}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a46e037e-9aa6-4f75-bc3f-481bff3626f7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ffec5db3-4ee2-469d-94ca-7f6acaa8d9bb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5c54bb8d-a3dd-4416-81b5-be3ffc964b82}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a5a64f30-5e78-4490-8ff2-052224b696f2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ad2fb8cf-813e-439a-9f08-4f71e9459512}, !- Handle
  Binghamton Broome C,                    !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725150,                                 !- WMO Number
  42.21,                                  !- Latitude {deg}
  -75.98,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  499,                                    !- Elevation {m}
  /weather/G3600070.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {ba33fc35-20f8-4fd4-91d1-04bf024abe96}, !- Handle
  {837abcea-595e-409e-9dbb-c864e2913702}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  470,                                    !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  FuelOil,                                !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  grocery,                                !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  24,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  40001_52000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G3600070013301,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1965,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G360,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G3600070,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mid-Atlantic,                           !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  26_50pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  FuelOil,                                !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  7.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8,                                      !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  40,                                     !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  2,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  12.75,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  12.75,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_novent,                  !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  71,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  10,                                     !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2005,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2017,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  yes,                                    !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  advanced,                               !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0,                                      !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0,                                      !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0,                                      !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0,                                      !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0,                                      !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0,                                      !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  mercantile_retail_plugload_bpr_some_off_some_on, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.9,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0,                                      !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2007,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2018,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2013,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock DOE Ref 1980-2004,             !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2013,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  mercantile_retail_ltg_bpr_all_off,      !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.15,                                   !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.15,                                   !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2007,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2016,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2010,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock DOE Ref 1980-2004,             !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  pre_1978,                               !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  pre_1978,                               !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  pre_1978,                               !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref Pre-1980,              !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref Pre-1980,              !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref Pre-1980,              !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref Pre-1980,              !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Single - No LowE - Tinted/Reflective - Wood, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G3600070013301,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G3600070,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G36002201,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  New York,                               !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  NY,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Middle Atlantic,                        !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Northeast,                              !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Middle Atlantic,                        !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA Middle Atlantic,               !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_NY_Binghamton.Broome.C.725150_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Binghamton_Edwin_A_Link_Field,          !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  6A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NYISO,                                  !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  127,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  NY&#44 Broome County,                   !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  NY&#44 02201,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR07,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  NYSTc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  79,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Small Urban Northern New York Areas,    !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  NYSTc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  9,                                      !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref 1980-2004,             !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref Pre-1980,              !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2013,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref Pre-1980,              !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {269f673e-9339-4661-bf65-4905ee12cc16}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.00583333333333,                       !- Annual Average Outdoor Air Temperature {C}
  26.96;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {33394da8-a944-4c71-ba31-137229ee6d44}, !- Handle
  Binghamton Broome C Ann Clg .4% Condns DB=>MWB 1, !- Name
  29.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.168;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {726a7637-6410-4bf1-ac1e-9302e7c4a925}, !- Handle
  Binghamton Broome C Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.168;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4bcea235-7e72-4289-8271-bc13045fe68e}, !- Handle
  Binghamton Broome C Ann Htg 99.6% Condns DB 1, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2e77a318-55fa-49f3-8415-b28ca23ff88a}, !- Handle
  Binghamton Broome C August .4% Condns DB=>MCWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.234;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbb0443a-c3b0-48e3-877a-5627ffc98fe9}, !- Handle
  Binghamton Broome C October .4% Condns DB=>MCWB 1, !- Name
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43c902da-842d-4a42-8d7a-38ef470854ab}, !- Handle
  Binghamton Broome C September .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  95472,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {691c57a6-46b1-46be-ab1c-42290a93c4cd}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {ca3a6c9e-9c80-4c9d-82be-9ac69284f678}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {25f5bed6-2eff-4b3f-9dc2-eb4e81db2722}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f2a06681-8ef4-4b93-af32-9d6299deeebe}, !- Default Schedule Set Name
  {e1dcfa58-d480-4e4a-bb0a-6538dbce503f}, !- Group Rendering Name
  {61adbaf4-074a-43a7-9380-c48246bd6d7f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {e1dcfa58-d480-4e4a-bb0a-6538dbce503f}, !- Handle
  SuperMarket Office,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {940c77ac-8b3b-4ded-bf78-6d78a76749d3}, !- Default Schedule Set Name
  {4dbf88e0-0752-4c98-90f5-f73a5976143a}, !- Group Rendering Name
  {688ee02a-e0a0-45c4-847e-d02410832511}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Vestibule;                              !- Standards Space Type

OS:Rendering:Color,
  {4dbf88e0-0752-4c98-90f5-f73a5976143a}, !- Handle
  SuperMarket Vestibule,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bc5f8611-012b-42e0-8c39-0176399d0ef3}, !- Default Schedule Set Name
  {4feb9f86-1e2d-4067-a9aa-2cde4e0cc3cb}, !- Group Rendering Name
  {e706a538-0973-44c4-8970-05c95ebc6b98}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {4feb9f86-1e2d-4067-a9aa-2cde4e0cc3cb}, !- Handle
  SuperMarket Dining,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {be923017-eabe-4f61-beac-c59fb784964c}, !- Default Schedule Set Name
  {83b5bbbd-6b60-43ab-8779-1650ae167855}, !- Group Rendering Name
  {f00bd924-2477-46f3-b45a-0c09a71ad313}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {83b5bbbd-6b60-43ab-8779-1650ae167855}, !- Handle
  SuperMarket Meeting,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a39fb5ce-6f84-4c41-b1dc-1a197e4bff8a}, !- Default Schedule Set Name
  {ee3887ef-35c6-44f7-8dbe-03c9cbc50ab0}, !- Group Rendering Name
  {e02a86e4-570b-476a-b920-ef921e8d11aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {ee3887ef-35c6-44f7-8dbe-03c9cbc50ab0}, !- Handle
  SuperMarket Corridor,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5b5217d1-d345-4334-8f5f-d79ee73f50f9}, !- Default Schedule Set Name
  {ed4b963c-0670-4c9b-973e-5949a7e7f9ab}, !- Group Rendering Name
  {3e058052-2524-405d-88df-894df7b7cceb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ed4b963c-0670-4c9b-973e-5949a7e7f9ab}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8b002cee-d58c-4c42-b275-80a93579d5fd}, !- Default Schedule Set Name
  {bbd34484-c297-4c6b-a18e-c63a33d25b40}, !- Group Rendering Name
  {c70508dd-0572-4d2b-b2bd-15c83e38a3ed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {bbd34484-c297-4c6b-a18e-c63a33d25b40}, !- Handle
  SuperMarket Restroom,                   !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9cbc7ff2-b245-4a54-aaa1-eeed81f9ba92}, !- Default Schedule Set Name
  {c576c3b6-c7fe-4f7d-a56d-a7e37aad01b5}, !- Group Rendering Name
  {a8af69ae-27da-4580-b4bb-93bc5c595db0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Bakery;                                 !- Standards Space Type

OS:Rendering:Color,
  {c576c3b6-c7fe-4f7d-a56d-a7e37aad01b5}, !- Handle
  SuperMarket Bakery,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {24b664de-125b-4440-983f-6e49f225a1e3}, !- Default Schedule Set Name
  {4fbfa3bf-95df-4a9f-b154-26252a37fb80}, !- Group Rendering Name
  {e4bc2213-fe4a-47f6-bda1-c0a5b0cddb48}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Deli;                                   !- Standards Space Type

OS:Rendering:Color,
  {4fbfa3bf-95df-4a9f-b154-26252a37fb80}, !- Handle
  SuperMarket Deli,                       !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {89ff2d41-578c-4a1d-aba2-7061012f2ffc}, !- Default Schedule Set Name
  {0b47351e-55b5-46aa-a992-68b8f4250faa}, !- Group Rendering Name
  {423b5928-67d7-47a5-9396-32999db21120}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:Rendering:Color,
  {0b47351e-55b5-46aa-a992-68b8f4250faa}, !- Handle
  SuperMarket DryStorage,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {115ec4e3-c3e5-4856-a35e-21bf51f2f8c2}, !- Default Schedule Set Name
  {8650141b-90ad-4ef7-ba5d-2946f18c38e8}, !- Group Rendering Name
  {6dc1011c-c829-41af-b097-7090bd8855fd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Produce;                                !- Standards Space Type

OS:Rendering:Color,
  {8650141b-90ad-4ef7-ba5d-2946f18c38e8}, !- Handle
  SuperMarket Produce,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {48fe1c1d-04e6-49be-a50b-4284c88902c1}, !- Default Schedule Set Name
  {0d30841f-3eee-41fa-91d8-90bf08459647}, !- Group Rendering Name
  {96b8f14a-e035-40f9-9749-7cbf418d4689}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Sales;                                  !- Standards Space Type

OS:Rendering:Color,
  {0d30841f-3eee-41fa-91d8-90bf08459647}, !- Handle
  SuperMarket Sales,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Handle
  SuperMarket Sales A end_a - Story ground, !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.2252087069383,                      !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}; !- Thermal Zone Name

OS:Surface,
  {672730c1-f1f9-4701-bd77-ad77f727b5b7}, !- Handle
  SuperMarket Sales A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4765c797-e355-4cde-ae95-256192cffb1e}, !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da83f51-ef70-4102-9b3c-a182b2dee8b6}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {9683c5c4-a578-474e-8db2-6fffb64b2671}, !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d04ad3-1607-41b2-8d28-2020ee98df73}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176ed8ed-43d5-4b58-bfe9-36c50c70b556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00aebc9-6abe-4354-a438-bfbcdec9c0e0}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ce19439-0d37-4589-a99d-22ef5c112df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788079c7-7884-488d-afcf-6ae059190e8b}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {104c3a6c-3ec9-46af-8906-e24769111299}, !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e77f49-fbfa-480a-bcd5-3408094d17d1}, !- Handle
  SuperMarket Sales A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {91184611-555e-45ab-991b-b8634497d29e}, !- Construction Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65d13f87-b660-4acb-905f-906d066d8c47}, !- Zone Air Inlet Port List
  {2bf37671-6fef-4efb-ad5a-535bc7c8c3d5}, !- Zone Air Exhaust Port List
  {b87bd0cd-32ad-426d-80c7-a70fde76ffe8}, !- Zone Air Node Name
  {0f73dec6-aaee-4dad-967e-7c96e383065d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a32b078-85e7-490f-99a3-6a719bae7ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d81b37b-6bda-48db-97c8-247dd291a0d3}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Zone Air Node, !- Name
  {b87bd0cd-32ad-426d-80c7-a70fde76ffe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b87bd0cd-32ad-426d-80c7-a70fde76ffe8}, !- Handle
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Source Object
  11,                                     !- Outlet Port
  {6d81b37b-6bda-48db-97c8-247dd291a0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65d13f87-b660-4acb-905f-906d066d8c47}, !- Handle
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- HVAC Component
  {894092a6-f345-43d7-b9dc-5492d2c05410}; !- Port 1

OS:PortList,
  {2bf37671-6fef-4efb-ad5a-535bc7c8c3d5}, !- Handle
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}; !- HVAC Component

OS:PortList,
  {0f73dec6-aaee-4dad-967e-7c96e383065d}, !- Handle
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- HVAC Component
  {4c908793-3fb9-49bd-9511-2ccb0960ced0}; !- Port 1

OS:Sizing:Zone,
  {d540f42a-dbee-4946-8247-28aa3f80da3f}, !- Handle
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8ddfc484-cbff-4b20-a4f5-1d320a06ebaf}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Zone HVAC Equipment List, !- Name
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ceefa93d-750b-4ce1-901a-55abc5a36c2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Handle
  SuperMarket Sales B end_a - Story ground, !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.2252087069383,                      !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {c99236a3-35f3-44b0-82a3-864038e01dab}; !- Thermal Zone Name

OS:Surface,
  {efabe6f0-f1f7-4fe1-8880-1f5ad1834a89}, !- Handle
  SuperMarket Sales B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7fb72ed4-4958-46d9-8a04-928b9a5e9db5}, !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521275f7-83ab-4aac-971f-077096f87896}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {b2dcbd3a-f388-44c4-b1ce-61ce04cf3915}, !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3573a0-3a5a-4d9b-abea-a53be0a2ef8a}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {842defe4-3f41-44bc-915e-4a76ea99edcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bea06bf-80ad-44e0-b151-3b152a0ca443}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e445e8ca-3cb4-49ac-92f2-e52cfafa47e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176ed8ed-43d5-4b58-bfe9-36c50c70b556}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d04ad3-1607-41b2-8d28-2020ee98df73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe48cb5-9c2d-43ae-8d8a-5841fb7e4d47}, !- Handle
  SuperMarket Sales B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ff966342-d518-42f3-989a-463b5e3c7e0c}, !- Construction Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {367d1f12-684f-4902-a7b5-eac3e4eca036}, !- Zone Air Inlet Port List
  {242f2b83-0af3-42fa-b7b4-671e88122e79}, !- Zone Air Exhaust Port List
  {a060322f-adbb-4f1a-8d42-e545edffc0de}, !- Zone Air Node Name
  {e36ff9d2-6caf-46ae-8ffd-80d1e1f54b9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb0a6230-3d44-405b-a6f3-032f93f3cb07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12ec3730-85bb-47fb-8249-4aa4476c0003}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Zone Air Node, !- Name
  {a060322f-adbb-4f1a-8d42-e545edffc0de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a060322f-adbb-4f1a-8d42-e545edffc0de}, !- Handle
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Source Object
  11,                                     !- Outlet Port
  {12ec3730-85bb-47fb-8249-4aa4476c0003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {367d1f12-684f-4902-a7b5-eac3e4eca036}, !- Handle
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- HVAC Component
  {a6a2dd52-ff4f-48d1-bd20-5b4973f61a74}; !- Port 1

OS:PortList,
  {242f2b83-0af3-42fa-b7b4-671e88122e79}, !- Handle
  {c99236a3-35f3-44b0-82a3-864038e01dab}; !- HVAC Component

OS:PortList,
  {e36ff9d2-6caf-46ae-8ffd-80d1e1f54b9f}, !- Handle
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- HVAC Component
  {72f8b848-21ed-4acc-84a9-135dabe454af}; !- Port 1

OS:Sizing:Zone,
  {a0d8f64a-fa96-49e7-aab2-b43e7f4126f4}, !- Handle
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bccb122e-3605-4fe7-b8b1-3cc17ed65020}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Zone HVAC Equipment List, !- Name
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cd1941f-bb5f-4034-8e70-805106756f74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Handle
  SuperMarket Sales C end_a - Story ground, !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.2252087069383,                      !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {3831f142-3dea-41f4-80e9-7354e9548e02}; !- Thermal Zone Name

OS:Surface,
  {1d1ccea1-5c7d-49db-8568-0483d18af967}, !- Handle
  SuperMarket Sales C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4765c797-e355-4cde-ae95-256192cffb1e}, !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e74d51-f619-432b-b55f-a0f3135514a3}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {82ec870a-0199-4637-ae90-99488879dbdc}, !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81d3db7-7eda-4fdd-8365-df22826e7066}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {64786c9c-32a0-48f8-9023-91c4ddb8f3c0}, !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb41acb6-19a8-477d-a356-d024cef30e92}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d028b2f5-c5a8-4d5f-96c2-35c8620e8b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842defe4-3f41-44bc-915e-4a76ea99edcd}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd3573a0-3a5a-4d9b-abea-a53be0a2ef8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4525d4-78ab-4aab-934e-789d4c6981fa}, !- Handle
  SuperMarket Sales C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {56a37e36-dc76-42f1-b5d2-7c1d396257c1}, !- Construction Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a9c84fb-7fb1-4b28-8d8b-bf59ef11952f}, !- Zone Air Inlet Port List
  {ff3da052-63a1-40e6-aa7d-2fbbd18d6e31}, !- Zone Air Exhaust Port List
  {9576f0d2-d29a-4cb2-a688-81c93348d729}, !- Zone Air Node Name
  {e2cb2ed2-4da7-4f07-a298-edacc30cb000}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74d1add5-9146-49e8-9fa3-358457a10733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a415d4d6-cb46-42db-a962-05149484c573}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Zone Air Node, !- Name
  {9576f0d2-d29a-4cb2-a688-81c93348d729}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9576f0d2-d29a-4cb2-a688-81c93348d729}, !- Handle
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Source Object
  11,                                     !- Outlet Port
  {a415d4d6-cb46-42db-a962-05149484c573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a9c84fb-7fb1-4b28-8d8b-bf59ef11952f}, !- Handle
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- HVAC Component
  {9f420ac4-9661-465e-8760-5f5e52772e7c}; !- Port 1

OS:PortList,
  {ff3da052-63a1-40e6-aa7d-2fbbd18d6e31}, !- Handle
  {3831f142-3dea-41f4-80e9-7354e9548e02}; !- HVAC Component

OS:PortList,
  {e2cb2ed2-4da7-4f07-a298-edacc30cb000}, !- Handle
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- HVAC Component
  {4ca92e35-c08e-47a3-a223-668ead32a617}; !- Port 1

OS:Sizing:Zone,
  {08256bcc-48bf-45e7-8108-fa180d7fe66f}, !- Handle
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d00bf18e-82d4-44f0-8a5e-999c7ba4e0e3}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Zone HVAC Equipment List, !- Name
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {674d8e03-2eb6-4403-901e-68bd0f697fcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Handle
  SuperMarket Sales A  - Story ground,    !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.6532087069383,                      !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}; !- Thermal Zone Name

OS:Surface,
  {2c68444d-7082-4ece-94bd-121aef121ac5}, !- Handle
  SuperMarket Sales A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d4d5ac19-c7b0-4fb2-bd23-3cc884ecda0d}, !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689251, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce19439-0d37-4589-a99d-22ef5c112df0}, !- Handle
  SuperMarket Sales A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00aebc9-6abe-4354-a438-bfbcdec9c0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db96a2d-3118-4dbe-86d5-777cb5194dd1}, !- Handle
  SuperMarket Sales A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb38cc2-9f43-45a4-9f5a-8baf46a1c235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179b10f1-100c-4ecb-8976-faa4e7d33ff0}, !- Handle
  SuperMarket Sales A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e1aafa-15f1-496f-a97d-26767e1f8d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689252, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689252, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689252, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689252, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b670868-4db1-464a-bb95-0e803928d739}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {f092fff0-449a-4d52-82ea-9c5088c0563b}, !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  46.2295043689251, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad7883c-73da-4995-a5d4-ef1a54830d1a}, !- Handle
  SuperMarket Sales A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {de9fb6d4-988a-4da0-a04b-657df4ed0b84}, !- Construction Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Handle
  Zone SuperMarket Sales A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1aae091-bf45-4494-ac5f-f099e89cc1af}, !- Zone Air Inlet Port List
  {1a55103a-fc1d-42b4-8131-62f5d0bf628b}, !- Zone Air Exhaust Port List
  {8cd7034c-8bfd-4467-bb4a-4bfa6af77adf}, !- Zone Air Node Name
  {08a61ce8-3e6b-4a91-a465-ea5a3a356c08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4db4194-58dd-4b59-aa32-b2fb36039599}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85288edf-0f06-4873-a18b-cbf642ffb75c}, !- Handle
  Zone SuperMarket Sales A  - Story ground Zone Air Node, !- Name
  {8cd7034c-8bfd-4467-bb4a-4bfa6af77adf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd7034c-8bfd-4467-bb4a-4bfa6af77adf}, !- Handle
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Source Object
  11,                                     !- Outlet Port
  {85288edf-0f06-4873-a18b-cbf642ffb75c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1aae091-bf45-4494-ac5f-f099e89cc1af}, !- Handle
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- HVAC Component
  {4e849906-6d9e-42ad-a5ac-20b5d413e7c5}; !- Port 1

OS:PortList,
  {1a55103a-fc1d-42b4-8131-62f5d0bf628b}, !- Handle
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}; !- HVAC Component

OS:PortList,
  {08a61ce8-3e6b-4a91-a465-ea5a3a356c08}, !- Handle
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- HVAC Component
  {2dd4a09f-7c4f-4f40-bc03-d73e1d5a949f}; !- Port 1

OS:Sizing:Zone,
  {36b98088-f7d0-4a48-bbde-edde1370b0b9}, !- Handle
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1ffa220b-30b1-4023-b57b-b0b1371eb771}, !- Handle
  Zone SuperMarket Sales A  - Story ground Zone HVAC Equipment List, !- Name
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56d46d6f-0b67-4c51-8899-b96ae5b9bee6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Handle
  SuperMarket Sales B  - Story ground,    !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.6532087069383,                      !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}; !- Thermal Zone Name

OS:Surface,
  {d7424979-3ea1-4ac1-b30e-51d360aa4b98}, !- Handle
  SuperMarket Sales B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {02bc5956-1564-4e9e-8fa4-a086a1c7472c}, !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689251, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e445e8ca-3cb4-49ac-92f2-e52cfafa47e3}, !- Handle
  SuperMarket Sales B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bea06bf-80ad-44e0-b151-3b152a0ca443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48da1895-c848-4b9d-b415-3675070da05f}, !- Handle
  SuperMarket Sales B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34927f26-cd36-4fd6-9d2d-3580dc758aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4a165f-b70f-4b0e-a582-1e09fe91be5d}, !- Handle
  SuperMarket Sales B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae51470a-c9e5-4dad-a08d-386a560ac772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689252, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689252, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689252, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689252, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb38cc2-9f43-45a4-9f5a-8baf46a1c235}, !- Handle
  SuperMarket Sales B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db96a2d-3118-4dbe-86d5-777cb5194dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  46.2295043689251, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb93e18-45cd-49f5-a653-52961bbbc620}, !- Handle
  SuperMarket Sales B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Handle
  Zone SuperMarket Sales B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07a6e6d2-298e-4f01-a5f3-66f0dfed4761}, !- Zone Air Inlet Port List
  {a624025e-387e-4f80-b92c-59cb9b3807d6}, !- Zone Air Exhaust Port List
  {546f2d6a-c5d9-4816-9b7c-42642401e4e2}, !- Zone Air Node Name
  {d277df67-b87b-4a4d-afae-4e4e78207c97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e894937-9569-44e1-8dc9-7f6a64bfabcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b977066e-0372-4a3e-9505-1fd7599b72cd}, !- Handle
  Zone SuperMarket Sales B  - Story ground Zone Air Node, !- Name
  {546f2d6a-c5d9-4816-9b7c-42642401e4e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {546f2d6a-c5d9-4816-9b7c-42642401e4e2}, !- Handle
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Source Object
  11,                                     !- Outlet Port
  {b977066e-0372-4a3e-9505-1fd7599b72cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07a6e6d2-298e-4f01-a5f3-66f0dfed4761}, !- Handle
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- HVAC Component
  {9c3b9dec-8238-4bac-836a-9664aba3e7be}; !- Port 1

OS:PortList,
  {a624025e-387e-4f80-b92c-59cb9b3807d6}, !- Handle
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}; !- HVAC Component

OS:PortList,
  {d277df67-b87b-4a4d-afae-4e4e78207c97}, !- Handle
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- HVAC Component
  {8a2df0b6-90fa-4c7a-ad69-38b065aa4be0}; !- Port 1

OS:Sizing:Zone,
  {21dda9b0-03bb-4a7d-9e40-fda86517cf8b}, !- Handle
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f6a5171c-f35a-45a3-9e35-5cf85a5f13a4}, !- Handle
  Zone SuperMarket Sales B  - Story ground Zone HVAC Equipment List, !- Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a6d13ec-903e-48a9-a9c2-34a3b7a441cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Handle
  SuperMarket Sales C  - Story ground,    !- Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.6532087069383,                      !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {440f2931-b562-4c67-b136-de34d278f2c4}; !- Thermal Zone Name

OS:Surface,
  {efbc6065-9642-4d4f-b457-61262929bef2}, !- Handle
  SuperMarket Sales C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d4d5ac19-c7b0-4fb2-bd23-3cc884ecda0d}, !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689251, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d028b2f5-c5a8-4d5f-96c2-35c8620e8b25}, !- Handle
  SuperMarket Sales C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb41acb6-19a8-477d-a356-d024cef30e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc658d0-9293-4dd7-8980-764deae89489}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {0d3ccf7d-de16-48d0-8185-d4c7f0f9fc02}, !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1a52a0-9e0f-473b-9828-90969ecf4fb7}, !- Handle
  SuperMarket Sales C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1b7fc4-7181-406b-a092-d940299687a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689252, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689252, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689252, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  46.2295043689252, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34927f26-cd36-4fd6-9d2d-3580dc758aa3}, !- Handle
  SuperMarket Sales C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48da1895-c848-4b9d-b415-3675070da05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  46.2295043689251, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  46.2295043689251, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce214fb8-1b22-42b7-beff-5e41a420f531}, !- Handle
  SuperMarket Sales C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5769683f-6c1a-4481-8a61-18749865862f}, !- Construction Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.2295043689251, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  46.2295043689251, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Handle
  Zone SuperMarket Sales C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1fd15dc-3885-445b-bae2-a49b33648403}, !- Zone Air Inlet Port List
  {28816004-0890-4c8a-b29b-5dea7cd642ad}, !- Zone Air Exhaust Port List
  {7fa511e1-0365-4c56-b84e-bd97066f2bca}, !- Zone Air Node Name
  {28c47ab8-9c2c-4602-b9f9-a2be0f071a50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {301b6bd0-cefe-46b6-9740-a27a1323fa46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749a59d5-89ae-438d-b9ca-851527ba2b62}, !- Handle
  Zone SuperMarket Sales C  - Story ground Zone Air Node, !- Name
  {7fa511e1-0365-4c56-b84e-bd97066f2bca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fa511e1-0365-4c56-b84e-bd97066f2bca}, !- Handle
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Source Object
  11,                                     !- Outlet Port
  {749a59d5-89ae-438d-b9ca-851527ba2b62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1fd15dc-3885-445b-bae2-a49b33648403}, !- Handle
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- HVAC Component
  {a5b0ad43-aed0-4c08-9210-530ce9b4d962}; !- Port 1

OS:PortList,
  {28816004-0890-4c8a-b29b-5dea7cd642ad}, !- Handle
  {440f2931-b562-4c67-b136-de34d278f2c4}; !- HVAC Component

OS:PortList,
  {28c47ab8-9c2c-4602-b9f9-a2be0f071a50}, !- Handle
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- HVAC Component
  {3f8ff721-133f-4b69-9656-8d8be140786a}; !- Port 1

OS:Sizing:Zone,
  {1c5d70a8-14dc-452c-aeee-3e2d17ec7306}, !- Handle
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c8c8753e-3a58-4dba-a1ea-3ed7766fd94d}, !- Handle
  Zone SuperMarket Sales C  - Story ground Zone HVAC Equipment List, !- Name
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfb3a76f-df84-401c-a33e-d203521e0875}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Handle
  SuperMarket Office A  - Story ground,   !- Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57629566198689,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}; !- Thermal Zone Name

OS:Surface,
  {3b407705-b267-46fe-bf45-eb8cbaf6c972}, !- Handle
  SuperMarket Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {baf40bfb-9cf7-4f4b-bb0a-ac94e66ac011}, !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0.61941779667297, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0.61941779667297, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e1aafa-15f1-496f-a97d-26767e1f8d66}, !- Handle
  SuperMarket Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179b10f1-100c-4ecb-8976-faa4e7d33ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d181e9-c793-40ab-9138-c3362a47afdb}, !- Handle
  SuperMarket Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747b0a06-f90b-4901-8b57-933b2527188f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27a02b8-b130-4980-85a6-2d83383d5e9a}, !- Handle
  SuperMarket Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8795c93f-8ec4-45fa-bcc9-d5bbe346f566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5410bba-bc2c-4f14-84b5-99a10ddba6e7}, !- Handle
  SuperMarket Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3e94c5b9-32a4-4fbe-88c9-ebd0c3242996}, !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 6.096,          !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0.61941779667297, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9956f0-af38-4cb9-b37a-93f396755ec5}, !- Handle
  SuperMarket Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {16961d48-9065-40ab-9ed9-501c7965d546}, !- Construction Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Handle
  Zone SuperMarket Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ed151cb-c989-4fd1-9409-2296112357dc}, !- Zone Air Inlet Port List
  {aecb8daf-2fa0-4672-a8ea-a935d6784329}, !- Zone Air Exhaust Port List
  {9ce022bf-837b-4710-892d-0a3b77798e57}, !- Zone Air Node Name
  {c501a42f-95fa-4514-9577-cbc868b2f168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {879eabc5-581b-4450-8e2b-ea88c44ddfe4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7654e096-4e22-41d3-8ae1-b3da61a8fe36}, !- Handle
  Zone SuperMarket Office A  - Story ground Zone Air Node, !- Name
  {9ce022bf-837b-4710-892d-0a3b77798e57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ce022bf-837b-4710-892d-0a3b77798e57}, !- Handle
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Source Object
  11,                                     !- Outlet Port
  {7654e096-4e22-41d3-8ae1-b3da61a8fe36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ed151cb-c989-4fd1-9409-2296112357dc}, !- Handle
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- HVAC Component
  {9657fdc5-01f8-4efd-9e6e-9203398131bd}; !- Port 1

OS:PortList,
  {aecb8daf-2fa0-4672-a8ea-a935d6784329}, !- Handle
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}; !- HVAC Component

OS:PortList,
  {c501a42f-95fa-4514-9577-cbc868b2f168}, !- Handle
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- HVAC Component
  {4abbac0e-b5e4-4763-8dc1-8fb2eab2ee8c}; !- Port 1

OS:Sizing:Zone,
  {cca8e1e0-2300-414c-9f75-81168cc6dd17}, !- Handle
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e083539c-f71c-4e55-8b19-e4938bf246fc}, !- Handle
  Zone SuperMarket Office A  - Story ground Zone HVAC Equipment List, !- Name
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54193725-0891-40ab-abe4-11b663734980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Handle
  SuperMarket Office B  - Story ground,   !- Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57629566198689,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}; !- Thermal Zone Name

OS:Surface,
  {40ec6d4e-4b68-4d4b-931b-cb8ec92c934b}, !- Handle
  SuperMarket Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7fd913ae-db6a-4a2b-b1a8-05a6e5917212}, !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 2 {m}
  0.61941779667297, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  0.61941779667297, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae51470a-c9e5-4dad-a08d-386a560ac772}, !- Handle
  SuperMarket Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4a165f-b70f-4b0e-a582-1e09fe91be5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.0812087069382, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cda345-1209-443c-a68b-03f0d84eaeed}, !- Handle
  SuperMarket Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df3c0573-1b64-4055-a573-f00f433c7733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 37.0812087069382, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8532a2-9c36-43a9-a769-4d12565d2a28}, !- Handle
  SuperMarket Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d42c3f-4cea-4222-9f57-c7243411985d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747b0a06-f90b-4901-8b57-933b2527188f}, !- Handle
  SuperMarket Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d181e9-c793-40ab-9138-c3362a47afdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.61941779667297, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.61941779667297, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446a2266-e676-4057-8dbb-0da5ab885d20}, !- Handle
  SuperMarket Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 37.0812087069382, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Handle
  Zone SuperMarket Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5817ec29-ca23-42a2-b38d-eccd492dbdbd}, !- Zone Air Inlet Port List
  {b8fc1743-f1fc-43cf-a37a-b8dce82f2f1d}, !- Zone Air Exhaust Port List
  {d4651a09-0b5a-49fb-8d73-0effdb3aae91}, !- Zone Air Node Name
  {64344bff-0557-49c4-b3c5-bb8ac7e87832}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab7c7c4a-e63e-44a2-87c2-62e9ac58f31c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e116106-44e0-4814-b8cf-085bba7e9583}, !- Handle
  Zone SuperMarket Office B  - Story ground Zone Air Node, !- Name
  {d4651a09-0b5a-49fb-8d73-0effdb3aae91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4651a09-0b5a-49fb-8d73-0effdb3aae91}, !- Handle
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Source Object
  11,                                     !- Outlet Port
  {9e116106-44e0-4814-b8cf-085bba7e9583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5817ec29-ca23-42a2-b38d-eccd492dbdbd}, !- Handle
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- HVAC Component
  {faa3421f-e1fb-46b5-925d-5c96b3c0fb07}; !- Port 1

OS:PortList,
  {b8fc1743-f1fc-43cf-a37a-b8dce82f2f1d}, !- Handle
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}; !- HVAC Component

OS:PortList,
  {64344bff-0557-49c4-b3c5-bb8ac7e87832}, !- Handle
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- HVAC Component
  {874752c9-c28d-472b-9457-abd82f7e3892}; !- Port 1

OS:Sizing:Zone,
  {cef50eb0-4709-41bd-b55a-43cf1b254d58}, !- Handle
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0c0ecd17-61a1-4ffd-aac9-0280d670e885}, !- Handle
  Zone SuperMarket Office B  - Story ground Zone HVAC Equipment List, !- Name
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67400f94-fe35-481c-8a61-c498bd3adfd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Handle
  SuperMarket Office C  - Story ground,   !- Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.57629566198689,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {9650e966-b9ee-418e-b040-9d71ac166a5d}; !- Thermal Zone Name

OS:Surface,
  {9411a443-9f0c-4fc7-9943-dedaa192b363}, !- Handle
  SuperMarket Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {baf40bfb-9cf7-4f4b-bb0a-ac94e66ac011}, !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0.61941779667297, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  0.61941779667297, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1b7fc4-7181-406b-a092-d940299687a1}, !- Handle
  SuperMarket Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1a52a0-9e0f-473b-9828-90969ecf4fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c3ea11-f8d7-4270-851a-3e484bec40fb}, !- Handle
  SuperMarket Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {91ca5973-3f9f-41a9-98e8-a9c1e5ab658f}, !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  0.61941779667297, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6138f122-df5f-4f85-af6a-fad142a0d959}, !- Handle
  SuperMarket Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf3a38d-3919-46a7-9e09-889dd343fbcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3c0573-1b64-4055-a573-f00f433c7733}, !- Handle
  SuperMarket Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05cda345-1209-443c-a68b-03f0d84eaeed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 6.096,         !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.61941779667297, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.61941779667297, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fed16c1-227e-4d0d-8848-53c969f448f2}, !- Handle
  SuperMarket Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {975d4057-6827-4617-aafa-005653dcd5ec}, !- Construction Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.61941779667297, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.61941779667297, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Handle
  Zone SuperMarket Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded6897b-bf25-4713-b429-59daa6d380d2}, !- Zone Air Inlet Port List
  {fa2c04e5-8887-4fe4-968e-d69bcbdf1047}, !- Zone Air Exhaust Port List
  {3b0c75cf-111c-4ed6-9e1b-8ce9b03be9ce}, !- Zone Air Node Name
  {df35b999-73c9-4c7d-96cd-182ab071bd54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7065d462-45d2-4d66-b9b9-45f2a74afbea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9cf0b3c-8412-476c-a5df-219a0a900b5a}, !- Handle
  Zone SuperMarket Office C  - Story ground Zone Air Node, !- Name
  {3b0c75cf-111c-4ed6-9e1b-8ce9b03be9ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b0c75cf-111c-4ed6-9e1b-8ce9b03be9ce}, !- Handle
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Source Object
  11,                                     !- Outlet Port
  {f9cf0b3c-8412-476c-a5df-219a0a900b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded6897b-bf25-4713-b429-59daa6d380d2}, !- Handle
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- HVAC Component
  {b4a752a7-073c-43a8-b70a-b2d06f245816}; !- Port 1

OS:PortList,
  {fa2c04e5-8887-4fe4-968e-d69bcbdf1047}, !- Handle
  {9650e966-b9ee-418e-b040-9d71ac166a5d}; !- HVAC Component

OS:PortList,
  {df35b999-73c9-4c7d-96cd-182ab071bd54}, !- Handle
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- HVAC Component
  {969ec03a-d14d-46ed-80ae-c5e1aa98c301}; !- Port 1

OS:Sizing:Zone,
  {5bcc8c23-8d5c-41d8-9852-61cdbf546aef}, !- Handle
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fe3b6935-8386-411f-8508-44de5a050420}, !- Handle
  Zone SuperMarket Office C  - Story ground Zone HVAC Equipment List, !- Name
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1fcb069-a2b6-4003-bc70-799400ddad76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Handle
  SuperMarket Vestibule A  - Story ground, !- Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.19571345865986,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}; !- Thermal Zone Name

OS:Surface,
  {8ff9a530-8395-4ca1-a523-1a5edd33204f}, !- Handle
  SuperMarket Vestibule A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {baf40bfb-9cf7-4f4b-bb0a-ac94e66ac011}, !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8795c93f-8ec4-45fa-bcc9-d5bbe346f566}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27a02b8-b130-4980-85a6-2d83383d5e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786b1311-9cb8-4077-95da-380d2196b78d}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f19a2be4-58cb-470d-aa64-a3eba7b3ab1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1f1593-a46b-482b-bb25-7d0e0f98161d}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79671266-b0c6-454b-89c8-dd4a4a77f02c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047b80ca-ae5f-4eec-90ed-8c79defd955b}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4146c340-d5ae-458b-afa7-f16fea374c4d}, !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633f3da2-b93f-4eec-a36c-dfb86b10cf64}, !- Handle
  SuperMarket Vestibule A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {51fef9a2-6760-4628-a76a-ac7c3926dc3c}, !- Construction Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7f604d3-5050-4542-9725-89dc6cb4c976}, !- Zone Air Inlet Port List
  {2839c63d-a27b-4357-9dfb-f961c52c4b25}, !- Zone Air Exhaust Port List
  {2a60041e-de2f-4f28-b858-eb44d9847e2e}, !- Zone Air Node Name
  {0695a020-ca80-4d63-ac5f-ae6aa1032c2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ccb45845-9d62-48f8-999a-cc75641516dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfbac3a9-75e3-4f04-8e71-c40c7685c923}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Zone Air Node, !- Name
  {2a60041e-de2f-4f28-b858-eb44d9847e2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a60041e-de2f-4f28-b858-eb44d9847e2e}, !- Handle
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- Source Object
  11,                                     !- Outlet Port
  {dfbac3a9-75e3-4f04-8e71-c40c7685c923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7f604d3-5050-4542-9725-89dc6cb4c976}, !- Handle
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- HVAC Component
  {210c5ee4-ae02-49f9-9c03-e5cb490bd10e}; !- Port 1

OS:PortList,
  {2839c63d-a27b-4357-9dfb-f961c52c4b25}, !- Handle
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- HVAC Component
  {b81ec7d6-f62a-4183-9432-24e0def7f82d}; !- Port 1

OS:PortList,
  {0695a020-ca80-4d63-ac5f-ae6aa1032c2f}, !- Handle
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}; !- HVAC Component

OS:Sizing:Zone,
  {dbcd9b81-0e5f-485f-a909-c284739a1900}, !- Handle
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b80e957f-3504-4283-9aa3-0a619f66a5b0}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Zone HVAC Equipment List, !- Name
  {9e462ee2-6119-4156-84ac-b7c54c5b3ce7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30445b59-d369-4c7a-93a0-af0bb7346a24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Handle
  SuperMarket Vestibule B  - Story ground, !- Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.19571345865986,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {51c0becc-7dec-4649-a511-6bb1b80b671e}; !- Thermal Zone Name

OS:Surface,
  {6ac05123-c0a0-49f0-8f6d-455b0a4fcd3b}, !- Handle
  SuperMarket Vestibule B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7fd913ae-db6a-4a2b-b1a8-05a6e5917212}, !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d42c3f-4cea-4222-9f57-c7243411985d}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8532a2-9c36-43a9-a769-4d12565d2a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {151cfc6a-4f45-49a4-af3a-8cdc84363a1f}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb422b2-dedd-4318-8cc1-6cc2dbe1b7e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4fa693-f81a-458f-9346-8ab7a816c006}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80948e87-30a2-40f9-ad00-10e904b05855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19a2be4-58cb-470d-aa64-a3eba7b3ab1d}, !- Handle
  SuperMarket Vestibule B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786b1311-9cb8-4077-95da-380d2196b78d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0083da27-b2c2-42f5-8d96-1f2522eb78c0}, !- Handle
  SuperMarket Vestibule B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d432da8d-a6ac-48e7-8d79-fdac72d6b528}, !- Zone Air Inlet Port List
  {8ef19af2-15a8-45e3-8b74-894c1dd6365f}, !- Zone Air Exhaust Port List
  {c9a00d5c-4b8e-42d8-82bb-57a8e3807315}, !- Zone Air Node Name
  {f207f665-74cb-4b2d-926e-73d89e11ac75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b28a3789-e203-422a-b75d-8d493e99d334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd64e519-558c-4e1d-b6bb-a00415f5d6a4}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Zone Air Node, !- Name
  {c9a00d5c-4b8e-42d8-82bb-57a8e3807315}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9a00d5c-4b8e-42d8-82bb-57a8e3807315}, !- Handle
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- Source Object
  11,                                     !- Outlet Port
  {bd64e519-558c-4e1d-b6bb-a00415f5d6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d432da8d-a6ac-48e7-8d79-fdac72d6b528}, !- Handle
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- HVAC Component
  {6c588256-74cb-461c-b2f3-500441841eea}; !- Port 1

OS:PortList,
  {8ef19af2-15a8-45e3-8b74-894c1dd6365f}, !- Handle
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- HVAC Component
  {f78b49cc-2b01-4baf-834f-5d28ee1dbb00}; !- Port 1

OS:PortList,
  {f207f665-74cb-4b2d-926e-73d89e11ac75}, !- Handle
  {51c0becc-7dec-4649-a511-6bb1b80b671e}; !- HVAC Component

OS:Sizing:Zone,
  {4980bcfd-c688-4bed-b841-cfe4c014305b}, !- Handle
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3e8b8b50-900f-4ccf-8547-67663b44f2c4}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Zone HVAC Equipment List, !- Name
  {51c0becc-7dec-4649-a511-6bb1b80b671e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47a57d6d-5bcd-44e6-a99c-570cf52b5f70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Handle
  SuperMarket Vestibule C  - Story ground, !- Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.19571345865986,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}; !- Thermal Zone Name

OS:Surface,
  {988a0846-3748-4ffa-87e8-a32fe857213e}, !- Handle
  SuperMarket Vestibule C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {baf40bfb-9cf7-4f4b-bb0a-ac94e66ac011}, !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf3a38d-3919-46a7-9e09-889dd343fbcc}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6138f122-df5f-4f85-af6a-fad142a0d959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc02919-7365-4a5a-b750-5bad6fa57515}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {1eab73cb-92b9-4005-8b68-5566aaefa6f8}, !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942a202c-22b5-4af6-859f-e7a476b8fb5b}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41db3eaf-0d08-4b3a-85c6-174a0cfb6d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb422b2-dedd-4318-8cc1-6cc2dbe1b7e4}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {151cfc6a-4f45-49a4-af3a-8cdc84363a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619417796672967, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619417796672967, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a00a5a-452e-4024-8027-61103e6f18eb}, !- Handle
  SuperMarket Vestibule C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9a2a4ada-85ed-4dff-819c-7e1fc1bc08aa}, !- Construction Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619417796672967, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.619417796672967, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e176b4e-dd7a-456e-b29d-965bcae1e11c}, !- Zone Air Inlet Port List
  {3d99681b-3c06-4f12-97dd-aca2400a61c2}, !- Zone Air Exhaust Port List
  {7c8489f7-45a8-408d-bef4-fb5042c9825a}, !- Zone Air Node Name
  {26a4f83e-32e5-4da0-8f89-25554211c7f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6ce7732-c27e-40e1-87da-b2ced1990137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20a32295-44e7-4ed3-b973-bc0185fe35f4}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Zone Air Node, !- Name
  {7c8489f7-45a8-408d-bef4-fb5042c9825a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8489f7-45a8-408d-bef4-fb5042c9825a}, !- Handle
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- Source Object
  11,                                     !- Outlet Port
  {20a32295-44e7-4ed3-b973-bc0185fe35f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e176b4e-dd7a-456e-b29d-965bcae1e11c}, !- Handle
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- HVAC Component
  {4ad85d5f-dcde-479d-bc6e-615069b4bbe9}; !- Port 1

OS:PortList,
  {3d99681b-3c06-4f12-97dd-aca2400a61c2}, !- Handle
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- HVAC Component
  {026e67fa-c3c0-4aa4-8fff-b87caf969c44}; !- Port 1

OS:PortList,
  {26a4f83e-32e5-4da0-8f89-25554211c7f2}, !- Handle
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}; !- HVAC Component

OS:Sizing:Zone,
  {f5c5c3d4-f2e0-4991-a316-e1cce7402ff4}, !- Handle
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99b001a9-2aed-45a2-af71-6b7861aceccb}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Zone HVAC Equipment List, !- Name
  {1b27e2af-1c0a-49a5-b8d5-4f4a1ba44b84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74c86032-61b2-4dfa-9d5f-fb809d0dc491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Handle
  SuperMarket Dining A  - Story ground,   !- Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.81513125533283,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}; !- Thermal Zone Name

OS:Surface,
  {31f0f303-e02d-4bb1-8053-2dba3e79bd96}, !- Handle
  SuperMarket Dining A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8897dc93-55f9-430b-b387-ed1bced43529}, !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79671266-b0c6-454b-89c8-dd4a4a77f02c}, !- Handle
  SuperMarket Dining A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1f1593-a46b-482b-bb25-7d0e0f98161d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {328cbab4-fe3b-45f5-a16b-6ded773b1883}, !- Handle
  SuperMarket Dining A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed17d1a-2a5b-4c04-9492-3ff54ba789f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d40fb6-4de4-4424-bfc5-6f1767cda49c}, !- Handle
  SuperMarket Dining A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7495de5a-36d6-403a-b7fb-cef4f101c1e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a100a09-7ad5-4dd4-bc09-b204b2523b68}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {43a094ce-ba27-4dcd-8cd6-9a48c15a91ef}, !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9038473-aabb-4f29-a4ce-e8da487ace23}, !- Handle
  SuperMarket Dining A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {8c9ba8b1-9831-48cc-aca1-f90673b2b517}, !- Construction Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Handle
  Zone SuperMarket Dining A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e93df08a-def6-4c87-8021-da3708c79e5c}, !- Zone Air Inlet Port List
  {97f33466-8509-480a-b537-13a0735f60e3}, !- Zone Air Exhaust Port List
  {018b8d84-6284-49ab-a327-6b42b5777c3a}, !- Zone Air Node Name
  {de5f111d-a2ac-42c2-95b8-4c7a5f4ab91a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70316488-4125-4906-84a0-e685eafc2656}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49cbbbd4-1115-4194-bba6-1330daaec22a}, !- Handle
  Zone SuperMarket Dining A  - Story ground Zone Air Node, !- Name
  {018b8d84-6284-49ab-a327-6b42b5777c3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {018b8d84-6284-49ab-a327-6b42b5777c3a}, !- Handle
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Source Object
  11,                                     !- Outlet Port
  {49cbbbd4-1115-4194-bba6-1330daaec22a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e93df08a-def6-4c87-8021-da3708c79e5c}, !- Handle
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- HVAC Component
  {3ce6805b-d34b-4038-a546-b198350bdd5e}; !- Port 1

OS:PortList,
  {97f33466-8509-480a-b537-13a0735f60e3}, !- Handle
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}; !- HVAC Component

OS:PortList,
  {de5f111d-a2ac-42c2-95b8-4c7a5f4ab91a}, !- Handle
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- HVAC Component
  {906a5bf8-d7dd-4b96-92c4-dd82947a0fcf}; !- Port 1

OS:Sizing:Zone,
  {d5fa8ae0-019e-46eb-919a-71ddc5a8f333}, !- Handle
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d2c46a07-7b50-4b5e-b9e1-23441faa0d7c}, !- Handle
  Zone SuperMarket Dining A  - Story ground Zone HVAC Equipment List, !- Name
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87946d1d-f7b1-4517-980e-50fd3dd35666}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Handle
  SuperMarket Dining B  - Story ground,   !- Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.81513125533283,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}; !- Thermal Zone Name

OS:Surface,
  {e38170bf-0903-4a46-af44-54ba5eca0856}, !- Handle
  SuperMarket Dining B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e5b1bfd4-7186-455d-a43f-9108c65b0550}, !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80948e87-30a2-40f9-ad00-10e904b05855}, !- Handle
  SuperMarket Dining B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4fa693-f81a-458f-9346-8ab7a816c006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f7b05b-0852-40d4-923f-b245a17212ce}, !- Handle
  SuperMarket Dining B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef6820f-4f3b-4c8f-82f6-e2f6652e08f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2983e2a-9a52-4f99-8a62-94c927a5fb4b}, !- Handle
  SuperMarket Dining B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f950eb59-5f95-4fe3-a9ac-b456d4975342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed17d1a-2a5b-4c04-9492-3ff54ba789f1}, !- Handle
  SuperMarket Dining B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {328cbab4-fe3b-45f5-a16b-6ded773b1883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d227db-55a2-494f-99ce-73e17be0e5ee}, !- Handle
  SuperMarket Dining B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Handle
  Zone SuperMarket Dining B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19538ba4-1f97-437e-8a6f-f7543376026e}, !- Zone Air Inlet Port List
  {8d1b54c9-580f-46f3-ac3a-84d86b977b42}, !- Zone Air Exhaust Port List
  {e4fb2121-4de3-462e-8a0c-c9a22d6b50fc}, !- Zone Air Node Name
  {284d2031-b3bb-44e6-bcb4-eeee013da13e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d913b51a-4adc-4302-8944-638350f81333}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {302bbc82-87cc-4ca5-858b-39231bea1894}, !- Handle
  Zone SuperMarket Dining B  - Story ground Zone Air Node, !- Name
  {e4fb2121-4de3-462e-8a0c-c9a22d6b50fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4fb2121-4de3-462e-8a0c-c9a22d6b50fc}, !- Handle
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Source Object
  11,                                     !- Outlet Port
  {302bbc82-87cc-4ca5-858b-39231bea1894}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19538ba4-1f97-437e-8a6f-f7543376026e}, !- Handle
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- HVAC Component
  {b336fe5c-e0c5-4dd2-b647-844d60cf6f89}; !- Port 1

OS:PortList,
  {8d1b54c9-580f-46f3-ac3a-84d86b977b42}, !- Handle
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}; !- HVAC Component

OS:PortList,
  {284d2031-b3bb-44e6-bcb4-eeee013da13e}, !- Handle
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- HVAC Component
  {c9126949-7938-4b9a-b182-819a66075643}; !- Port 1

OS:Sizing:Zone,
  {961354ea-be81-4e88-8170-34d22f662a90}, !- Handle
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2755cbfb-cdb8-42fc-bec1-09d22d92888f}, !- Handle
  Zone SuperMarket Dining B  - Story ground Zone HVAC Equipment List, !- Name
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9056a8a9-a2d4-4c4b-af7d-1f5ee3ef8af9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Handle
  SuperMarket Dining C  - Story ground,   !- Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.81513125533283,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {e9916900-bd07-488e-bd32-f3a4310fe847}; !- Thermal Zone Name

OS:Surface,
  {e3ce8dcc-3bf4-47f7-810a-30e9d2a83046}, !- Handle
  SuperMarket Dining C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8897dc93-55f9-430b-b387-ed1bced43529}, !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41db3eaf-0d08-4b3a-85c6-174a0cfb6d0d}, !- Handle
  SuperMarket Dining C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {942a202c-22b5-4af6-859f-e7a476b8fb5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f1297f-473c-490a-a176-c0cc741aabd5}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c7c02f29-1f5a-4823-8eae-2a743d561148}, !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0cac4cd-e848-4d8e-959a-7039509a0993}, !- Handle
  SuperMarket Dining C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0572e92b-d45d-4e2e-ac85-54f6ef3dd62e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef6820f-4f3b-4c8f-82f6-e2f6652e08f0}, !- Handle
  SuperMarket Dining C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f7b05b-0852-40d4-923f-b245a17212ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e0ac62-6d87-4997-88ab-7bde04d6545a}, !- Handle
  SuperMarket Dining C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {cca847b3-d6d9-4cd1-b576-9843f935c99f}, !- Construction Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Handle
  Zone SuperMarket Dining C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56fa114c-06ad-42a2-9461-a83373c4f047}, !- Zone Air Inlet Port List
  {52ed77a2-b348-4775-8110-dd2b052d14d3}, !- Zone Air Exhaust Port List
  {6020bc51-0495-4dc5-a886-4efc18a696b7}, !- Zone Air Node Name
  {79dbca46-2b6b-44fb-b55d-d9075380293a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d19421be-2b70-472a-b220-9307f44ed864}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44ceaf81-281c-4fa9-b85e-081fee7c2cbf}, !- Handle
  Zone SuperMarket Dining C  - Story ground Zone Air Node, !- Name
  {6020bc51-0495-4dc5-a886-4efc18a696b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6020bc51-0495-4dc5-a886-4efc18a696b7}, !- Handle
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Source Object
  11,                                     !- Outlet Port
  {44ceaf81-281c-4fa9-b85e-081fee7c2cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56fa114c-06ad-42a2-9461-a83373c4f047}, !- Handle
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- HVAC Component
  {e9a8dbc8-8de7-422d-9ac8-9b7f486bc512}; !- Port 1

OS:PortList,
  {52ed77a2-b348-4775-8110-dd2b052d14d3}, !- Handle
  {e9916900-bd07-488e-bd32-f3a4310fe847}; !- HVAC Component

OS:PortList,
  {79dbca46-2b6b-44fb-b55d-d9075380293a}, !- Handle
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- HVAC Component
  {05645297-a167-4721-9c52-37b1aeebbe8b}; !- Port 1

OS:Sizing:Zone,
  {138eb14a-fbb5-48d8-86ae-04f329eca477}, !- Handle
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {84295a82-bf56-4ede-9267-4e121b60783a}, !- Handle
  Zone SuperMarket Dining C  - Story ground Zone HVAC Equipment List, !- Name
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb127915-1b49-4ffb-ac09-36bbcb55da34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Handle
  SuperMarket Meeting A  - Story ground,  !- Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.84133088862686,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}; !- Thermal Zone Name

OS:Surface,
  {ecf6b85e-9848-4ac8-82db-ef4f6c5011cc}, !- Handle
  SuperMarket Meeting A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8897dc93-55f9-430b-b387-ed1bced43529}, !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7495de5a-36d6-403a-b7fb-cef4f101c1e3}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d40fb6-4de4-4424-bfc5-6f1767cda49c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4875956f-03b3-48fb-85a1-d1433c924f32}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31805b31-629b-4a86-bfd1-2f8856b6001c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d47186c-8102-451a-a4d5-cd9d6d169eeb}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca8e6b7f-c09c-417a-84e4-692219b3fca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6495481-50d1-43ee-b254-80ccf1aac9ec}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {600d2669-a43e-4b32-a3db-27232b65321b}, !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4e8c41-8234-48ef-8c4e-40bac89d038d}, !- Handle
  SuperMarket Meeting A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {675b78fe-2148-497c-a61f-8b7b124f819f}, !- Construction Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deecfd06-19ec-4382-b1a0-97990d41d811}, !- Zone Air Inlet Port List
  {6e5d29be-a5f6-430e-a5cc-167172f8f295}, !- Zone Air Exhaust Port List
  {bf71fb19-b0a6-4670-b73d-279d71c83437}, !- Zone Air Node Name
  {dbe4509d-5f24-4b9b-a47e-fee1d216f370}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d143a61f-de17-4bc6-b104-5759540e37a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {210087aa-735b-4fb7-80f2-90ce821a78fb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Zone Air Node, !- Name
  {bf71fb19-b0a6-4670-b73d-279d71c83437}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf71fb19-b0a6-4670-b73d-279d71c83437}, !- Handle
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Source Object
  11,                                     !- Outlet Port
  {210087aa-735b-4fb7-80f2-90ce821a78fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deecfd06-19ec-4382-b1a0-97990d41d811}, !- Handle
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- HVAC Component
  {49feefa9-1074-4504-8b86-e9035f85b7df}; !- Port 1

OS:PortList,
  {6e5d29be-a5f6-430e-a5cc-167172f8f295}, !- Handle
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}; !- HVAC Component

OS:PortList,
  {dbe4509d-5f24-4b9b-a47e-fee1d216f370}, !- Handle
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- HVAC Component
  {2ec4c4f3-8e86-4691-b94d-3582fc2bcc64}; !- Port 1

OS:Sizing:Zone,
  {c9743fbc-e189-4b7f-a3ca-fdb8627b06d0}, !- Handle
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ed06ffb2-0781-4cbe-a97c-59ac7ffc811d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Zone HVAC Equipment List, !- Name
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfa557da-00b3-4a42-91fe-bd2b524fe175}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Handle
  SuperMarket Meeting B  - Story ground,  !- Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.84133088862686,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}; !- Thermal Zone Name

OS:Surface,
  {b7d68c1d-4de1-48a5-b6d6-9139d9d2ea35}, !- Handle
  SuperMarket Meeting B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e5b1bfd4-7186-455d-a43f-9108c65b0550}, !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f950eb59-5f95-4fe3-a9ac-b456d4975342}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2983e2a-9a52-4f99-8a62-94c927a5fb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f1f875-b741-475d-8eeb-2939517c1e0f}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c26d75c-6fc3-4c4a-8b03-440886c54990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06d28d5-9e49-4518-806f-0469e0b74ea9}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680559cd-f37a-47bd-88f7-6a24e6c7944d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31805b31-629b-4a86-bfd1-2f8856b6001c}, !- Handle
  SuperMarket Meeting B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4875956f-03b3-48fb-85a1-d1433c924f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a2059bd-dd5e-42ae-86cd-a210c1523a6e}, !- Handle
  SuperMarket Meeting B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Handle
  Zone SuperMarket Meeting B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61649081-e338-4e4f-8b39-becc78840018}, !- Zone Air Inlet Port List
  {6c7788c6-f20e-43c4-8765-7a2240801bf5}, !- Zone Air Exhaust Port List
  {93c7213b-d28b-4dd8-b361-cf9d37e3d55e}, !- Zone Air Node Name
  {f7d426d8-7460-4194-adb7-b1872e1525f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66ba7ce0-77c4-48cb-b325-cdcfc5e6aaca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eb2a97c-679e-460a-baf4-aa501ab7f442}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Zone Air Node, !- Name
  {93c7213b-d28b-4dd8-b361-cf9d37e3d55e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93c7213b-d28b-4dd8-b361-cf9d37e3d55e}, !- Handle
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Source Object
  11,                                     !- Outlet Port
  {7eb2a97c-679e-460a-baf4-aa501ab7f442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61649081-e338-4e4f-8b39-becc78840018}, !- Handle
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- HVAC Component
  {170f9b71-248f-4252-9b9f-cf4f695bc378}; !- Port 1

OS:PortList,
  {6c7788c6-f20e-43c4-8765-7a2240801bf5}, !- Handle
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}; !- HVAC Component

OS:PortList,
  {f7d426d8-7460-4194-adb7-b1872e1525f4}, !- Handle
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- HVAC Component
  {cf7f84a6-928d-44de-b68f-da470ccf7397}; !- Port 1

OS:Sizing:Zone,
  {c9a73481-41d8-4f57-bebc-2fa397feb906}, !- Handle
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cbd342ef-1149-4148-b860-5bc59e5027c2}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Zone HVAC Equipment List, !- Name
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa506679-835c-4d63-a024-9ebffc56965a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Handle
  SuperMarket Meeting C  - Story ground,  !- Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.84133088862686,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}; !- Thermal Zone Name

OS:Surface,
  {5a2e4e79-c876-42f2-a619-20bd25c360a2}, !- Handle
  SuperMarket Meeting C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {8897dc93-55f9-430b-b387-ed1bced43529}, !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0572e92b-d45d-4e2e-ac85-54f6ef3dd62e}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0cac4cd-e848-4d8e-959a-7039509a0993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bb2a58-f9de-4dc0-bb3b-25c3a20a8dff}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c45c1374-f160-4497-be16-184a18e0f991}, !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27de167f-2ee9-48b8-9334-b7e224cee0d5}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d080cda4-0626-4bb3-8acb-6bbd1587e8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.02619963329403, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c26d75c-6fc3-4c4a-8b03-440886c54990}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f1f875-b741-475d-8eeb-2939517c1e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.02619963329403, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.02619963329403, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e55ec7-9ff7-4e56-95d3-4c7a7f8ef8e0}, !- Handle
  SuperMarket Meeting C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {0bd2589a-2b55-4605-8c8a-8ecfb30da7d6}, !- Construction Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02619963329403, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.02619963329403, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Handle
  Zone SuperMarket Meeting C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d22e069a-5498-416b-8809-f56d4dcb07de}, !- Zone Air Inlet Port List
  {cdc65fe2-58e4-4cdc-bed8-bb95a4ea3850}, !- Zone Air Exhaust Port List
  {fb7a8fa3-59ed-4e43-83b4-4c6cbbfc01cb}, !- Zone Air Node Name
  {5ae06824-8742-432c-97c4-f17cb78a7a4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f84fa55-1719-4f09-b717-7e34b6a577de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ed1df37-3dc6-422a-9d1a-8b651e209086}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Zone Air Node, !- Name
  {fb7a8fa3-59ed-4e43-83b4-4c6cbbfc01cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb7a8fa3-59ed-4e43-83b4-4c6cbbfc01cb}, !- Handle
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Source Object
  11,                                     !- Outlet Port
  {4ed1df37-3dc6-422a-9d1a-8b651e209086}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d22e069a-5498-416b-8809-f56d4dcb07de}, !- Handle
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- HVAC Component
  {8db3be1d-ffa6-4f6d-b255-e4de38cb605e}; !- Port 1

OS:PortList,
  {cdc65fe2-58e4-4cdc-bed8-bb95a4ea3850}, !- Handle
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}; !- HVAC Component

OS:PortList,
  {5ae06824-8742-432c-97c4-f17cb78a7a4b}, !- Handle
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- HVAC Component
  {23d1c3f8-86d7-4762-a8fd-507aa67aaa2a}; !- Port 1

OS:Sizing:Zone,
  {246ebdf6-f0a5-4838-9ad7-14eb0616e4ed}, !- Handle
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {07d2dc4b-8ded-404c-a105-0c2d27d3a068}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Zone HVAC Equipment List, !- Name
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ce07b25-d068-4405-9be8-896228a31b51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Handle
  SuperMarket Corridor A  - Story ground, !- Name
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86753052192089,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {7a6facc8-0fa9-4667-b862-50189c85faf4}; !- Thermal Zone Name

OS:Surface,
  {06de504c-5972-4df2-8d91-5ba1978bccdc}, !- Handle
  SuperMarket Corridor A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {41c907e9-834d-4336-828d-5a9e9b0c9859}, !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8e6b7f-c09c-417a-84e4-692219b3fca9}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d47186c-8102-451a-a4d5-cd9d6d169eeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0beaef7-633a-44c7-9c1c-b853f1bd0239}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2785cd67-0870-443e-ad6c-74ddf3d49815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7304210c-5c6c-4e47-91c3-90dcb2d4aff6}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f9a3f56-bfe8-4607-a2b7-a67ff5ec08a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12f619f-648c-4b67-b5f5-3ccddc29fab0}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {812f43ab-9859-4c31-8697-8123dc16ff80}, !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d878275-fca7-4deb-aa7b-adb0755ea77f}, !- Handle
  SuperMarket Corridor A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d423cefa-3635-41dd-972e-4c4f7d2153d9}, !- Construction Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Handle
  Zone SuperMarket Corridor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f75abd3-999a-4d08-95ad-fa2c778b7a15}, !- Zone Air Inlet Port List
  {542cb398-8a69-40d8-bcff-5b77faa290e3}, !- Zone Air Exhaust Port List
  {c556c5fd-e726-4fd4-b913-973b98aa819e}, !- Zone Air Node Name
  {d0af0e5a-7404-415b-aced-f1c75bd28b4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cf0b539-b33c-475b-90d5-2b4e6388df18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54ffe56e-38bc-4ff2-8e44-b041ae89d06e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Zone Air Node, !- Name
  {c556c5fd-e726-4fd4-b913-973b98aa819e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c556c5fd-e726-4fd4-b913-973b98aa819e}, !- Handle
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Source Object
  11,                                     !- Outlet Port
  {54ffe56e-38bc-4ff2-8e44-b041ae89d06e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f75abd3-999a-4d08-95ad-fa2c778b7a15}, !- Handle
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- HVAC Component
  {4de6ee66-7646-4e47-929b-dcfb7f322bd7}; !- Port 1

OS:PortList,
  {542cb398-8a69-40d8-bcff-5b77faa290e3}, !- Handle
  {7a6facc8-0fa9-4667-b862-50189c85faf4}; !- HVAC Component

OS:PortList,
  {d0af0e5a-7404-415b-aced-f1c75bd28b4a}, !- Handle
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- HVAC Component
  {a91121d6-ac96-4624-849c-5d8dc02c53b7}; !- Port 1

OS:Sizing:Zone,
  {c53b1a24-be68-49bd-b895-e24ba4f3fe5e}, !- Handle
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7e4aac30-b240-42d4-8c62-8c8cbb7448cf}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Zone HVAC Equipment List, !- Name
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7f2da2d-9d05-456f-b053-15698c19bc82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Handle
  SuperMarket Corridor B  - Story ground, !- Name
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86753052192089,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}; !- Thermal Zone Name

OS:Surface,
  {1ad4f950-f387-42b4-9f65-40c9f2ce2a46}, !- Handle
  SuperMarket Corridor B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ada93ef4-54d7-4381-9873-e2af27029cb7}, !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680559cd-f37a-47bd-88f7-6a24e6c7944d}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06d28d5-9e49-4518-806f-0469e0b74ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.0812087069382, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3700ff-230f-4616-bd62-2196e28cd6c8}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1baa0d98-459b-41c5-8fa9-2cc0e8a078dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7073de2-2b13-4209-8bb4-d4c35b9661f2}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7cb5d2-f5ff-4099-a87c-1700770666c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2785cd67-0870-443e-ad6c-74ddf3d49815}, !- Handle
  SuperMarket Corridor B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0beaef7-633a-44c7-9c1c-b853f1bd0239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a35ca3b-f043-4048-aeac-08dd12065b5e}, !- Handle
  SuperMarket Corridor B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6334d7aa-cc82-446d-978b-2ac0c30d68ec}, !- Zone Air Inlet Port List
  {9862341b-e2b2-49d0-a598-a6b11703726a}, !- Zone Air Exhaust Port List
  {cb5a53e1-2e9c-4c2b-8065-07e6555306b8}, !- Zone Air Node Name
  {910adc9a-12cb-419a-a9e0-e84f60226e1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed08b93d-fe09-4f2c-9a2b-6403c3d511f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd9d99b8-bca7-4801-bfff-badc23bb3918}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Zone Air Node, !- Name
  {cb5a53e1-2e9c-4c2b-8065-07e6555306b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb5a53e1-2e9c-4c2b-8065-07e6555306b8}, !- Handle
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Source Object
  11,                                     !- Outlet Port
  {bd9d99b8-bca7-4801-bfff-badc23bb3918}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6334d7aa-cc82-446d-978b-2ac0c30d68ec}, !- Handle
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- HVAC Component
  {85dbbb36-d75d-4cda-8f76-a878aab0181f}; !- Port 1

OS:PortList,
  {9862341b-e2b2-49d0-a598-a6b11703726a}, !- Handle
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}; !- HVAC Component

OS:PortList,
  {910adc9a-12cb-419a-a9e0-e84f60226e1d}, !- Handle
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- HVAC Component
  {45350a01-ae88-4586-92d6-3f180076c145}; !- Port 1

OS:Sizing:Zone,
  {13b446d3-48f8-4ac2-aa49-00cd87e45b32}, !- Handle
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1cc9aad5-fcf8-41ad-817b-b99e5c12f900}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {013713a3-5ab0-444f-9106-24d6eff78f74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Handle
  SuperMarket Corridor C  - Story ground, !- Name
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.86753052192089,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}; !- Thermal Zone Name

OS:Surface,
  {b19e3541-4ad5-4229-a7d9-bf9716ff9cd5}, !- Handle
  SuperMarket Corridor C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {41c907e9-834d-4336-828d-5a9e9b0c9859}, !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d080cda4-0626-4bb3-8acb-6bbd1587e8a0}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27de167f-2ee9-48b8-9334-b7e224cee0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5e15dd-063d-4743-8544-57af0e90cc52}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {5540e46f-e688-4f80-9635-371ac3a98946}, !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d46536c-3bb9-4b29-8e08-995ef366d487}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fbc0568-7be6-4885-ba3d-edbd115c6fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.09091492548375, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1baa0d98-459b-41c5-8fa9-2cc0e8a078dd}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3700ff-230f-4616-bd62-2196e28cd6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09091492548375, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09091492548375, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3562c2bd-6dc7-48a0-b2c6-aed702b8d92b}, !- Handle
  SuperMarket Corridor C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {55d37e88-0174-42d9-942b-948d34ea8597}, !- Construction Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09091492548375, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.09091492548375, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Handle
  Zone SuperMarket Corridor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c06c2231-3a03-484b-907c-d42b981a8397}, !- Zone Air Inlet Port List
  {07b555c9-3b42-464d-abe3-a6395142f10c}, !- Zone Air Exhaust Port List
  {4e686bfd-4944-4ec3-b8ce-87863078468e}, !- Zone Air Node Name
  {1d542235-71b6-4710-8a6a-252e3c8e36c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f1b6e42-f58a-405c-9124-c5ddbbe5153f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee7a77de-e9b6-48c8-b0a8-c39c278a67da}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Zone Air Node, !- Name
  {4e686bfd-4944-4ec3-b8ce-87863078468e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e686bfd-4944-4ec3-b8ce-87863078468e}, !- Handle
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Source Object
  11,                                     !- Outlet Port
  {ee7a77de-e9b6-48c8-b0a8-c39c278a67da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c06c2231-3a03-484b-907c-d42b981a8397}, !- Handle
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- HVAC Component
  {9fd095b0-381a-490d-823e-b76b80fc6e61}; !- Port 1

OS:PortList,
  {07b555c9-3b42-464d-abe3-a6395142f10c}, !- Handle
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}; !- HVAC Component

OS:PortList,
  {1d542235-71b6-4710-8a6a-252e3c8e36c3}, !- Handle
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- HVAC Component
  {8a18ee7d-13b0-44d9-99a0-df725cdd0060}; !- Port 1

OS:Sizing:Zone,
  {adf52541-a07a-415a-b7f9-7fe7c9f4487d}, !- Handle
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {27de0d32-7a10-4173-b95d-6153dfe8289d}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Zone HVAC Equipment List, !- Name
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecb90127-819b-463d-8a9c-8d9364de08fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground, !- Name
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95844544740464,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}; !- Thermal Zone Name

OS:Surface,
  {e792e7e6-8f03-4b88-916e-eb0b1e11da09}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ae442b60-43a4-4419-ba65-774f7c26ed27}, !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9a3f56-bfe8-4607-a2b7-a67ff5ec08a0}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7304210c-5c6c-4e47-91c3-90dcb2d4aff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec31a0c-8495-4846-9bbc-543247e63c19}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8729657f-b9d8-4e58-9e36-4c87716b9abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47742aca-475d-4f1d-b0aa-f70832c203b9}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59e1ce20-5fd7-4a54-89b2-5facc042af74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e012e928-5801-44a0-823b-8a28ebd18b7d}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {0a422e0d-1f4a-4e61-9e14-8947da5b4977}, !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30268f75-9eeb-41d1-934d-3137819544af}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {23fcda91-4f85-4df5-80e9-635669f3c970}, !- Construction Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {522b561d-a9cf-49fc-8bd8-3b8813395d48}, !- Zone Air Inlet Port List
  {4d5990dc-48b7-4157-8c7b-b8f5332a05bd}, !- Zone Air Exhaust Port List
  {89199f84-7b91-41b7-bd20-19b76764c090}, !- Zone Air Node Name
  {790d19fa-9ca1-4ed8-9b3c-86b5b25dd9b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8ed2443-16ca-4835-8495-2eb98dcc4812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {310a4d0d-f509-4913-989f-adce95480504}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Zone Air Node, !- Name
  {89199f84-7b91-41b7-bd20-19b76764c090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89199f84-7b91-41b7-bd20-19b76764c090}, !- Handle
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Source Object
  11,                                     !- Outlet Port
  {310a4d0d-f509-4913-989f-adce95480504}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {522b561d-a9cf-49fc-8bd8-3b8813395d48}, !- Handle
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- HVAC Component
  {46d1473e-9a5a-47a5-b53c-1eb938938fa9}; !- Port 1

OS:PortList,
  {4d5990dc-48b7-4157-8c7b-b8f5332a05bd}, !- Handle
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}; !- HVAC Component

OS:PortList,
  {790d19fa-9ca1-4ed8-9b3c-86b5b25dd9b7}, !- Handle
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- HVAC Component
  {ef41f199-7da3-4526-8d9f-706c59c0d528}; !- Port 1

OS:Sizing:Zone,
  {0a90526d-7b82-430c-9085-0b2e373516e0}, !- Handle
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {92ec14da-9315-4505-9eec-bfb645765964}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Zone HVAC Equipment List, !- Name
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f8e408e-7e93-4e7b-b122-31022f3ad8d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground, !- Name
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95844544740464,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}; !- Thermal Zone Name

OS:Surface,
  {7f68bf08-57dd-4524-b84e-6c32539adc41}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {77a41858-a223-4647-b3a2-48f302b5584f}, !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7cb5d2-f5ff-4099-a87c-1700770666c6}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7073de2-2b13-4209-8bb4-d4c35b9661f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.0812087069382, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb3463d-3436-4d6f-afb6-f434d98f0df6}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d46087ef-56b0-4e93-86a0-0bee92e481ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae7a2a7-adff-4835-8588-d2ddee832bc6}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1c86d5-dd57-4ac7-bf71-d64952b62ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8729657f-b9d8-4e58-9e36-4c87716b9abc}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec31a0c-8495-4846-9bbc-543247e63c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201d3abd-033f-4d43-84a0-d11ff1948ffb}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {686e9bd4-0c9f-4203-80af-f2d4ab8e7619}, !- Zone Air Inlet Port List
  {7deaa4a1-114a-44d1-99c5-dd83e927c766}, !- Zone Air Exhaust Port List
  {a330afcf-be68-4645-82ce-52067c2e326c}, !- Zone Air Node Name
  {5824758a-4fc3-40e8-81a6-6c0d49393bc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49bef808-8b57-440e-ab21-759dbfdd1295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72356439-785d-40d3-aa9b-7b0fe265f61a}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Zone Air Node, !- Name
  {a330afcf-be68-4645-82ce-52067c2e326c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a330afcf-be68-4645-82ce-52067c2e326c}, !- Handle
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Source Object
  11,                                     !- Outlet Port
  {72356439-785d-40d3-aa9b-7b0fe265f61a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {686e9bd4-0c9f-4203-80af-f2d4ab8e7619}, !- Handle
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- HVAC Component
  {123deb8c-3ad2-481e-abc4-87375204aee7}; !- Port 1

OS:PortList,
  {7deaa4a1-114a-44d1-99c5-dd83e927c766}, !- Handle
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}; !- HVAC Component

OS:PortList,
  {5824758a-4fc3-40e8-81a6-6c0d49393bc2}, !- Handle
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- HVAC Component
  {ad6d0baa-5d22-46fb-ae71-cd7127929c8b}; !- Port 1

OS:Sizing:Zone,
  {0b8d8fa3-5ddc-4c44-8f02-b1b746301351}, !- Handle
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {df439b46-bf08-498d-ad74-1c4becf3d73a}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Zone HVAC Equipment List, !- Name
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d03e104b-9219-41f0-9bba-e690756ba41f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground, !- Name
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95844544740464,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}; !- Thermal Zone Name

OS:Surface,
  {9e3a03f2-8198-4550-9eb2-559b103e902a}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ae442b60-43a4-4419-ba65-774f7c26ed27}, !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbc0568-7be6-4885-ba3d-edbd115c6fe7}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d46536c-3bb9-4b29-8e08-995ef366d487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360c416d-bcfb-48af-88dc-64c9ccd85438}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {db658580-121b-4cee-89c4-362fb96be61b}, !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d023cc96-0d6d-414f-a565-ed9e4053bdfe}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb7f1248-5cb3-4e0f-b440-fa07cc04b5fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.22959055160456, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d46087ef-56b0-4e93-86a0-0bee92e481ab}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb3463d-3436-4d6f-afb6-f434d98f0df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.32907051820075e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.32907051820075e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.22959055160456, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.22959055160456, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a77918a-f341-4aa3-9b9b-a3727f314392}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {0544a55f-f131-4a19-be7b-8fd942b9afb6}, !- Construction Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22959055160456, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.22959055160456, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  5.32907051820075e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  5.32907051820075e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04eff9df-0d9a-4779-b718-f704a55b8976}, !- Zone Air Inlet Port List
  {da5305c3-edb8-458d-8c5d-66674e902f50}, !- Zone Air Exhaust Port List
  {a4b13cbf-46a5-4920-98b7-cdf4e8092912}, !- Zone Air Node Name
  {70127f3e-3b1e-40ac-892b-2e033f926905}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23360555-0317-4acb-b4bb-747ce6de3b2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d6eee42-f55f-41b9-82a0-2c7da8226b8c}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone Air Node, !- Name
  {a4b13cbf-46a5-4920-98b7-cdf4e8092912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4b13cbf-46a5-4920-98b7-cdf4e8092912}, !- Handle
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Source Object
  11,                                     !- Outlet Port
  {7d6eee42-f55f-41b9-82a0-2c7da8226b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04eff9df-0d9a-4779-b718-f704a55b8976}, !- Handle
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- HVAC Component
  {477a2cf7-a8e3-466b-89ca-701f02357a18}; !- Port 1

OS:PortList,
  {da5305c3-edb8-458d-8c5d-66674e902f50}, !- Handle
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}; !- HVAC Component

OS:PortList,
  {70127f3e-3b1e-40ac-892b-2e033f926905}, !- Handle
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- HVAC Component
  {7a04d987-9783-4ffd-adc9-feef82630272}; !- Port 1

OS:Sizing:Zone,
  {5cbd52c3-6768-4d1c-a70c-5ed9f650b475}, !- Handle
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a3d08fbf-23c5-4925-b8a8-d316a0133984}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Zone HVAC Equipment List, !- Name
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54fef165-8da4-4673-b017-e3eb3fc392f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Handle
  SuperMarket Restroom A  - Story ground, !- Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1880359990092,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {76f43d46-a98e-483b-966c-c71a9a1817c4}; !- Thermal Zone Name

OS:Surface,
  {1f73144c-084f-4559-ab5f-282d093c7987}, !- Handle
  SuperMarket Restroom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {14e4acf2-7728-4184-9b04-7876a4015f8e}, !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59e1ce20-5fd7-4a54-89b2-5facc042af74}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47742aca-475d-4f1d-b0aa-f70832c203b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1531e2-e679-494e-a811-4967c3133134}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b054e2-8bc0-42d1-a6e0-7acc9cc225b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b3520c-921f-41b8-a3b1-1fa1598ffadf}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7651d1d6-7e31-4235-a2b9-a6f36cd589ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d684d979-304d-4277-9609-3d957f1e7941}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4e3da0b4-a845-46d3-8994-0aaff193b400}, !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ddcd176-7dfa-49ed-907a-0f293c4a171b}, !- Handle
  SuperMarket Restroom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ea540a8c-6d74-43ce-bccc-1d0013076ee2}, !- Construction Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Handle
  Zone SuperMarket Restroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d6c8213-a523-4de6-bb57-fd847e34e3f6}, !- Zone Air Inlet Port List
  {d8c63ef1-41c7-4568-8cc4-ddaa3b8115e0}, !- Zone Air Exhaust Port List
  {8ca9e8c6-3291-45f7-9e14-5f389c79e54f}, !- Zone Air Node Name
  {c7c65bbd-bf4e-4516-9de7-64c930f963ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {958128f0-cbcd-493a-85b2-936f051ea8f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af8c632e-78df-41d3-a167-b43d166d7834}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Zone Air Node, !- Name
  {8ca9e8c6-3291-45f7-9e14-5f389c79e54f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ca9e8c6-3291-45f7-9e14-5f389c79e54f}, !- Handle
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Source Object
  11,                                     !- Outlet Port
  {af8c632e-78df-41d3-a167-b43d166d7834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d6c8213-a523-4de6-bb57-fd847e34e3f6}, !- Handle
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- HVAC Component
  {edb894fd-41d6-4638-abe5-9aaebb596d0f}; !- Port 1

OS:PortList,
  {d8c63ef1-41c7-4568-8cc4-ddaa3b8115e0}, !- Handle
  {76f43d46-a98e-483b-966c-c71a9a1817c4}; !- HVAC Component

OS:PortList,
  {c7c65bbd-bf4e-4516-9de7-64c930f963ef}, !- Handle
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- HVAC Component
  {ef32ae70-99b2-4e91-aa78-3482b76e5161}; !- Port 1

OS:Sizing:Zone,
  {b6ce5eb8-53ca-4651-b72a-0953da9a7f4e}, !- Handle
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0a415141-b7f8-4229-8798-df238a75c869}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Zone HVAC Equipment List, !- Name
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c34facec-ac90-49de-94fd-61ad5a358078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Handle
  SuperMarket Restroom B  - Story ground, !- Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1880359990092,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}; !- Thermal Zone Name

OS:Surface,
  {f3abba47-ea64-4327-868f-bf46fbd053fb}, !- Handle
  SuperMarket Restroom B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {61531a7e-025e-4518-8d46-349a046c0d5b}, !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1c86d5-dd57-4ac7-bf71-d64952b62ffd}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae7a2a7-adff-4835-8588-d2ddee832bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 37.0812087069382, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 37.0812087069382, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62374bbd-b897-4774-a351-07d6d5a14caf}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a519a2-1752-4a85-ab97-334acfb0cb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
