  1.38675626120811, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee563d65-5bf1-4af9-8e6e-722dd92d29e2}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d2b58e-d7d3-4c9d-a35e-d7a79bf23a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b054e2-8bc0-42d1-a6e0-7acc9cc225b6}, !- Handle
  SuperMarket Restroom B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1531e2-e679-494e-a811-4967c3133134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746a55b7-a55f-4954-aa6c-4a193011e1d1}, !- Handle
  SuperMarket Restroom B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eda7d9c0-1714-4b64-a0b0-18758d7604f2}, !- Zone Air Inlet Port List
  {a398658a-5ec6-4b70-a297-354fc2625b74}, !- Zone Air Exhaust Port List
  {adf3708d-6fff-456e-b3b3-5d45caf9a15d}, !- Zone Air Node Name
  {fa52dfa1-7c22-4932-8fa6-66b41b0a7d5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85c2e6be-a34b-48f6-aaac-ec059cf39182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c18b561f-1db3-48a7-bd58-dde401b1174f}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Zone Air Node, !- Name
  {adf3708d-6fff-456e-b3b3-5d45caf9a15d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adf3708d-6fff-456e-b3b3-5d45caf9a15d}, !- Handle
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Source Object
  11,                                     !- Outlet Port
  {c18b561f-1db3-48a7-bd58-dde401b1174f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eda7d9c0-1714-4b64-a0b0-18758d7604f2}, !- Handle
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- HVAC Component
  {f363ff61-b069-4b94-8609-e782d206ed78}; !- Port 1

OS:PortList,
  {a398658a-5ec6-4b70-a297-354fc2625b74}, !- Handle
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}; !- HVAC Component

OS:PortList,
  {fa52dfa1-7c22-4932-8fa6-66b41b0a7d5f}, !- Handle
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- HVAC Component
  {8fd51e1b-6f90-4b1e-9af5-d9d939ad1e29}; !- Port 1

OS:Sizing:Zone,
  {c7fa8334-bec5-420f-9fb8-f2439032b1c6}, !- Handle
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {49c70a44-d080-405f-9df3-7e5d05d76f87}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Zone HVAC Equipment List, !- Name
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {483e09c2-24a4-4e5e-b91e-d7d88949d080}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Handle
  SuperMarket Restroom C  - Story ground, !- Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.1880359990092,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {36471f52-f945-4afb-a59f-a4790e951a68}; !- Thermal Zone Name

OS:Surface,
  {359a6e22-68ac-41d6-a3c2-ac3e92319564}, !- Handle
  SuperMarket Restroom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {14e4acf2-7728-4184-9b04-7876a4015f8e}, !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7f1248-5cb3-4e0f-b440-fa07cc04b5fd}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d023cc96-0d6d-414f-a565-ed9e4053bdfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6781875-a268-4f1d-81b7-a851d6ee2997}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {474798fe-02da-4adb-a15d-fdba60d3c099}, !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bedb6b2d-0a4e-4199-be96-b6fc3d2e8ebe}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ea4bf1-7c3e-4221-a5a1-f789c5be7436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.38675626120811, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a519a2-1752-4a85-ab97-334acfb0cb63}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62374bbd-b897-4774-a351-07d6d5a14caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.38675626120811, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.38675626120811, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0060b018-b54b-44d0-ab51-7abe97172633}, !- Handle
  SuperMarket Restroom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ff486d82-e8ee-4290-be8e-f2f3344053c8}, !- Construction Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.38675626120811, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.38675626120811, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Handle
  Zone SuperMarket Restroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ced5deda-46a0-423a-b063-8de99846f4c3}, !- Zone Air Inlet Port List
  {1b456736-6603-41ba-99cd-2e0c82233293}, !- Zone Air Exhaust Port List
  {4fa26108-803e-4a4e-a58b-887294e02f56}, !- Zone Air Node Name
  {2edb6395-4482-4a42-9917-1ce332116161}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2d90b8f-7b16-4cd8-996b-c99d9ed556be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f8d9e9d-7862-4f52-b482-9784cd462299}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Zone Air Node, !- Name
  {4fa26108-803e-4a4e-a58b-887294e02f56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa26108-803e-4a4e-a58b-887294e02f56}, !- Handle
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Source Object
  11,                                     !- Outlet Port
  {2f8d9e9d-7862-4f52-b482-9784cd462299}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ced5deda-46a0-423a-b063-8de99846f4c3}, !- Handle
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- HVAC Component
  {6fbfff04-32dc-4138-bbf0-349f77c5d57d}; !- Port 1

OS:PortList,
  {1b456736-6603-41ba-99cd-2e0c82233293}, !- Handle
  {36471f52-f945-4afb-a59f-a4790e951a68}; !- HVAC Component

OS:PortList,
  {2edb6395-4482-4a42-9917-1ce332116161}, !- Handle
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- HVAC Component
  {5ec0b03d-8c84-4c1d-9526-d6eac5487038}; !- Port 1

OS:Sizing:Zone,
  {a192799f-3977-43e1-8f91-8fa3ea7ffa41}, !- Handle
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4b262bfb-7797-42dd-b001-34f47f661df9}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Zone HVAC Equipment List, !- Name
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4484b3b2-7674-4876-9e5e-16a7afec36e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Handle
  SuperMarket Bakery A  - Story ground,   !- Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5747922602173,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {befe20a4-b59f-4874-919d-25463bda4711}; !- Thermal Zone Name

OS:Surface,
  {ad43e9df-073a-491b-a660-e70eb4ed8bd8}, !- Handle
  SuperMarket Bakery A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e575a340-3a15-4180-9595-6352f59a211c}, !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7651d1d6-7e31-4235-a2b9-a6f36cd589ca}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b3520c-921f-41b8-a3b1-1fa1598ffadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22202a2a-b969-4fbc-a961-03e926857576}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f94e73-090c-4401-8ef8-b69bc496523a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7293b0ae-96bf-4aa8-a93e-eba5d526f57a}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41b48551-ede0-4351-a11b-527a3b9c85b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb731120-d497-406d-946f-d6cf1db9dd5b}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {932904f3-0ecf-4e40-b5cb-f28fda966bd7}, !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c60be3c-f054-47a5-a204-9d2bd34d9a07}, !- Handle
  SuperMarket Bakery A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {438022ff-90ce-4331-b7fa-34d879bfa845}, !- Construction Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Handle
  Zone SuperMarket Bakery A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13631ae1-b4fd-4a88-9fe3-003ac3a2360e}, !- Zone Air Inlet Port List
  {4fde5a34-5b46-4674-ac46-91efbb059a78}, !- Zone Air Exhaust Port List
  {cfe39dd3-69fa-4a7b-b243-99392a514ab6}, !- Zone Air Node Name
  {2d59ac94-88da-48e5-961d-9eb7aa6a0139}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a061664-7fae-40f3-84d0-2f43b8633ff5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae127872-c48a-4aae-bc8e-e20c9cbb5bd5}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Zone Air Node, !- Name
  {cfe39dd3-69fa-4a7b-b243-99392a514ab6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfe39dd3-69fa-4a7b-b243-99392a514ab6}, !- Handle
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Source Object
  11,                                     !- Outlet Port
  {ae127872-c48a-4aae-bc8e-e20c9cbb5bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13631ae1-b4fd-4a88-9fe3-003ac3a2360e}, !- Handle
  {befe20a4-b59f-4874-919d-25463bda4711}, !- HVAC Component
  {8e60d2f1-55e7-47c3-afed-ed24f92d679d}; !- Port 1

OS:PortList,
  {4fde5a34-5b46-4674-ac46-91efbb059a78}, !- Handle
  {befe20a4-b59f-4874-919d-25463bda4711}, !- HVAC Component
  {d5e1bce1-d3c7-4f10-8d52-33b0f7f7dc69}; !- Port 1

OS:PortList,
  {2d59ac94-88da-48e5-961d-9eb7aa6a0139}, !- Handle
  {befe20a4-b59f-4874-919d-25463bda4711}, !- HVAC Component
  {03464f27-e363-4d9a-ba4f-9a24f7a2e2a1}; !- Port 1

OS:Sizing:Zone,
  {a630785a-6ea3-401d-ad6c-6907930b2558}, !- Handle
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5ec20ef7-8c14-4d25-9b56-525d53a86489}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Zone HVAC Equipment List, !- Name
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb7473c1-6889-4634-b48f-ff98a20e204d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9caba1f-eedf-4cb7-b9e4-a7f38e20f05a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Handle
  SuperMarket Bakery B  - Story ground,   !- Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5747922602173,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}; !- Thermal Zone Name

OS:Surface,
  {1d57b303-c490-4077-ab0c-20214d0b3473}, !- Handle
  SuperMarket Bakery B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5b6e8248-cdd9-4f5c-a81e-ea46f2acaf86}, !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d2b58e-d7d3-4c9d-a35e-d7a79bf23a3a}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee563d65-5bf1-4af9-8e6e-722dd92d29e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932b7967-55cd-4975-ace2-f18d26fbcacc}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b75c51-b25c-4f50-b9ff-de15f2886903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cded88f-e833-437a-8dbb-4e48a83768ad}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a640c71-524a-4b63-b40a-f40b1f93b986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f94e73-090c-4401-8ef8-b69bc496523a}, !- Handle
  SuperMarket Bakery B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22202a2a-b969-4fbc-a961-03e926857576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9125fcc-c5bc-4899-89e3-d11933bf0d96}, !- Handle
  SuperMarket Bakery B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4508f0eb-d6b6-4726-9966-5bd78a112179}, !- Zone Air Inlet Port List
  {5e3b57d7-0abd-4a07-9e2f-54763e0bace0}, !- Zone Air Exhaust Port List
  {bd12608f-fe1d-498e-9959-d182dc101095}, !- Zone Air Node Name
  {165ce621-57c2-4458-80a6-1ed229c4be36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad9aa0c5-3a0f-428b-9322-5299e3a5f34d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bf96a2e-89b9-4a0f-8af8-b337567242bb}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone Air Node, !- Name
  {bd12608f-fe1d-498e-9959-d182dc101095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd12608f-fe1d-498e-9959-d182dc101095}, !- Handle
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Source Object
  11,                                     !- Outlet Port
  {7bf96a2e-89b9-4a0f-8af8-b337567242bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4508f0eb-d6b6-4726-9966-5bd78a112179}, !- Handle
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- HVAC Component
  {b9f2953a-454c-4fa9-b2ec-bea4d925265f}; !- Port 1

OS:PortList,
  {5e3b57d7-0abd-4a07-9e2f-54763e0bace0}, !- Handle
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- HVAC Component
  {57e0d7c9-f45b-47f1-abfa-bcde5705711f}; !- Port 1

OS:PortList,
  {165ce621-57c2-4458-80a6-1ed229c4be36}, !- Handle
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- HVAC Component
  {d0cd777b-0e7f-4c55-8eae-6f7d2bae7316}; !- Port 1

OS:Sizing:Zone,
  {8ec1379e-ada4-4008-ad28-e9065a44e9f3}, !- Handle
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3ecdb6e0-d3d6-4dd1-afc5-891f7ffdc4e9}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Zone HVAC Equipment List, !- Name
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d05d4443-fe9e-4257-b425-2a2e48c3fbcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {720eb456-5f3c-4102-9005-9b2c95de008e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Handle
  SuperMarket Bakery C  - Story ground,   !- Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5747922602173,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}; !- Thermal Zone Name

OS:Surface,
  {3de7f048-b91e-42e2-a08a-b992b160f4ab}, !- Handle
  SuperMarket Bakery C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e575a340-3a15-4180-9595-6352f59a211c}, !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ea4bf1-7c3e-4221-a5a1-f789c5be7436}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bedb6b2d-0a4e-4199-be96-b6fc3d2e8ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15752995-8f9d-4fd3-8ba0-ef3adbc0cf2d}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {02b6f861-59ca-4117-97f1-76417b92fffc}, !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0282d42c-be4e-48d1-b235-eb63260cd12b}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a346bb50-4275-4a62-89b2-f7e7fc82361c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.62252087069386, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b75c51-b25c-4f50-b9ff-de15f2886903}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932b7967-55cd-4975-ace2-f18d26fbcacc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.62252087069386, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.62252087069386, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc747713-aa29-4652-aa1f-82883b91e0fc}, !- Handle
  SuperMarket Bakery C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {4012881c-95a6-4eba-b34e-a8a45c141f66}, !- Construction Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62252087069386, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.62252087069386, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Handle
  Zone SuperMarket Bakery C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6e76b77-4cd2-45cf-bcdd-a7196cb007e5}, !- Zone Air Inlet Port List
  {00573860-25e1-4604-a7de-54c066567ec7}, !- Zone Air Exhaust Port List
  {0d2e903b-0e9b-4a0b-916b-78dc2fa76e44}, !- Zone Air Node Name
  {c37c5dce-73d1-4100-8dec-6a71c77233c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a26049a2-eb9b-416c-abb9-ec4148d767bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b7db6a9-1589-4e26-936e-7c9b70448657}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone Air Node, !- Name
  {0d2e903b-0e9b-4a0b-916b-78dc2fa76e44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d2e903b-0e9b-4a0b-916b-78dc2fa76e44}, !- Handle
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Source Object
  11,                                     !- Outlet Port
  {2b7db6a9-1589-4e26-936e-7c9b70448657}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6e76b77-4cd2-45cf-bcdd-a7196cb007e5}, !- Handle
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- HVAC Component
  {579d6cce-4acb-4683-901f-f8899027d850}; !- Port 1

OS:PortList,
  {00573860-25e1-4604-a7de-54c066567ec7}, !- Handle
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- HVAC Component
  {39d5a83e-10d2-459f-a451-49fcb2ee5e8c}; !- Port 1

OS:PortList,
  {c37c5dce-73d1-4100-8dec-6a71c77233c2}, !- Handle
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- HVAC Component
  {e1bee112-bd15-4ad3-8bfb-0225316323ea}; !- Port 1

OS:Sizing:Zone,
  {2a472c2d-7f51-471c-a554-f0f3ae2527c5}, !- Handle
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0c3595d3-712e-4937-b3ba-4d06c22fd9f3}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Zone HVAC Equipment List, !- Name
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24111e0a-84eb-4783-8649-3439560e15ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fba3078-d97a-4830-a463-ef16643d762d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Handle
  SuperMarket Deli A  - Story ground,     !- Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.1973131309112,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {912beaff-74ae-46a0-871d-233b37dedd45}; !- Thermal Zone Name

OS:Surface,
  {4dd88c4d-e220-4b19-a4c7-5a3cfad320a0}, !- Handle
  SuperMarket Deli A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5dc61619-425e-4c47-909e-4e103810a7c7}, !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41b48551-ede0-4351-a11b-527a3b9c85b5}, !- Handle
  SuperMarket Deli A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7293b0ae-96bf-4aa8-a93e-eba5d526f57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5963050c-5e56-4753-ac9d-3e88699c9b21}, !- Handle
  SuperMarket Deli A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec92d041-104d-45c6-8a09-e4601a489be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f813d375-3dce-4ace-9ec1-de2c13497ddf}, !- Handle
  SuperMarket Deli A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4934beb0-258a-4619-a455-4c82335c35e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7b3941-d030-403d-ad59-4e6ce4f23953}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3417d840-ae25-4b46-8ef8-18419f5b1607}, !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bfd784-2407-4eab-9ca9-5fe05b0baad2}, !- Handle
  SuperMarket Deli A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c32da328-c352-4116-936e-0f954865372f}, !- Construction Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Handle
  Zone SuperMarket Deli A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7d964c3-e957-4ccb-9f4a-1b4bde093944}, !- Zone Air Inlet Port List
  {27a599c2-e9e4-4905-ad97-a882c301c456}, !- Zone Air Exhaust Port List
  {72bf18a9-4905-4af1-b782-ab96651215c1}, !- Zone Air Node Name
  {fae97b0f-354d-48bb-83fa-8b31f0ec6741}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e532d225-4acb-4e27-8c09-17242f15a92c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {628344e2-020e-4ea9-8736-e8739197b6f8}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone Air Node, !- Name
  {72bf18a9-4905-4af1-b782-ab96651215c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72bf18a9-4905-4af1-b782-ab96651215c1}, !- Handle
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Source Object
  11,                                     !- Outlet Port
  {628344e2-020e-4ea9-8736-e8739197b6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7d964c3-e957-4ccb-9f4a-1b4bde093944}, !- Handle
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- HVAC Component
  {77f1b027-5fc4-4ac2-8475-38e180665fba}; !- Port 1

OS:PortList,
  {27a599c2-e9e4-4905-ad97-a882c301c456}, !- Handle
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- HVAC Component
  {73bc69e0-5892-4462-8fde-4705643d744a}; !- Port 1

OS:PortList,
  {fae97b0f-354d-48bb-83fa-8b31f0ec6741}, !- Handle
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- HVAC Component
  {eb690a1b-eb2d-4fde-ba75-77e19a018283}; !- Port 1

OS:Sizing:Zone,
  {1eb49a96-b051-4150-8b79-0b0963549caa}, !- Handle
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43722a4c-5136-4ff0-8861-f97fa4bf8906}, !- Handle
  Zone SuperMarket Deli A  - Story ground Zone HVAC Equipment List, !- Name
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44fc810e-2095-46f1-8a04-4972b469d8fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db592c3e-e6f0-451d-b67f-39aa9411a8fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Handle
  SuperMarket Deli B  - Story ground,     !- Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.1973131309112,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}; !- Thermal Zone Name

OS:Surface,
  {739c800c-e51d-43f6-b531-9f9d7de5436a}, !- Handle
  SuperMarket Deli B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a548c6a8-6559-49ba-af1b-c502a616262a}, !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a640c71-524a-4b63-b40a-f40b1f93b986}, !- Handle
  SuperMarket Deli B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cded88f-e833-437a-8dbb-4e48a83768ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44b6d14-1dd1-4964-93eb-a75641d1359f}, !- Handle
  SuperMarket Deli B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98aa5ab6-0cbe-468e-a99a-a8f92720cb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8295c97-bc3a-4c6e-92a4-df9b6753e953}, !- Handle
  SuperMarket Deli B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64494404-1a4b-4291-8443-39a2fba1d248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec92d041-104d-45c6-8a09-e4601a489be6}, !- Handle
  SuperMarket Deli B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5963050c-5e56-4753-ac9d-3e88699c9b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e7ec69-bb52-4508-8ced-bf1934640a62}, !- Handle
  SuperMarket Deli B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Handle
  Zone SuperMarket Deli B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c484f52-93fc-4fd2-9c24-4bc01ebffa1f}, !- Zone Air Inlet Port List
  {a981b8a7-706e-44c5-a970-376140fe46e7}, !- Zone Air Exhaust Port List
  {83f5d5b0-3c50-48f0-b5bc-55445958d680}, !- Zone Air Node Name
  {8013bbf1-a1dd-43c5-9a5c-c3420ed4b5c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b028b713-e011-48ea-95d5-ade1dbbbf4ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71c7782b-08cb-44e3-9d4f-8b206b55bc80}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone Air Node, !- Name
  {83f5d5b0-3c50-48f0-b5bc-55445958d680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f5d5b0-3c50-48f0-b5bc-55445958d680}, !- Handle
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Source Object
  11,                                     !- Outlet Port
  {71c7782b-08cb-44e3-9d4f-8b206b55bc80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c484f52-93fc-4fd2-9c24-4bc01ebffa1f}, !- Handle
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- HVAC Component
  {1b55cdae-6257-44e2-a106-c874829f1347}; !- Port 1

OS:PortList,
  {a981b8a7-706e-44c5-a970-376140fe46e7}, !- Handle
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- HVAC Component
  {a8c39a83-f026-4589-83a4-df1247238b65}; !- Port 1

OS:PortList,
  {8013bbf1-a1dd-43c5-9a5c-c3420ed4b5c5}, !- Handle
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- HVAC Component
  {c4de5c83-2295-42ff-b035-26d976ad37c4}; !- Port 1

OS:Sizing:Zone,
  {d3ad12d8-f468-49fc-9c08-386bcc8bdc3e}, !- Handle
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {000a991a-7c3b-4a16-b3ae-b29a3685579a}, !- Handle
  Zone SuperMarket Deli B  - Story ground Zone HVAC Equipment List, !- Name
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7f58c98-c57f-49b0-bd76-e126eca5acc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85be31e6-ebd3-48ef-8160-083a73424ebe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Handle
  SuperMarket Deli C  - Story ground,     !- Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.1973131309112,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}; !- Thermal Zone Name

OS:Surface,
  {14e29151-901f-4339-85e6-815b68a00cff}, !- Handle
  SuperMarket Deli C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {5dc61619-425e-4c47-909e-4e103810a7c7}, !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a346bb50-4275-4a62-89b2-f7e7fc82361c}, !- Handle
  SuperMarket Deli C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0282d42c-be4e-48d1-b235-eb63260cd12b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1dc4fc-c4b9-42df-b18c-5a977f238c06}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {ada417f9-275d-4a3c-bbfb-8f2fd6bea63c}, !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fca07e-a603-46fa-b1f6-a66fcaf8707c}, !- Handle
  SuperMarket Deli C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf0871c-cbf0-4823-bd3e-f612824cf3a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.96458741512513, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98aa5ab6-0cbe-468e-a99a-a8f92720cb87}, !- Handle
  SuperMarket Deli C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44b6d14-1dd1-4964-93eb-a75641d1359f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.96458741512513, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.96458741512513, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ce91ea-026f-4bef-9ef7-f3b8fc01d1b7}, !- Handle
  SuperMarket Deli C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ae9ea073-1e36-4c95-851b-f7bc78676ffd}, !- Construction Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.96458741512513, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.96458741512513, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Handle
  Zone SuperMarket Deli C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ccf42e-9a58-4122-a3ca-be8b949a26bd}, !- Zone Air Inlet Port List
  {f0e78c08-0b5d-4596-9a5a-d7944cc557a7}, !- Zone Air Exhaust Port List
  {a5222342-cdad-45d3-b171-f3c8b4c6ba72}, !- Zone Air Node Name
  {af809d32-8266-4b4a-8d15-8ede491df190}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4eb4494-a601-4088-be29-cf151e349f4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e79c3cb-6f02-46a8-aaea-428973dc61d4}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone Air Node, !- Name
  {a5222342-cdad-45d3-b171-f3c8b4c6ba72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5222342-cdad-45d3-b171-f3c8b4c6ba72}, !- Handle
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Source Object
  11,                                     !- Outlet Port
  {5e79c3cb-6f02-46a8-aaea-428973dc61d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ccf42e-9a58-4122-a3ca-be8b949a26bd}, !- Handle
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- HVAC Component
  {145c404f-4750-406f-83cd-c405d04e7d12}; !- Port 1

OS:PortList,
  {f0e78c08-0b5d-4596-9a5a-d7944cc557a7}, !- Handle
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- HVAC Component
  {5f5a5a66-381f-418b-9e08-38697234d0ac}; !- Port 1

OS:PortList,
  {af809d32-8266-4b4a-8d15-8ede491df190}, !- Handle
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- HVAC Component
  {8bf1adbf-5c39-4543-a42f-4e7e4dc28b90}; !- Port 1

OS:Sizing:Zone,
  {7af134a9-184a-43f2-9b9f-f38601278a0b}, !- Handle
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dee5cfa4-ab7d-49a4-804b-5c1e0ed13a6e}, !- Handle
  Zone SuperMarket Deli C  - Story ground Zone HVAC Equipment List, !- Name
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e77c42c5-9ae1-4803-82d3-31019ac49ce1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {daf2c233-4a00-45fd-81c6-a43591aad294}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Handle
  SuperMarket DryStorage A  - Story ground, !- Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.1619005460363,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}; !- Thermal Zone Name

OS:Surface,
  {c96f183d-2e8f-4084-b886-707a4ef077a6}, !- Handle
  SuperMarket DryStorage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1a273e3d-f1ec-47ee-b64e-73caf553c955}, !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4934beb0-258a-4619-a455-4c82335c35e7}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f813d375-3dce-4ace-9ec1-de2c13497ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b378b5b-4a79-4c1f-9823-774d468338b6}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3c38a5-cfc6-4e10-93cd-527270b6eabb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72b5afb9-917d-4c15-aa1b-fa47840f40ca}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d135f3-5245-464d-81e3-2d95b60b6d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27b8c28-e08a-4534-bb91-57d58e438919}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {e05f49a6-4d75-4fbc-b394-387f496001ce}, !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad7feaa-b7ad-4263-9b6f-1563f3f0601f}, !- Handle
  SuperMarket DryStorage A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2b7b26a2-797b-44a0-af04-e8ef17ff937e}, !- Construction Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf1d139a-498b-45a8-a30c-6086dd0c1b7b}, !- Zone Air Inlet Port List
  {3d5e6a51-03f8-4cc0-908e-435e75d58532}, !- Zone Air Exhaust Port List
  {80e9735b-b8f1-495f-9947-db13c762436b}, !- Zone Air Node Name
  {65c1f7a2-6916-4d87-b410-b099782c7429}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6c335fb-f6be-4268-98d5-f36d52399890}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c417a84-5755-4223-bacf-a5359243225a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone Air Node, !- Name
  {80e9735b-b8f1-495f-9947-db13c762436b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e9735b-b8f1-495f-9947-db13c762436b}, !- Handle
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Source Object
  11,                                     !- Outlet Port
  {6c417a84-5755-4223-bacf-a5359243225a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf1d139a-498b-45a8-a30c-6086dd0c1b7b}, !- Handle
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- HVAC Component
  {ec942a54-f61f-4a8a-98f6-93ec68e97fd3}; !- Port 1

OS:PortList,
  {3d5e6a51-03f8-4cc0-908e-435e75d58532}, !- Handle
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}; !- HVAC Component

OS:PortList,
  {65c1f7a2-6916-4d87-b410-b099782c7429}, !- Handle
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- HVAC Component
  {786d6279-d7c6-48da-b2b0-33b6bf23dd16}; !- Port 1

OS:Sizing:Zone,
  {d4258442-6a5d-4b85-96c3-f043b664eb7e}, !- Handle
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cf174982-b936-4308-ab93-cdabd3bf81ab}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Zone HVAC Equipment List, !- Name
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0940b92a-a2a8-471c-a33e-f4257da17858}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Handle
  SuperMarket DryStorage B  - Story ground, !- Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.1619005460363,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {889102a5-d019-4a7d-85f5-965450718ac3}; !- Thermal Zone Name

OS:Surface,
  {d8b44ae1-954d-4408-92f7-eef569db9e53}, !- Handle
  SuperMarket DryStorage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3bde8eee-38ee-4052-9630-dcfea3ee9a96}, !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64494404-1a4b-4291-8443-39a2fba1d248}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8295c97-bc3a-4c6e-92a4-df9b6753e953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0f6833-10e3-41a6-a9dd-812a0a389a3e}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e022e5c3-43a5-4f45-9e0a-cca3fa5367f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e67d49f-87c2-4a45-8fc0-a2ad3b99c66c}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5af72e-e433-4c15-aa74-4315bce35c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3c38a5-cfc6-4e10-93cd-527270b6eabb}, !- Handle
  SuperMarket DryStorage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b378b5b-4a79-4c1f-9823-774d468338b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb6a727c-fe3b-4229-bb63-11a9c9bb537c}, !- Handle
  SuperMarket DryStorage B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33cef420-c8a6-4a1b-8edd-04566faab73b}, !- Zone Air Inlet Port List
  {4895dd94-c6e6-40fc-adbc-776bfc25306d}, !- Zone Air Exhaust Port List
  {035073c8-a6a4-479e-9332-e200ec75cd58}, !- Zone Air Node Name
  {5dc38eba-72f6-46a5-aca4-3641818e37ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66bd1c8e-b1c6-443c-b8e8-43638a1d7196}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5506b0cf-a9f5-4f96-b599-0e23101b10a2}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone Air Node, !- Name
  {035073c8-a6a4-479e-9332-e200ec75cd58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {035073c8-a6a4-479e-9332-e200ec75cd58}, !- Handle
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Source Object
  11,                                     !- Outlet Port
  {5506b0cf-a9f5-4f96-b599-0e23101b10a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33cef420-c8a6-4a1b-8edd-04566faab73b}, !- Handle
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- HVAC Component
  {c91ef7c5-ed61-4e82-b47e-fe7f1f9c5e85}; !- Port 1

OS:PortList,
  {4895dd94-c6e6-40fc-adbc-776bfc25306d}, !- Handle
  {889102a5-d019-4a7d-85f5-965450718ac3}; !- HVAC Component

OS:PortList,
  {5dc38eba-72f6-46a5-aca4-3641818e37ae}, !- Handle
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- HVAC Component
  {69d57f06-d0f0-49b0-b9f8-db9cca19cc6d}; !- Port 1

OS:Sizing:Zone,
  {03100144-915d-4eea-9390-893b38867f65}, !- Handle
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {891af707-e864-4b59-acf0-198039ba3be7}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Zone HVAC Equipment List, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52680d9a-240f-4b06-8372-74b336a3e35b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Handle
  SuperMarket DryStorage C  - Story ground, !- Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.1619005460363,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}; !- Thermal Zone Name

OS:Surface,
  {4a20b4d7-680a-4794-97bc-d0d7494010fb}, !- Handle
  SuperMarket DryStorage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {1a273e3d-f1ec-47ee-b64e-73caf553c955}, !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf0871c-cbf0-4823-bd3e-f612824cf3a8}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fca07e-a603-46fa-b1f6-a66fcaf8707c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25bca2f9-fc14-4ac5-a7bb-e4086cff9585}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {3652aa9b-9220-4e32-b287-02921bd92e29}, !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db57c33-7948-477f-958e-c282458031a3}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cc2f52-8600-48ca-b2f2-314789ae001d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.33749215880156, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e022e5c3-43a5-4f45-9e0a-cca3fa5367f4}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0f6833-10e3-41a6-a9dd-812a0a389a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33749215880156, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.33749215880156, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26daf2d4-8be8-4a3c-9beb-e07858454a90}, !- Handle
  SuperMarket DryStorage C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {3e1d0e08-dc4c-47fe-80ef-177cdd6848fa}, !- Construction Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33749215880156, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.33749215880156, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdecfadb-acec-4c4d-a2ff-a7995d16f861}, !- Zone Air Inlet Port List
  {358b76f7-3e43-455a-838e-6047e50775bc}, !- Zone Air Exhaust Port List
  {0aac45ab-9be9-4151-bfa2-34a7761078bd}, !- Zone Air Node Name
  {663e52cc-8c1f-4e5c-8954-cdfda04d66ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f63f856d-0f12-449f-ad9d-fbf25e0f645a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1336ae0d-7d46-4c91-80b2-d5508d0b6fce}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone Air Node, !- Name
  {0aac45ab-9be9-4151-bfa2-34a7761078bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aac45ab-9be9-4151-bfa2-34a7761078bd}, !- Handle
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Source Object
  11,                                     !- Outlet Port
  {1336ae0d-7d46-4c91-80b2-d5508d0b6fce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdecfadb-acec-4c4d-a2ff-a7995d16f861}, !- Handle
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- HVAC Component
  {94d1fff0-ffaf-433c-82b4-e9618d76198f}; !- Port 1

OS:PortList,
  {358b76f7-3e43-455a-838e-6047e50775bc}, !- Handle
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}; !- HVAC Component

OS:PortList,
  {663e52cc-8c1f-4e5c-8954-cdfda04d66ca}, !- Handle
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- HVAC Component
  {bafcd7bf-d24c-4b3f-8e7f-c68dba13c4e5}; !- Port 1

OS:Sizing:Zone,
  {2ff6049b-2700-44f2-af8d-870e499e42be}, !- Handle
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d754450e-2c6e-4c83-a2e5-7b78785e0a6a}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Zone HVAC Equipment List, !- Name
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce08502f-d85c-4bf0-b500-3052ad97971d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Handle
  SuperMarket Produce A  - Story ground,  !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4993927048379,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}; !- Thermal Zone Name

OS:Surface,
  {9c79edcf-6303-424f-8446-d604cfa10aee}, !- Handle
  SuperMarket Produce A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e21f9053-1b75-410a-b23a-da274e445395}, !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d135f3-5245-464d-81e3-2d95b60b6d6d}, !- Handle
  SuperMarket Produce A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72b5afb9-917d-4c15-aa1b-fa47840f40ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ffebb5-ae65-47fa-b337-89976af4bb27}, !- Handle
  SuperMarket Produce A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da93c310-bcc4-4b2c-8d5c-4e094937eeb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c3cb0d3-bbc1-4cb6-8ab0-5a1d6b3b4036}, !- Handle
  SuperMarket Produce A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20091cf4-30b9-47a9-9824-ea5a110d493a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00dd323a-0047-4de0-bfe0-8abe7d88d827}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {70474a79-4f05-480c-bb94-735a7c9eaa56}, !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e5a8e5-3b9c-4817-a757-d4dbad3c0afa}, !- Handle
  SuperMarket Produce A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {93652294-be91-4bbf-9cd3-9504371e8e24}, !- Construction Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Handle
  Zone SuperMarket Produce A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c821cb-49a4-44aa-b150-ec40dd21e2ed}, !- Zone Air Inlet Port List
  {d364495c-4fac-4822-bb1a-72d759e2dd71}, !- Zone Air Exhaust Port List
  {3f66f4bc-60c2-4b76-bb60-356fa70c923c}, !- Zone Air Node Name
  {21d07a17-bd41-4702-bba2-7d1b005f6bce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4cb76cea-918f-4007-a253-061bc7f2384e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {987e2192-3095-4048-ab5c-56510cbd8d66}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone Air Node, !- Name
  {3f66f4bc-60c2-4b76-bb60-356fa70c923c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f66f4bc-60c2-4b76-bb60-356fa70c923c}, !- Handle
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Source Object
  11,                                     !- Outlet Port
  {987e2192-3095-4048-ab5c-56510cbd8d66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c821cb-49a4-44aa-b150-ec40dd21e2ed}, !- Handle
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- HVAC Component
  {98a769c5-29bd-4592-ae81-c9658a2468ed}; !- Port 1

OS:PortList,
  {d364495c-4fac-4822-bb1a-72d759e2dd71}, !- Handle
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}; !- HVAC Component

OS:PortList,
  {21d07a17-bd41-4702-bba2-7d1b005f6bce}, !- Handle
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- HVAC Component
  {2c060f6e-ffcd-4db9-8dc3-cf0572fd4b77}; !- Port 1

OS:Sizing:Zone,
  {cc5de575-e00b-46f8-9eda-20a7235af1d1}, !- Handle
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {840672fb-3872-46fc-8dca-ab5bd28fb59e}, !- Handle
  Zone SuperMarket Produce A  - Story ground Zone HVAC Equipment List, !- Name
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e464f532-ec37-4c74-a104-0b1765b60d95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Handle
  SuperMarket Produce B  - Story ground,  !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4993927048379,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {c5afebe1-abb4-4008-9cd4-2368827d1655}; !- Thermal Zone Name

OS:Surface,
  {149a6495-4121-42ce-b583-27f53cde1bd3}, !- Handle
  SuperMarket Produce B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b449960f-63fd-46cb-a22a-84e80b4a090e}, !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5af72e-e433-4c15-aa74-4315bce35c95}, !- Handle
  SuperMarket Produce B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e67d49f-87c2-4a45-8fc0-a2ad3b99c66c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4632dce-7c7c-4e5f-a6f1-d4ae836ffa50}, !- Handle
  SuperMarket Produce B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b665ca23-832a-419a-b1fe-85800f57c293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1fcb9ba-b4b3-437f-85df-17ecf81a843b}, !- Handle
  SuperMarket Produce B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb4e9d64-3f57-459c-86e2-1f0ee8ad1ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da93c310-bcc4-4b2c-8d5c-4e094937eeb0}, !- Handle
  SuperMarket Produce B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ffebb5-ae65-47fa-b337-89976af4bb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5f66fe-7007-4c67-80fb-736aa20235a9}, !- Handle
  SuperMarket Produce B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Handle
  Zone SuperMarket Produce B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f01cc58-a704-4289-be84-4e21115dc408}, !- Zone Air Inlet Port List
  {6954eebc-8e7b-4a23-88a2-02597299f37a}, !- Zone Air Exhaust Port List
  {6582178d-f82c-443a-84f2-5020bcf9448c}, !- Zone Air Node Name
  {4526a49e-3328-4581-9d4e-486432584703}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01eb44b4-e94a-4418-8dce-3323e9034514}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44763b5d-8e66-431b-840a-ffc1cf8a107a}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone Air Node, !- Name
  {6582178d-f82c-443a-84f2-5020bcf9448c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6582178d-f82c-443a-84f2-5020bcf9448c}, !- Handle
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Source Object
  11,                                     !- Outlet Port
  {44763b5d-8e66-431b-840a-ffc1cf8a107a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f01cc58-a704-4289-be84-4e21115dc408}, !- Handle
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- HVAC Component
  {6f7810b7-93a7-42fd-828f-4b30448769c3}; !- Port 1

OS:PortList,
  {6954eebc-8e7b-4a23-88a2-02597299f37a}, !- Handle
  {c5afebe1-abb4-4008-9cd4-2368827d1655}; !- HVAC Component

OS:PortList,
  {4526a49e-3328-4581-9d4e-486432584703}, !- Handle
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- HVAC Component
  {8efe81e5-a92e-4591-ba2c-d8ed83f3465f}; !- Port 1

OS:Sizing:Zone,
  {9cca8bdf-979a-4a9c-a25d-b26f6873c0d4}, !- Handle
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7b5f53e6-ce67-4bc0-acb5-08845a2968c3}, !- Handle
  Zone SuperMarket Produce B  - Story ground Zone HVAC Equipment List, !- Name
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1f06ca2-bed4-4b33-bfff-59a680ee3cc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Handle
  SuperMarket Produce C  - Story ground,  !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4993927048379,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {f4afa53e-2e33-4b54-ae05-4215702fa563}; !- Thermal Zone Name

OS:Surface,
  {f9ef2f99-c114-403b-b367-cd64c0fb6014}, !- Handle
  SuperMarket Produce C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e21f9053-1b75-410a-b23a-da274e445395}, !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cc2f52-8600-48ca-b2f2-314789ae001d}, !- Handle
  SuperMarket Produce C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db57c33-7948-477f-958e-c282458031a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c672e542-b1b9-49e7-baab-a0bb5373924b}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {4faece4b-bbc9-4745-a8bc-2ebd5dd15dc3}, !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc614f3-dcb1-43d2-9529-6dddc3d3424d}, !- Handle
  SuperMarket Produce C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f7f9c0-471a-4bc6-9bbb-135530c82e10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  11.1538160021004, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b665ca23-832a-419a-b1fe-85800f57c293}, !- Handle
  SuperMarket Produce C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4632dce-7c7c-4e5f-a6f1-d4ae836ffa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1538160021004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1538160021004, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9042fa-c911-4fd1-8c86-4d10a163b848}, !- Handle
  SuperMarket Produce C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {fcca92a6-bf74-487e-b40e-ac24ee08059e}, !- Construction Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1538160021004, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  11.1538160021004, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Handle
  Zone SuperMarket Produce C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bca12a-03ab-4ea2-84a2-0e198018c382}, !- Zone Air Inlet Port List
  {a38740f2-fd48-48a1-b2b2-a871d592f9d4}, !- Zone Air Exhaust Port List
  {69847b3c-650e-4d36-b3a1-cc61dcd05ed4}, !- Zone Air Node Name
  {f926d9b4-8c30-4873-b080-b367f30d7ac4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4a07647-ce9d-403b-a7c4-6414458d0a55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {484ebbfa-4fef-480b-8679-b9cc4b820c78}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone Air Node, !- Name
  {69847b3c-650e-4d36-b3a1-cc61dcd05ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69847b3c-650e-4d36-b3a1-cc61dcd05ed4}, !- Handle
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Source Object
  11,                                     !- Outlet Port
  {484ebbfa-4fef-480b-8679-b9cc4b820c78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bca12a-03ab-4ea2-84a2-0e198018c382}, !- Handle
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- HVAC Component
  {c6d91e75-1e87-45d0-98d7-79a11d6683a2}; !- Port 1

OS:PortList,
  {a38740f2-fd48-48a1-b2b2-a871d592f9d4}, !- Handle
  {f4afa53e-2e33-4b54-ae05-4215702fa563}; !- HVAC Component

OS:PortList,
  {f926d9b4-8c30-4873-b080-b367f30d7ac4}, !- Handle
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- HVAC Component
  {dbf0fdee-61de-4971-9236-91684f864e92}; !- Port 1

OS:Sizing:Zone,
  {fcb1c58c-659c-4ceb-bd14-c84164bd536b}, !- Handle
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bfddec4e-af55-48f4-86c8-f1b27467221e}, !- Handle
  Zone SuperMarket Produce C  - Story ground Zone HVAC Equipment List, !- Name
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e12dfa0-244f-4da4-bcd6-9dd00edd623e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Handle
  SuperMarket Produce A end_b - Story ground, !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.6532087069383,                       !- X Origin {m}
  -23.1126043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {4380e907-fc63-4774-b812-1072c6c8a464}; !- Thermal Zone Name

OS:Surface,
  {a05bae9b-42d1-4b56-836b-7787f0db7a15}, !- Handle
  SuperMarket Produce A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4765c797-e355-4cde-ae95-256192cffb1e}, !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20091cf4-30b9-47a9-9824-ea5a110d493a}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c3cb0d3-bbc1-4cb6-8ab0-5a1d6b3b4036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143e7d02-ac10-41bc-a5e2-f928871b1959}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e61d2a-efb1-4b3c-af6b-4b8dfac944df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5c293f-e423-47ce-be12-5a228896a82e}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {44c12877-096c-416c-b64e-653145bcc11d}, !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45682ec-ee10-40fc-b504-f4e0f5508c9f}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {36e4cb6c-70df-4a1f-ac4f-f697a8f95d10}, !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2273ebd9-c426-494e-85de-a5d6d91ba2d0}, !- Handle
  SuperMarket Produce A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {80a38221-bc8b-43e9-bd4b-2894315cdb05}, !- Construction Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24459442-d2f6-4b39-929b-46edb364460e}, !- Zone Air Inlet Port List
  {f42ccbb9-199a-4721-946d-230c59584b29}, !- Zone Air Exhaust Port List
  {c4bbeec6-32db-472e-8bc3-628b21e5dfe2}, !- Zone Air Node Name
  {5c7cf40e-be39-41c6-9631-54bc1d1c4b5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dedd7999-6d98-4a3c-8d91-5be5d9257c51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab71072-0de8-47de-b5d7-7bcdabbfcbfb}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Zone Air Node, !- Name
  {c4bbeec6-32db-472e-8bc3-628b21e5dfe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4bbeec6-32db-472e-8bc3-628b21e5dfe2}, !- Handle
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Source Object
  11,                                     !- Outlet Port
  {8ab71072-0de8-47de-b5d7-7bcdabbfcbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24459442-d2f6-4b39-929b-46edb364460e}, !- Handle
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- HVAC Component
  {ed75751b-2ec5-4a3d-91af-30aed824b6d2}; !- Port 1

OS:PortList,
  {f42ccbb9-199a-4721-946d-230c59584b29}, !- Handle
  {4380e907-fc63-4774-b812-1072c6c8a464}; !- HVAC Component

OS:PortList,
  {5c7cf40e-be39-41c6-9631-54bc1d1c4b5d}, !- Handle
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- HVAC Component
  {85ce5bf5-87e4-4385-b83b-c20de274c2bc}; !- Port 1

OS:Sizing:Zone,
  {15a2f309-d666-4444-a3f1-fae2c806b4a7}, !- Handle
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {06e70d6f-894c-4155-9ade-2153106cf867}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Zone HVAC Equipment List, !- Name
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bd03ac4-961b-47b7-b863-3e002fc1c2b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Handle
  SuperMarket Produce B end_b - Story ground, !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.6532087069383,                       !- X Origin {m}
  -18.5406043534691,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {4f194ad5-1e6a-4946-af93-fc43043721fc}; !- Thermal Zone Name

OS:Surface,
  {d0af9b21-eb08-4666-ad85-1ceaeb03db18}, !- Handle
  SuperMarket Produce B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7fb72ed4-4958-46d9-8a04-928b9a5e9db5}, !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 37.0812087069382, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4e9d64-3f57-459c-86e2-1f0ee8ad1ac5}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1fcb9ba-b4b3-437f-85df-17ecf81a843b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf1b520-8457-48e1-861f-526c975d215a}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a49b9ac-b01a-4a3a-a49e-ec12c67801a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 37.0812087069382, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.0812087069382, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.0812087069382, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b74533-e587-48ba-ab72-5e7256a97c19}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {fe89c4f7-cf0b-4582-8b59-894fce166d79}, !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 37.0812087069382, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 37.0812087069382, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e61d2a-efb1-4b3c-af6b-4b8dfac944df}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143e7d02-ac10-41bc-a5e2-f928871b1959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0d42bf-2336-4138-a628-49326e868c53}, !- Handle
  SuperMarket Produce B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a7c80498-ba33-42df-ba0e-e68f754dae71}, !- Construction Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 37.0812087069382, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.0812087069382, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdf68563-00a5-4989-bb78-6ea48b89f8fc}, !- Zone Air Inlet Port List
  {2b36638d-2ffe-465d-9cbb-dd153d9807e1}, !- Zone Air Exhaust Port List
  {d01e2976-594b-4093-bd1f-7522d6f44c8f}, !- Zone Air Node Name
  {68de4e83-fbda-43f1-af9a-7244d79716eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9651f38b-79bf-4a8c-8241-67cd52878fb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95eb2f03-0f55-45ed-90b4-53b211b408a2}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Zone Air Node, !- Name
  {d01e2976-594b-4093-bd1f-7522d6f44c8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d01e2976-594b-4093-bd1f-7522d6f44c8f}, !- Handle
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Source Object
  11,                                     !- Outlet Port
  {95eb2f03-0f55-45ed-90b4-53b211b408a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdf68563-00a5-4989-bb78-6ea48b89f8fc}, !- Handle
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- HVAC Component
  {556b8b4c-f37b-4b31-b228-7354fbb03839}; !- Port 1

OS:PortList,
  {2b36638d-2ffe-465d-9cbb-dd153d9807e1}, !- Handle
  {4f194ad5-1e6a-4946-af93-fc43043721fc}; !- HVAC Component

OS:PortList,
  {68de4e83-fbda-43f1-af9a-7244d79716eb}, !- Handle
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- HVAC Component
  {d4d0e698-c724-48e2-abf8-9d5cf9ec5399}; !- Port 1

OS:Sizing:Zone,
  {3082c2a2-d107-4f83-a055-da414028a078}, !- Handle
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {afe72875-252b-40c6-9a4b-050d8dae46ad}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Zone HVAC Equipment List, !- Name
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3350b903-eb51-4a99-9d1c-0ea240b24a70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Handle
  SuperMarket Produce C end_b - Story ground, !- Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.6532087069383,                       !- X Origin {m}
  18.5406043534691,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {da7e312e-92eb-4c32-81ca-44f810413d4e}, !- Building Story Name
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}; !- Thermal Zone Name

OS:Surface,
  {7f00f513-47bb-43f3-9224-c2bbf8860f01}, !- Handle
  SuperMarket Produce C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4765c797-e355-4cde-ae95-256192cffb1e}, !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f7f9c0-471a-4bc6-9bbb-135530c82e10}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc614f3-dcb1-43d2-9529-6dddc3d3424d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460694f9-edb2-41cd-befc-38a2ff7de80e}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {f4d43cc0-2ff3-4db6-a22e-39c58f454bb1}, !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f58cf52-199a-4dcf-bbb7-379e0cb8559f}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {6c7ed2cb-8e02-4df7-a4c6-964a2f38243b}, !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a49b9ac-b01a-4a3a-a49e-ec12c67801a5}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf1b520-8457-48e1-861f-526c975d215a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfc780cc-f751-42f1-9827-b317dc24a187}, !- Handle
  SuperMarket Produce C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {415331be-1a82-41b5-866a-85bef06802df}, !- Construction Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a0cb95-5fcf-4abc-b7e2-c7216d7d3808}, !- Zone Air Inlet Port List
  {c2ac7daf-edd8-44a2-9e3f-c873874602a6}, !- Zone Air Exhaust Port List
  {4a6b3979-853b-4e3b-b2e7-e7d64b88602b}, !- Zone Air Node Name
  {1ffe5842-0f90-42db-88b1-51d33d9db96a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1100b5a-ec29-4127-b14c-1ac67b94e8d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {036f8750-6bcc-42ab-ad91-8d21886456ab}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Zone Air Node, !- Name
  {4a6b3979-853b-4e3b-b2e7-e7d64b88602b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a6b3979-853b-4e3b-b2e7-e7d64b88602b}, !- Handle
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Source Object
  11,                                     !- Outlet Port
  {036f8750-6bcc-42ab-ad91-8d21886456ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a0cb95-5fcf-4abc-b7e2-c7216d7d3808}, !- Handle
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- HVAC Component
  {a927e788-22df-4d16-bb11-46a0017f0f32}; !- Port 1

OS:PortList,
  {c2ac7daf-edd8-44a2-9e3f-c873874602a6}, !- Handle
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}; !- HVAC Component

OS:PortList,
  {1ffe5842-0f90-42db-88b1-51d33d9db96a}, !- Handle
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- HVAC Component
  {4681d3e9-e734-4c0f-a035-8d5071ef5299}; !- Port 1

OS:Sizing:Zone,
  {91ac473b-3a31-4bb6-b293-d8747c6731b5}, !- Handle
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8d8e5471-79f7-4c5b-be36-8735ab7b83b4}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Zone HVAC Equipment List, !- Name
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f5c6bf0-55f4-408c-9d72-9c627e5b477b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {872f8f1a-977d-403f-8fc7-3225a002040d}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {cb731120-d497-406d-946f-d6cf1db9dd5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 2.8421709430404e-14, 3.10422023815722, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.59712087069386, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.59712087069386, 2.8421709430404e-14, 3.10422023815722; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a93d375-ac8e-4758-b37b-0b3b0709a664}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {15752995-8f9d-4fd3-8ba0-ef3adbc0cf2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.59712087069386, 4.57199999999997, 3.10422023815722, !- X,Y,Z Vertex 1 {m}
  4.59712087069386, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.57199999999997, 3.10422023815722; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91c17a17-040a-4953-8864-28007ff5a08c}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {61bb2a58-f9de-4dc0-bb3b-25c3a20a8dff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00079963329403, 4.57199999999997, 3.1991250976433, !- X,Y,Z Vertex 1 {m}
  1.00079963329403, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999963, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999963, 4.57199999999997, 3.1991250976433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5710055f-1f00-40ab-a2d5-4ac6770c39e4}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {c12f619f-648c-4b67-b5f5-3ccddc29fab0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, 2.8421709430404e-14, 3.19161863604569, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06551492548375, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06551492548375, 2.8421709430404e-14, 3.19161863604569; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a08b52d3-c9b0-4c1a-9739-c3b742c136b2}, !- Handle
  SuperMarket Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {25c3ea11-f8d7-4270-851a-3e484bec40fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.59401779667297, 4.57199999999997, 3.28543304418634, !- X,Y,Z Vertex 1 {m}
  0.59401779667297, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254, 4.57199999999997, 3.28543304418634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd578ef5-4ad9-4420-8bad-5375498c677e}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {d684d979-304d-4277-9609-3d957f1e7941}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 2.8421709430404e-14, 3.16656460831913, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.36135626120811, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.36135626120811, 2.8421709430404e-14, 3.16656460831913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {172b0d75-267e-4dab-97e6-0d834c69fcd6}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {047b80ca-ae5f-4eec-90ed-8c79defd955b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, 2.8421709430404e-14, 3.28543304418634, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.594017796672967, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.594017796672967, 2.8421709430404e-14, 3.28543304418634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03ccb34d-6d68-4698-9e88-8178c2e120b5}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {c6495481-50d1-43ee-b254-80ccf1aac9ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 2.8421709430404e-14, 3.1991250976433, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.00079963329403, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.00079963329403, 2.8421709430404e-14, 3.1991250976433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ed4687-c97b-4755-94af-f129081849b5}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {af7b3941-d030-403d-ad59-4e6ce4f23953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.8421709430404e-14, 3.1024283669232, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.93918741512513, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.93918741512513, 2.8421709430404e-14, 3.1024283669232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0d2f1b9-6f9c-4825-b3f5-1ace01daa023}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {8c1dc4fc-c4b9-42df-b18c-5a977f238c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.93918741512513, 4.57199999999997, 3.1024283669232, !- X,Y,Z Vertex 1 {m}
  4.93918741512513, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 3.1024283669232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ceafdff-8d8c-4f50-b7cb-cdac902c739c}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {a27b8c28-e08a-4534-bb91-57d58e438919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, 2.8421709430404e-14, 3.09115159306971, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.31209215880156, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.31209215880156, 2.8421709430404e-14, 3.09115159306971; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05271a4e-9866-4c7b-a6c4-905deae018b8}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {f0f1297f-473c-490a-a176-c0cc741aabd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00079963329403, 4.57199999999997, 3.1991250976433, !- X,Y,Z Vertex 1 {m}
  1.00079963329403, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 4.57199999999997, 3.1991250976433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e94331c-a411-47b0-b9bb-28a9fd151e21}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {9b670868-4db1-464a-bb95-0e803928d739}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 2.8421709430404e-14, 3.08102829981933, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  46.2041043689251, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  46.2041043689251, 2.8421709430404e-14, 3.08102829981933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {162f78b2-c43b-4a1c-b0f6-82d6de8a2ce5}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {53e74d51-f619-432b-b55f-a0f3135514a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999997, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.025399999999971, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {064f85f9-75d4-4bfd-ba9f-b811ed838569}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {a81d3db7-7eda-4fdd-8365-df22826e7066}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999997, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57199999999997, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69ef8e73-9419-4596-875c-a56cd10b7676}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {788079c7-7884-488d-afcf-6ae059190e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 2.8421709430404e-14, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 2.8421709430404e-14, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b6f0d04-3add-4ab8-a308-fd15e1d87bc4}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {0da83f51-ef70-4102-9b3c-a182b2dee8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000003, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000278, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bdded0f-e2f4-4310-8ab4-ee8fc5be9244}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {521275f7-83ab-4aac-971f-077096f87896}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 37.0558087069382, 3.08165785269213, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 37.0558087069382, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000332, 3.08165785269213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8ef9daf-ab8b-4336-8767-c537b79de4fa}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {25bca2f9-fc14-4ac5-a7bb-e4086cff9585}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.31209215880156, 4.57199999999997, 3.09115159306971, !- X,Y,Z Vertex 1 {m}
  9.31209215880156, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57199999999997, 3.09115159306971; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8c4e006-09be-4cfb-bfbe-724c89ea203d}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {00dd323a-0047-4de0-bfe0-8abe7d88d827}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.8421709430404e-14, 3.08907866832379, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  11.1284160021004, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  11.1284160021004, 2.8421709430404e-14, 3.08907866832379; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb51f55a-7afd-4dbd-b82f-3a79d95745b7}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {c672e542-b1b9-49e7-baab-a0bb5373924b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1284160021004, 4.57199999999997, 3.08907866832379, !- X,Y,Z Vertex 1 {m}
  11.1284160021004, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 4.57199999999997, 3.08907866832379; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5c085f4-703f-4f2c-ac1b-a649ba8ff632}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {9fc02919-7365-4a5a-b750-5bad6fa57515}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.594017796672967, 4.57199999999997, 3.28543304418634, !- X,Y,Z Vertex 1 {m}
  0.594017796672967, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999973, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999973, 4.57199999999997, 3.28543304418634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b733f473-fa65-42be-a572-720b6d5ce74d}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {2c5e15dd-063d-4743-8544-57af0e90cc52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06551492548375, 4.57199999999997, 3.19161863604569, !- X,Y,Z Vertex 1 {m}
  1.06551492548375, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.57199999999997, 3.19161863604569; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e6268a-4c99-4bae-bdb5-b12d40c00076}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {e012e928-5801-44a0-823b-8a28ebd18b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000053, 2.8421709430404e-14, 3.17830874721877, !- X,Y,Z Vertex 1 {m}
  0.0254000000000053, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.20419055160456, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.20419055160456, 2.8421709430404e-14, 3.17830874721877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6314040b-c812-4931-b26f-75d307eff291}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {bbc658d0-9293-4dd7-8980-764deae89489}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.2041043689251, 4.57199999999997, 3.08102829981933, !- X,Y,Z Vertex 1 {m}
  46.2041043689251, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57199999999997, 3.08102829981933; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9358fb0e-da2b-478c-853e-7711e219a1ad}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {9a100a09-7ad5-4dd4-bc09-b204b2523b68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, 2.8421709430404e-14, 3.1991250976433, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.00079963329403, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.00079963329403, 2.8421709430404e-14, 3.1991250976433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e055ab33-6e8f-4fc1-a3f4-b5ce75dd37fd}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {a5410bba-bc2c-4f14-84b5-99a10ddba6e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 2.8421709430404e-14, 3.28543304418634, !- X,Y,Z Vertex 1 {m}
  0.0254, 2.8421709430404e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  0.59401779667297, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.59401779667297, 2.8421709430404e-14, 3.28543304418634; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46bdfa47-d722-4a1d-9a75-59a6569ea804}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {360c416d-bcfb-48af-88dc-64c9ccd85438}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.20419055160456, 4.57199999999997, 3.17830874721877, !- X,Y,Z Vertex 1 {m}
  1.20419055160456, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000052, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000052, 4.57199999999997, 3.17830874721877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67fe6309-48a6-4a2b-9ab1-35b6d45db1f5}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {c6781875-a268-4f1d-81b7-a851d6ee2997}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.36135626120811, 4.57199999999997, 3.16656460831913, !- X,Y,Z Vertex 1 {m}
  1.36135626120811, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000007, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000007, 4.57199999999997, 3.16656460831913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51572c51-5a32-4f36-a5b1-726d19995134}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {d45682ec-ee10-40fc-b504-f4e0f5508c9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 2.8421709430404e-14, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 2.8421709430404e-14, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dc6c1b5-5aff-4ae0-9473-c857d0d77d1d}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {db5c293f-e423-47ce-be12-5a228896a82e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000284, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000003, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d288c890-7c6c-488a-8b58-97b71a4c25db}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {88b74533-e587-48ba-ab72-5e7256a97c19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000284, 3.08165785269213, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 37.0558087069382, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 37.0558087069382, 3.08165785269213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51ededda-65ea-49b8-9361-93d5a8a4ca48}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {460694f9-edb2-41cd-befc-38a2ff7de80e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57199999999997, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57199999999997, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd6926c7-1657-4687-98ca-fe6850363fe6}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Construction Name
  {9f58cf52-199a-4dcf-bbb7-379e0cb8559f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999716, 3.10450786516854, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999997, 3.10450786516854; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3f2d2323-d945-40d9-a3f0-78415b091a59}, !- Handle
  SuperMarket Bakery People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3fb8583a-ae95-4ec1-be6f-01aa2384ccfa}, !- Handle
  SuperMarket Bakery People,              !- Name
  {3f2d2323-d945-40d9-a3f0-78415b091a59}, !- People Definition Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Handle
  Clothing Schedule,                      !- Name
  {e051a812-f510-4ee8-8b71-24d26f212314}, !- Schedule Type Limits Name
  {7f7d0d69-9016-4738-a322-cc00300252cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f7d0d69-9016-4738-a322-cc00300252cb}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e051a812-f510-4ee8-8b71-24d26f212314}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f35175c-43b8-4c78-8e48-7042f8f3001e}, !- Handle
  Schedule Rule 1,                        !- Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f87217e-5b3b-4e40-ad2b-64c1cffb6a92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f87217e-5b3b-4e40-ad2b-64c1cffb6a92}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e051a812-f510-4ee8-8b71-24d26f212314}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e051a812-f510-4ee8-8b71-24d26f212314}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {400ac415-7c4e-4767-90dc-90edd941ac78}, !- Schedule Type Limits Name
  {c7a8acee-384f-4a45-a940-3c0982e6e9a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7a8acee-384f-4a45-a940-3c0982e6e9a8}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {400ac415-7c4e-4767-90dc-90edd941ac78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {400ac415-7c4e-4767-90dc-90edd941ac78}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Handle
  Work Efficiency Schedule,               !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {6385ce8b-0632-4e11-a6f3-645a412bf79f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6385ce8b-0632-4e11-a6f3-645a412bf79f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {58f9661d-af78-43f7-a3b0-adaca3de63f5}, !- Handle
  SuperMarket Bakery Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ffb493ca-4113-43d8-a143-fbb92b20aff3}, !- Handle
  {58f9661d-af78-43f7-a3b0-adaca3de63f5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {dbd4d62c-08b2-4b90-a62a-24ab166790e4}, !- Handle
  SuperMarket Bakery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.5922371862105,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0cb25106-0264-476b-bb32-392fbbddc623}, !- Handle
  SuperMarket Bakery Elec Equip,          !- Name
  {dbd4d62c-08b2-4b90-a62a-24ab166790e4}, !- Electric Equipment Definition Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {798a79f4-b2c7-418a-a4d6-6464063bb9dc}, !- Handle
  SuperMarket Bakery Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {ed525c22-5970-4db1-ba96-58f50baef248}, !- Handle
  SuperMarket Bakery Gas Equip,           !- Name
  {798a79f4-b2c7-418a-a4d6-6464063bb9dc}, !- Gas Equipment Definition Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8af69ae-27da-4580-b4bb-93bc5c595db0}, !- Handle
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9cbc7ff2-b245-4a54-aaa1-eeed81f9ba92}, !- Handle
  SuperMarket Bakery Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Handle
  SuperMarket Bldg Occ,                   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {4531fde0-3d44-42b7-aa9f-ddde307053c7}, !- Default Day Schedule Name
  {20178dba-65ac-40c4-8c79-14e533e9640a}, !- Summer Design Day Schedule Name
  {90a41b58-b647-4752-958e-3f2a3c1ef5eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4531fde0-3d44-42b7-aa9f-ddde307053c7}, !- Handle
  SuperMarket Bldg Occ Default,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.175,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.225,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3625,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4375,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.475,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5125,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.575,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.65,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.6875,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.675,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.6625,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.65,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.6375,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.625,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.6125,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.6,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.595,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.585,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.58,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.61,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.64,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.67,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7375,                                 !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.775,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8125,                                 !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8625,                                 !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.875,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8875,                                 !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.825,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.75,                                   !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7,                                    !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.65,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.6,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.55,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5,                                    !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.45,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.35,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2875,                                 !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.225,                                  !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1625,                                 !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.075,                                  !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.025,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Rule,
  {66a058ef-0512-4ba5-baa0-78305e8cab24}, !- Handle
  Schedule Rule 2,                        !- Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28250fb4-7de8-4b07-ba2b-0654b176057f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28250fb4-7de8-4b07-ba2b-0654b176057f}, !- Handle
  SuperMarket Bldg Occ Sat Day,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0075,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0225,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.055,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0675,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.08,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.11,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.14,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.17,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.275,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3125,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.5875,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.625,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6625,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.733333333333333,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.825,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8375,                                 !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.8375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.825,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.8125,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.7875,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.775,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7625,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.75,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7125,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.6875,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.675,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.6625,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.65,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.575,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.55,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5125,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.475,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4375,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3625,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.325,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2875,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2125,                                 !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.175,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1375,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.08,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.06,                                   !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.04,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.02,                                   !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.015,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.01,                                   !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.005,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0;                                      !- Value Until Time 74

OS:Schedule:Day,
  {20178dba-65ac-40c4-8c79-14e533e9640a}, !- Handle
  SuperMarket Bldg Occ Summer Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f34fae3-2e15-4808-858c-583680c7e88c}, !- Handle
  Schedule Rule 3,                        !- Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe4afcde-863b-454d-95a7-e79cccf85319}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe4afcde-863b-454d-95a7-e79cccf85319}, !- Handle
  SuperMarket Bldg Occ Sun Day,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.015,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.02,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.06,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0825,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.105,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1275,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1875,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.225,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2625,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5375,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.575,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.6125,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.664285714285714,                      !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.678571428571428,                      !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.692857142857143,                      !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.707142857142857,                      !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.721428571428571,                      !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.735714285714286,                      !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.75,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7625,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.775,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.7875,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.7875,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.775,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.7625,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.75,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.725,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.675,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.65,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.6,                                    !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.575,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.55,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5125,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4875,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.475,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4625,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.45,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.425,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.375,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.35,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.325,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3,                                    !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.275,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.225,                                  !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.175,                                  !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.15,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.125,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1,                                    !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.075,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  45,                                     !- Minute 75
  0.03,                                   !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.02,                                   !- Value Until Time 76
  23,                                     !- Hour 77
  15,                                     !- Minute 77
  0.01,                                   !- Value Until Time 77
  23,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0075,                                 !- Value Until Time 78
  23,                                     !- Hour 79
  45,                                     !- Minute 79
  0.005,                                  !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0025;                                 !- Value Until Time 80

OS:Schedule:Day,
  {90a41b58-b647-4752-958e-3f2a3c1ef5eb}, !- Handle
  SuperMarket Bldg Occ Winter Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- Handle
  SuperMarket Activity,                   !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  {eb599f54-fd8c-4255-b27b-6a5f7e6a08e3}, !- Default Day Schedule Name
  {ba165f4a-3819-44bb-8d1d-5d917e9d9ccb}, !- Summer Design Day Schedule Name
  {f05e0def-99be-4b96-bd18-f06d04af68b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb599f54-fd8c-4255-b27b-6a5f7e6a08e3}, !- Handle
  SuperMarket Activity Default,           !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f05e0def-99be-4b96-bd18-f06d04af68b8}, !- Handle
  SuperMarket Activity Winter Design Day, !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ba165f4a-3819-44bb-8d1d-5d917e9d9ccb}, !- Handle
  SuperMarket Activity Summer Design Day, !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Handle
  SuperMarket Bldg Light,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {126a2cf4-e6f2-4bd9-9e98-5b5c30a68653}, !- Default Day Schedule Name
  {b06d52f1-d887-494a-9592-1e5c95a2af15}, !- Summer Design Day Schedule Name
  {526aff06-9015-4231-907f-9a8350db446b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {126a2cf4-e6f2-4bd9-9e98-5b5c30a68653}, !- Handle
  SuperMarket Bldg Light Default,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.675,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  15,                                     !- Minute 11
  0.825,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.75,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.675,                                  !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {c6bd68be-1349-4dcf-a90c-49065ef6b0f8}, !- Handle
  Schedule Rule 4,                        !- Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69ba029c-c38a-46e2-9798-58e3a13b160b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69ba029c-c38a-46e2-9798-58e3a13b160b}, !- Handle
  SuperMarket Bldg Light Sat Day,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.135,                                  !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.25875,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3825,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.50625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.63,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.6975,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.765,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.8325,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  15,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8325,                                 !- Value Until Time 11
  21,                                     !- Hour 12
  45,                                     !- Minute 12
  0.765,                                  !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6975,                                 !- Value Until Time 13
  22,                                     !- Hour 14
  15,                                     !- Minute 14
  0.63,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  30,                                     !- Minute 15
  0.50625,                                !- Value Until Time 15
  22,                                     !- Hour 16
  45,                                     !- Minute 16
  0.3825,                                 !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25875,                                !- Value Until Time 17
  23,                                     !- Hour 18
  15,                                     !- Minute 18
  0.135,                                  !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135;                                  !- Value Until Time 19

OS:Schedule:Day,
  {b06d52f1-d887-494a-9592-1e5c95a2af15}, !- Handle
  SuperMarket Bldg Light Summer Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4d0aba7-6b3f-4165-a98b-12e0fe94e990}, !- Handle
  Schedule Rule 5,                        !- Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fab4077d-5929-4c05-8953-6ca6673c84ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fab4077d-5929-4c05-8953-6ca6673c84ca}, !- Handle
  SuperMarket Bldg Light Sun Day,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.63,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.50625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.3825,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25875,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.135,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.135,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25875,                                !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3825,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.50625,                                !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.63,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6975,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.765,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.8325,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  15,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.8325,                                 !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.765,                                  !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6975;                                 !- Value Until Time 18

OS:Schedule:Day,
  {526aff06-9015-4231-907f-9a8350db446b}, !- Handle
  SuperMarket Bldg Light Winter Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {58270ccf-5842-41e1-a1e7-c95ff0276dc0}, !- Default Day Schedule Name
  {0f13cb92-166a-4472-b485-768d02fad1d0}, !- Summer Design Day Schedule Name
  {e6bbb258-f57b-461a-adc5-09ce153cf8d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58270ccf-5842-41e1-a1e7-c95ff0276dc0}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.790625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.78645,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.782275,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7781,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.777422222222222,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.776744444444444,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.776066666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.775388888888889,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.774711111111111,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.774033333333333,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.773355555555556,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.772677777777778,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.772,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.772125,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.77225,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.772375,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7725,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.774075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.77565,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.777225,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7788,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.78155,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.7843,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.78705,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7898,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.79165,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7935,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.79535,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7972,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.800425,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.80365,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.806875,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8101,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8112,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8123,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8134,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8145,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.81365,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8128,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.81195,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8111,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.816175,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.82125,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.826325,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8314,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8483,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.85285,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8574,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.86195,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8665,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.869525,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.87255,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.875575,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8786,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.880625,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.88265,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.884675,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8867,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.88845,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.8902,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.89195,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8937,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.8933,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.8929,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.8925,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8921,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.892225,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.89235,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.892475,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.8926,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.88875,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.8849,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.88175,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8786,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87545,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.8723,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.868525,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.86475,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.860975,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.8572,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.852075,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.84695,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.841825,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.8367,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8321275,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.827555,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.8229825,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.81841,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.8207325,                              !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.823055,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.8253775,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.8277,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.819475,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.81125,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.803025,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.7948;                                 !- Value Until Time 96

OS:Schedule:Day,
  {0f13cb92-166a-4472-b485-768d02fad1d0}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6bbb258-f57b-461a-adc5-09ce153cf8d0}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Handle
  SuperMarket Gas Equip New,              !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {1839efc4-c80a-409c-993d-7b68a283ef8c}, !- Default Day Schedule Name
  {dede2cf0-2d12-4359-b1a1-5ca335a03d91}, !- Summer Design Day Schedule Name
  {77648f18-3207-4e7d-b592-ccec4ef8a971}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1839efc4-c80a-409c-993d-7b68a283ef8c}, !- Handle
  SuperMarket Gas Equip New Default,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0158823529411765,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0217647058823529,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0276470588235294,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0335294117647059,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0394117647058824,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0452941176470588,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0511764705882353,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0570588235294118,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0629411764705882,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0688235294117647,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0747058823529412,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0805882352941177,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0864705882352941,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0923529411764706,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0982352941176471,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.104117647058824,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.11,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.11,                                   !- Value Until Time 18
  5,                                      !- Hour 19
  30,                                     !- Minute 19
  0.305,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  0,                                      !- Minute 21
  0.695,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  15,                                     !- Minute 22
  0.89,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.865,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.84,                                   !- Value Until Time 24
  7,                                      !- Hour 25
  0,                                      !- Minute 25
  0.815,                                  !- Value Until Time 25
  7,                                      !- Hour 26
  15,                                     !- Minute 26
  0.79,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  30,                                     !- Minute 27
  0.69,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.59,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  0,                                      !- Minute 29
  0.49,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  15,                                     !- Minute 30
  0.39,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.39,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.52,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.65,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.78,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.91,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.94,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.97,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  1,                                      !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.87625,                                !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.7525,                                 !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.62875,                                !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.505,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.38125,                                !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2575,                                 !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.13375,                                !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.01,                                   !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.01;                                   !- Value Until Time 47

OS:Schedule:Rule,
  {9ac99f17-25d4-4099-8680-953bb960e429}, !- Handle
  Schedule Rule 7,                        !- Name
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7ed8efb-c8a5-4bc8-b637-cb35a52d61e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7ed8efb-c8a5-4bc8-b637-cb35a52d61e3}, !- Handle
  SuperMarket Gas Equip New Sat Day,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0176923076923077,                     !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0253846153846154,                     !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0330769230769231,                     !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0407692307692308,                     !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0484615384615385,                     !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0561538461538462,                     !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0638461538461538,                     !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0715384615384615,                     !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0792307692307692,                     !- Value Until Time 10
  3,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0869230769230769,                     !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0946153846153846,                     !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.102307692307692,                      !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.11,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.305,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.695,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.89,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.865,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.84,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.815,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.79,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.69,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.59,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.39,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.39,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.52,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.65,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.78,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.91,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.94,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  0,                                      !- Minute 34
  0.97,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  15,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.87625,                                !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.7525,                                 !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.62875,                                !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.505,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.38125,                                !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2575,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.13375,                                !- Value Until Time 43
  13,                                     !- Hour 44
  45,                                     !- Minute 44
  0.01,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.01;                                   !- Value Until Time 45

OS:Schedule:Day,
  {dede2cf0-2d12-4359-b1a1-5ca335a03d91}, !- Handle
  SuperMarket Gas Equip New Summer Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {b5902f86-3e06-4390-a0cb-91c81a9f7764}, !- Handle
  Schedule Rule 8,                        !- Name
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {180ce0bc-0116-4502-bd34-9c12822ff36a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {180ce0bc-0116-4502-bd34-9c12822ff36a}, !- Handle
  SuperMarket Gas Equip New Sun Day,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0183333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0266666666666667,                     !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0516666666666667,                     !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0683333333333333,                     !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0766666666666667,                     !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.085,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0933333333333333,                     !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.101666666666667,                      !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.305,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.695,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.89,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.865,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.84,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.815,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.79,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.69,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.59,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.49,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.39,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.39,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.52,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.65,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.78,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.91,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.922857142857143,                      !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.935714285714286,                      !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.948571428571428,                      !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.961428571428571,                      !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.974285714285714,                      !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.987142857142857,                      !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  12,                                     !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.87625,                                !- Value Until Time 40
  13,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7525,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.62875,                                !- Value Until Time 42
  13,                                     !- Hour 43
  45,                                     !- Minute 43
  0.505,                                  !- Value Until Time 43
  14,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38125,                                !- Value Until Time 44
  14,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2575,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  30,                                     !- Minute 46
  0.13375,                                !- Value Until Time 46
  14,                                     !- Hour 47
  45,                                     !- Minute 47
  0.01,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.01;                                   !- Value Until Time 48

OS:Schedule:Day,
  {77648f18-3207-4e7d-b592-ccec4ef8a971}, !- Handle
  SuperMarket Gas Equip New Winter Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {7b24a10c-7c3d-4e12-a2ef-70879dc296a3}, !- Handle
  SuperMarket Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {504486c2-14d6-4890-b820-211018fdfbfe}, !- Handle
  SuperMarket Corridor People,            !- Name
  {7b24a10c-7c3d-4e12-a2ef-70879dc296a3}, !- People Definition Name
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7be89889-97e0-4e40-90ce-3abad6eba77e}, !- Handle
  SuperMarket Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7a09b51b-c95f-4f6a-bfd1-e56de0d1bddd}, !- Handle
  {7be89889-97e0-4e40-90ce-3abad6eba77e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {e02a86e4-570b-476a-b920-ef921e8d11aa}, !- Handle
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a39fb5ce-6f84-4c41-b1dc-1a197e4bff8a}, !- Handle
  SuperMarket Corridor Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b9511aff-cc3c-41b6-861e-5133f0b15a08}, !- Handle
  SuperMarket Deli People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb7be1d9-e908-4b12-a987-bda1b1c6fcfe}, !- Handle
  SuperMarket Deli People,                !- Name
  {b9511aff-cc3c-41b6-861e-5133f0b15a08}, !- People Definition Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39a44df2-e2c9-4113-b7ec-e3b59fa934aa}, !- Handle
  SuperMarket Deli Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8b92f1d8-739d-4033-b457-f26f7cc20aec}, !- Handle
  {39a44df2-e2c9-4113-b7ec-e3b59fa934aa}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5357848d-747f-4b4a-829c-171306877f69}, !- Handle
  SuperMarket Deli Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  78.5922371862105,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a6619aaf-850d-4f32-a263-a76cd3ca445c}, !- Handle
  SuperMarket Deli Elec Equip,            !- Name
  {5357848d-747f-4b4a-829c-171306877f69}, !- Electric Equipment Definition Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {5e71940d-5e71-4147-98af-0ff2f8c420d0}, !- Handle
  SuperMarket Deli Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {4de560c8-6734-4dab-965f-e1ab5eedb9f2}, !- Handle
  SuperMarket Deli Gas Equip,             !- Name
  {5e71940d-5e71-4147-98af-0ff2f8c420d0}, !- Gas Equipment Definition Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4bc2213-fe4a-47f6-bda1-c0a5b0cddb48}, !- Handle
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {24b664de-125b-4440-983f-6e49f225a1e3}, !- Handle
  SuperMarket Deli Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {df3e3f6b-7b00-4595-9e48-80de8ab72bd8}, !- Handle
  SuperMarket Dining People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8cf0f12-e57c-4232-b7f2-4e005eece1fe}, !- Handle
  SuperMarket Dining People,              !- Name
  {df3e3f6b-7b00-4595-9e48-80de8ab72bd8}, !- People Definition Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4220fb00-2509-4584-9598-df756257a529}, !- Handle
  SuperMarket Dining Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa9be72f-a3ab-45bf-bbd0-f1150230ea06}, !- Handle
  {4220fb00-2509-4584-9598-df756257a529}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {125feb08-5b57-4810-8704-ff63a1d8765a}, !- Handle
  SuperMarket Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  60.2016536810851,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c52d3adb-d378-4207-a3fd-4a5ccecb5ad8}, !- Handle
  SuperMarket Dining Elec Equip,          !- Name
  {125feb08-5b57-4810-8704-ff63a1d8765a}, !- Electric Equipment Definition Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e706a538-0973-44c4-8970-05c95ebc6b98}, !- Handle
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc5f8611-012b-42e0-8c39-0176399d0ef3}, !- Handle
  SuperMarket Dining Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f8676bb3-e895-4f35-ac60-a3ce23007b3d}, !- Handle
  SuperMarket DryStorage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0359514607918105,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {227636eb-1e48-4a20-8889-9f8f1ee762fd}, !- Handle
  SuperMarket DryStorage People,          !- Name
  {f8676bb3-e895-4f35-ac60-a3ce23007b3d}, !- People Definition Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c4f2875e-f284-4b28-a508-038a922c7588}, !- Handle
  SuperMarket DryStorage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {317911f4-89fd-46cb-bdbe-babd8a4e1edd}, !- Handle
  {c4f2875e-f284-4b28-a508-038a922c7588}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
