  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1f0b829c-0b65-47ae-942e-23a7f95952c2}, !- Handle
  SuperMarket DryStorage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7888355752406,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {23278cc2-4ca4-4094-860d-53c62619fc95}, !- Handle
  SuperMarket DryStorage Elec Equip,      !- Name
  {1f0b829c-0b65-47ae-942e-23a7f95952c2}, !- Electric Equipment Definition Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {423b5928-67d7-47a5-9396-32999db21120}, !- Handle
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89ff2d41-578c-4a1d-aba2-7061012f2ffc}, !- Handle
  SuperMarket DryStorage Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c351c10-8e45-482c-a539-70ca2ac23cb8}, !- Handle
  SuperMarket Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4f26b1c5-6f25-4a01-93a9-2ceade59902b}, !- Handle
  {3c351c10-8e45-482c-a539-70ca2ac23cb8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {3e058052-2524-405d-88df-894df7b7cceb}, !- Handle
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5b5217d1-d345-4334-8f5f-d79ee73f50f9}, !- Handle
  SuperMarket Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {60dd1f85-e6d5-48d6-8398-4ba9ba5368b3}, !- Handle
  SuperMarket Meeting People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd162e05-b090-4f4a-b8f5-9b4c95bc6a5b}, !- Handle
  SuperMarket Meeting People,             !- Name
  {60dd1f85-e6d5-48d6-8398-4ba9ba5368b3}, !- People Definition Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f265b9e9-ac61-40d3-aae7-c49037b1b962}, !- Handle
  SuperMarket Meeting Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  31.2153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ea70b0f4-72af-4379-aec7-17f3ce0f427f}, !- Handle
  {f265b9e9-ac61-40d3-aae7-c49037b1b962}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {86083691-8afa-4261-9842-4c49a225f048}, !- Handle
  SuperMarket Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7888355752406,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {36bdc8ff-41d7-4987-b41c-9369311a4fff}, !- Handle
  SuperMarket Meeting Elec Equip,         !- Name
  {86083691-8afa-4261-9842-4c49a225f048}, !- Electric Equipment Definition Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f00bd924-2477-46f3-b45a-0c09a71ad313}, !- Handle
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {be923017-eabe-4f61-beac-c59fb784964c}, !- Handle
  SuperMarket Meeting Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4c7f762e-40e8-4e0a-83b9-623df2044b78}, !- Handle
  SuperMarket Office People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad933c5b-6a14-4182-9270-38f7e8e56d22}, !- Handle
  SuperMarket Office People,              !- Name
  {4c7f762e-40e8-4e0a-83b9-623df2044b78}, !- People Definition Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2a54a92-374e-4453-af56-f16e27f8967e}, !- Handle
  SuperMarket Office Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  31.2153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {06174790-b721-4987-a688-d1937b39de34}, !- Handle
  {e2a54a92-374e-4453-af56-f16e27f8967e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a33174db-a803-4d14-8b5b-e86b55ef9bee}, !- Handle
  SuperMarket Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.7888355752406,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5d2eac5-a5fa-45f3-bd43-cafac28c5263}, !- Handle
  SuperMarket Office Elec Equip,          !- Name
  {a33174db-a803-4d14-8b5b-e86b55ef9bee}, !- Electric Equipment Definition Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {61adbaf4-074a-43a7-9380-c48246bd6d7f}, !- Handle
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f2a06681-8ef4-4b93-af32-9d6299deeebe}, !- Handle
  SuperMarket Office Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7d638d17-ebc3-44bd-a554-c0edd85079d2}, !- Handle
  SuperMarket Produce People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b877f759-b0db-46e6-a6cf-4601a080e4ab}, !- Handle
  SuperMarket Produce People,             !- Name
  {7d638d17-ebc3-44bd-a554-c0edd85079d2}, !- People Definition Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {95e4314c-8451-407e-873f-4032dfbce2e8}, !- Handle
  SuperMarket Produce Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bc22a80e-bf94-4cdc-8b9c-95a788ff68f2}, !- Handle
  {95e4314c-8451-407e-873f-4032dfbce2e8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {23140e0d-f21b-46eb-94f0-4e6d184896b2}, !- Handle
  SuperMarket Produce Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.785922376705865,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e9a49f51-31f2-4cc9-8535-c2a129cf457f}, !- Handle
  SuperMarket Produce Elec Equip,         !- Name
  {23140e0d-f21b-46eb-94f0-4e6d184896b2}, !- Electric Equipment Definition Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6dc1011c-c829-41af-b097-7090bd8855fd}, !- Handle
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {115ec4e3-c3e5-4856-a35e-21bf51f2f8c2}, !- Handle
  SuperMarket Produce Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {78d8a081-d731-4c3b-b302-8147ebc6ec00}, !- Handle
  SuperMarket Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8394fed5-e730-45ff-9ecc-f06e26a2949c}, !- Handle
  SuperMarket Restroom People,            !- Name
  {78d8a081-d731-4c3b-b302-8147ebc6ec00}, !- People Definition Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b818f19a-8d7b-45f4-9c86-aa3c8d4d0e50}, !- Handle
  SuperMarket Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a09c034d-55d0-40c2-b18e-586e2971578e}, !- Handle
  {b818f19a-8d7b-45f4-9c86-aa3c8d4d0e50}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {c70508dd-0572-4d2b-b2bd-15c83e38a3ed}, !- Handle
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8b002cee-d58c-4c42-b275-80a93579d5fd}, !- Handle
  SuperMarket Restroom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {3d4d5ac6-a181-4d52-bcf0-aa155ba00410}, !- Handle
  SuperMarket Sales People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf5d4b60-5412-4a5a-bec3-537be4b17753}, !- Handle
  SuperMarket Sales People,               !- Name
  {3d4d5ac6-a181-4d52-bcf0-aa155ba00410}, !- People Definition Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b80ceccb-c694-4e0f-873e-84a3f988031e}, !- Handle
  SuperMarket Sales Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  54.250108500217,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f5afe8b6-f177-4d93-93c1-a652a3c0bbd8}, !- Handle
  {b80ceccb-c694-4e0f-873e-84a3f988031e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.55683700000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27426299999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {97ce4822-55fe-4f70-a8af-2cfb2c6f2481}, !- Handle
  SuperMarket Sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.0328163857717,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c5f1a9b-b6af-42be-b51c-1edc9e54ab68}, !- Handle
  SuperMarket Sales Elec Equip,           !- Name
  {97ce4822-55fe-4f70-a8af-2cfb2c6f2481}, !- Electric Equipment Definition Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space or SpaceType Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96b8f14a-e035-40f9-9749-7cbf418d4689}, !- Handle
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {48fe1c1d-04e6-49be-a50b-4284c88902c1}, !- Handle
  SuperMarket Sales Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {27214e80-6ae9-4004-9383-ac6bacfc246b}, !- Handle
  SuperMarket Vestibule People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {77334f6f-a105-410d-9ce7-2e5d60c90181}, !- Handle
  SuperMarket Vestibule People,           !- Name
  {27214e80-6ae9-4004-9383-ac6bacfc246b}, !- People Definition Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b5c0236-0ec7-4a5f-adc1-b3835bfdbed1}, !- Work Efficiency Schedule Name
  {2e0f88c0-05ea-467f-8adf-36c2b32774ec}, !- Clothing Insulation Schedule Name
  {8774c4d5-bb6f-42bd-8303-8460525d5be3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e4384e6c-bf74-4270-8cfb-ced60af62892}, !- Handle
  SuperMarket Vestibule Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.654739,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7345a277-806d-419f-87e0-31d798777e1d}, !- Handle
  {e4384e6c-bf74-4270-8cfb-ced60af62892}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83109999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048599999999999997,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1168,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0035000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {688ee02a-e0a0-45c4-847e-d02410832511}, !- Handle
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {940c77ac-8b3b-4ded-bf78-6d78a76749d3}, !- Handle
  SuperMarket Vestibule Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Number of People Schedule Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- People Activity Level Schedule Name
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Lighting Schedule Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {4765c797-e355-4cde-ae95-256192cffb1e}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7fb72ed4-4958-46d9-8a04-928b9a5e9db5}, !- Handle
  Foundation F 1.26W/m*K Perim 37.08m Area 169.54m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  169.535286208121,                       !- Area {m2}
  37.0812087069382;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e21f9053-1b75-410a-b23a-da274e445395}, !- Handle
  Foundation F 1.26W/m*K Perim 11.15m Area 51.0m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  50.9952467616029,                       !- Area {m2}
  11.1538160021004;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1a273e3d-f1ec-47ee-b64e-73caf553c955}, !- Handle
  Foundation F 1.26W/m*K Perim 9.34m Area 42.69m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  42.6910141500409,                       !- Area {m2}
  9.3374921588016;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a548c6a8-6559-49ba-af1b-c502a616262a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 184.09m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  184.092902084092,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5dc61619-425e-4c47-909e-4e103810a7c7}, !- Handle
  Foundation F 1.26W/m*K Perim 4.96m Area 22.7m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.6980936619519,                       !- Area {m2}
  4.96458741512509;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8897dc93-55f9-430b-b387-ed1bced43529}, !- Handle
  Foundation F 1.26W/m*K Perim 1.03m Area 4.69m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  4.69178472342033,                       !- Area {m2}
  1.02619963329404;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7fd913ae-db6a-4a2b-b1a8-05a6e5917212}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 22.97m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.9687605952222,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {baf40bfb-9cf7-4f4b-bb0a-ac94e66ac011}, !- Handle
  Foundation F 1.26W/m*K Perim 0.62m Area 2.83m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.83197816638882,                       !- Area {m2}
  0.61941779667297;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d4d5ac19-c7b0-4fb2-bd23-3cc884ecda0d}, !- Handle
  Foundation F 1.26W/m*K Perim 46.23m Area 211.36m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  211.361293974726,                       !- Area {m2}
  46.2295043689251;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e575a340-3a15-4180-9595-6352f59a211c}, !- Handle
  Foundation F 1.26W/m*K Perim 4.62m Area 21.13m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  21.1341654208125,                       !- Area {m2}
  4.6225208706939;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {02bc5956-1564-4e9e-8fa4-a086a1c7472c}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1714.25m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1714.24589992242,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {61531a7e-025e-4518-8d46-349a046c0d5b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 51.42m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  51.4225983475109,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {14e4acf2-7728-4184-9b04-7876a4015f8e}, !- Handle
  Foundation F 1.26W/m*K Perim 1.39m Area 6.34m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.34024962624344,                       !- Area {m2}
  1.3867562612081;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b449960f-63fd-46cb-a22a-84e80b4a090e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 413.6m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  413.59697905267,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3bde8eee-38ee-4052-9630-dcfea3ee9a96}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 346.25m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  346.245495539921,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e5b1bfd4-7186-455d-a43f-9108c65b0550}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 38.05m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  38.0527227771595,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {77a41858-a223-4647-b3a2-48f302b5584f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 45.59m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  45.5947038681277,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {41c907e9-834d-4336-828d-5a9e9b0c9859}, !- Handle
  Foundation F 1.26W/m*K Perim 1.09m Area 4.99m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  4.98766303931172,                       !- Area {m2}
  1.09091492548375;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ada93ef4-54d7-4381-9873-e2af27029cb7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 40.45m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  40.4524440333769,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ae442b60-43a4-4419-ba65-774f7c26ed27}, !- Handle
  Foundation F 1.26W/m*K Perim 1.23m Area 5.62m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.62168800193602,                       !- Area {m2}
  1.22959055160455;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b6e8248-cdd9-4f5c-a81e-ea46f2acaf86}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 171.41m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  171.408661158378,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {55f1e1fc-6fc9-4702-a725-724eaebaeda6}, !- Handle
  ComStock DOE Ref Pre-1980 - SpMarket - ASHRAE 169-2013-6A, !- Name
  {cfafb11b-1042-4fb4-813e-78ce2da586af}, !- Default Exterior Surface Constructions Name
  {d719af67-15fc-498d-b158-4d2f8ce51fe0}, !- Default Interior Surface Constructions Name
  {e67ced2f-91e5-4c87-8f40-c324c430d3ae}, !- Default Ground Contact Surface Constructions Name
  {e05005f2-3c04-493a-8431-c8fb5b16ead5}, !- Default Exterior SubSurface Constructions Name
  {94541b62-75e3-4a7e-99d0-2055224564d1}, !- Default Interior SubSurface Constructions Name
  {af0d1346-5a5d-409d-831a-b1d67e2bcf6c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cfafb11b-1042-4fb4-813e-78ce2da586af}, !- Handle
  Default Surface Constructions 1,        !- Name
  {dbe2fe1e-b5d2-4797-a993-6723440edd28}, !- Floor Construction Name
  {eafc36cc-434e-4497-a320-7823d20ab92d}, !- Wall Construction Name
  {a98ac0c3-0428-462a-ae29-f115f5e1f195}; !- Roof Ceiling Construction Name

OS:Construction,
  {dbe2fe1e-b5d2-4797-a993-6723440edd28}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {6251e6e3-94a3-4539-97ca-10d290472c90}, !- Layer 1
  {f4803b4c-37a3-446c-afca-da713b465a20}; !- Layer 2

OS:Material,
  {6251e6e3-94a3-4539-97ca-10d290472c90}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f4803b4c-37a3-446c-afca-da713b465a20}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74213bec-cd81-4aee-a5ea-b01d3fe89bd1}, !- Handle
  {dbe2fe1e-b5d2-4797-a993-6723440edd28}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a98ac0c3-0428-462a-ae29-f115f5e1f195}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {67e25506-a414-49f3-8934-6a9ffa1e4044}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:Material,
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {67e25506-a414-49f3-8934-6a9ffa1e4044}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {704c01da-1f19-40ca-8abf-65503a910b4b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fd27aebe-a17d-4a95-b4f9-e7aaa661d634}, !- Handle
  {a98ac0c3-0428-462a-ae29-f115f5e1f195}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d719af67-15fc-498d-b158-4d2f8ce51fe0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {894dcd68-fb77-4182-b7f6-555913b5c25e}, !- Floor Construction Name
  {95baae28-90c8-42f4-b9eb-1b2356be29d1}, !- Wall Construction Name
  {2eebd52e-f1c7-424e-b41a-fb89007b810f}; !- Roof Ceiling Construction Name

OS:Construction,
  {894dcd68-fb77-4182-b7f6-555913b5c25e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {469ff6d4-ae52-401f-87c6-ae3715aefca7}, !- Layer 1
  {86f8cd17-b3e5-49bd-8cd4-e27d88aea5e4}; !- Layer 2

OS:Material,
  {469ff6d4-ae52-401f-87c6-ae3715aefca7}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {86f8cd17-b3e5-49bd-8cd4-e27d88aea5e4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ed5a982d-ce26-42e8-be96-8fc0fc70684a}, !- Handle
  {894dcd68-fb77-4182-b7f6-555913b5c25e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {95baae28-90c8-42f4-b9eb-1b2356be29d1}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {31941545-e312-4045-a8ca-05c337b5c163}, !- Layer 1
  {31941545-e312-4045-a8ca-05c337b5c163}; !- Layer 2

OS:Material,
  {31941545-e312-4045-a8ca-05c337b5c163}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bc826856-0f8e-4de6-92f1-345c98937cec}, !- Handle
  {95baae28-90c8-42f4-b9eb-1b2356be29d1}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2eebd52e-f1c7-424e-b41a-fb89007b810f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {86f8cd17-b3e5-49bd-8cd4-e27d88aea5e4}, !- Layer 1
  {469ff6d4-ae52-401f-87c6-ae3715aefca7}; !- Layer 2

OS:StandardsInformation:Construction,
  {9af801ba-2a99-4f05-be64-2473d8ed1cf7}, !- Handle
  {2eebd52e-f1c7-424e-b41a-fb89007b810f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e67ced2f-91e5-4c87-8f40-c324c430d3ae}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81358d06-b9d7-4a43-9150-727f492313ad}, !- Floor Construction Name
  {b2b5e03c-3501-472e-8212-d8c394e713df}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {81358d06-b9d7-4a43-9150-727f492313ad}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {e089b64e-6a78-40c4-bd11-12977cf52388}, !- Layer 1
  {f4803b4c-37a3-446c-afca-da713b465a20}; !- Layer 2

OS:Material:NoMass,
  {ca968a29-f58a-4fe8-9da4-dc8f8ce2d4e7}, !- Handle
  Typical Insulation R-4.72,              !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e089b64e-6a78-40c4-bd11-12977cf52388}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2efdb019-516f-445a-a641-7d6c138754d1}, !- Handle
  {81358d06-b9d7-4a43-9150-727f492313ad}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b2b5e03c-3501-472e-8212-d8c394e713df}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ef4a501b-63ca-4601-84cc-9453d5a514b0}; !- Layer 1

OS:Material,
  {ef4a501b-63ca-4601-84cc-9453d5a514b0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f294ed3d-5126-43d3-874e-8185fd8f76a4}, !- Handle
  {b2b5e03c-3501-472e-8212-d8c394e713df}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e05005f2-3c04-493a-8431-c8fb5b16ead5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {64215a10-9481-4ced-83f9-6c0aae9b4d9d}, !- Fixed Window Construction Name
  {64215a10-9481-4ced-83f9-6c0aae9b4d9d}, !- Operable Window Construction Name
  {bf248749-1b0c-42fa-818f-cc220a106ee7}, !- Door Construction Name
  {9d652625-ef26-43b0-9940-583d0dc953e1}, !- Glass Door Construction Name
  {7a4bbe24-c0d2-4382-92b9-65aa8f70e2ca}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}, !- Tubular Daylight Dome Construction Name
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {64215a10-9481-4ced-83f9-6c0aae9b4d9d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {46e05646-fff3-48b5-9872-1fcb9f89ad66}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {46e05646-fff3-48b5-9872-1fcb9f89ad66}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {37675de7-ddc0-459f-a1a8-79538e2dfb79}, !- Handle
  {64215a10-9481-4ced-83f9-6c0aae9b4d9d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {bf248749-1b0c-42fa-818f-cc220a106ee7}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {07942722-1ed9-43f0-b9cd-49c9fee8b88e}, !- Layer 1
  {ca968a29-f58a-4fe8-9da4-dc8f8ce2d4e7}; !- Layer 2

OS:Material,
  {07942722-1ed9-43f0-b9cd-49c9fee8b88e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3579014c-6622-441c-9040-f81b21b0333d}, !- Handle
  {bf248749-1b0c-42fa-818f-cc220a106ee7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9d652625-ef26-43b0-9940-583d0dc953e1}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d3cf4de2-3756-4ea8-91be-cd133c7d529e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d3cf4de2-3756-4ea8-91be-cd133c7d529e}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e5d6e5d4-1584-4370-a430-b5d2189d1b29}, !- Handle
  {9d652625-ef26-43b0-9940-583d0dc953e1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7a4bbe24-c0d2-4382-92b9-65aa8f70e2ca}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ca968a29-f58a-4fe8-9da4-dc8f8ce2d4e7}; !- Layer 1

OS:StandardsInformation:Construction,
  {3189e04b-ae65-4235-8b32-3e78020ac9ba}, !- Handle
  {7a4bbe24-c0d2-4382-92b9-65aa8f70e2ca}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ed54a519-1789-4e22-8f18-c8f1c1468af8}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ed54a519-1789-4e22-8f18-c8f1c1468af8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {37b4ac4a-592f-4993-af2e-65f83a3ffde1}, !- Handle
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {94541b62-75e3-4a7e-99d0-2055224564d1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}, !- Fixed Window Construction Name
  {148ed31d-1a09-4b80-9d0a-cdc24ea26e69}, !- Operable Window Construction Name
  {ac78665d-a9cc-40bd-9432-fcd5bda5a3b0}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ac78665d-a9cc-40bd-9432-fcd5bda5a3b0}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4faecab1-83fe-4d2e-ab40-8f68c48b73f7}; !- Layer 1

OS:Material,
  {4faecab1-83fe-4d2e-ab40-8f68c48b73f7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8a38963-1c51-4712-b72a-7b0302cac94f}, !- Handle
  {ac78665d-a9cc-40bd-9432-fcd5bda5a3b0}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af0d1346-5a5d-409d-831a-b1d67e2bcf6c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4faecab1-83fe-4d2e-ab40-8f68c48b73f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c7b5d6e9-a875-4833-9dff-3a9239d60fa7}, !- Handle
  {af0d1346-5a5d-409d-831a-b1d67e2bcf6c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eafc36cc-434e-4497-a320-7823d20ab92d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {ca968a29-f58a-4fe8-9da4-dc8f8ce2d4e7}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:Material,
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {11d2dffc-c9d3-4a48-9b9a-5d04a7ef82b1}, !- Handle
  {eafc36cc-434e-4497-a320-7823d20ab92d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {49e0f831-b815-46f7-9fc2-dc97f38398ac}, !- Handle
  8.84,                                   !- January Ground Temperature {C}
  0.44,                                   !- February Ground Temperature {C}
  -1.2,                                   !- March Ground Temperature {C}
  -5.8,                                   !- April Ground Temperature {C}
  -0.7,                                   !- May Ground Temperature {C}
  -1.89,                                  !- June Ground Temperature {C}
  3.43,                                   !- July Ground Temperature {C}
  16.25,                                  !- August Ground Temperature {C}
  17.81,                                  !- September Ground Temperature {C}
  21.16,                                  !- October Ground Temperature {C}
  20.73,                                  !- November Ground Temperature {C}
  17;                                     !- December Ground Temperature {C}

OS:AdditionalProperties,
  {0eae548e-917e-443c-b2fc-84f3fd9e1a5f}, !- Handle
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {42906f62-f7d2-4741-a4de-0bc6af62d21b}, !- Handle
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  corridor_all_other,                     !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_all_other;                     !- Feature Value 5

OS:AdditionalProperties,
  {ca461725-652c-462e-bced-d6f51d173aaa}, !- Handle
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {d263c319-c090-41a8-88b8-6f4093b43b0e}, !- Handle
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  dining_area_all_other,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_areas_all_other;                 !- Feature Value 5

OS:AdditionalProperties,
  {190b89d6-1b60-4f2b-b2f8-fd77669ca6da}, !- Handle
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  storage_active_50ft2_to_1000ft2,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_active_50ft2_to_1000ft2;        !- Feature Value 5

OS:AdditionalProperties,
  {2dbce35f-0063-4b35-8f10-a3e591197e70}, !- Handle
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  electrical_mechanical,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical;                  !- Feature Value 5

OS:AdditionalProperties,
  {711e4444-d5f0-46e1-afa1-65cbbcf18a57}, !- Handle
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  conference_meeting_multipurpose,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  conference_meeting_multipurpose;        !- Feature Value 5

OS:AdditionalProperties,
  {96caf5ad-2322-424a-b1e1-06263e7a63a8}, !- Handle
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  office_enclosed_less_than_250ft2,       !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_enclosed_less_than_250ft2;       !- Feature Value 5

OS:AdditionalProperties,
  {017a57ed-47d4-4b64-9448-5fc826ca3ee0}, !- Handle
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {d6aded92-73bd-4d0e-843d-9096832a2f59}, !- Handle
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  restroom,                               !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  restroom;                               !- Feature Value 5

OS:AdditionalProperties,
  {b4de1b16-4df9-43af-9234-108bb88e59b9}, !- Handle
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {9a66ae77-bdd9-4c2e-9fc4-3989a6c8e97c}, !- Handle
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_all_other,                        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_all_other;                        !- Feature Value 5

OS:Schedule:Ruleset,
  {aa7b4020-f81b-4ffe-990a-250a51c925a7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {1074351e-f3a6-48a2-abfe-9a919bc408ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1074351e-f3a6-48a2-abfe-9a919bc408ae}, !- Handle
  Schedule Day 11,                        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Handle
  Always On Discrete,                     !- Name
  {9d3d7b31-9d24-4a0f-963d-22c3a49f8a84}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9d3d7b31-9d24-4a0f-963d-22c3a49f8a84}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {e66f7693-7ba6-4290-82da-bdefa2ab980e}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {15ab78a5-9088-4a3e-96f6-fc36ff2051cf}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {e66f7693-7ba6-4290-82da-bdefa2ab980e}, !- Exterior Lights Definition Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  65208.2604130206,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fe25b505-ffda-45fc-97dd-92c116f829d6}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {06036154-e386-4c56-9f90-31d4033b1c87}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {fe25b505-ffda-45fc-97dd-92c116f829d6}, !- Exterior Lights Definition Name
  {aa7b4020-f81b-4ffe-990a-250a51c925a7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18198.9010657237,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {14b61640-857a-47ad-a2a8-f549a11c7ddf}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {329d074e-772a-4844-8c68-c33662b872ae}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {14b61640-857a-47ad-a2a8-f549a11c7ddf}, !- Exterior Lights Definition Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36.7999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ee92b05f-cb64-4105-8cdd-afe6d78f7677}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {09147e89-9ed1-4f48-a7a9-bb6528bbdd6f}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {ee92b05f-cb64-4105-8cdd-afe6d78f7677}, !- Exterior Lights Definition Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53.9119999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {bb7473c1-6889-4634-b48f-ff98a20e204d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.133128334818782,                      !- Maximum Flow Rate {m3/s}
  {2f304495-e066-4613-a301-f32e1c48881a}, !- Air Inlet Node Name
  {5c74d3e1-0f0c-42ac-9893-8836d429aa5f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {97ef74e5-fe24-42a9-9ed6-73b39acaf204}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {d5e1bce1-d3c7-4f10-8d52-33b0f7f7dc69}, !- Inlet Port
  {2f304495-e066-4613-a301-f32e1c48881a}; !- Outlet Port

OS:Connection,
  {d5e1bce1-d3c7-4f10-8d52-33b0f7f7dc69}, !- Handle
  {4fde5a34-5b46-4674-ac46-91efbb059a78}, !- Source Object
  2,                                      !- Outlet Port
  {97ef74e5-fe24-42a9-9ed6-73b39acaf204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f304495-e066-4613-a301-f32e1c48881a}, !- Handle
  {97ef74e5-fe24-42a9-9ed6-73b39acaf204}, !- Source Object
  3,                                      !- Outlet Port
  {bb7473c1-6889-4634-b48f-ff98a20e204d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eff66e21-d07b-4e6d-9cfe-ada0d7fe6ff0}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {5c74d3e1-0f0c-42ac-9893-8836d429aa5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c74d3e1-0f0c-42ac-9893-8836d429aa5f}, !- Handle
  {bb7473c1-6889-4634-b48f-ff98a20e204d}, !- Source Object
  7,                                      !- Outlet Port
  {eff66e21-d07b-4e6d-9cfe-ada0d7fe6ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d05d4443-fe9e-4257-b425-2a2e48c3fbcf}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.07973743836885,                       !- Maximum Flow Rate {m3/s}
  {a5e54fdb-02f7-4edf-b36d-ec6ce286a718}, !- Air Inlet Node Name
  {658121a4-79f9-417d-bc75-11f216dbde43}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {edf2f3e3-9fbc-4d5c-a5c7-030a60e5df94}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {57e0d7c9-f45b-47f1-abfa-bcde5705711f}, !- Inlet Port
  {a5e54fdb-02f7-4edf-b36d-ec6ce286a718}; !- Outlet Port

OS:Connection,
  {57e0d7c9-f45b-47f1-abfa-bcde5705711f}, !- Handle
  {5e3b57d7-0abd-4a07-9e2f-54763e0bace0}, !- Source Object
  2,                                      !- Outlet Port
  {edf2f3e3-9fbc-4d5c-a5c7-030a60e5df94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e54fdb-02f7-4edf-b36d-ec6ce286a718}, !- Handle
  {edf2f3e3-9fbc-4d5c-a5c7-030a60e5df94}, !- Source Object
  3,                                      !- Outlet Port
  {d05d4443-fe9e-4257-b425-2a2e48c3fbcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a85d9faf-837a-42f3-8c7d-41e030b8bdbd}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {658121a4-79f9-417d-bc75-11f216dbde43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {658121a4-79f9-417d-bc75-11f216dbde43}, !- Handle
  {d05d4443-fe9e-4257-b425-2a2e48c3fbcf}, !- Source Object
  7,                                      !- Outlet Port
  {a85d9faf-837a-42f3-8c7d-41e030b8bdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {24111e0a-84eb-4783-8649-3439560e15ad}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.133128334818782,                      !- Maximum Flow Rate {m3/s}
  {4b5bf2ff-ba1c-4455-8e8b-b939e60fba43}, !- Air Inlet Node Name
  {8ed401a5-b141-4417-a7df-7a32c2995b3e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cd90b22a-311c-4583-b81d-4712f474c97f}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {39d5a83e-10d2-459f-a451-49fcb2ee5e8c}, !- Inlet Port
  {4b5bf2ff-ba1c-4455-8e8b-b939e60fba43}; !- Outlet Port

OS:Connection,
  {39d5a83e-10d2-459f-a451-49fcb2ee5e8c}, !- Handle
  {00573860-25e1-4604-a7de-54c066567ec7}, !- Source Object
  2,                                      !- Outlet Port
  {cd90b22a-311c-4583-b81d-4712f474c97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5bf2ff-ba1c-4455-8e8b-b939e60fba43}, !- Handle
  {cd90b22a-311c-4583-b81d-4712f474c97f}, !- Source Object
  3,                                      !- Outlet Port
  {24111e0a-84eb-4783-8649-3439560e15ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84f012c8-5d92-4bee-8bc8-11af2969a962}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {8ed401a5-b141-4417-a7df-7a32c2995b3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ed401a5-b141-4417-a7df-7a32c2995b3e}, !- Handle
  {24111e0a-84eb-4783-8649-3439560e15ad}, !- Source Object
  7,                                      !- Outlet Port
  {84f012c8-5d92-4bee-8bc8-11af2969a962}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {44fc810e-2095-46f1-8a04-4972b469d8fe}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.142979831595368,                      !- Maximum Flow Rate {m3/s}
  {37c96959-1d37-4099-a4f9-c4693921cba0}, !- Air Inlet Node Name
  {41626c0a-1f09-4159-9dbe-7f028c26efff}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1b37a6fe-230e-4821-995c-f267156a923c}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {73bc69e0-5892-4462-8fde-4705643d744a}, !- Inlet Port
  {37c96959-1d37-4099-a4f9-c4693921cba0}; !- Outlet Port

OS:Connection,
  {73bc69e0-5892-4462-8fde-4705643d744a}, !- Handle
  {27a599c2-e9e4-4905-ad97-a882c301c456}, !- Source Object
  2,                                      !- Outlet Port
  {1b37a6fe-230e-4821-995c-f267156a923c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c96959-1d37-4099-a4f9-c4693921cba0}, !- Handle
  {1b37a6fe-230e-4821-995c-f267156a923c}, !- Source Object
  3,                                      !- Outlet Port
  {44fc810e-2095-46f1-8a04-4972b469d8fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {685a25f7-9586-4fac-9fc9-aacb93f38940}, !- Handle
  Zone SuperMarket Deli A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {41626c0a-1f09-4159-9dbe-7f028c26efff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41626c0a-1f09-4159-9dbe-7f028c26efff}, !- Handle
  {44fc810e-2095-46f1-8a04-4972b469d8fe}, !- Source Object
  7,                                      !- Outlet Port
  {685a25f7-9586-4fac-9fc9-aacb93f38940}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e7f58c98-c57f-49b0-bd76-e126eca5acc5}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.15963800880811,                       !- Maximum Flow Rate {m3/s}
  {82782966-ceb9-4fa6-aeed-a808c64e33a7}, !- Air Inlet Node Name
  {42ca65ff-2e56-4a4d-9aae-49a5733cd253}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {87720482-590b-4076-b7dc-d4438451733b}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {a8c39a83-f026-4589-83a4-df1247238b65}, !- Inlet Port
  {82782966-ceb9-4fa6-aeed-a808c64e33a7}; !- Outlet Port

OS:Connection,
  {a8c39a83-f026-4589-83a4-df1247238b65}, !- Handle
  {a981b8a7-706e-44c5-a970-376140fe46e7}, !- Source Object
  2,                                      !- Outlet Port
  {87720482-590b-4076-b7dc-d4438451733b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82782966-ceb9-4fa6-aeed-a808c64e33a7}, !- Handle
  {87720482-590b-4076-b7dc-d4438451733b}, !- Source Object
  3,                                      !- Outlet Port
  {e7f58c98-c57f-49b0-bd76-e126eca5acc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3e900c0-44c4-4eba-922e-ccbe0aab364f}, !- Handle
  Zone SuperMarket Deli B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {42ca65ff-2e56-4a4d-9aae-49a5733cd253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42ca65ff-2e56-4a4d-9aae-49a5733cd253}, !- Handle
  {e7f58c98-c57f-49b0-bd76-e126eca5acc5}, !- Source Object
  7,                                      !- Outlet Port
  {e3e900c0-44c4-4eba-922e-ccbe0aab364f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e77c42c5-9ae1-4803-82d3-31019ac49ce1}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.391260040989871,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.142979831595368,                      !- Maximum Flow Rate {m3/s}
  {2b1ed2f1-0760-41ac-9d58-45f54b420590}, !- Air Inlet Node Name
  {773759a8-b439-4639-b9d4-c505b5ef01dc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b9c88e0d-8944-438b-b767-6711de6ea389}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {5f5a5a66-381f-418b-9e08-38697234d0ac}, !- Inlet Port
  {2b1ed2f1-0760-41ac-9d58-45f54b420590}; !- Outlet Port

OS:Connection,
  {5f5a5a66-381f-418b-9e08-38697234d0ac}, !- Handle
  {f0e78c08-0b5d-4596-9a5a-d7944cc557a7}, !- Source Object
  2,                                      !- Outlet Port
  {b9c88e0d-8944-438b-b767-6711de6ea389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1ed2f1-0760-41ac-9d58-45f54b420590}, !- Handle
  {b9c88e0d-8944-438b-b767-6711de6ea389}, !- Source Object
  3,                                      !- Outlet Port
  {e77c42c5-9ae1-4803-82d3-31019ac49ce1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bf75c83-9921-41fb-ac03-13e75732b75a}, !- Handle
  Zone SuperMarket Deli C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {773759a8-b439-4639-b9d4-c505b5ef01dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {773759a8-b439-4639-b9d4-c505b5ef01dc}, !- Handle
  {e77c42c5-9ae1-4803-82d3-31019ac49ce1}, !- Source Object
  7,                                      !- Outlet Port
  {0bf75c83-9921-41fb-ac03-13e75732b75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}, !- Handle
  SuperMarket Bldg Swh,                   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {7e51cb5c-b692-4d26-a61c-5923d5e25de0}, !- Default Day Schedule Name
  {1c8a90e2-2058-4d96-9506-2f556b4957a4}, !- Summer Design Day Schedule Name
  {11738d72-f044-4f5d-9522-8edb19f6b517}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e51cb5c-b692-4d26-a61c-5923d5e25de0}, !- Handle
  SuperMarket Bldg Swh Default,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0425,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.045,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0475,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.04875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.04625,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.045,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.04375,                                !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0425,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.04125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.04,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.04,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0675,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  0,                                      !- Minute 18
  0.095,                                  !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1225,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.17,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.19,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.21,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.23,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2525,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.275,                                  !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.2975,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.3425,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.365,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3875,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.41,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  0,                                      !- Minute 34
  0.49,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  15,                                     !- Minute 35
  0.53,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  30,                                     !- Minute 36
  0.57,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5825,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  0,                                      !- Minute 38
  0.595,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  15,                                     !- Minute 39
  0.6075,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.62,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6175,                                 !- Value Until Time 41
  13,                                     !- Hour 42
  0,                                      !- Minute 42
  0.615,                                  !- Value Until Time 42
  13,                                     !- Hour 43
  15,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.61,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5825,                                 !- Value Until Time 45
  14,                                     !- Hour 46
  0,                                      !- Minute 46
  0.555,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  15,                                     !- Minute 47
  0.5275,                                 !- Value Until Time 47
  14,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4875,                                 !- Value Until Time 49
  15,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  15,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4625,                                 !- Value Until Time 51
  15,                                     !- Hour 52
  30,                                     !- Minute 52
  0.45,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  45,                                     !- Minute 53
  0.4525,                                 !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.455,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  15,                                     !- Minute 55
  0.4575,                                 !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.46,                                   !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4625,                                 !- Value Until Time 57
  17,                                     !- Hour 58
  0,                                      !- Minute 58
  0.465,                                  !- Value Until Time 58
  17,                                     !- Hour 59
  15,                                     !- Minute 59
  0.4675,                                 !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.47,                                   !- Value Until Time 60
  17,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4575,                                 !- Value Until Time 61
  18,                                     !- Hour 62
  0,                                      !- Minute 62
  0.445,                                  !- Value Until Time 62
  18,                                     !- Hour 63
  15,                                     !- Minute 63
  0.4325,                                 !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.42,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  45,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.38,                                   !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.36,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.34,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.3375,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.335,                                  !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.3325,                                 !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0.33,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  45,                                     !- Minute 73
  0.305,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.28,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.255,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  0.23,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0.205,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.18,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.155,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.13,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  45,                                     !- Minute 81
  0.1175,                                 !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.105,                                  !- Value Until Time 82
  23,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0925,                                 !- Value Until Time 83
  23,                                     !- Hour 84
  30,                                     !- Minute 84
  0.08,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  45,                                     !- Minute 85
  0.07,                                   !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.06;                                   !- Value Until Time 86

OS:Schedule:Day,
  {1c8a90e2-2058-4d96-9506-2f556b4957a4}, !- Handle
  SuperMarket Bldg Swh Summer Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {96f22a6e-bde7-4200-8153-ff45e5fafdf8}, !- Handle
  Schedule Rule 9,                        !- Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fe41339-23aa-4d66-8b4f-6c540190a3ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fe41339-23aa-4d66-8b4f-6c540190a3ca}, !- Handle
  SuperMarket Bldg Swh Sun Day,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0675,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.07,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0691666666666667,                     !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0683333333333333,                     !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0675,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0666666666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0658333333333333,                     !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0.065,                                  !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0641666666666667,                     !- Value Until Time 10
  3,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0633333333333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0625,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0616666666666667,                     !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0608333333333333,                     !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.06,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0625,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.065,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0675,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.07,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0775,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.085,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0925,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.1,                                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.105,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.11,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.115,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.12,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.13,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.135,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.1775,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.215,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2525,                                 !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.29,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.305,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.31,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.3225,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.335,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3475,                                 !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.36,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.36,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.355,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.345,                                  !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.34,                                   !- Value Until Time 49
  14,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3425,                                 !- Value Until Time 50
  15,                                     !- Hour 51
  0,                                      !- Minute 51
  0.345,                                  !- Value Until Time 51
  15,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3475,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  45,                                     !- Minute 54
  0.355,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  0,                                      !- Minute 55
  0.36,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  15,                                     !- Minute 56
  0.365,                                  !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.37,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  45,                                     !- Minute 58
  0.3625,                                 !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.355,                                  !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  0.3475,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  30,                                     !- Minute 61
  0.34,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3175,                                 !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.295,                                  !- Value Until Time 63
  18,                                     !- Hour 64
  15,                                     !- Minute 64
  0.2725,                                 !- Value Until Time 64
  18,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  45,                                     !- Minute 66
  0.255,                                  !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.26,                                   !- Value Until Time 67
  19,                                     !- Hour 68
  15,                                     !- Minute 68
  0.265,                                  !- Value Until Time 68
  19,                                     !- Hour 69
  30,                                     !- Minute 69
  0.27,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  45,                                     !- Minute 70
  0.255,                                  !- Value Until Time 70
  20,                                     !- Hour 71
  0,                                      !- Minute 71
  0.24,                                   !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.225,                                  !- Value Until Time 72
  20,                                     !- Hour 73
  30,                                     !- Minute 73
  0.21,                                   !- Value Until Time 73
  20,                                     !- Hour 74
  45,                                     !- Minute 74
  0.1975,                                 !- Value Until Time 74
  21,                                     !- Hour 75
  0,                                      !- Minute 75
  0.185,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  15,                                     !- Minute 76
  0.1725,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  30,                                     !- Minute 77
  0.16,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  45,                                     !- Minute 78
  0.145,                                  !- Value Until Time 78
  22,                                     !- Hour 79
  0,                                      !- Minute 79
  0.13,                                   !- Value Until Time 79
  22,                                     !- Hour 80
  15,                                     !- Minute 80
  0.115,                                  !- Value Until Time 80
  22,                                     !- Hour 81
  30,                                     !- Minute 81
  0.1,                                    !- Value Until Time 81
  22,                                     !- Hour 82
  45,                                     !- Minute 82
  0.09,                                   !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0.08,                                   !- Value Until Time 83
  23,                                     !- Hour 84
  15,                                     !- Minute 84
  0.07,                                   !- Value Until Time 84
  23,                                     !- Hour 85
  30,                                     !- Minute 85
  0.06,                                   !- Value Until Time 85
  23,                                     !- Hour 86
  45,                                     !- Minute 86
  0.0625,                                 !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  0.065;                                  !- Value Until Time 87

OS:Schedule:Day,
  {11738d72-f044-4f5d-9522-8edb19f6b517}, !- Handle
  SuperMarket Bldg Swh Winter Design Day, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {f90c80e1-1c45-4065-9a35-3bb41fb1baf2}, !- Handle
  Schedule Rule 10,                       !- Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d618efa6-0d06-4044-972f-5b8262494a67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d618efa6-0d06-4044-972f-5b8262494a67}, !- Handle
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.115,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.11,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1075,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.105,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1025,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.095,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.09,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.085,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.07,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.065,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0675,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.07,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1025,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.135,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1675,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.21,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.22,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.23,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.24,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.2475,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.255,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.2625,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.27,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.3075,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.345,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3825,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.42,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.45,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.48,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.51,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.54,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.5525,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.565,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5775,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.59,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5925,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.595,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.5975,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.6,                                    !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5725,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.545,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5175,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.4875,                                 !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.485,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.4825,                                 !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.48,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.4775,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.475,                                  !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4725,                                 !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.47,                                   !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4675,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.465,                                  !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4625,                                 !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.46,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.455,                                  !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.45,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.445,                                  !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.44,                                   !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.42,                                   !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.4,                                    !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.38,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.36,                                   !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.3425,                                 !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.325,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.3075,                                 !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.29,                                   !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.2725,                                 !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.255,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.2375,                                 !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.22,                                   !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.205,                                  !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.19,                                   !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.175,                                  !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.16,                                   !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.1525,                                 !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.145,                                  !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.1375,                                 !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.13,                                   !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.125,                                  !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.12;                                   !- Value Until Time 89

OS:WaterUse:Equipment:Definition,
  {959f7b37-0c4d-4fc2-a20d-d91b0e6162e4}, !- Handle
  SuperMarket Bakery A  - Story ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  5.12320673866045e-07,                   !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {4780578d-ec62-4f1d-a9d3-b864840fc2b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4780578d-ec62-4f1d-a9d3-b864840fc2b9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97efd648-d559-44fd-a299-5c583cd72db5}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {8023f48d-ef83-4117-93d0-80fac8bf8ad1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8023f48d-ef83-4117-93d0-80fac8bf8ad1}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {4cb2dfbd-9ad2-4112-a87c-a0b7ee9f5981}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cb2dfbd-9ad2-4112-a87c-a0b7ee9f5981}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a426b758-d4ab-4b49-b2fb-cacb62e564a1}, !- Handle
  SuperMarket Bakery A  - Story ground Service Water Use 0.01gpm 140F, !- Name
  {959f7b37-0c4d-4fc2-a20d-d91b0e6162e4}, !- Water Use Equipment Definition Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b4f13792-38fc-421a-8911-22f871c3cb32}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.01gpm 140F, !- Name
  {efde6741-c17f-4eeb-bdcc-c141ba41cea1}, !- Inlet Node Name
  {ef3266ec-97a0-499d-80e8-e50db4ab458e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a426b758-d4ab-4b49-b2fb-cacb62e564a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b172d45d-6f81-41b3-9174-3a6f269595e2}, !- Handle
  SuperMarket Bakery B  - Story ground Water Use 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.1551771287196e-06,                    !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {24d899b9-0fe8-48b5-8b2a-6131fe7fee56}, !- Handle
  SuperMarket Bakery B  - Story ground Service Water Use 0.07gpm 140F, !- Name
  {b172d45d-6f81-41b3-9174-3a6f269595e2}, !- Water Use Equipment Definition Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6df00ff7-1ea3-40f2-8912-93c48e86e805}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.07gpm 140F, !- Name
  {b449f62d-5842-4ac9-9bc8-35a3d891eefc}, !- Inlet Node Name
  {29548320-2893-42c2-b096-173d8e0d523f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24d899b9-0fe8-48b5-8b2a-6131fe7fee56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d03953f3-4d4f-473a-b743-4e9e1d7c7b4e}, !- Handle
  SuperMarket Bakery C  - Story ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  5.12320673866044e-07,                   !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9c55692f-a85c-44a4-aa1a-ac0ed228eeb8}, !- Handle
  SuperMarket Bakery C  - Story ground Service Water Use 0.01gpm 140F, !- Name
  {d03953f3-4d4f-473a-b743-4e9e1d7c7b4e}, !- Water Use Equipment Definition Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {23182b65-f528-417e-80bd-a92cdbcb6808}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.01gpm 140F, !- Name
  {8b3277e6-b952-475a-80be-9e3ccd4325d0}, !- Inlet Node Name
  {3d4258b8-8a2f-45aa-99fb-02e17944b0bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c55692f-a85c-44a4-aa1a-ac0ed228eeb8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30d3e700-fea4-4371-9054-c697da197ca9}, !- Handle
  SuperMarket Deli A  - Story ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  5.50232403732115e-07,                   !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9440cc77-a6bf-471c-bbc1-1861051f326b}, !- Handle
  SuperMarket Deli A  - Story ground Service Water Use 0.01gpm 140F, !- Name
  {30d3e700-fea4-4371-9054-c697da197ca9}, !- Water Use Equipment Definition Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3c90f5aa-2dc1-4a69-bfec-52632ee9d05e}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.01gpm 140F, !- Name
  {54b0f9f0-dcb0-4f3d-b6c2-b0ebc5582a89}, !- Inlet Node Name
  {fba897bf-419d-4687-bc09-295dee3adea1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9440cc77-a6bf-471c-bbc1-1861051f326b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {215ccd94-cad3-46b0-9d0d-2ef16ef960be}, !- Handle
  SuperMarket Deli B  - Story ground Water Use 0.07gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  4.46266023624471e-06,                   !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e5d83fbd-775d-4b25-b6ed-2b15a2ef84e6}, !- Handle
  SuperMarket Deli B  - Story ground Service Water Use 0.07gpm 140F, !- Name
  {215ccd94-cad3-46b0-9d0d-2ef16ef960be}, !- Water Use Equipment Definition Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1c6260ff-e78e-47c9-aa7c-b3d831f20090}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.07gpm 140F, !- Name
  {f880f9d1-c80d-47cb-af27-b24aae9b3cf6}, !- Inlet Node Name
  {b61bb616-f68a-40c8-ace3-9c29775633ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5d83fbd-775d-4b25-b6ed-2b15a2ef84e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {349fb0a4-dc28-4708-814f-9cb86e3895eb}, !- Handle
  SuperMarket Deli C  - Story ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  5.50232403732114e-07,                   !- Peak Flow Rate {m3/s}
  {3d270b86-8cce-44ad-8d82-0b330fb4aaa9}, !- Target Temperature Schedule Name
  {aee68213-3275-49c4-bef9-48463916ca95}, !- Sensible Fraction Schedule Name
  {97efd648-d559-44fd-a299-5c583cd72db5}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6e0308f4-fcf3-44f5-9980-990b43acace8}, !- Handle
  SuperMarket Deli C  - Story ground Service Water Use 0.01gpm 140F, !- Name
  {349fb0a4-dc28-4708-814f-9cb86e3895eb}, !- Water Use Equipment Definition Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space Name
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7ebce570-c2f9-4f52-8ca6-8356f1a5de8f}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.01gpm 140F, !- Name
  {5b8d794c-cd74-47b5-8e5c-061afe606b87}, !- Inlet Node Name
  {f8d8308f-2a75-4e18-8cc6-738a0a5500a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e0308f4-fcf3-44f5-9980-990b43acace8}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7c98b26-ee76-46ca-9235-d0ed4caa7c3c}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.07429435201606e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00128915322241928,                    !- Plant Loop Volume {m3}
  {4e269ffa-758f-4ca6-81c2-4e4014feff60}, !- Plant Side Inlet Node Name
  {443f0c6c-114b-44f6-bd69-0e3a778dbd2e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {00e9b181-526b-4ecf-9015-f4fbd20f87fc}, !- Demand Side Inlet Node Name
  {e47ce145-dca1-452a-8d72-1d54e4725e43}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b970c179-771f-47a7-a1df-8f4823297ee9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Demand Mixer Name
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Demand Splitter Name
  {49bbf42c-7336-45ba-be5c-144bb5b94165}, !- Supply Mixer Name
  {62184ad4-197c-4b40-b74a-792cd207d15a}; !- Supply Splitter Name

OS:Node,
  {9fef9db9-a570-472c-80f0-2e842d796a1c}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {4e269ffa-758f-4ca6-81c2-4e4014feff60}, !- Inlet Port
  {7de69a1b-9fd3-4c72-9d74-5a9b8202d1ea}; !- Outlet Port

OS:Node,
  {c7c98b26-ee76-46ca-9235-d0ed4caa7c3c}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {4e774263-6df1-4678-9f3c-aa71184d61bd}, !- Inlet Port
  {443f0c6c-114b-44f6-bd69-0e3a778dbd2e}; !- Outlet Port

OS:Node,
  {303d466a-d728-4e7d-b599-d5d6a3a82c00}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Inlet Water Node, !- Name
  {a131d2e3-0035-4a83-bfab-a96fcf20fa23}, !- Inlet Port
  {6b85a540-4a30-4add-8617-96f87fdc420a}; !- Outlet Port

OS:Connector:Mixer,
  {49bbf42c-7336-45ba-be5c-144bb5b94165}, !- Handle
  Connector Mixer 1,                      !- Name
  {adcbbee7-4433-4f88-b6ba-e70b7e4c1eeb}, !- Outlet Branch Name
  {08910262-44ec-4825-98a7-511b959b18af}, !- Inlet Branch Name 1
  {631835d8-d0d2-4b50-82f6-ac660f0f10b7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {62184ad4-197c-4b40-b74a-792cd207d15a}, !- Handle
  Connector Splitter 1,                   !- Name
  {3449c550-ebcf-4411-a3be-d05fe81faf8c}, !- Inlet Branch Name
  {a131d2e3-0035-4a83-bfab-a96fcf20fa23}, !- Outlet Branch Name 1
  {cee2a058-6eaa-46b4-8ad0-245f53c306a4}; !- Outlet Branch Name 2

OS:Connection,
  {4e269ffa-758f-4ca6-81c2-4e4014feff60}, !- Handle
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Source Object
  14,                                     !- Outlet Port
  {9fef9db9-a570-472c-80f0-2e842d796a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a131d2e3-0035-4a83-bfab-a96fcf20fa23}, !- Handle
  {62184ad4-197c-4b40-b74a-792cd207d15a}, !- Source Object
  3,                                      !- Outlet Port
  {303d466a-d728-4e7d-b599-d5d6a3a82c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443f0c6c-114b-44f6-bd69-0e3a778dbd2e}, !- Handle
  {c7c98b26-ee76-46ca-9235-d0ed4caa7c3c}, !- Source Object
  3,                                      !- Outlet Port
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {901c3c45-feae-4567-9da2-27346dc33828}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {00e9b181-526b-4ecf-9015-f4fbd20f87fc}, !- Inlet Port
  {811f8b33-4767-4868-8738-d712a684ccd0}; !- Outlet Port

OS:Node,
  {36732fec-1738-46e8-b3c9-9e1ffd56e74d}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {ba1f4482-b167-4e37-a52e-c9079f0f79d0}, !- Inlet Port
  {e47ce145-dca1-452a-8d72-1d54e4725e43}; !- Outlet Port

OS:Node,
  {3dbf2b9c-a810-48ba-b81f-8dcc80cf4733}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5eb72343-9d5a-419d-a9df-dcfbd7a465da}, !- Inlet Port
  {558c418a-3125-4668-8ea4-b1b42c177c18}; !- Outlet Port

OS:Connector:Mixer,
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Handle
  Connector Mixer 2,                      !- Name
  {efa37b00-cab2-4501-ba04-7b6046ff2b31}, !- Outlet Branch Name
  {500b2117-06b2-4bb3-b3dc-bd6024866840}, !- Inlet Branch Name 1
  {e560427a-ee53-4e2b-ad38-db457bfca904}, !- Inlet Branch Name 2
  {e82d833e-02aa-4d2d-9a00-73aadf4f2cfb}, !- Inlet Branch Name 3
  {e33cfcd5-4b32-40be-b48c-462b3df2b972}, !- Inlet Branch Name 4
  {6232cc3a-1c17-47e2-9cdc-83cc5e2e6a56}, !- Inlet Branch Name 5
  {74cb5e94-6e6c-400e-b54a-97b45bd6be4e}, !- Inlet Branch Name 6
  {a9acd24e-65a4-482a-9cca-ee213488c876}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Handle
  Connector Splitter 2,                   !- Name
  {b5c1e3eb-6e39-40f7-9270-d6e999ebe848}, !- Inlet Branch Name
  {5eb72343-9d5a-419d-a9df-dcfbd7a465da}, !- Outlet Branch Name 1
  {7c7a8e30-5b2d-406d-b643-84c36b2b1a52}, !- Outlet Branch Name 2
  {5ec0c6af-83da-46b8-a04e-bf49cef53e9d}, !- Outlet Branch Name 3
  {3d43e297-b5b0-42dd-89d5-71da5b161ae2}, !- Outlet Branch Name 4
  {e986189b-51eb-4ccc-ab04-8925a6045e24}, !- Outlet Branch Name 5
  {f3d2f879-5ee8-4142-8454-13923edd4b24}, !- Outlet Branch Name 6
  {a5ce0eb7-113f-4af6-bee6-447d0cb521cf}; !- Outlet Branch Name 7

OS:Connection,
  {00e9b181-526b-4ecf-9015-f4fbd20f87fc}, !- Handle
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Source Object
  17,                                     !- Outlet Port
  {901c3c45-feae-4567-9da2-27346dc33828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb72343-9d5a-419d-a9df-dcfbd7a465da}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  3,                                      !- Outlet Port
  {3dbf2b9c-a810-48ba-b81f-8dcc80cf4733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47ce145-dca1-452a-8d72-1d54e4725e43}, !- Handle
  {36732fec-1738-46e8-b3c9-9e1ffd56e74d}, !- Source Object
  3,                                      !- Outlet Port
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {112984ef-9836-4c88-982b-9fb54075a7ae}, !- Handle
  {2ebbb3da-5af0-4a2d-adfe-381c6115b701}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b970c179-771f-47a7-a1df-8f4823297ee9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {5140122b-4e90-4db2-b373-07b1bd3bd7b1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {5b7c5dc4-6ea1-431e-a5e3-6963d900feb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b7c5dc4-6ea1-431e-a5e3-6963d900feb4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e6dceb3-1566-4852-bd0e-d3ac256796d3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5140122b-4e90-4db2-b373-07b1bd3bd7b1}, !- Schedule Name
  {c7c98b26-ee76-46ca-9235-d0ed4caa7c3c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {37f7af21-4a83-4f88-abfe-a365eba000c2}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {7de69a1b-9fd3-4c72-9d74-5a9b8202d1ea}, !- Inlet Node Name
  {b8cc35f4-f338-4df9-aa9a-506c967f1ac7}, !- Outlet Node Name
  1.07429435201606e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  1.37730045124755e-08,                   !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d98ab1f1-3905-4ce1-ac15-c9da055c441d}, !- Handle
  Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b8cc35f4-f338-4df9-aa9a-506c967f1ac7}, !- Inlet Port
  {3449c550-ebcf-4411-a3be-d05fe81faf8c}; !- Outlet Port

OS:Connection,
  {7de69a1b-9fd3-4c72-9d74-5a9b8202d1ea}, !- Handle
  {9fef9db9-a570-472c-80f0-2e842d796a1c}, !- Source Object
  3,                                      !- Outlet Port
  {37f7af21-4a83-4f88-abfe-a365eba000c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cc35f4-f338-4df9-aa9a-506c967f1ac7}, !- Handle
  {37f7af21-4a83-4f88-abfe-a365eba000c2}, !- Source Object
  3,                                      !- Outlet Port
  {d98ab1f1-3905-4ce1-ac15-c9da055c441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3449c550-ebcf-4411-a3be-d05fe81faf8c}, !- Handle
  {d98ab1f1-3905-4ce1-ac15-c9da055c441d}, !- Source Object
  3,                                      !- Outlet Port
  {62184ad4-197c-4b40-b74a-792cd207d15a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9571b065-ab84-4841-90e2-6097a13d930d}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {5140122b-4e90-4db2-b373-07b1bd3bd7b1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1949.24577813028,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo2,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7e4449bc-f578-4122-9ec3-330ca4c5e38a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.469979400822026,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.469979400822026,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6b85a540-4a30-4add-8617-96f87fdc420a}, !- Use Side Inlet Node Name
  {590b3a26-2389-49d6-97af-ec2143bd6700}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {509248de-7905-462f-8920-338a4bdfd86a}, !- Handle
  {9571b065-ab84-4841-90e2-6097a13d930d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7e4449bc-f578-4122-9ec3-330ca4c5e38a}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {d865ce90-cf20-492c-a7f2-690f7b3e2f2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d865ce90-cf20-492c-a7f2-690f7b3e2f2d}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c75516f9-b2ae-4511-bf87-780f7328cf6a}, !- Handle
  40gal NaturalGas Water Heater - 7kBtu/hr Supply Outlet Water Node, !- Name
  {590b3a26-2389-49d6-97af-ec2143bd6700}, !- Inlet Port
  {08910262-44ec-4825-98a7-511b959b18af}; !- Outlet Port

OS:Connection,
  {6b85a540-4a30-4add-8617-96f87fdc420a}, !- Handle
  {303d466a-d728-4e7d-b599-d5d6a3a82c00}, !- Source Object
  3,                                      !- Outlet Port
  {9571b065-ab84-4841-90e2-6097a13d930d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {590b3a26-2389-49d6-97af-ec2143bd6700}, !- Handle
  {9571b065-ab84-4841-90e2-6097a13d930d}, !- Source Object
  32,                                     !- Outlet Port
  {c75516f9-b2ae-4511-bf87-780f7328cf6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08910262-44ec-4825-98a7-511b959b18af}, !- Handle
  {c75516f9-b2ae-4511-bf87-780f7328cf6a}, !- Source Object
  3,                                      !- Outlet Port
  {49bbf42c-7336-45ba-be5c-144bb5b94165}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {55b8e483-cfc0-4a30-95aa-af6db13b3421}, !- Handle
  {9571b065-ab84-4841-90e2-6097a13d930d}; !- Object Name

OS:Schedule:Ruleset,
  {3e722f53-947a-4918-9c58-63f593d79933}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {29e2dd4c-7896-4e25-9357-6575b9c76baf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29e2dd4c-7896-4e25-9357-6575b9c76baf}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8f30830-8c59-4213-89d2-0371bc80b292}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {400ac415-7c4e-4767-90dc-90edd941ac78}, !- Schedule Type Limits Name
  {a6a919f1-1482-4eaf-8979-30c1ee595285}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6a919f1-1482-4eaf-8979-30c1ee595285}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {400ac415-7c4e-4767-90dc-90edd941ac78}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {1259f91b-6038-4190-a716-1f50c4252608}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e0ce1abc-2048-40ab-a6a1-2a863fc1f8bb}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {f81da24e-4964-4a5b-8968-fe490baccda7}, !- Layer 1
  {1259f91b-6038-4190-a716-1f50c4252608}; !- Layer 2

OS:Material,
  {f81da24e-4964-4a5b-8968-fe490baccda7}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {7f02d441-225c-4dc8-835d-701b14c062a3}, !- Handle
  Shared Service Water Loop Pipe 20ft,    !- Name
  {e0ce1abc-2048-40ab-a6a1-2a863fc1f8bb}, !- Construction
  {811f8b33-4767-4868-8738-d712a684ccd0}, !- Fluid Inlet Node
  {eaf76d0c-276f-407b-a0ef-7448161cdfd0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {3e722f53-947a-4918-9c58-63f593d79933}, !- Ambient Temperature Schedule
  {e8f30830-8c59-4213-89d2-0371bc80b292}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.1;                                    !- Pipe Length {m}

OS:Node,
  {72e9c47e-6f2a-4b94-8c73-7f0672c208f0}, !- Handle
  Shared Service Water Loop Pipe 20ft Outlet Water Node, !- Name
  {eaf76d0c-276f-407b-a0ef-7448161cdfd0}, !- Inlet Port
  {b5c1e3eb-6e39-40f7-9270-d6e999ebe848}; !- Outlet Port

OS:Connection,
  {811f8b33-4767-4868-8738-d712a684ccd0}, !- Handle
  {901c3c45-feae-4567-9da2-27346dc33828}, !- Source Object
  3,                                      !- Outlet Port
  {7f02d441-225c-4dc8-835d-701b14c062a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaf76d0c-276f-407b-a0ef-7448161cdfd0}, !- Handle
  {7f02d441-225c-4dc8-835d-701b14c062a3}, !- Source Object
  4,                                      !- Outlet Port
  {72e9c47e-6f2a-4b94-8c73-7f0672c208f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c1e3eb-6e39-40f7-9270-d6e999ebe848}, !- Handle
  {72e9c47e-6f2a-4b94-8c73-7f0672c208f0}, !- Source Object
  3,                                      !- Outlet Port
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51a33b3c-d027-458b-ab4b-812b19902fd5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7ae713d6-0053-4c6b-929e-4a1dccdd27e9}, !- Inlet Node Name
  {a5fac2ac-6353-424d-9805-212edc4bc63c}; !- Outlet Node Name

OS:Node,
  {f99fa9f2-0ea5-4a80-93ec-d6ebccc3f1d3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {cee2a058-6eaa-46b4-8ad0-245f53c306a4}, !- Inlet Port
  {7ae713d6-0053-4c6b-929e-4a1dccdd27e9}; !- Outlet Port

OS:Connection,
  {cee2a058-6eaa-46b4-8ad0-245f53c306a4}, !- Handle
  {62184ad4-197c-4b40-b74a-792cd207d15a}, !- Source Object
  4,                                      !- Outlet Port
  {f99fa9f2-0ea5-4a80-93ec-d6ebccc3f1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b02a50-0ad6-4d04-8d69-4e237ca2a9c5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a5fac2ac-6353-424d-9805-212edc4bc63c}, !- Inlet Port
  {631835d8-d0d2-4b50-82f6-ac660f0f10b7}; !- Outlet Port

OS:Connection,
  {7ae713d6-0053-4c6b-929e-4a1dccdd27e9}, !- Handle
  {f99fa9f2-0ea5-4a80-93ec-d6ebccc3f1d3}, !- Source Object
  3,                                      !- Outlet Port
  {51a33b3c-d027-458b-ab4b-812b19902fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fac2ac-6353-424d-9805-212edc4bc63c}, !- Handle
  {51a33b3c-d027-458b-ab4b-812b19902fd5}, !- Source Object
  3,                                      !- Outlet Port
  {53b02a50-0ad6-4d04-8d69-4e237ca2a9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631835d8-d0d2-4b50-82f6-ac660f0f10b7}, !- Handle
  {53b02a50-0ad6-4d04-8d69-4e237ca2a9c5}, !- Source Object
  3,                                      !- Outlet Port
  {49bbf42c-7336-45ba-be5c-144bb5b94165}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae7217a3-0a5a-47c1-8ee1-207afcfa7f52}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {558c418a-3125-4668-8ea4-b1b42c177c18}, !- Inlet Node Name
  {65268022-296c-41ac-ab35-dea7d30143b0}; !- Outlet Node Name

OS:Node,
  {79a9d3c3-0839-4817-a433-309f7a6d0380}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {65268022-296c-41ac-ab35-dea7d30143b0}, !- Inlet Port
  {500b2117-06b2-4bb3-b3dc-bd6024866840}; !- Outlet Port

OS:Connection,
  {558c418a-3125-4668-8ea4-b1b42c177c18}, !- Handle
  {3dbf2b9c-a810-48ba-b81f-8dcc80cf4733}, !- Source Object
  3,                                      !- Outlet Port
  {ae7217a3-0a5a-47c1-8ee1-207afcfa7f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65268022-296c-41ac-ab35-dea7d30143b0}, !- Handle
  {ae7217a3-0a5a-47c1-8ee1-207afcfa7f52}, !- Source Object
  3,                                      !- Outlet Port
  {79a9d3c3-0839-4817-a433-309f7a6d0380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500b2117-06b2-4bb3-b3dc-bd6024866840}, !- Handle
  {79a9d3c3-0839-4817-a433-309f7a6d0380}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {26f93793-b494-41f0-89ec-4b2019cd43c1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {effa37fb-4e22-4354-9570-29560ff8fd77}, !- Inlet Node Name
  {4e774263-6df1-4678-9f3c-aa71184d61bd}; !- Outlet Node Name

OS:Node,
  {961d71cc-4624-4765-aa4b-9cc9d1aa34bf}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {adcbbee7-4433-4f88-b6ba-e70b7e4c1eeb}, !- Inlet Port
  {effa37fb-4e22-4354-9570-29560ff8fd77}; !- Outlet Port

OS:Connection,
  {adcbbee7-4433-4f88-b6ba-e70b7e4c1eeb}, !- Handle
  {49bbf42c-7336-45ba-be5c-144bb5b94165}, !- Source Object
  2,                                      !- Outlet Port
  {961d71cc-4624-4765-aa4b-9cc9d1aa34bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effa37fb-4e22-4354-9570-29560ff8fd77}, !- Handle
  {961d71cc-4624-4765-aa4b-9cc9d1aa34bf}, !- Source Object
  3,                                      !- Outlet Port
  {26f93793-b494-41f0-89ec-4b2019cd43c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e774263-6df1-4678-9f3c-aa71184d61bd}, !- Handle
  {26f93793-b494-41f0-89ec-4b2019cd43c1}, !- Source Object
  3,                                      !- Outlet Port
  {c7c98b26-ee76-46ca-9235-d0ed4caa7c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a552c568-7222-4055-9b5b-f623179dcfc9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5e87f2e7-94c0-4af9-8ad0-84923ca48dfb}, !- Inlet Node Name
  {ba1f4482-b167-4e37-a52e-c9079f0f79d0}; !- Outlet Node Name

OS:Node,
  {551f3c52-f338-4084-8328-f071a52facd9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {efa37b00-cab2-4501-ba04-7b6046ff2b31}, !- Inlet Port
  {5e87f2e7-94c0-4af9-8ad0-84923ca48dfb}; !- Outlet Port

OS:Connection,
  {efa37b00-cab2-4501-ba04-7b6046ff2b31}, !- Handle
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Source Object
  2,                                      !- Outlet Port
  {551f3c52-f338-4084-8328-f071a52facd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e87f2e7-94c0-4af9-8ad0-84923ca48dfb}, !- Handle
  {551f3c52-f338-4084-8328-f071a52facd9}, !- Source Object
  3,                                      !- Outlet Port
  {a552c568-7222-4055-9b5b-f623179dcfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1f4482-b167-4e37-a52e-c9079f0f79d0}, !- Handle
  {a552c568-7222-4055-9b5b-f623179dcfc9}, !- Source Object
  3,                                      !- Outlet Port
  {36732fec-1738-46e8-b3c9-9e1ffd56e74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97296490-8d06-4fa1-bfd6-58595bf833de}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {7c7a8e30-5b2d-406d-b643-84c36b2b1a52}, !- Inlet Port
  {efde6741-c17f-4eeb-bdcc-c141ba41cea1}; !- Outlet Port

OS:Connection,
  {7c7a8e30-5b2d-406d-b643-84c36b2b1a52}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  4,                                      !- Outlet Port
  {97296490-8d06-4fa1-bfd6-58595bf833de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa1a8b6a-b543-414f-81a9-862ea3a18560}, !- Handle
  SuperMarket Bakery A  - Story ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {ef3266ec-97a0-499d-80e8-e50db4ab458e}, !- Inlet Port
  {e560427a-ee53-4e2b-ad38-db457bfca904}; !- Outlet Port

OS:Connection,
  {efde6741-c17f-4eeb-bdcc-c141ba41cea1}, !- Handle
  {97296490-8d06-4fa1-bfd6-58595bf833de}, !- Source Object
  3,                                      !- Outlet Port
  {b4f13792-38fc-421a-8911-22f871c3cb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3266ec-97a0-499d-80e8-e50db4ab458e}, !- Handle
  {b4f13792-38fc-421a-8911-22f871c3cb32}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a8b6a-b543-414f-81a9-862ea3a18560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e560427a-ee53-4e2b-ad38-db457bfca904}, !- Handle
  {fa1a8b6a-b543-414f-81a9-862ea3a18560}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c5f8adb1-2361-462c-a35d-5cd37c27a15b}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.07gpm 140F Inlet Water Node, !- Name
  {5ec0c6af-83da-46b8-a04e-bf49cef53e9d}, !- Inlet Port
  {b449f62d-5842-4ac9-9bc8-35a3d891eefc}; !- Outlet Port

OS:Connection,
  {5ec0c6af-83da-46b8-a04e-bf49cef53e9d}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  5,                                      !- Outlet Port
  {c5f8adb1-2361-462c-a35d-5cd37c27a15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6234a11f-f249-4a6f-ae92-abb016cc7a04}, !- Handle
  SuperMarket Bakery B  - Story ground WUC 0.07gpm 140F Outlet Water Node, !- Name
  {29548320-2893-42c2-b096-173d8e0d523f}, !- Inlet Port
  {e82d833e-02aa-4d2d-9a00-73aadf4f2cfb}; !- Outlet Port

OS:Connection,
  {b449f62d-5842-4ac9-9bc8-35a3d891eefc}, !- Handle
  {c5f8adb1-2361-462c-a35d-5cd37c27a15b}, !- Source Object
  3,                                      !- Outlet Port
  {6df00ff7-1ea3-40f2-8912-93c48e86e805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29548320-2893-42c2-b096-173d8e0d523f}, !- Handle
  {6df00ff7-1ea3-40f2-8912-93c48e86e805}, !- Source Object
  3,                                      !- Outlet Port
  {6234a11f-f249-4a6f-ae92-abb016cc7a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82d833e-02aa-4d2d-9a00-73aadf4f2cfb}, !- Handle
  {6234a11f-f249-4a6f-ae92-abb016cc7a04}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {457206a3-68dd-42d0-b005-660ea28b226a}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {3d43e297-b5b0-42dd-89d5-71da5b161ae2}, !- Inlet Port
  {8b3277e6-b952-475a-80be-9e3ccd4325d0}; !- Outlet Port

OS:Connection,
  {3d43e297-b5b0-42dd-89d5-71da5b161ae2}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  6,                                      !- Outlet Port
  {457206a3-68dd-42d0-b005-660ea28b226a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e5b2a03-b317-462d-95e3-0d80fe9f0481}, !- Handle
  SuperMarket Bakery C  - Story ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {3d4258b8-8a2f-45aa-99fb-02e17944b0bc}, !- Inlet Port
  {e33cfcd5-4b32-40be-b48c-462b3df2b972}; !- Outlet Port

OS:Connection,
  {8b3277e6-b952-475a-80be-9e3ccd4325d0}, !- Handle
  {457206a3-68dd-42d0-b005-660ea28b226a}, !- Source Object
  3,                                      !- Outlet Port
  {23182b65-f528-417e-80bd-a92cdbcb6808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4258b8-8a2f-45aa-99fb-02e17944b0bc}, !- Handle
  {23182b65-f528-417e-80bd-a92cdbcb6808}, !- Source Object
  3,                                      !- Outlet Port
  {0e5b2a03-b317-462d-95e3-0d80fe9f0481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33cfcd5-4b32-40be-b48c-462b3df2b972}, !- Handle
  {0e5b2a03-b317-462d-95e3-0d80fe9f0481}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2987bfa1-ef37-4b15-89f7-040824a17a59}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {e986189b-51eb-4ccc-ab04-8925a6045e24}, !- Inlet Port
  {54b0f9f0-dcb0-4f3d-b6c2-b0ebc5582a89}; !- Outlet Port

OS:Connection,
  {e986189b-51eb-4ccc-ab04-8925a6045e24}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  7,                                      !- Outlet Port
  {2987bfa1-ef37-4b15-89f7-040824a17a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe79a402-6bba-424d-803d-758df18d3270}, !- Handle
  SuperMarket Deli A  - Story ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {fba897bf-419d-4687-bc09-295dee3adea1}, !- Inlet Port
  {6232cc3a-1c17-47e2-9cdc-83cc5e2e6a56}; !- Outlet Port

OS:Connection,
  {54b0f9f0-dcb0-4f3d-b6c2-b0ebc5582a89}, !- Handle
  {2987bfa1-ef37-4b15-89f7-040824a17a59}, !- Source Object
  3,                                      !- Outlet Port
  {3c90f5aa-2dc1-4a69-bfec-52632ee9d05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba897bf-419d-4687-bc09-295dee3adea1}, !- Handle
  {3c90f5aa-2dc1-4a69-bfec-52632ee9d05e}, !- Source Object
  3,                                      !- Outlet Port
  {fe79a402-6bba-424d-803d-758df18d3270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6232cc3a-1c17-47e2-9cdc-83cc5e2e6a56}, !- Handle
  {fe79a402-6bba-424d-803d-758df18d3270}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {619a3eec-2c66-4cbe-94a4-eed175c1cd78}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.07gpm 140F Inlet Water Node, !- Name
  {f3d2f879-5ee8-4142-8454-13923edd4b24}, !- Inlet Port
  {f880f9d1-c80d-47cb-af27-b24aae9b3cf6}; !- Outlet Port

OS:Connection,
  {f3d2f879-5ee8-4142-8454-13923edd4b24}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  8,                                      !- Outlet Port
  {619a3eec-2c66-4cbe-94a4-eed175c1cd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cbcffdf-2470-4e99-940a-85594ad7e0f8}, !- Handle
  SuperMarket Deli B  - Story ground WUC 0.07gpm 140F Outlet Water Node, !- Name
  {b61bb616-f68a-40c8-ace3-9c29775633ff}, !- Inlet Port
  {74cb5e94-6e6c-400e-b54a-97b45bd6be4e}; !- Outlet Port

OS:Connection,
  {f880f9d1-c80d-47cb-af27-b24aae9b3cf6}, !- Handle
  {619a3eec-2c66-4cbe-94a4-eed175c1cd78}, !- Source Object
  3,                                      !- Outlet Port
  {1c6260ff-e78e-47c9-aa7c-b3d831f20090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61bb616-f68a-40c8-ace3-9c29775633ff}, !- Handle
  {1c6260ff-e78e-47c9-aa7c-b3d831f20090}, !- Source Object
  3,                                      !- Outlet Port
  {5cbcffdf-2470-4e99-940a-85594ad7e0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cb5e94-6e6c-400e-b54a-97b45bd6be4e}, !- Handle
  {5cbcffdf-2470-4e99-940a-85594ad7e0f8}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {25258b71-f530-4b23-98b2-5f61c3f7ef18}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {a5ce0eb7-113f-4af6-bee6-447d0cb521cf}, !- Inlet Port
  {5b8d794c-cd74-47b5-8e5c-061afe606b87}; !- Outlet Port

OS:Connection,
  {a5ce0eb7-113f-4af6-bee6-447d0cb521cf}, !- Handle
  {ffc7647a-eec0-486a-9b8b-80c7aaf9ac47}, !- Source Object
  9,                                      !- Outlet Port
  {25258b71-f530-4b23-98b2-5f61c3f7ef18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d1ef72f-6a39-46e6-8e6e-e0e752746f2b}, !- Handle
  SuperMarket Deli C  - Story ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {f8d8308f-2a75-4e18-8cc6-738a0a5500a0}, !- Inlet Port
  {a9acd24e-65a4-482a-9cca-ee213488c876}; !- Outlet Port

OS:Connection,
  {5b8d794c-cd74-47b5-8e5c-061afe606b87}, !- Handle
  {25258b71-f530-4b23-98b2-5f61c3f7ef18}, !- Source Object
  3,                                      !- Outlet Port
  {7ebce570-c2f9-4f52-8ca6-8356f1a5de8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d8308f-2a75-4e18-8cc6-738a0a5500a0}, !- Handle
  {7ebce570-c2f9-4f52-8ca6-8356f1a5de8f}, !- Source Object
  3,                                      !- Outlet Port
  {7d1ef72f-6a39-46e6-8e6e-e0e752746f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9acd24e-65a4-482a-9cca-ee213488c876}, !- Handle
  {7d1ef72f-6a39-46e6-8e6e-e0e752746f2b}, !- Source Object
  3,                                      !- Outlet Port
  {ebac9eb2-eddf-4fb2-b343-549b2dbf6e0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Refrigeration:Case,
  {17780012-30fc-46eb-8205-94bd950a41f3}, !- Handle
  Coffin - Frozen Food,                   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  281.3,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  22.4128861090909,                       !- Case Length {m}
  -23.3,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {25cd3aaf-67a9-4450-95dc-32166ce5860b}, !- Latent Case Credit Curve Name
  8.75,                                   !- Standard Case Fan Power per Unit Length {W/m}
  8.75,                                   !- Operating Case Fan Power per Unit Length {W/m}
  16.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  60.4,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1312.3,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {ca09c1f2-dff6-4cc2-9931-d75aa15119a0}, !- Case Defrost Schedule Name
  {f97fd011-03b7-4578-8016-bf2523c408f3}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {63876f6e-bc97-47d4-ab22-b154fc355143}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {84a6c6f4-e558-41a7-aa6f-16742a383d7f}, !- Case Credit Fraction Schedule Name
  -26.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {25cd3aaf-67a9-4450-95dc-32166ce5860b}, !- Handle
  Coffin Latent Curve,                    !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {63876f6e-bc97-47d4-ab22-b154fc355143}, !- Handle
  Coffin Defrost Curve,                   !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {ca09c1f2-dff6-4cc2-9931-d75aa15119a0}, !- Handle
  Coffin - Frozen Food Defrost,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {b4988831-c065-45eb-a6c3-e65026baa9d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4988831-c065-45eb-a6c3-e65026baa9d2}, !- Handle
  Coffin - Frozen Food Defrost Default,   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {f97fd011-03b7-4578-8016-bf2523c408f3}, !- Handle
  Coffin - Frozen Food Dripdown,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {c4a5872f-730a-4a9a-8c69-fa96aa20b771}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4a5872f-730a-4a9a-8c69-fa96aa20b771}, !- Handle
  Coffin - Frozen Food Dripdown Default,  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {84a6c6f4-e558-41a7-aa6f-16742a383d7f}, !- Handle
  Coffin - Frozen Food Case Credit,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {d8e2a951-ee79-4ff5-bb6b-aded79f40754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8e2a951-ee79-4ff5-bb6b-aded79f40754}, !- Handle
  Coffin - Frozen Food Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {b6e9fa4c-6b36-45a7-bded-7a9f7207ac04}, !- Handle
  Coffin - Ice Cream,                     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  331.8,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  5.60322152727272,                       !- Case Length {m}
  -27.2,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {25cd3aaf-67a9-4450-95dc-32166ce5860b}, !- Latent Case Credit Curve Name
  8.75,                                   !- Standard Case Fan Power per Unit Length {W/m}
  8.75,                                   !- Operating Case Fan Power per Unit Length {W/m}
  16.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  60.4,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1312.3,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {5c8aa16c-fdb3-45d5-8fe7-16a2b3f8331f}, !- Case Defrost Schedule Name
  {2978fde2-3f78-48b1-bac2-9b4fabc494ff}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {63876f6e-bc97-47d4-ab22-b154fc355143}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {bbd05eb9-3f70-4d7c-8490-dadd42de939b}, !- Case Credit Fraction Schedule Name
  -31.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {5c8aa16c-fdb3-45d5-8fe7-16a2b3f8331f}, !- Handle
  Coffin - Ice Cream Defrost,             !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {ff5570aa-6be2-4199-8528-44017adb481c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5570aa-6be2-4199-8528-44017adb481c}, !- Handle
  Coffin - Ice Cream Defrost Default,     !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2978fde2-3f78-48b1-bac2-9b4fabc494ff}, !- Handle
  Coffin - Ice Cream Dripdown,            !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {360095f2-3cf7-4c8f-9e26-cb0d17d2e8fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {360095f2-3cf7-4c8f-9e26-cb0d17d2e8fb}, !- Handle
  Coffin - Ice Cream Dripdown Default,    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {bbd05eb9-3f70-4d7c-8490-dadd42de939b}, !- Handle
  Coffin - Ice Cream Case Credit,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {2c69451d-5572-41c9-b19c-e25af2cee5a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c69451d-5572-41c9-b19c-e25af2cee5a3}, !- Handle
  Coffin - Ice Cream Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {3dff3d7d-7ec6-4ac5-87b4-19901d5ae100}, !- Handle
  Reach-in - Ice Cream,                   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  419.6,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  52.3901212799999,                       !- Case Length {m}
  -22.2,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {4948d533-67ae-4039-9c8e-f1f0d4cec8d2}, !- Latent Case Credit Curve Name
  32.81,                                  !- Standard Case Fan Power per Unit Length {W/m}
  32.81,                                  !- Operating Case Fan Power per Unit Length {W/m}
  28.5,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  28.5,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  41.3,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {dd304229-8f83-4dae-8c72-598c6f424c85}, !- Case Defrost Schedule Name
  {50c24ab5-c04a-46c7-963a-11eb1c7ab680}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {4fbf554d-5a64-4909-b9a6-79c64dc88e6b}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {85cfcf92-bbf0-408c-845d-fd5c749dc221}, !- Case Credit Fraction Schedule Name
  -26.1;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {4948d533-67ae-4039-9c8e-f1f0d4cec8d2}, !- Handle
  Glass Door Latent Curve,                !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4fbf554d-5a64-4909-b9a6-79c64dc88e6b}, !- Handle
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {dd304229-8f83-4dae-8c72-598c6f424c85}, !- Handle
  Reach-in - Ice Cream Defrost,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {2c2ddc9d-afff-4bd2-b9dc-66d331ddffbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c2ddc9d-afff-4bd2-b9dc-66d331ddffbc}, !- Handle
  Reach-in - Ice Cream Defrost Default,   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {50c24ab5-c04a-46c7-963a-11eb1c7ab680}, !- Handle
  Reach-in - Ice Cream Dripdown,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {7ab29201-9fd7-4b5f-9945-9e6e80e44369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ab29201-9fd7-4b5f-9945-9e6e80e44369}, !- Handle
  Reach-in - Ice Cream Dripdown Default,  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {85cfcf92-bbf0-408c-845d-fd5c749dc221}, !- Handle
  Reach-in - Ice Cream Case Credit,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {c262dd28-8c7e-44af-85c5-4d738c16ccf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c262dd28-8c7e-44af-85c5-4d738c16ccf5}, !- Handle
  Reach-in - Ice Cream Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {783354e6-62a9-438e-8c6d-1c9c4311f6c7}, !- Handle
  Reach-in - Frozen Food,                 !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  398.9,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.5683759709091,                       !- Case Length {m}
  -18.3,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {4948d533-67ae-4039-9c8e-f1f0d4cec8d2}, !- Latent Case Credit Curve Name
  32.81,                                  !- Standard Case Fan Power per Unit Length {W/m}
  32.81,                                  !- Operating Case Fan Power per Unit Length {W/m}
  28.5,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  28.5,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  41.3,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  955.4,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {49e2e6ea-1920-4f99-844d-9e14bc591907}, !- Case Defrost Schedule Name
  {7d77fa41-65d2-46f5-8855-e4d7e16ca3df}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {4fbf554d-5a64-4909-b9a6-79c64dc88e6b}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {1470a258-8726-40a0-a29a-3429fd37f702}, !- Case Credit Fraction Schedule Name
  -21.7;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {49e2e6ea-1920-4f99-844d-9e14bc591907}, !- Handle
  Reach-in - Frozen Food Defrost,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {4c8a5e50-e6d9-4a51-8a40-dc717d596b44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c8a5e50-e6d9-4a51-8a40-dc717d596b44}, !- Handle
  Reach-in - Frozen Food Defrost Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {7d77fa41-65d2-46f5-8855-e4d7e16ca3df}, !- Handle
  Reach-in - Frozen Food Dripdown,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {cb764299-e54c-489e-934b-6504d288746f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb764299-e54c-489e-934b-6504d288746f}, !- Handle
  Reach-in - Frozen Food Dripdown Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {1470a258-8726-40a0-a29a-3429fd37f702}, !- Handle
  Reach-in - Frozen Food Case Credit,     !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {261cbb10-cf25-4d3a-a7c0-c838b0ca869a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {261cbb10-cf25-4d3a-a7c0-c838b0ca869a}, !- Handle
  Reach-in - Frozen Food Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {89f717a7-18d1-40f5-adc8-c59df17d722a}, !- Handle
  Reach-in - Dairy Deli Beverage Case,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  288.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  89.6515444363635,                       !- Case Length {m}
  1.1,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {4948d533-67ae-4039-9c8e-f1f0d4cec8d2}, !- Latent Case Credit Curve Name
  19.7,                                   !- Standard Case Fan Power per Unit Length {W/m}
  19.7,                                   !- Operating Case Fan Power per Unit Length {W/m}
  20.9,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  20.9,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  15.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {de960385-ba90-498a-8a88-d053abdb9a1a}, !- Case Defrost Schedule Name
  {c2438a66-bc5e-45da-996f-2cf541b0a2d7}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {352888ab-080e-4724-8eac-9501ee71fd7d}, !- Case Credit Fraction Schedule Name
  -1.1;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {de960385-ba90-498a-8a88-d053abdb9a1a}, !- Handle
  Reach-in - Dairy Deli Beverage Case Defrost, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {b305b8e1-6417-4c43-83e8-76e8993939f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b305b8e1-6417-4c43-83e8-76e8993939f6}, !- Handle
  Reach-in - Dairy Deli Beverage Case Defrost Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c2438a66-bc5e-45da-996f-2cf541b0a2d7}, !- Handle
  Reach-in - Dairy Deli Beverage Case Dripdown, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {d17e71be-0cc2-418e-b231-a12aaa594e95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d17e71be-0cc2-418e-b231-a12aaa594e95}, !- Handle
  Reach-in - Dairy Deli Beverage Case Dripdown Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {352888ab-080e-4724-8eac-9501ee71fd7d}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {2b6420b0-cc70-42f7-b4fc-7e03084fb6c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b6420b0-cc70-42f7-b4fc-7e03084fb6c6}, !- Handle
  Reach-in - Dairy Deli Beverage Case Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {48d619cf-2be8-4af5-b8a2-b1976ef5171a}, !- Handle
  Service - Meat Deli Bakery,             !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  764.5,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  23.813691490909,                        !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {4948d533-67ae-4039-9c8e-f1f0d4cec8d2}, !- Latent Case Credit Curve Name
  23,                                     !- Standard Case Fan Power per Unit Length {W/m}
  23,                                     !- Operating Case Fan Power per Unit Length {W/m}
  15.6,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  15.6,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {032ab701-b7ad-4ac5-bc97-1f45ba9bb1fa}, !- Case Defrost Schedule Name
  {e81956b6-777d-4c0a-851a-3835d0f564a8}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {ee09b4e4-ae73-4244-a3d8-59ec94086203}, !- Case Credit Fraction Schedule Name
  -3.3;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {032ab701-b7ad-4ac5-bc97-1f45ba9bb1fa}, !- Handle
  Service - Meat Deli Bakery Defrost,     !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {3032bcce-0fdb-4290-85f5-064ad366d48d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3032bcce-0fdb-4290-85f5-064ad366d48d}, !- Handle
  Service - Meat Deli Bakery Defrost Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e81956b6-777d-4c0a-851a-3835d0f564a8}, !- Handle
  Service - Meat Deli Bakery Dripdown,    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {19d44c6b-dddf-478d-913d-7c2ff31f5265}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19d44c6b-dddf-478d-913d-7c2ff31f5265}, !- Handle
  Service - Meat Deli Bakery Dripdown Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ee09b4e4-ae73-4244-a3d8-59ec94086203}, !- Handle
  Service - Meat Deli Bakery Case Credit, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {dbf74cdb-a0f8-459d-a390-3e37f88645eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbf74cdb-a0f8-459d-a390-3e37f88645eb}, !- Handle
  Service - Meat Deli Bakery Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {73a60a20-eec1-49b1-b935-9788baaba4a7}, !- Handle
  Island - Deli Produce,                  !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  216.4,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  5.04289937454544,                       !- Case Length {m}
  0,                                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {25cd3aaf-67a9-4450-95dc-32166ce5860b}, !- Latent Case Credit Curve Name
  8.7,                                    !- Standard Case Fan Power per Unit Length {W/m}
  8.7,                                    !- Operating Case Fan Power per Unit Length {W/m}
  16.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  16.4,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  52.5,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1312.3,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricWithTemperatureTermination,     !- Case Defrost Type
  {3dde7212-5171-48b5-bffa-850ddcc569f3}, !- Case Defrost Schedule Name
  {6d3cd428-d803-4534-bc3c-333149e22487}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {63876f6e-bc97-47d4-ab22-b154fc355143}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {48734f24-c6b7-4ecc-9754-df637fc8c2a0}, !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {3dde7212-5171-48b5-bffa-850ddcc569f3}, !- Handle
  Island - Deli Produce Defrost,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {a3e03aad-766b-4a51-9403-9c8c48697b41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e03aad-766b-4a51-9403-9c8c48697b41}, !- Handle
  Island - Deli Produce Defrost Default,  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6d3cd428-d803-4534-bc3c-333149e22487}, !- Handle
  Island - Deli Produce Dripdown,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {affda0db-665b-4b1c-ba6a-57b814adcd7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {affda0db-665b-4b1c-ba6a-57b814adcd7a}, !- Handle
  Island - Deli Produce Dripdown Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {48734f24-c6b7-4ecc-9754-df637fc8c2a0}, !- Handle
  Island - Deli Produce Case Credit,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {a22e374f-1d7b-44d4-9a58-43f296094ee7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a22e374f-1d7b-44d4-9a58-43f296094ee7}, !- Handle
  Island - Deli Produce Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:Case,
  {3d6c5a3f-736d-426e-aa8b-dda61043b474}, !- Handle
  Vertical Open - All,                    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1546.3,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  22.9732082618181,                       !- Case Length {m}
  -0.6,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {ed95da5b-8bf8-4257-96b6-d9fe81b15f51}, !- Latent Case Credit Curve Name
  27.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  24.2,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  24.2,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  1,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {989e353d-1da9-4ce2-aa92-b55554273ed5}, !- Case Defrost Schedule Name
  {ffe5f8c2-f418-4769-bd76-ac45331ac112}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {3c4af0a0-48a5-4a7d-acba-62c83efc1916}, !- Case Credit Fraction Schedule Name
  -3.9;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {ed95da5b-8bf8-4257-96b6-d9fe81b15f51}, !- Handle
  Open Latent Curve,                      !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {989e353d-1da9-4ce2-aa92-b55554273ed5}, !- Handle
  Vertical Open - All Defrost,            !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {3f33d697-24ec-4a99-a965-76dda0bae23d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f33d697-24ec-4a99-a965-76dda0bae23d}, !- Handle
  Vertical Open - All Defrost Default,    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ffe5f8c2-f418-4769-bd76-ac45331ac112}, !- Handle
  Vertical Open - All Dripdown,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {b4303803-6560-4f18-845a-c4928d3fba33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4303803-6560-4f18-845a-c4928d3fba33}, !- Handle
  Vertical Open - All Dripdown Default,   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {3c4af0a0-48a5-4a7d-acba-62c83efc1916}, !- Handle
  Vertical Open - All Case Credit,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {7dc54445-29e6-408c-bf94-0af654c06aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dc54445-29e6-408c-bf94-0af654c06aad}, !- Handle
  Vertical Open - All Case Credit Default, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {38ecd743-b62c-4086-8aee-03a49281c5d5}, !- Handle
  Bakery Cooler,                          !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2098.2,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  83.9,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {456ce17b-51b8-4592-a1aa-757ffbc9f1fc}, !- Defrost Schedule Name
  {3c1c577f-277a-444c-80ff-72c495c3bb35}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3c2c1e67-96db-475f-9c29-f1246530298b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3c2c1e67-96db-475f-9c29-f1246530298b}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {456ce17b-51b8-4592-a1aa-757ffbc9f1fc}, !- Handle
  Bakery Cooler Defrost,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {fda8c161-e427-4a90-8d50-281c69624c55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fda8c161-e427-4a90-8d50-281c69624c55}, !- Handle
  Bakery Cooler Defrost Default,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {3c1c577f-277a-444c-80ff-72c495c3bb35}, !- Handle
  Bakery Cooler Defrost 1,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {6280e82a-26b0-4586-84f1-1565b61c1ab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6280e82a-26b0-4586-84f1-1565b61c1ab9}, !- Handle
  Bakery Cooler Defrost Default 1,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Constant,
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Handle
  Always Off Discrete,                    !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Refrigeration:WalkIn,
  {c2e4ea03-fc80-4a0c-a975-9501a79f9f18}, !- Handle
  Bakery Freezer,                         !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2308.3,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  120.03,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {9a10e718-c6ab-4423-b7ea-664e7435642e}, !- Defrost Schedule Name
  {b91ea34b-e99b-4d92-bdee-d9781f81844f}, !- Defrost Drip-Down Schedule Name
  1823.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c420b827-0d2e-47ee-bbe5-9458372be424}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c420b827-0d2e-47ee-bbe5-9458372be424}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {9a10e718-c6ab-4423-b7ea-664e7435642e}, !- Handle
  Bakery Freezer Defrost,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {bbce5efe-0416-485c-bb3d-971dda30937f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbce5efe-0416-485c-bb3d-971dda30937f}, !- Handle
  Bakery Freezer Defrost Default,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b91ea34b-e99b-4d92-bdee-d9781f81844f}, !- Handle
  Bakery Freezer Defrost 1,               !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {337b41ab-86ee-45b3-ad64-6be366e6c9a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {337b41ab-86ee-45b3-ad64-6be366e6c9a5}, !- Handle
  Bakery Freezer Defrost Default 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {ffdd4f37-c1a2-4a16-a2c4-0bad5cf00bfa}, !- Handle
  Beer Cooler,                            !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  4124.7,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  165,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  180.6,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {b91dc949-f851-4b7f-add1-0b02675c9c87}, !- Defrost Schedule Name
  {d65715e5-fc73-4def-86bb-b29574f025ca}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {72eaa248-8a69-49ad-8d27-e43b17d89d9b}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {72eaa248-8a69-49ad-8d27-e43b17d89d9b}, !- Handle
  Refrigeration Walk In Zone Boundary 3,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  86.9,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {b91dc949-f851-4b7f-add1-0b02675c9c87}, !- Handle
  Beer Cooler Defrost,                    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {5347f41f-35ad-4cc4-980b-36d85044d335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5347f41f-35ad-4cc4-980b-36d85044d335}, !- Handle
  Beer Cooler Defrost Default,            !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d65715e5-fc73-4def-86bb-b29574f025ca}, !- Handle
  Beer Cooler Defrost 1,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {5ccc713e-c133-4ffb-b830-ecc8b1268fa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ccc713e-c133-4ffb-b830-ecc8b1268fa8}, !- Handle
  Beer Cooler Defrost Default 1,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {a8e3b00b-0579-476b-9fc7-5f5d5204a537}, !- Handle
  Dairy Cooler,                           !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3129,                                   !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  125.2,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {8bd57bc8-3296-4672-be95-b03d4277a8d8}, !- Defrost Schedule Name
  {d7fbdaaa-7f16-42a3-8b5d-473231a3b79f}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e84c75a0-9def-4a0a-b6c6-2861126d8c6a}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e84c75a0-9def-4a0a-b6c6-2861126d8c6a}, !- Handle
  Refrigeration Walk In Zone Boundary 4,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {8bd57bc8-3296-4672-be95-b03d4277a8d8}, !- Handle
  Dairy Cooler Defrost,                   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {8c2b53a0-ddeb-4367-b374-92c07d194c1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c2b53a0-ddeb-4367-b374-92c07d194c1d}, !- Handle
  Dairy Cooler Defrost Default,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d7fbdaaa-7f16-42a3-8b5d-473231a3b79f}, !- Handle
  Dairy Cooler Defrost 1,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {a44a0850-80c9-40ad-a4fe-d58cc8796b88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a44a0850-80c9-40ad-a4fe-d58cc8796b88}, !- Handle
  Dairy Cooler Defrost Default 1,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {1c8ca8b9-f4aa-4af7-a0d5-d0417a5ddb1f}, !- Handle
  Floral Cooler,                          !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2098.2,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  83.9,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {3e1228c1-fe89-4f04-9d8d-2ecdeadbf0cb}, !- Defrost Schedule Name
  {fdeb4b3f-9360-4119-9853-904516caeb08}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {28b163fe-ca33-47d8-8bf3-bdaccea15999}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {28b163fe-ca33-47d8-8bf3-bdaccea15999}, !- Handle
  Refrigeration Walk In Zone Boundary 5,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3e1228c1-fe89-4f04-9d8d-2ecdeadbf0cb}, !- Handle
  Floral Cooler Defrost,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {cbc427a7-e9ee-43cf-adac-083f3fe2a480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc427a7-e9ee-43cf-adac-083f3fe2a480}, !- Handle
  Floral Cooler Defrost Default,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {fdeb4b3f-9360-4119-9853-904516caeb08}, !- Handle
  Floral Cooler Defrost 1,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {25cf8482-5bfa-4e89-823e-68c09d886df3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25cf8482-5bfa-4e89-823e-68c09d886df3}, !- Handle
  Floral Cooler Defrost Default 1,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {3016f0f6-78b5-4e1b-9281-3162659e8316}, !- Handle
  Grocery Freezer,                        !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3614.4,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  187.95,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {77924ec1-2757-4325-89c7-61f437e2c689}, !- Defrost Schedule Name
  {0d9a16e6-b3c4-43fd-b42a-ef62ae014e7b}, !- Defrost Drip-Down Schedule Name
  2855.4,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5bcd7cce-5404-4158-a474-7734acca5799}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5bcd7cce-5404-4158-a474-7734acca5799}, !- Handle
  Refrigeration Walk In Zone Boundary 6,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {77924ec1-2757-4325-89c7-61f437e2c689}, !- Handle
  Grocery Freezer Defrost,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {3d694b3a-1b3a-4367-87dd-7bfb6124d0a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d694b3a-1b3a-4367-87dd-7bfb6124d0a9}, !- Handle
  Grocery Freezer Defrost Default,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {0d9a16e6-b3c4-43fd-b42a-ef62ae014e7b}, !- Handle
  Grocery Freezer Defrost 1,              !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {88d54a4d-f363-40a3-b7c4-2272822ee96a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88d54a4d-f363-40a3-b7c4-2272822ee96a}, !- Handle
  Grocery Freezer Defrost Default 1,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {a3d521ba-8654-4520-8a6a-210906259db5}, !- Handle
  Kitchen Cooler,                         !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3129,                                   !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  125.2,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.4,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {79f836d2-8db6-479c-8c60-f21377eb3534}, !- Defrost Schedule Name
  {c1900134-2333-4066-b2c4-2c8d9b216e2b}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c50e09e7-9b7c-4538-9fc0-2c70df35b9e0}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c50e09e7-9b7c-4538-9fc0-2c70df35b9e0}, !- Handle
  Refrigeration Walk In Zone Boundary 7,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {79f836d2-8db6-479c-8c60-f21377eb3534}, !- Handle
  Kitchen Cooler Defrost,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {0117872f-b030-436b-984f-809f4f768b17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0117872f-b030-436b-984f-809f4f768b17}, !- Handle
  Kitchen Cooler Defrost Default,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {c1900134-2333-4066-b2c4-2c8d9b216e2b}, !- Handle
  Kitchen Cooler Defrost 1,               !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {c6a27556-8a7e-44a2-a1e9-3f2873cb4927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6a27556-8a7e-44a2-a1e9-3f2873cb4927}, !- Handle
  Kitchen Cooler Defrost Default 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {8120fd2b-df2a-4a20-ba80-19705f334d79}, !- Handle
  Kitchen Freezer,                        !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2308.3,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  120.03,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {02677ec7-7bdc-4e04-89ae-0fa8aab15ca9}, !- Defrost Schedule Name
  {94faf92d-f804-44f2-bb19-d44aec518197}, !- Defrost Drip-Down Schedule Name
  1823.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {1390d238-03c6-43a5-9610-d3cb0439abcb}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {1390d238-03c6-43a5-9610-d3cb0439abcb}, !- Handle
  Refrigeration Walk In Zone Boundary 8,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {02677ec7-7bdc-4e04-89ae-0fa8aab15ca9}, !- Handle
  Kitchen Freezer Defrost,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {48717790-c25e-49e7-8196-a81203c20251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48717790-c25e-49e7-8196-a81203c20251}, !- Handle
  Kitchen Freezer Defrost Default,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {94faf92d-f804-44f2-bb19-d44aec518197}, !- Handle
  Kitchen Freezer Defrost 1,              !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {93375b34-1568-4c62-9a6d-08c1c7592783}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93375b34-1568-4c62-9a6d-08c1c7592783}, !- Handle
  Kitchen Freezer Defrost Default 1,      !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {c072a448-e6bc-4f33-a5a2-e90b3e06870a}, !- Handle
  Meat Cooler,                            !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  5085.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  203.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {aae83a63-724d-45cb-a3f0-2f731c1b322f}, !- Defrost Schedule Name
  {7ed14525-5941-4fcb-9ffa-398aa5b30a8b}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {d5e2b3ef-c6c2-48ff-b639-549469ebcb08}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {d5e2b3ef-c6c2-48ff-b639-549469ebcb08}, !- Handle
  Refrigeration Walk In Zone Boundary 9,  !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {aae83a63-724d-45cb-a3f0-2f731c1b322f}, !- Handle
  Meat Cooler Defrost,                    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {f9e2fb87-1498-43c9-b89d-8c9e36308841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9e2fb87-1498-43c9-b89d-8c9e36308841}, !- Handle
  Meat Cooler Defrost Default,            !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {7ed14525-5941-4fcb-9ffa-398aa5b30a8b}, !- Handle
  Meat Cooler Defrost 1,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {aef02e2c-a531-4548-b9f9-43c8233581b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aef02e2c-a531-4548-b9f9-43c8233581b2}, !- Handle
  Meat Cooler Defrost Default 1,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {789fd10a-50a1-4002-880e-42bf66c514d2}, !- Handle
  Meat Freezer,                           !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2308.3,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  120.03,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {9234424e-cbad-4f7b-8cdf-b20277368315}, !- Defrost Schedule Name
  {cd1f3b54-e478-4623-8895-58414999a608}, !- Defrost Drip-Down Schedule Name
  1823.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {bcd8f92c-66db-4816-9a62-f675352b4587}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {bcd8f92c-66db-4816-9a62-f675352b4587}, !- Handle
  Refrigeration Walk In Zone Boundary 10, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {9234424e-cbad-4f7b-8cdf-b20277368315}, !- Handle
  Meat Freezer Defrost,                   !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {81fe0b70-22c3-48ee-8b37-bce3c97a4a27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81fe0b70-22c3-48ee-8b37-bce3c97a4a27}, !- Handle
  Meat Freezer Defrost Default,           !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {cd1f3b54-e478-4623-8895-58414999a608}, !- Handle
  Meat Freezer Defrost 1,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {10222710-0f1e-4e2e-bdbd-00ceea506de1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10222710-0f1e-4e2e-bdbd-00ceea506de1}, !- Handle
  Meat Freezer Defrost Default 1,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {700d1012-5477-4552-9b58-328f04ead4ea}, !- Handle
  Prep Cooler 1,                          !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  5085.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  203.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6395f842-1c67-44d0-96cd-dc58223ccd8b}, !- Defrost Schedule Name
  {53fa3c06-73ca-47e4-b1f4-945fbf0ea577}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {955723b0-2967-42be-9ed8-3c877cb71844}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {955723b0-2967-42be-9ed8-3c877cb71844}, !- Handle
  Refrigeration Walk In Zone Boundary 11, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6395f842-1c67-44d0-96cd-dc58223ccd8b}, !- Handle
  Prep Cooler 1 Defrost,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {c5aba9f3-a4ef-4495-bb0b-fc49593c67ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5aba9f3-a4ef-4495-bb0b-fc49593c67ab}, !- Handle
  Prep Cooler 1 Defrost Default,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {53fa3c06-73ca-47e4-b1f4-945fbf0ea577}, !- Handle
  Prep Cooler 1 Defrost 1,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {109b5901-7724-4c0e-b5bb-5ec67e1253ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {109b5901-7724-4c0e-b5bb-5ec67e1253ed}, !- Handle
  Prep Cooler 1 Defrost Default 1,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {fabe36e0-06c0-4594-9368-7b67547664bc}, !- Handle
  Prep Cooler 2,                          !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  5085.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  203.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {3475daf9-0a52-4893-bc12-32a276439e57}, !- Defrost Schedule Name
  {b90a043b-87f2-4d8f-9259-732555275fd2}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5bc0c5f9-691b-4e39-ae38-a4e325e02395}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5bc0c5f9-691b-4e39-ae38-a4e325e02395}, !- Handle
  Refrigeration Walk In Zone Boundary 12, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {3475daf9-0a52-4893-bc12-32a276439e57}, !- Handle
  Prep Cooler 2 Defrost,                  !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {1fabb1db-ffb3-4335-93e4-400e9b39d471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fabb1db-ffb3-4335-93e4-400e9b39d471}, !- Handle
  Prep Cooler 2 Defrost Default,          !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b90a043b-87f2-4d8f-9259-732555275fd2}, !- Handle
  Prep Cooler 2 Defrost 1,                !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {16aac500-6660-459a-adfd-c741d598d80b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16aac500-6660-459a-adfd-c741d598d80b}, !- Handle
  Prep Cooler 2 Defrost Default 1,        !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {a04cc09a-a541-4f8e-a8d4-3392bb6e6d7c}, !- Handle
  Produce Cooler,                         !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  5085.3,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  203.4,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {ac44c6ca-c181-4dd6-a6d8-7211737d5fb7}, !- Defrost Schedule Name
  {4bf834ac-1014-46d2-a39e-6eb38e0632db}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  44.6,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {896bb410-7df5-48ae-ac42-22f5964f55e9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {896bb410-7df5-48ae-ac42-22f5964f55e9}, !- Handle
  Refrigeration Walk In Zone Boundary 13, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  105.6,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {ac44c6ca-c181-4dd6-a6d8-7211737d5fb7}, !- Handle
  Produce Cooler Defrost,                 !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {208b4cfc-aac2-4199-923f-0d87c0d9b850}; !- Default Day Schedule Name

OS:Schedule:Day,
  {208b4cfc-aac2-4199-923f-0d87c0d9b850}, !- Handle
  Produce Cooler Defrost Default,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {4bf834ac-1014-46d2-a39e-6eb38e0632db}, !- Handle
  Produce Cooler Defrost 1,               !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {90dac07a-5720-4fb9-a3b8-4a3f20ff1fd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90dac07a-5720-4fb9-a3b8-4a3f20ff1fd8}, !- Handle
  Produce Cooler Defrost Default 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {1757e846-870c-418a-b27e-d167b8fa4aaf}, !- Handle
  Specialty Cooler,                       !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2098.2,                                 !- Rated Coil Cooling Capacity {W}
  1.67,                                   !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  83.9,                                   !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  60.2,                                   !- Rated Total Lighting Power {W}
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {be4e20e5-6c82-4517-8187-be1292d88ad9}, !- Defrost Schedule Name
  {4d5f4202-5b49-4fc2-bc3d-a05138e0f9ff}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  ,                                       !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1,                                   !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {84a6d6ee-9895-418b-abee-db5c190455d9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {84a6d6ee-9895-418b-abee-db5c190455d9}, !- Handle
  Refrigeration Walk In Zone Boundary 14, !- Name
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {be4e20e5-6c82-4517-8187-be1292d88ad9}, !- Handle
  Specialty Cooler Defrost,               !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {0781841e-10e4-4cc2-936d-83dc118c6757}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0781841e-10e4-4cc2-936d-83dc118c6757}, !- Handle
  Specialty Cooler Defrost Default,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {4d5f4202-5b49-4fc2-bc3d-a05138e0f9ff}, !- Handle
  Specialty Cooler Defrost 1,             !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {42b4260d-1e4e-4cdd-b5c8-0e53b50630b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42b4260d-1e4e-4cdd-b5c8-0e53b50630b0}, !- Handle
  Specialty Cooler Defrost Default 1,     !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:System,
  {73dd1409-e7ce-4aa4-9631-6908d579c4c8}, !- Handle
  MT Refrigeration System,                !- Name
  {cd5b9309-537b-4622-9dff-b12a8800e36a}, !- Refrigerated CaseAndWalkInList Name
  {543370f6-7e29-4139-ba97-c12d05dbffb6}, !- Refrigeration TransferLoad List Name
  {8e1769ca-ef63-4306-a3bb-ee1206f42683}, !- Refrigeration Condenser Name
  {d439d72c-b165-46ba-9321-00a5bd4e8360}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {bac28c09-5428-44eb-8668-52f73dfdd460}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {cd5b9309-537b-4622-9dff-b12a8800e36a}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {89f717a7-18d1-40f5-adc8-c59df17d722a}, !- Model Object 1
  {48d619cf-2be8-4af5-b8a2-b1976ef5171a}, !- Model Object 2
  {73a60a20-eec1-49b1-b935-9788baaba4a7}, !- Model Object 3
  {3d6c5a3f-736d-426e-aa8b-dda61043b474}, !- Model Object 4
  {38ecd743-b62c-4086-8aee-03a49281c5d5}, !- Model Object 5
  {ffdd4f37-c1a2-4a16-a2c4-0bad5cf00bfa}, !- Model Object 6
  {a8e3b00b-0579-476b-9fc7-5f5d5204a537}, !- Model Object 7
  {1c8ca8b9-f4aa-4af7-a0d5-d0417a5ddb1f}, !- Model Object 8
  {a3d521ba-8654-4520-8a6a-210906259db5}, !- Model Object 9
  {c072a448-e6bc-4f33-a5a2-e90b3e06870a}, !- Model Object 10
  {700d1012-5477-4552-9b58-328f04ead4ea}, !- Model Object 11
  {fabe36e0-06c0-4594-9368-7b67547664bc}, !- Model Object 12
  {a04cc09a-a541-4f8e-a8d4-3392bb6e6d7c}, !- Model Object 13
  {1757e846-870c-418a-b27e-d167b8fa4aaf}; !- Model Object 14

OS:ModelObjectList,
  {543370f6-7e29-4139-ba97-c12d05dbffb6}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {d439d72c-b165-46ba-9321-00a5bd4e8360}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {851e99cd-f62e-4320-8403-410f11002934}, !- Model Object 1
  {aff3c2ce-2bde-49dc-b490-ee803412f94f}, !- Model Object 2
  {4b7d9335-62b1-4c7f-af4e-7ddc0983fb33}, !- Model Object 3
  {0fb9ad0b-b28d-40e7-98ac-38ffe71fc1f1}, !- Model Object 4
  {6c5870fc-817d-4f3d-a74f-dcea425ecdbc}, !- Model Object 5
  {33fc23b0-14e7-404e-9897-6171191974a9}, !- Model Object 6
  {5e98d3c1-0145-4b65-bb67-11652bd73fb2}; !- Model Object 7

OS:ModelObjectList,
  {bac28c09-5428-44eb-8668-52f73dfdd460}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {8056bc86-3533-4863-abb0-6b4f751ad00c}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve,       !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {a60a2296-2b09-4d7b-93df-93433b75a646}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve,       !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {851e99cd-f62e-4320-8403-410f11002934}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {8056bc86-3533-4863-abb0-6b4f751ad00c}, !- Refrigeration Compressor Power Curve Name
  {a60a2296-2b09-4d7b-93df-93433b75a646}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {27470062-6daf-4e33-8d2e-eaa5c6ad8a3b}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 1,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {4464499d-dcd7-4a7f-ad16-ec8768c2b329}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 1,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {aff3c2ce-2bde-49dc-b490-ee803412f94f}, !- Handle
  MT Refrigeration System Compressor 2,   !- Name
  {27470062-6daf-4e33-8d2e-eaa5c6ad8a3b}, !- Refrigeration Compressor Power Curve Name
  {4464499d-dcd7-4a7f-ad16-ec8768c2b329}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {193bcbe6-31c5-4519-96eb-8370963d6634}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 2,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {5e9cdf17-1b3d-445b-97be-2daacec1e35c}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 2,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {4b7d9335-62b1-4c7f-af4e-7ddc0983fb33}, !- Handle
  MT Refrigeration System Compressor 3,   !- Name
  {193bcbe6-31c5-4519-96eb-8370963d6634}, !- Refrigeration Compressor Power Curve Name
  {5e9cdf17-1b3d-445b-97be-2daacec1e35c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {520f0712-fe4e-48d2-8614-7543b36e1e48}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 3,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {5963ff86-4499-42da-ab8b-2964edc6a8a8}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 3,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {0fb9ad0b-b28d-40e7-98ac-38ffe71fc1f1}, !- Handle
  MT Refrigeration System Compressor 4,   !- Name
  {520f0712-fe4e-48d2-8614-7543b36e1e48}, !- Refrigeration Compressor Power Curve Name
  {5963ff86-4499-42da-ab8b-2964edc6a8a8}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6d74ea8a-dcb8-4954-b919-4e4c60724f1e}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 4,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {56bceb38-15ee-4f60-a5a7-86e022ad0886}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 4,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {6c5870fc-817d-4f3d-a74f-dcea425ecdbc}, !- Handle
  MT Refrigeration System Compressor 5,   !- Name
  {6d74ea8a-dcb8-4954-b919-4e4c60724f1e}, !- Refrigeration Compressor Power Curve Name
  {56bceb38-15ee-4f60-a5a7-86e022ad0886}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e1379daf-7b6a-4d7f-b7bf-ade57b5d859b}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 5,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {21281712-3169-4c4a-b685-c61c7bb446f5}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 5,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {33fc23b0-14e7-404e-9897-6171191974a9}, !- Handle
  MT Refrigeration System Compressor 6,   !- Name
  {e1379daf-7b6a-4d7f-b7bf-ade57b5d859b}, !- Refrigeration Compressor Power Curve Name
  {21281712-3169-4c4a-b685-c61c7bb446f5}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b3a1380e-aa2d-4397-8ddc-3224e238e14a}, !- Handle
  Advanced_Med_Temp_Comp_Pwr_Curve 6,     !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {343381fb-4f61-49f6-b013-711ffe591551}, !- Handle
  Advanced_Med_Temp_Comp_Cap_Curve 6,     !- Name
  61412.17466,                            !- Coefficient1 Constant
  1570.851906,                            !- Coefficient2 x
  13.53344913,                            !- Coefficient3 x**2
  -500.1952361,                           !- Coefficient4 y
  8.16391243,                             !- Coefficient5 y**2
  -3.689538504,                           !- Coefficient6 x*y
  0.054485574,                            !- Coefficient7 x**3
  -0.088096805,                           !- Coefficient8 y**3
  0.006381584,                            !- Coefficient9 x**2*y
  -0.037503058,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {5e98d3c1-0145-4b65-bb67-11652bd73fb2}, !- Handle
  MT Refrigeration System Compressor 7,   !- Name
  {b3a1380e-aa2d-4397-8ddc-3224e238e14a}, !- Refrigeration Compressor Power Curve Name
  {343381fb-4f61-49f6-b013-711ffe591551}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {4f106820-25ab-4b9b-b7a9-e944acb630cb}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8e1769ca-ef63-4306-a3bb-ee1206f42683}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {4f106820-25ab-4b9b-b7a9-e944acb630cb}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  4708.13172298367,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {092e9949-1898-4d5a-af8e-169d65a7c66b}, !- Handle
  LT Refrigeration System,                !- Name
  {652dbd99-933b-4340-a912-6bca86f169b8}, !- Refrigerated CaseAndWalkInList Name
  {c49a27c0-36bf-4f6f-bd76-3b9f569d8803}, !- Refrigeration TransferLoad List Name
  {90d0cb4b-a739-4dfe-a636-5b728cb89e35}, !- Refrigeration Condenser Name
  {58558793-b97f-4d07-8e53-7371bbd29a80}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {9a7c9c9d-855d-451f-a967-e1572d551141}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {652dbd99-933b-4340-a912-6bca86f169b8}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {17780012-30fc-46eb-8205-94bd950a41f3}, !- Model Object 1
  {b6e9fa4c-6b36-45a7-bded-7a9f7207ac04}, !- Model Object 2
  {3dff3d7d-7ec6-4ac5-87b4-19901d5ae100}, !- Model Object 3
  {783354e6-62a9-438e-8c6d-1c9c4311f6c7}, !- Model Object 4
  {c2e4ea03-fc80-4a0c-a975-9501a79f9f18}, !- Model Object 5
  {3016f0f6-78b5-4e1b-9281-3162659e8316}, !- Model Object 6
  {8120fd2b-df2a-4a20-ba80-19705f334d79}, !- Model Object 7
  {789fd10a-50a1-4002-880e-42bf66c514d2}; !- Model Object 8

OS:ModelObjectList,
  {c49a27c0-36bf-4f6f-bd76-3b9f569d8803}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {58558793-b97f-4d07-8e53-7371bbd29a80}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {a288b1a4-7fee-4ff9-88e6-bf7738c597c7}, !- Model Object 1
  {b28c702c-4f9d-436a-a947-dc035e3ba06f}, !- Model Object 2
  {1264a93f-86d4-419b-8685-a48c772743b9}; !- Model Object 3

OS:ModelObjectList,
  {9a7c9c9d-855d-451f-a967-e1572d551141}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {2e906226-8b08-42c8-bdd7-23f044d5653d}, !- Handle
  Advanced_Low_Temp_Comp_Pwr_Curve,       !- Name
  170751.8339,                            !- Coefficient1 Constant
  6102.903702,                            !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.432648,                           !- Coefficient4 y
  19.78765887,                            !- Coefficient5 y**2
  -90.95810147,                           !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.041157653,                           !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {68b1876e-e781-42ba-897c-506fa5d3f6c6}, !- Handle
  Advanced_Low_Temp_Comp_Cap_Curve,       !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {a288b1a4-7fee-4ff9-88e6-bf7738c597c7}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {2e906226-8b08-42c8-bdd7-23f044d5653d}, !- Refrigeration Compressor Power Curve Name
  {68b1876e-e781-42ba-897c-506fa5d3f6c6}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {43e62ad1-ce32-49e7-9fae-3b759652249c}, !- Handle
  Advanced_Low_Temp_Comp_Pwr_Curve 1,     !- Name
  170751.8339,                            !- Coefficient1 Constant
  6102.903702,                            !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.432648,                           !- Coefficient4 y
  19.78765887,                            !- Coefficient5 y**2
  -90.95810147,                           !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.041157653,                           !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {2fb803ad-4dc3-4bae-829f-e2c3093b846f}, !- Handle
  Advanced_Low_Temp_Comp_Cap_Curve 1,     !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {b28c702c-4f9d-436a-a947-dc035e3ba06f}, !- Handle
  LT Refrigeration System Compressor 2,   !- Name
  {43e62ad1-ce32-49e7-9fae-3b759652249c}, !- Refrigeration Compressor Power Curve Name
  {2fb803ad-4dc3-4bae-829f-e2c3093b846f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {760ff862-3c87-45ad-acdc-6f50fac52a50}, !- Handle
  Advanced_Low_Temp_Comp_Pwr_Curve 2,     !- Name
  170751.8339,                            !- Coefficient1 Constant
  6102.903702,                            !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.432648,                           !- Coefficient4 y
  19.78765887,                            !- Coefficient5 y**2
  -90.95810147,                           !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.041157653,                           !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {d30cfcc6-4f65-40d7-932b-1bc634b0bdfc}, !- Handle
  Advanced_Low_Temp_Comp_Cap_Curve 2,     !- Name
  58336.86118,                            !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.606812861,                            !- Coefficient3 x**2
  -283.6500679,                           !- Coefficient4 y
  -0.120234941,                           !- Coefficient5 y**2
  -12.49574858,                           !- Coefficient6 x*y
  -0.116278559,                           !- Coefficient7 x**3
  0.002277001,                            !- Coefficient8 y**3
  -0.118148325,                           !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {1264a93f-86d4-419b-8685-a48c772743b9}, !- Handle
  LT Refrigeration System Compressor 3,   !- Name
  {760ff862-3c87-45ad-acdc-6f50fac52a50}, !- Refrigeration Compressor Power Curve Name
  {d30cfcc6-4f65-40d7-932b-1bc634b0bdfc}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {2fa1d83e-0a40-43de-a3fb-40b1e71ce581}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {90d0cb4b-a739-4dfe-a636-5b728cb89e35}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {2fa1d83e-0a40-43de-a3fb-40b1e71ce581}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  1859.8965531648,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {6a061664-7fae-40f3-84d0-2f43b8633ff5}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Handle
  SuperMarket HtgSetp_Enduse,             !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {f613ffa1-2a45-43f8-aef7-45dafe76af75}, !- Default Day Schedule Name
  {ff7b063a-1be2-423a-a9db-24c1026ed75a}, !- Summer Design Day Schedule Name
  {5cb965fc-c27b-42d0-b9c6-fbd0dbdc2d2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f613ffa1-2a45-43f8-aef7-45dafe76af75}, !- Handle
  Schedule Day 16,                        !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  18.1481481481479,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  18.024691358025,                        !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  17.9012345679014,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7777777777778,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  17.6543209876542,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  17.5308641975306,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  17.4074074074077,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  17.2839506172841,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  17.1604938271604,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  17.0370370370368,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  16.9135802469139,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  16.7901234567903,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  16.6666666666667,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  16.5432098765431,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  16.4197530864195,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  16.2962962962965,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  16.1728395061729,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  16.0493827160493,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  15.9259259259257,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  15.8024691358028,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  15.6790123456792,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  15.432098765432,                        !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  15.3086419753083,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  15.1851851851854,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  15.0617283950618,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  14.9382716049382,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  14.8148148148146,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  14.6913580246917,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  14.5679012345681,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  14.4444444444445,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  14.5533769063181,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  14.6623093681917,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  14.7712418300653,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  14.8801742919389,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  14.9891067538125,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  15.0980392156861,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  15.2069716775597,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  15.3159041394334,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  15.424836601307,                        !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  15.5337690631806,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  15.6427015250542,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  15.7516339869278,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  15.8605664488014,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  15.969498910675,                        !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  16.0784313725493,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  16.1873638344229,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  16.2962962962965,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  16.4052287581702,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  16.5141612200438,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  16.6230936819174,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  16.732026143791,                        !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  16.8409586056646,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  16.9498910675382,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  17.0588235294118,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  17.1677559912854,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  17.276688453159,                        !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  17.3856209150327,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  17.4945533769063,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  17.6034858387799,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  17.7124183006535,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  17.8213507625271,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  17.9302832244007,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  18.0392156862743,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  18.1481481481479,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  18.2570806100215,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  18.3660130718951,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  18.4749455337688,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  18.5838779956424,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  18.6928104575167,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  18.8017429193903,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  18.9106753812639,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  19.0196078431375,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  19.1285403050111,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  19.2374727668847,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  19.3464052287584,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  19.455337690632,                        !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  19.5642701525056,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  19.6732026143792,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  19.7821350762528,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  19.8910675381264,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  20.0000000000001,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  19.8765432098764,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  19.7530864197528,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  19.6296296296299,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  19.5061728395063,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  19.3827160493827,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  19.2592592592591,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  19.1358024691361,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  19.0123456790125,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  18.8888888888889,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  18.7654320987653,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  18.6419753086417,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  18.5185185185188,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  18.3950617283951,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  18.2716049382715;                       !- Value Until Time 96

OS:Schedule:Rule,
  {cd956926-4058-4aa1-bafb-cf439cf6dc4a}, !- Handle
  Schedule Rule 11,                       !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60b4fcfd-5c5a-4ed4-a173-339b1f3bd0f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60b4fcfd-5c5a-4ed4-a173-339b1f3bd0f7}, !- Handle
  SuperMarket HtgSetp_Enduse Sat Day,     !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  18.2716049382715,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  18.1481481481479,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  18.024691358025,                        !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  17.9012345679014,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  17.7777777777778,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  17.6543209876542,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  17.5308641975306,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  17.4074074074077,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  17.2839506172841,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  17.1604938271604,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  17.0370370370368,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  16.9135802469139,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  16.7901234567903,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  16.6666666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  16.5432098765431,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  16.4197530864195,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  16.2962962962965,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  16.1728395061729,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  16.0493827160493,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  15.9259259259257,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  15.8024691358028,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  15.6790123456792,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  15.432098765432,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  15.3086419753083,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  15.1851851851854,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  15.0617283950618,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  14.9382716049382,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  14.8148148148146,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  14.6913580246917,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  14.5679012345681,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  14.4444444444445,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  14.5533769063181,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  14.6623093681917,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  14.7712418300653,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  14.8801742919389,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  14.9891067538125,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  15.0980392156861,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  15.2069716775597,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  15.3159041394334,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  15.424836601307,                        !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  15.5337690631806,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  15.6427015250542,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  15.7516339869278,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  15.8605664488014,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  15.969498910675,                        !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  16.0784313725493,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  16.1873638344229,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  16.2962962962965,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  16.4052287581702,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  16.5141612200438,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  16.6230936819174,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  16.732026143791,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  16.8409586056646,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  16.9498910675382,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  17.0588235294118,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  17.1677559912854,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  17.276688453159,                        !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  17.3856209150327,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  17.4945533769063,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  17.6034858387799,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  17.7124183006535,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  17.8213507625271,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  17.9302832244007,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  18.0392156862743,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  18.1481481481479,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  18.2570806100215,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  18.3660130718951,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  18.4749455337688,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  18.5838779956424,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  18.6928104575167,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  18.8017429193903,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  18.9106753812639,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  19.0196078431375,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  19.1285403050111,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  19.2374727668847,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  19.3464052287584,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  19.455337690632,                        !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  19.5642701525056,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  19.6732026143792,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  19.7821350762528,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  19.8910675381264,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  20.0000000000001,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  19.8765432098764,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  19.7530864197528,                       !- Value Until Time 85
