  21,                                     !- Hour 86
  30,                                     !- Minute 86
  19.6296296296299,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  19.5061728395063,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  19.3827160493827,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  19.2592592592591,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  19.1358024691361,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  19.0123456790125,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  18.8888888888889,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  18.7654320987653,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  18.6419753086417,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  18.5185185185188,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  18.3950617283951;                       !- Value Until Time 96

OS:Schedule:Rule,
  {54711db5-439b-4371-b208-eece6f619a28}, !- Handle
  Schedule Rule 12,                       !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d190b76-ac34-420e-8f88-9b34526de0cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d190b76-ac34-420e-8f88-9b34526de0cf}, !- Handle
  SuperMarket HtgSetp_Enduse Sun Day,     !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  18.2716049382715,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  18.1481481481479,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  18.024691358025,                        !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  17.9012345679014,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  17.7777777777778,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  17.6543209876542,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  17.5308641975306,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  17.4074074074077,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  17.2839506172841,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  17.1604938271604,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  17.0370370370368,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  16.9135802469139,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  16.7901234567903,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  16.6666666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  16.5432098765431,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  16.4197530864195,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  16.2962962962965,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  16.1728395061729,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  16.0493827160493,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  15.9259259259257,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  15.8024691358028,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  15.6790123456792,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  15.432098765432,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  15.3086419753083,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  15.1851851851854,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  15.0617283950618,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  14.9382716049382,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  14.8148148148146,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  14.6913580246917,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  14.5679012345681,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  14.4444444444445,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  14.5533769063181,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  14.6623093681917,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  14.7712418300653,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  14.8801742919389,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  14.9891067538125,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  15.0980392156861,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  15.2069716775597,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  15.3159041394334,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  15.424836601307,                        !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  15.5337690631806,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  15.6427015250542,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  15.7516339869278,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  15.8605664488014,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  15.969498910675,                        !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  16.0784313725493,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  16.1873638344229,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  16.2962962962965,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  16.4052287581702,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  16.5141612200438,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  16.6230936819174,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  16.732026143791,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  16.8409586056646,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  16.9498910675382,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  17.0588235294118,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  17.1677559912854,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  17.276688453159,                        !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  17.3856209150327,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  17.4945533769063,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  17.6034858387799,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  17.7124183006535,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  17.8213507625271,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  17.9302832244007,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  18.0392156862743,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  18.1481481481479,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  18.2570806100215,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  18.3660130718951,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  18.4749455337688,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  18.5838779956424,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  18.6928104575167,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  18.8017429193903,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  18.9106753812639,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  19.0196078431375,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  19.1285403050111,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  19.2374727668847,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  19.3464052287584,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  19.455337690632,                        !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  19.5642701525056,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  19.6732026143792,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  19.7821350762528,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  19.8910675381264,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  20.0000000000001,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  19.8765432098764,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  19.7530864197528,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  19.6296296296299,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  19.5061728395063,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  19.3827160493827,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  19.2592592592591,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  19.1358024691361,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  19.0123456790125,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  18.8888888888889,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  18.7654320987653,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  18.6419753086417,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  18.5185185185188,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  18.3950617283951;                       !- Value Until Time 96

OS:Schedule:Ruleset,
  {d22b4a64-7607-4e8f-8c8d-146532326a50}, !- Handle
  SuperMarket ClgSetp_Enduse,             !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {1205240c-068c-4f3f-94fa-70e6233332d1}, !- Default Day Schedule Name
  {e033d033-d826-4843-a6e0-6c8419990e0b}, !- Summer Design Day Schedule Name
  {113f0123-5f3a-4f31-8787-7cfeb40f887a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1205240c-068c-4f3f-94fa-70e6233332d1}, !- Handle
  Schedule Day 19,                        !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  22.7777777777775,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  22.8518518518517,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  22.9259259259258,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  23,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  23.0740740740742,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  23.1481481481484,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  23.2222222222225,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  23.2962962962967,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  23.37037037037,                         !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  23.4444444444442,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  23.5185185185183,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  23.5925925925925,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  23.6666666666667,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  23.7407407407408,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  23.814814814815,                        !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  23.8888888888892,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  23.9629629629634,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  24.0370370370367,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  24.1111111111108,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  24.185185185185,                        !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  24.2592592592592,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  24.3333333333333,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  24.4074074074075,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  24.4814814814817,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  24.5555555555558,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  24.62962962963,                         !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  24.7037037037034,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  24.7777777777775,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  24.8518518518517,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  24.9259259259258,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25.0000000000001,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  24.9346405228758,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  24.8692810457517,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  24.8039215686275,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  24.7385620915033,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  24.6732026143792,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  24.607843137255,                        !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  24.5424836601308,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  24.4771241830067,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  24.4117647058825,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  24.3464052287583,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  24.2810457516342,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  24.21568627451,                         !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  24.1503267973859,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  24.0849673202617,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  24.0196078431375,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  23.9542483660133,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  23.8888888888892,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  23.823529411765,                        !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  23.7581699346409,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  23.6928104575167,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  23.6274509803925,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  23.5620915032684,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  23.4967320261442,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  23.43137254902,                         !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  23.3660130718958,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  23.3006535947717,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  23.2352941176475,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  23.1699346405234,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  23.1045751633983,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  23.0392156862742,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  22.97385620915,                         !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  22.9084967320267,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  22.8431372549017,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  22.7777777777775,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  22.7124183006533,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  22.6470588235292,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  22.581699346405,                        !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  22.5163398692808,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  22.4509803921567,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  22.3856209150325,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  22.3202614379084,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  22.2549019607842,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  22.18954248366,                         !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  22.1241830065358,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  22.0588235294117,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  21.9934640522875,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  21.9281045751634,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  21.8627450980392,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  21.797385620915,                        !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  21.7320261437909,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  21.6666666666667,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  21.7407407407409,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  21.814814814815,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  21.8888888888892,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  21.9629629629634,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  22.0370370370367,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  22.1111111111108,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  22.185185185185,                        !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  22.2592592592592,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  22.3333333333334,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  22.4074074074075,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  22.4814814814817,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  22.5555555555559,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  22.62962962963,                         !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  22.7037037037033;                       !- Value Until Time 96

OS:Schedule:Rule,
  {b9af4b03-12a6-41dd-9db0-7adb67319a4e}, !- Handle
  Schedule Rule 14,                       !- Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79e64942-cea5-4236-bb3a-3ef95ca6d3cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79e64942-cea5-4236-bb3a-3ef95ca6d3cc}, !- Handle
  SuperMarket ClgSetp_Enduse Sat Day,     !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  22.7037037037033,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  22.7777777777775,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  22.8518518518517,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  22.9259259259258,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  23,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  23.0740740740742,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  23.1481481481484,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  23.2222222222225,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  23.2962962962967,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  23.37037037037,                         !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  23.4444444444442,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  23.5185185185183,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  23.5925925925925,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  23.6666666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  23.7407407407408,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  23.814814814815,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  23.8888888888892,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  23.9629629629634,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  24.0370370370367,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  24.1111111111108,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  24.185185185185,                        !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  24.2592592592592,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  24.3333333333333,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  24.4074074074075,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  24.4814814814817,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  24.5555555555558,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  24.62962962963,                         !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  24.7037037037034,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  24.7777777777775,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  24.8518518518517,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  24.9259259259258,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25.0000000000001,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  24.9346405228758,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  24.8692810457517,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  24.8039215686275,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  24.7385620915033,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  24.6732026143792,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  24.607843137255,                        !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  24.5424836601308,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  24.4771241830067,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  24.4117647058825,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  24.3464052287583,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  24.2810457516342,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  24.21568627451,                         !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  24.1503267973859,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  24.0849673202617,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  24.0196078431375,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  23.9542483660133,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  23.8888888888892,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  23.823529411765,                        !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  23.7581699346409,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  23.6928104575167,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  23.6274509803925,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  23.5620915032684,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  23.4967320261442,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  23.43137254902,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  23.3660130718958,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  23.3006535947717,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  23.2352941176475,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  23.1699346405234,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  23.1045751633983,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  23.0392156862742,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  22.97385620915,                         !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  22.9084967320267,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  22.8431372549017,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  22.7777777777775,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  22.7124183006533,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  22.6470588235292,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  22.581699346405,                        !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  22.5163398692808,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  22.4509803921567,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  22.3856209150325,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  22.3202614379084,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  22.2549019607842,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  22.18954248366,                         !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  22.1241830065358,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  22.0588235294117,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  21.9934640522875,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  21.9281045751634,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  21.8627450980392,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  21.797385620915,                        !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  21.7320261437909,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  21.6666666666667,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  21.7407407407409,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  21.814814814815,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  21.8888888888892,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  21.9629629629634,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  22.0370370370367,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  22.1111111111108,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  22.185185185185,                        !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  22.2592592592592,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  22.3333333333334,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  22.4074074074075,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  22.4814814814817,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  22.5555555555559,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  22.62962962963;                         !- Value Until Time 96

OS:Schedule:Rule,
  {9e476b0b-5bba-4816-bff6-ff64a778e0f6}, !- Handle
  Schedule Rule 15,                       !- Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fde5295-b680-4248-9e01-8fbb69cb237b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fde5295-b680-4248-9e01-8fbb69cb237b}, !- Handle
  SuperMarket ClgSetp_Enduse Sun Day,     !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  22.7037037037033,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  22.7777777777775,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  22.8518518518517,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  22.9259259259258,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  23,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  23.0740740740742,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  23.1481481481484,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  23.2222222222225,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  23.2962962962967,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  23.37037037037,                         !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  23.4444444444442,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  23.5185185185183,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  23.5925925925925,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  23.6666666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  23.7407407407408,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  23.814814814815,                        !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  23.8888888888892,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  23.9629629629634,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  24.0370370370367,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  24.1111111111108,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  24.185185185185,                        !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  24.2592592592592,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  24.3333333333333,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  24.4074074074075,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  24.4814814814817,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  24.5555555555558,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  24.62962962963,                         !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  24.7037037037034,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  24.7777777777775,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  24.8518518518517,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  24.9259259259258,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25.0000000000001,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  24.9346405228758,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  24.8692810457517,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  24.8039215686275,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  24.7385620915033,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  24.6732026143792,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  24.607843137255,                        !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  24.5424836601308,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  24.4771241830067,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  24.4117647058825,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  24.3464052287583,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  24.2810457516342,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  24.21568627451,                         !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  24.1503267973859,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  24.0849673202617,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  24.0196078431375,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  23.9542483660133,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  23.8888888888892,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  23.823529411765,                        !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  23.7581699346409,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  23.6928104575167,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  23.6274509803925,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  23.5620915032684,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  23.4967320261442,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  23.43137254902,                         !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  23.3660130718958,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  23.3006535947717,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  23.2352941176475,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  23.1699346405234,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  23.1045751633983,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  23.0392156862742,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  22.97385620915,                         !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  22.9084967320267,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  22.8431372549017,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  22.7777777777775,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  22.7124183006533,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  22.6470588235292,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  22.581699346405,                        !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  22.5163398692808,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  22.4509803921567,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  22.3856209150325,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  22.3202614379084,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  22.2549019607842,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  22.18954248366,                         !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  22.1241830065358,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  22.0588235294117,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  21.9934640522875,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  21.9281045751634,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  21.8627450980392,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  21.797385620915,                        !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  21.7320261437909,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  21.6666666666667,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  21.7407407407409,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  21.814814814815,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  21.8888888888892,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  21.9629629629634,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  22.0370370370367,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  22.1111111111108,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  22.185185185185,                        !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  22.2592592592592,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  22.3333333333334,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  22.4074074074075,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  22.4814814814817,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  22.5555555555559,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  22.62962962963;                         !- Value Until Time 96

OS:ThermostatSetpoint:DualSetpoint,
  {ad9aa0c5-3a0f-428b-9322-5299e3a5f34d}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a26049a2-eb9b-416c-abb9-ec4148d767bb}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cf0b539-b33c-475b-90d5-2b4e6388df18}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Handle
  SuperMarket HtgSetp,                    !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {452ccdfb-ecf3-4fed-b730-693c4dcbcd1f}, !- Default Day Schedule Name
  {c703f956-db6b-48d1-a6f6-6a612c6a9693}, !- Summer Design Day Schedule Name
  {22f7d2c2-fa43-467d-b6d3-d89d1fd00329}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {452ccdfb-ecf3-4fed-b730-693c4dcbcd1f}, !- Handle
  SuperMarket HtgSetp Default,            !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {07a3d188-9963-4fec-8214-15a0d2325a5e}, !- Handle
  SuperMarket ClgSetp,                    !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {5b3627a6-4934-4136-b1cf-bdffba2be4e5}, !- Default Day Schedule Name
  {7eb76780-000f-41e3-9a76-65f15073637c}, !- Summer Design Day Schedule Name
  {6197cb92-0074-4a5c-bed8-87b67001f0d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b3627a6-4934-4136-b1cf-bdffba2be4e5}, !- Handle
  SuperMarket ClgSetp Default,            !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {ed08b93d-fe09-4f2c-9a2b-6403c3d511f2}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f1b6e42-f58a-405c-9124-c5ddbbe5153f}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e532d225-4acb-4e27-8c09-17242f15a92c}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b028b713-e011-48ea-95d5-ade1dbbbf4ab}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4eb4494-a601-4088-be29-cf151e349f4a}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70316488-4125-4906-84a0-e685eafc2656}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d913b51a-4adc-4302-8944-638350f81333}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d19421be-2b70-472a-b220-9307f44ed864}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6c335fb-f6be-4268-98d5-f36d52399890}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66bd1c8e-b1c6-443c-b8e8-43638a1d7196}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63f856d-0f12-449f-ad9d-fbf25e0f645a}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8ed2443-16ca-4835-8495-2eb98dcc4812}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49bef808-8b57-440e-ab21-759dbfdd1295}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23360555-0317-4acb-b4bb-747ce6de3b2d}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d143a61f-de17-4bc6-b104-5759540e37a1}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66ba7ce0-77c4-48cb-b325-cdcfc5e6aaca}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f84fa55-1719-4f09-b717-7e34b6a577de}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Heating Setpoint Temperature Schedule Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {879eabc5-581b-4450-8e2b-ea88c44ddfe4}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab7c7c4a-e63e-44a2-87c2-62e9ac58f31c}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7065d462-45d2-4d66-b9b9-45f2a74afbea}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cb76cea-918f-4007-a253-061bc7f2384e}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dedd7999-6d98-4a3c-8d91-5be5d9257c51}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01eb44b4-e94a-4418-8dce-3323e9034514}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9651f38b-79bf-4a8c-8241-67cd52878fb5}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4a07647-ce9d-403b-a7c4-6414458d0a55}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1100b5a-ec29-4127-b14c-1ac67b94e8d6}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {958128f0-cbcd-493a-85b2-936f051ea8f2}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85c2e6be-a34b-48f6-aaac-ec059cf39182}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2d90b8f-7b16-4cd8-996b-c99d9ed556be}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4db4194-58dd-4b59-aa32-b2fb36039599}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a32b078-85e7-490f-99a3-6a719bae7ea0}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e894937-9569-44e1-8dc9-7f6a64bfabcd}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb0a6230-3d44-405b-a6f3-032f93f3cb07}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {301b6bd0-cefe-46b6-9740-a27a1323fa46}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d1add5-9146-49e8-9fa3-358457a10733}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Heating Setpoint Temperature Schedule Name
  {d22b4a64-7607-4e8f-8c8d-146532326a50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccb45845-9d62-48f8-999a-cc75641516dc}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Heating Setpoint Temperature Schedule Name
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Handle
  SuperMarket Vestibule HtgSetp,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {12850890-f679-4d3a-9bd9-7fcb0ec51fc7}, !- Default Day Schedule Name
  {3e8b2d2d-6ca8-47dd-8f80-621908904923}, !- Summer Design Day Schedule Name
  {ef408e8c-c1cb-492c-a19f-be4df96b1231}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12850890-f679-4d3a-9bd9-7fcb0ec51fc7}, !- Handle
  SuperMarket Vestibule HtgSetp Default,  !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  30,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}, !- Handle
  SuperMarket Vestibule ClgSetp,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  {2949082c-b988-4b40-9a20-d11e16ae6956}, !- Default Day Schedule Name
  {ee4786cd-7af7-4169-b184-14eb0004c7c0}, !- Summer Design Day Schedule Name
  {be72cb47-284e-4751-898a-e9aea217ec2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2949082c-b988-4b40-9a20-d11e16ae6956}, !- Handle
  SuperMarket Vestibule ClgSetp Default,  !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  30,                                     !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:Schedule:Day,
  {ee4786cd-7af7-4169-b184-14eb0004c7c0}, !- Handle
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {be72cb47-284e-4751-898a-e9aea217ec2a}, !- Handle
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b28a3789-e203-422a-b75d-8d493e99d334}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Heating Setpoint Temperature Schedule Name
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6ce7732-c27e-40e1-87da-b2ced1990137}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Heating Setpoint Temperature Schedule Name
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {1d3b8211-fe82-4ca2-9108-08dc98456eaa}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7ae3b0c6-3ae5-4ce6-9449-b14ecd23103f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {1d3b8211-fe82-4ca2-9108-08dc98456eaa}; !- Layer 1

OS:InternalMass:Definition,
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7ae3b0c6-3ae5-4ce6-9449-b14ecd23103f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {56893a1b-96e6-4337-9808-685ee8e3e4c5}, !- Handle
  SuperMarket Produce C end_b - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7698388-d19c-49c8-8dd9-1ac72539df05}, !- Handle
  SuperMarket Produce B end_b - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8480413f-6c20-4fc5-8d59-caa62108b10f}, !- Handle
  SuperMarket Produce A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf05bccb-e932-4b88-8c75-4a7b026fff3d}, !- Handle
  SuperMarket DryStorage A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fe4540e-6c6a-44b4-9858-d44ec1c7c054}, !- Handle
  SuperMarket Deli B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80657940-8e13-4571-b41a-35c54b85bb8e}, !- Handle
  SuperMarket Deli A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bde32d80-7c8b-4202-93df-0bac924c6139}, !- Handle
  SuperMarket Dining A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {830122af-04fb-432f-a54b-2b3290fbb675}, !- Handle
  SuperMarket Office A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16c05d4d-f3cd-4ad4-ad11-3ac75172c979}, !- Handle
  SuperMarket DryStorage C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45fca7f9-5781-4c3e-8120-2c44c380e1d0}, !- Handle
  SuperMarket Sales C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd0a26c0-745b-47c0-8c87-c4c8c0555bd4}, !- Handle
  SuperMarket Bakery A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c83b8a6-e6af-495e-9547-79671eb49ce2}, !- Handle
  SuperMarket Bakery C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {458d3081-a178-4af8-b87c-9b208cd574d0}, !- Handle
  SuperMarket Sales B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f7763c4-1ee6-4172-8bb8-2989dae9ac7d}, !- Handle
  SuperMarket Restroom B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91530a64-5c31-482d-be2a-5f44ff3186dd}, !- Handle
  SuperMarket Office C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50b8b2fd-2477-414f-ad76-926901f1cbee}, !- Handle
  SuperMarket Restroom C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d02b563-a3bb-4a1b-b6fc-1b5dd6f0d2d7}, !- Handle
  SuperMarket Produce B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa9691a8-3d01-4557-8f29-0ce3782cdfa3}, !- Handle
  SuperMarket DryStorage B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6519e2e1-51f0-44ae-9f36-2e6f2778ac63}, !- Handle
  SuperMarket Sales A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {41070067-9093-4bd3-a584-c8fb1e579c2d}, !- Handle
  SuperMarket Restroom A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b1476bd-f4d0-4625-8b1b-cafe91b6e120}, !- Handle
  SuperMarket Dining B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02fb0161-9f15-4300-9bbe-ec1ed760212a}, !- Handle
  SuperMarket Sales C end_a - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cae15f48-8549-41fe-b453-d177e951164a}, !- Handle
  SuperMarket Sales B end_a - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bf0852a-8b14-4c26-b368-96f5dec5586e}, !- Handle
  SuperMarket Sales A end_a - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bd80466-31c5-4f65-9620-3472793a013e}, !- Handle
  SuperMarket Produce C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd7c07e6-b493-4d8f-850e-ba0e1f87ba4a}, !- Handle
  SuperMarket Deli C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80eca4d6-8c27-40fd-84ba-a085bb614b3a}, !- Handle
  SuperMarket Dining C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e97efd2-c53a-4a96-b6fa-150fd1b43d9b}, !- Handle
  SuperMarket Meeting A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {338475fc-8886-40cf-89a8-a19520428f03}, !- Handle
  SuperMarket Meeting B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93339769-a670-44ec-a266-4cecbf52ce76}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa94a6da-c4e9-4582-9adf-fd23bb89c676}, !- Handle
  SuperMarket Meeting C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38b16fa8-062e-47a9-990c-63dbb16496a5}, !- Handle
  SuperMarket Corridor A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {387c53c7-b117-4c93-816a-986df67ed654}, !- Handle
  SuperMarket Corridor B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d752f06-6984-4fef-9feb-70a0ac9a0f39}, !- Handle
  SuperMarket Office B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23538ac8-6538-45a1-b7c0-94be4706dd6f}, !- Handle
  SuperMarket Corridor C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39046b2a-2a20-4531-b054-891d3dc17155}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {935e2223-7870-4018-b586-495d72970a33}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34b21e68-3e98-414b-a05c-b330eaaaccda}, !- Handle
  SuperMarket Produce A end_b - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5344a3d-c04d-427d-a652-7aed90a83a76}, !- Handle
  SuperMarket Bakery B  - Story ground Mass, !- Name
  {cb343497-d8fc-4f04-98fb-b7d7b511fdf4}, !- Internal Mass Definition Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9352f5b3-aef0-4ea4-94e2-9cc8f9c66357}, !- Availability Schedule
  {f1ea5476-94c6-41dc-baed-f24994016d9d}, !- Availability Manager List Name
  0.590512963839749,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {636e0f7e-fa12-4971-bc6a-b450f2bcf9fc}, !- Supply Side Inlet Node Name
  {3c9c630d-b6bb-488a-8539-817275103e50}, !- Demand Side Outlet Node Name
  {ed8b005e-b0e6-4390-9f28-6738fa1baa29}, !- Demand Side Inlet Node A
  {f7e1a474-0779-4c81-a51f-686adf6a88b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f97d2cb5-f305-4c74-88de-32408b3cb184}, !- Demand Mixer Name
  {a33a009b-58f8-47ff-85ea-796feef0a48f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80143156-96c3-4e07-b366-fdc961137521}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {636e0f7e-fa12-4971-bc6a-b450f2bcf9fc}, !- Inlet Port
  {6605c997-aed6-498f-873e-8967059efc97}; !- Outlet Port

OS:Node,
  {8e872d10-f00b-4a08-9b97-caa826dfbf7c}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f660ecee-90e7-4f59-9940-dee1439faf65}, !- Inlet Port
  {f7e1a474-0779-4c81-a51f-686adf6a88b2}; !- Outlet Port

OS:Connection,
  {636e0f7e-fa12-4971-bc6a-b450f2bcf9fc}, !- Handle
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- Source Object
  9,                                      !- Outlet Port
  {80143156-96c3-4e07-b366-fdc961137521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e1a474-0779-4c81-a51f-686adf6a88b2}, !- Handle
  {8e872d10-f00b-4a08-9b97-caa826dfbf7c}, !- Source Object
  3,                                      !- Outlet Port
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8dfe159b-c265-47ab-8672-11254ad7998b}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ed8b005e-b0e6-4390-9f28-6738fa1baa29}, !- Inlet Port
  {e96fd006-d4fc-4186-acec-e77bb637caa7}; !- Outlet Port

OS:Node,
  {08aff56f-5b90-48cd-b3ca-12b854ae11b9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a45652c8-3c42-4107-99e2-09519b47d351}, !- Inlet Port
  {3c9c630d-b6bb-488a-8539-817275103e50}; !- Outlet Port

OS:Node,
  {0163ea45-7c54-4294-b91d-a82cbea937c8}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6e82bda4-b2cb-44b5-a055-2175e016ae9e}, !- Inlet Port
  {8e60d2f1-55e7-47c3-afed-ed24f92d679d}; !- Outlet Port

OS:Connection,
  {ed8b005e-b0e6-4390-9f28-6738fa1baa29}, !- Handle
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- Source Object
  11,                                     !- Outlet Port
  {8dfe159b-c265-47ab-8672-11254ad7998b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9c630d-b6bb-488a-8539-817275103e50}, !- Handle
  {08aff56f-5b90-48cd-b3ca-12b854ae11b9}, !- Source Object
  3,                                      !- Outlet Port
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a33a009b-58f8-47ff-85ea-796feef0a48f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e96fd006-d4fc-4186-acec-e77bb637caa7}, !- Inlet Node Name
  {1a938fb0-0d99-4c01-802b-aac0f4a68c1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f97d2cb5-f305-4c74-88de-32408b3cb184}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a45652c8-3c42-4107-99e2-09519b47d351}, !- Outlet Node Name
  {c0748c60-99fb-4896-9e54-8e602d72ce0e}; !- Inlet Node Name 1

OS:Connection,
  {e96fd006-d4fc-4186-acec-e77bb637caa7}, !- Handle
  {8dfe159b-c265-47ab-8672-11254ad7998b}, !- Source Object
  3,                                      !- Outlet Port
  {a33a009b-58f8-47ff-85ea-796feef0a48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45652c8-3c42-4107-99e2-09519b47d351}, !- Handle
  {f97d2cb5-f305-4c74-88de-32408b3cb184}, !- Source Object
  2,                                      !- Outlet Port
  {08aff56f-5b90-48cd-b3ca-12b854ae11b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94e0418d-42dc-45c3-ad3f-43b55f39a26e}, !- Handle
  {a3d70e38-9e48-4a36-bc6d-260cbbb5c7b3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.590512963839749,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6382.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6610.39,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1ea5476-94c6-41dc-baed-f24994016d9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {896b964f-e8f5-408d-8d3a-d58c21007332}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0aef3011-d83d-4adb-ba11-4b81441b24eb}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Control Zone Name
  {8e872d10-f00b-4a08-9b97-caa826dfbf7c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {85f09977-288e-44cd-9869-f867b4e1b922}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Gas Htg Coil 70kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22390.1368444862,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {01b4f014-3c5c-4995-8761-2fa439099fc6}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {da6870f7-5025-4d3d-bc5a-bb43b12e5bed}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 11.06SEER 31kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  9775.08630756081,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.590512963839749,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a1342c5-d0d6-43e9-ace8-ed21b3bfc319}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.590512963839749,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b1c12ba-7c76-4021-999e-bc6fcf227144}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04fc9c98-3db1-4096-8db4-ff4641be3561}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b1c12ba-7c76-4021-999e-bc6fcf227144}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04fc9c98-3db1-4096-8db4-ff4641be3561}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1ad444d7-0d2b-420f-8e10-bc77b7fb0800}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {befe20a4-b59f-4874-919d-25463bda4711}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {3fd55bfa-a171-4fa4-9e03-fb3c3b75a720}, !- Air Inlet Node Name
  {f660ecee-90e7-4f59-9940-dee1439faf65}, !- Air Outlet Node Name
  {3a1342c5-d0d6-43e9-ace8-ed21b3bfc319}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d3638535-6440-471d-8d77-834e5193a7a9}, !- Supply Air Fan Operating Mode Schedule Name
  {85f09977-288e-44cd-9869-f867b4e1b922}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {da6870f7-5025-4d3d-bc5a-bb43b12e5bed}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {01b4f014-3c5c-4995-8761-2fa439099fc6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.590512963839749,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.590512963839749,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f660ecee-90e7-4f59-9940-dee1439faf65}, !- Handle
  {1ad444d7-0d2b-420f-8e10-bc77b7fb0800}, !- Source Object
  7,                                      !- Outlet Port
  {8e872d10-f00b-4a08-9b97-caa826dfbf7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2315a55a-ef0c-44df-b4f1-5dcc164b02dd}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.050459933358732,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.590512963839749,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {be0cf251-bcfa-4368-a2e0-51e6fbe18ffa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4c5dd19-3d2f-4bbe-babf-29e839c437b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b4c5dd19-3d2f-4bbe-babf-29e839c437b9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {29895b20-1cdd-43a5-839b-8b2fc47dc703}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC OA System, !- Name
  {2315a55a-ef0c-44df-b4f1-5dcc164b02dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dad8b5f1-f1b6-4688-9dae-dfa5e960460b}, !- Mixed Air Node Name
  {00a8c912-3ba9-406b-9703-ecb0cae7a7f1}, !- Outdoor Air Stream Node Name
  {baceba50-a864-49e7-ab58-720e756d0183}, !- Relief Air Stream Node Name
  {6605c997-aed6-498f-873e-8967059efc97}; !- Return Air Stream Node Name

OS:Node,
  {3e3e393e-112d-498e-bcaa-60dbb9fa49af}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {00a8c912-3ba9-406b-9703-ecb0cae7a7f1}; !- Outlet Port

OS:Connection,
  {00a8c912-3ba9-406b-9703-ecb0cae7a7f1}, !- Handle
  {3e3e393e-112d-498e-bcaa-60dbb9fa49af}, !- Source Object
  3,                                      !- Outlet Port
  {29895b20-1cdd-43a5-839b-8b2fc47dc703}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {633b79d8-9ce5-4462-bfc4-7b1d66a99148}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Relief Air Node, !- Name
  {baceba50-a864-49e7-ab58-720e756d0183}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baceba50-a864-49e7-ab58-720e756d0183}, !- Handle
  {29895b20-1cdd-43a5-839b-8b2fc47dc703}, !- Source Object
  7,                                      !- Outlet Port
  {633b79d8-9ce5-4462-bfc4-7b1d66a99148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e8f6ed6-0b23-4030-90c0-6280b8619e78}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {dad8b5f1-f1b6-4688-9dae-dfa5e960460b}, !- Inlet Port
  {3fd55bfa-a171-4fa4-9e03-fb3c3b75a720}; !- Outlet Port

OS:Connection,
  {6605c997-aed6-498f-873e-8967059efc97}, !- Handle
  {80143156-96c3-4e07-b366-fdc961137521}, !- Source Object
  3,                                      !- Outlet Port
  {29895b20-1cdd-43a5-839b-8b2fc47dc703}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dad8b5f1-f1b6-4688-9dae-dfa5e960460b}, !- Handle
  {29895b20-1cdd-43a5-839b-8b2fc47dc703}, !- Source Object
  5,                                      !- Outlet Port
  {2e8f6ed6-0b23-4030-90c0-6280b8619e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd55bfa-a171-4fa4-9e03-fb3c3b75a720}, !- Handle
  {2e8f6ed6-0b23-4030-90c0-6280b8619e78}, !- Source Object
  3,                                      !- Outlet Port
  {1ad444d7-0d2b-420f-8e10-bc77b7fb0800}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {896b964f-e8f5-408d-8d3a-d58c21007332}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1bdecd2a-e479-4a2c-b004-fa1e8025c663}, !- Control Zone or Zone List Name
  {f9b0ae94-0187-48c9-924f-e29536dfcbe1}, !- Cooling Control Zone or Zone List Name
  {dc50b07f-12a7-4946-bd93-1bb0b7e8de90}, !- Heating Control Zone or Zone List Name
  {b63cf170-5af8-43fd-b6f4-64641c4749c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1bdecd2a-e479-4a2c-b004-fa1e8025c663}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f9b0ae94-0187-48c9-924f-e29536dfcbe1}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc50b07f-12a7-4946-bd93-1bb0b7e8de90}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b63cf170-5af8-43fd-b6f4-64641c4749c1}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9caba1f-eedf-4cb7-b9e4-a7f38e20f05a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {4d769327-8a15-4d05-9a47-981a52fa042f}, !- Air Inlet Node Name
  {6e82bda4-b2cb-44b5-a055-2175e016ae9e}, !- Air Outlet Node Name
  0.590512963839749;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4f2eb49-f288-443d-853f-733f76b76487}, !- Handle
  Zone SuperMarket Bakery A  - Story ground Return Air Node, !- Name
  {03464f27-e363-4d9a-ba4f-9a24f7a2e2a1}, !- Inlet Port
  {c0748c60-99fb-4896-9e54-8e602d72ce0e}; !- Outlet Port

OS:Connection,
  {8e60d2f1-55e7-47c3-afed-ed24f92d679d}, !- Handle
  {0163ea45-7c54-4294-b91d-a82cbea937c8}, !- Source Object
  3,                                      !- Outlet Port
  {13631ae1-b4fd-4a88-9fe3-003ac3a2360e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03464f27-e363-4d9a-ba4f-9a24f7a2e2a1}, !- Handle
  {2d59ac94-88da-48e5-961d-9eb7aa6a0139}, !- Source Object
  2,                                      !- Outlet Port
  {b4f2eb49-f288-443d-853f-733f76b76487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0748c60-99fb-4896-9e54-8e602d72ce0e}, !- Handle
  {b4f2eb49-f288-443d-853f-733f76b76487}, !- Source Object
  3,                                      !- Outlet Port
  {f97d2cb5-f305-4c74-88de-32408b3cb184}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8551b515-536f-4cbd-a495-8982ffc2203a}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a938fb0-0d99-4c01-802b-aac0f4a68c1c}, !- Inlet Port
  {4d769327-8a15-4d05-9a47-981a52fa042f}; !- Outlet Port

OS:Connection,
  {1a938fb0-0d99-4c01-802b-aac0f4a68c1c}, !- Handle
  {a33a009b-58f8-47ff-85ea-796feef0a48f}, !- Source Object
  3,                                      !- Outlet Port
  {8551b515-536f-4cbd-a495-8982ffc2203a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d769327-8a15-4d05-9a47-981a52fa042f}, !- Handle
  {8551b515-536f-4cbd-a495-8982ffc2203a}, !- Source Object
  3,                                      !- Outlet Port
  {c9caba1f-eedf-4cb7-b9e4-a7f38e20f05a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e82bda4-b2cb-44b5-a055-2175e016ae9e}, !- Handle
  {c9caba1f-eedf-4cb7-b9e4-a7f38e20f05a}, !- Source Object
  4,                                      !- Outlet Port
  {0163ea45-7c54-4294-b91d-a82cbea937c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5d584f82-d5aa-471e-b1bb-46185189f1b0}, !- Availability Schedule
  {9fa90926-ab22-49d3-b253-c93b95a6a1f9}, !- Availability Manager List Name
  1.95380086300724,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b4ed45a-0813-4640-99eb-d8756d2020da}, !- Supply Side Inlet Node Name
  {83aee207-56e4-4ede-89ab-fd01a9f7b2d7}, !- Demand Side Outlet Node Name
  {1a567851-5a1d-4f97-8259-3cf0c74d3e9c}, !- Demand Side Inlet Node A
  {4b09a114-5810-4d18-8e8b-5632bfa5b505}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e44a5b9a-3596-4719-9f6a-d5950fbc4aa8}, !- Demand Mixer Name
  {24adee13-7a6c-473a-a75a-f84ecbcbac56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {195700ea-0e60-4d39-94d2-3533c4199da4}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2b4ed45a-0813-4640-99eb-d8756d2020da}, !- Inlet Port
  {a6fd8ae6-d153-4767-837f-85d2763550a5}; !- Outlet Port

OS:Node,
  {6b832124-396e-436c-9f9c-0e9f8370e0b8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ea4f57d1-8df3-42df-adbf-afb3c5506de1}, !- Inlet Port
  {4b09a114-5810-4d18-8e8b-5632bfa5b505}; !- Outlet Port

OS:Connection,
  {2b4ed45a-0813-4640-99eb-d8756d2020da}, !- Handle
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- Source Object
  9,                                      !- Outlet Port
  {195700ea-0e60-4d39-94d2-3533c4199da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b09a114-5810-4d18-8e8b-5632bfa5b505}, !- Handle
  {6b832124-396e-436c-9f9c-0e9f8370e0b8}, !- Source Object
  3,                                      !- Outlet Port
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f872332-f550-4670-8b6a-2e9b8f2f7a1e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1a567851-5a1d-4f97-8259-3cf0c74d3e9c}, !- Inlet Port
  {04872f9b-0a20-4d63-8988-a56344c7ea9e}; !- Outlet Port

OS:Node,
  {eeed43de-dd1d-40d2-8053-6b333372a0f8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d1f8330c-2af7-4494-a4b7-36f618a9bb77}, !- Inlet Port
  {83aee207-56e4-4ede-89ab-fd01a9f7b2d7}; !- Outlet Port

OS:Node,
  {07e9c054-b2aa-4de3-aa42-33bde5ccc499}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e9ddad85-3a5f-4245-a50c-97bb5771b5a6}, !- Inlet Port
  {b9f2953a-454c-4fa9-b2ec-bea4d925265f}; !- Outlet Port

OS:Connection,
  {1a567851-5a1d-4f97-8259-3cf0c74d3e9c}, !- Handle
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- Source Object
  11,                                     !- Outlet Port
  {9f872332-f550-4670-8b6a-2e9b8f2f7a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83aee207-56e4-4ede-89ab-fd01a9f7b2d7}, !- Handle
  {eeed43de-dd1d-40d2-8053-6b333372a0f8}, !- Source Object
  3,                                      !- Outlet Port
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24adee13-7a6c-473a-a75a-f84ecbcbac56}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {04872f9b-0a20-4d63-8988-a56344c7ea9e}, !- Inlet Node Name
  {b22f6567-4d66-4033-ad43-533af5d90760}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e44a5b9a-3596-4719-9f6a-d5950fbc4aa8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d1f8330c-2af7-4494-a4b7-36f618a9bb77}, !- Outlet Node Name
  {b45bc12b-51bf-4ca3-bfd8-6b20ece5113a}; !- Inlet Node Name 1

OS:Connection,
  {04872f9b-0a20-4d63-8988-a56344c7ea9e}, !- Handle
  {9f872332-f550-4670-8b6a-2e9b8f2f7a1e}, !- Source Object
  3,                                      !- Outlet Port
  {24adee13-7a6c-473a-a75a-f84ecbcbac56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f8330c-2af7-4494-a4b7-36f618a9bb77}, !- Handle
  {e44a5b9a-3596-4719-9f6a-d5950fbc4aa8}, !- Source Object
  2,                                      !- Outlet Port
  {eeed43de-dd1d-40d2-8053-6b333372a0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38fe24e1-0059-411b-b140-5814c384a509}, !- Handle
  {dce66bc8-7d82-46e1-b127-93fa714dedfb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.95380086300724,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24216.27,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  31686,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9fa90926-ab22-49d3-b253-c93b95a6a1f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2726cbf9-a190-4827-9dae-7759f8cb79b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d2514ead-41c8-4d0c-bd54-9f6b7f1c6faf}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Control Zone Name
  {6b832124-396e-436c-9f9c-0e9f8370e0b8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {26b3c735-a491-4b31-afd3-be3607d0e0a0}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Gas Htg Coil 349kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  84535.4001333819,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {50ff5022-e185-44f1-8a91-42786014e4aa}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac879266-4b7c-4481-bfeb-376e4e034a35}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC 1spd DX AC Clg Coil 151kBtu/hr 9.28EER 148kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  35688.9504764935,                       !- Rated Total Cooling Capacity {W}
  0.800179650662296,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.95380086300724,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ac07e1dc-5f7d-42d3-9ccc-89b6270fc51c}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.95380086300724,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3d778b6-23e7-48b4-999f-7e74a89a43db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79c36276-a379-4440-82cc-9e5198d353aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3d778b6-23e7-48b4-999f-7e74a89a43db}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79c36276-a379-4440-82cc-9e5198d353aa}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79b2da0d-4dcc-45b7-b045-3ca604d1540e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c0a58ccd-dc7e-4d05-a4fa-4deafe1b8dc8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c01e9201-375b-46f0-998a-f2167d2c82cb}, !- Air Inlet Node Name
  {ea4f57d1-8df3-42df-adbf-afb3c5506de1}, !- Air Outlet Node Name
  {ac07e1dc-5f7d-42d3-9ccc-89b6270fc51c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7a315b38-0787-4186-9e9c-faf4ec602992}, !- Supply Air Fan Operating Mode Schedule Name
  {26b3c735-a491-4b31-afd3-be3607d0e0a0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ac879266-4b7c-4481-bfeb-376e4e034a35}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {50ff5022-e185-44f1-8a91-42786014e4aa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.95380086300724,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.95380086300724,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ea4f57d1-8df3-42df-adbf-afb3c5506de1}, !- Handle
  {79b2da0d-4dcc-45b7-b045-3ca604d1540e}, !- Source Object
  7,                                      !- Outlet Port
  {6b832124-396e-436c-9f9c-0e9f8370e0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {45ffda1b-444e-4925-9336-7961e1d89930}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.409255319381743,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.95380086300724,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c049fdfe-7e1c-4461-857d-c646549a9264}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04949654-577c-4ae5-b6a5-a8e5a27658bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04949654-577c-4ae5-b6a5-a8e5a27658bb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d1cf4d3-78ac-46fe-bba6-30054565a194}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC OA System, !- Name
  {45ffda1b-444e-4925-9336-7961e1d89930}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08367bf1-cce8-44cf-86ea-2aa7bc60a739}, !- Mixed Air Node Name
  {1cb0ca2e-ee8f-43f9-81a5-d8213bef3cde}, !- Outdoor Air Stream Node Name
  {d50cc38e-58a5-4787-a2bf-0077220e13ea}, !- Relief Air Stream Node Name
  {a6fd8ae6-d153-4767-837f-85d2763550a5}; !- Return Air Stream Node Name

OS:Node,
  {55006838-9bec-4445-9526-37dc71d40319}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1cb0ca2e-ee8f-43f9-81a5-d8213bef3cde}; !- Outlet Port

OS:Connection,
  {1cb0ca2e-ee8f-43f9-81a5-d8213bef3cde}, !- Handle
  {55006838-9bec-4445-9526-37dc71d40319}, !- Source Object
  3,                                      !- Outlet Port
  {2d1cf4d3-78ac-46fe-bba6-30054565a194}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f9d6d46-e292-44fe-b6be-d826ae0b1d26}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Relief Air Node, !- Name
  {d50cc38e-58a5-4787-a2bf-0077220e13ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50cc38e-58a5-4787-a2bf-0077220e13ea}, !- Handle
  {2d1cf4d3-78ac-46fe-bba6-30054565a194}, !- Source Object
  7,                                      !- Outlet Port
  {0f9d6d46-e292-44fe-b6be-d826ae0b1d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7d7872-3c98-4663-9096-a14d5554df00}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {08367bf1-cce8-44cf-86ea-2aa7bc60a739}, !- Inlet Port
  {c01e9201-375b-46f0-998a-f2167d2c82cb}; !- Outlet Port

OS:Connection,
  {a6fd8ae6-d153-4767-837f-85d2763550a5}, !- Handle
  {195700ea-0e60-4d39-94d2-3533c4199da4}, !- Source Object
  3,                                      !- Outlet Port
  {2d1cf4d3-78ac-46fe-bba6-30054565a194}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08367bf1-cce8-44cf-86ea-2aa7bc60a739}, !- Handle
  {2d1cf4d3-78ac-46fe-bba6-30054565a194}, !- Source Object
  5,                                      !- Outlet Port
  {dc7d7872-3c98-4663-9096-a14d5554df00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01e9201-375b-46f0-998a-f2167d2c82cb}, !- Handle
  {dc7d7872-3c98-4663-9096-a14d5554df00}, !- Source Object
  3,                                      !- Outlet Port
  {79b2da0d-4dcc-45b7-b045-3ca604d1540e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2726cbf9-a190-4827-9dae-7759f8cb79b3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b57d6f8c-5d7b-4696-8e62-71ca160853b7}, !- Control Zone or Zone List Name
  {1809152f-b2d8-4ae4-b96e-98be5910738d}, !- Cooling Control Zone or Zone List Name
  {9cbb004e-4076-407c-aa36-b80dfa4a3236}, !- Heating Control Zone or Zone List Name
  {6b53cadb-e59e-4eab-bc87-ddb76180c427}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b57d6f8c-5d7b-4696-8e62-71ca160853b7}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {1809152f-b2d8-4ae4-b96e-98be5910738d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9cbb004e-4076-407c-aa36-b80dfa4a3236}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b53cadb-e59e-4eab-bc87-ddb76180c427}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {720eb456-5f3c-4102-9005-9b2c95de008e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {033f2cc4-d06d-4213-8664-cc745309fd9f}, !- Air Inlet Node Name
  {e9ddad85-3a5f-4245-a50c-97bb5771b5a6}, !- Air Outlet Node Name
  1.95380086300724;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {318224b0-8007-4bf0-b2bc-e53e37571097}, !- Handle
  Zone SuperMarket Bakery B  - Story ground Return Air Node, !- Name
  {d0cd777b-0e7f-4c55-8eae-6f7d2bae7316}, !- Inlet Port
  {b45bc12b-51bf-4ca3-bfd8-6b20ece5113a}; !- Outlet Port

OS:Connection,
  {b9f2953a-454c-4fa9-b2ec-bea4d925265f}, !- Handle
  {07e9c054-b2aa-4de3-aa42-33bde5ccc499}, !- Source Object
  3,                                      !- Outlet Port
  {4508f0eb-d6b6-4726-9966-5bd78a112179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cd777b-0e7f-4c55-8eae-6f7d2bae7316}, !- Handle
  {165ce621-57c2-4458-80a6-1ed229c4be36}, !- Source Object
  2,                                      !- Outlet Port
  {318224b0-8007-4bf0-b2bc-e53e37571097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45bc12b-51bf-4ca3-bfd8-6b20ece5113a}, !- Handle
  {318224b0-8007-4bf0-b2bc-e53e37571097}, !- Source Object
  3,                                      !- Outlet Port
  {e44a5b9a-3596-4719-9f6a-d5950fbc4aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b0596f4-9a45-4ee8-939c-ddb9fbef5df8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b22f6567-4d66-4033-ad43-533af5d90760}, !- Inlet Port
  {033f2cc4-d06d-4213-8664-cc745309fd9f}; !- Outlet Port

OS:Connection,
  {b22f6567-4d66-4033-ad43-533af5d90760}, !- Handle
  {24adee13-7a6c-473a-a75a-f84ecbcbac56}, !- Source Object
  3,                                      !- Outlet Port
  {5b0596f4-9a45-4ee8-939c-ddb9fbef5df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033f2cc4-d06d-4213-8664-cc745309fd9f}, !- Handle
  {5b0596f4-9a45-4ee8-939c-ddb9fbef5df8}, !- Source Object
  3,                                      !- Outlet Port
  {720eb456-5f3c-4102-9005-9b2c95de008e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9ddad85-3a5f-4245-a50c-97bb5771b5a6}, !- Handle
  {720eb456-5f3c-4102-9005-9b2c95de008e}, !- Source Object
  4,                                      !- Outlet Port
  {07e9c054-b2aa-4de3-aa42-33bde5ccc499}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {190abcf1-9196-4b06-97f6-b89bbff65126}, !- Availability Schedule
  {59719415-2a89-4764-b6dc-769c1940ba0e}, !- Availability Manager List Name
  0.41063447054747,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24f76780-9805-4033-aa1b-787d65287012}, !- Supply Side Inlet Node Name
  {ac627a1c-bdcd-40a6-a1cc-d7a6f46999cd}, !- Demand Side Outlet Node Name
  {7cd8ac96-7bb6-4356-8e92-2be0f20ac4ee}, !- Demand Side Inlet Node A
  {6d837c05-f9ba-42ad-8998-1924cbba6776}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1b745c8-5aa7-4254-bd0d-38813dca4114}, !- Demand Mixer Name
  {108b7962-04ee-4dfc-9a4a-b7970208aaa4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0163f282-692d-4ac0-818b-5a6f3a50e658}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {24f76780-9805-4033-aa1b-787d65287012}, !- Inlet Port
  {e12a350b-5bfe-4aa3-baca-2cec0bbebebb}; !- Outlet Port

OS:Node,
  {667b29bf-e7df-44ff-a864-e44519066b68}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {aaf59c7a-2047-4e86-8653-825bb25a4a4d}, !- Inlet Port
  {6d837c05-f9ba-42ad-8998-1924cbba6776}; !- Outlet Port

OS:Connection,
  {24f76780-9805-4033-aa1b-787d65287012}, !- Handle
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- Source Object
  9,                                      !- Outlet Port
  {0163f282-692d-4ac0-818b-5a6f3a50e658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d837c05-f9ba-42ad-8998-1924cbba6776}, !- Handle
  {667b29bf-e7df-44ff-a864-e44519066b68}, !- Source Object
  3,                                      !- Outlet Port
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {93d78ef9-d574-4d40-95f5-66fd01744fc7}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7cd8ac96-7bb6-4356-8e92-2be0f20ac4ee}, !- Inlet Port
  {4c74de9c-06f3-4eaa-8d38-19b8c21e5f16}; !- Outlet Port

OS:Node,
  {1164d747-fcac-4e3e-9d88-9ea4dc06c562}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {03ebeb33-fae8-4b02-ac61-0e123b51aae1}, !- Inlet Port
  {ac627a1c-bdcd-40a6-a1cc-d7a6f46999cd}; !- Outlet Port

OS:Node,
  {1921b467-c9f6-40da-8759-04acaaae20d5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2be73db5-f263-44c6-8b9e-47086b121783}, !- Inlet Port
  {579d6cce-4acb-4683-901f-f8899027d850}; !- Outlet Port

OS:Connection,
  {7cd8ac96-7bb6-4356-8e92-2be0f20ac4ee}, !- Handle
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- Source Object
  11,                                     !- Outlet Port
  {93d78ef9-d574-4d40-95f5-66fd01744fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac627a1c-bdcd-40a6-a1cc-d7a6f46999cd}, !- Handle
  {1164d747-fcac-4e3e-9d88-9ea4dc06c562}, !- Source Object
  3,                                      !- Outlet Port
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {108b7962-04ee-4dfc-9a4a-b7970208aaa4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4c74de9c-06f3-4eaa-8d38-19b8c21e5f16}, !- Inlet Node Name
  {927134e4-5628-4e1d-9a08-8078715d4588}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1b745c8-5aa7-4254-bd0d-38813dca4114}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {03ebeb33-fae8-4b02-ac61-0e123b51aae1}, !- Outlet Node Name
  {1075f7ed-c8ce-4338-b728-f5a2c70fcbbd}; !- Inlet Node Name 1

OS:Connection,
  {4c74de9c-06f3-4eaa-8d38-19b8c21e5f16}, !- Handle
  {93d78ef9-d574-4d40-95f5-66fd01744fc7}, !- Source Object
  3,                                      !- Outlet Port
  {108b7962-04ee-4dfc-9a4a-b7970208aaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ebeb33-fae8-4b02-ac61-0e123b51aae1}, !- Handle
  {c1b745c8-5aa7-4254-bd0d-38813dca4114}, !- Source Object
  2,                                      !- Outlet Port
  {1164d747-fcac-4e3e-9d88-9ea4dc06c562}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {baedaac1-7f51-40ae-b02c-fa7c5556bbaa}, !- Handle
  {c5c51e21-3a5b-4e50-9581-f5aaac887cec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.41063447054747,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4330.26,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6646,                                   !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {59719415-2a89-4764-b6dc-769c1940ba0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d2388770-b70a-4f0d-a70f-23f16702eae9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {26cc3819-d91a-446c-b45a-ef039a80079a}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Control Zone Name
  {667b29bf-e7df-44ff-a864-e44519066b68}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e456abad-acea-42ee-a0e8-1ae016311826}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Gas Htg Coil 55kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  16233.7871138567,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {4b485312-0298-45aa-8be1-234134482865}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {055ef7fa-f0e0-4881-ad37-323ff21399b5}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 11.06SEER 27kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  6984.22734647138,                       !- Rated Total Cooling Capacity {W}
  0.800823602207698,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.41063447054747,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a6e58a6c-2605-4962-a920-5bd2be7677ef}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.41063447054747,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9088a30-1da9-4641-8a9a-89597523e238}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {722dca05-edfa-46a6-87b8-f0ac7fdc6a75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f9088a30-1da9-4641-8a9a-89597523e238}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {722dca05-edfa-46a6-87b8-f0ac7fdc6a75}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {09540deb-874b-4ad5-aa68-d4d4e84852b6}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {81d498c7-b8f3-4d17-81f8-731d0fa05ec8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {3da20492-ff25-4ea7-aff5-cb60aa165b00}, !- Air Inlet Node Name
  {aaf59c7a-2047-4e86-8653-825bb25a4a4d}, !- Air Outlet Node Name
  {a6e58a6c-2605-4962-a920-5bd2be7677ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b396d838-0afa-4bd3-8175-357133461b94}, !- Supply Air Fan Operating Mode Schedule Name
  {e456abad-acea-42ee-a0e8-1ae016311826}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {055ef7fa-f0e0-4881-ad37-323ff21399b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4b485312-0298-45aa-8be1-234134482865}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.41063447054747,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.41063447054747,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aaf59c7a-2047-4e86-8653-825bb25a4a4d}, !- Handle
  {09540deb-874b-4ad5-aa68-d4d4e84852b6}, !- Source Object
  7,                                      !- Outlet Port
  {667b29bf-e7df-44ff-a864-e44519066b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6239ecdc-46b2-4d83-9932-25a3ec3ebfd9}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0504599333587319,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.41063447054747,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {000cabed-dd3d-443b-8035-26db0204c2c4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec6805ab-cc11-4e24-9531-28241a6f1437}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ec6805ab-cc11-4e24-9531-28241a6f1437}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8d0ceb68-c13a-41a7-9b73-51a1751aed89}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC OA System, !- Name
  {6239ecdc-46b2-4d83-9932-25a3ec3ebfd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0fdf98a9-1e94-4680-90b9-771705907816}, !- Mixed Air Node Name
  {f8f5e48c-ae97-4dcb-a942-858a8dc7fcd5}, !- Outdoor Air Stream Node Name
  {c52834c8-99ac-4e89-b27e-151e72beddb0}, !- Relief Air Stream Node Name
  {e12a350b-5bfe-4aa3-baca-2cec0bbebebb}; !- Return Air Stream Node Name

OS:Node,
  {9687e352-092d-43d4-9342-825433ce1541}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8f5e48c-ae97-4dcb-a942-858a8dc7fcd5}; !- Outlet Port

OS:Connection,
  {f8f5e48c-ae97-4dcb-a942-858a8dc7fcd5}, !- Handle
  {9687e352-092d-43d4-9342-825433ce1541}, !- Source Object
  3,                                      !- Outlet Port
  {8d0ceb68-c13a-41a7-9b73-51a1751aed89}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5349c22-6748-4576-949f-27ec35511462}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Relief Air Node, !- Name
  {c52834c8-99ac-4e89-b27e-151e72beddb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c52834c8-99ac-4e89-b27e-151e72beddb0}, !- Handle
  {8d0ceb68-c13a-41a7-9b73-51a1751aed89}, !- Source Object
  7,                                      !- Outlet Port
  {c5349c22-6748-4576-949f-27ec35511462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acf0fb52-873a-4ab9-a050-88d04c7f9818}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {0fdf98a9-1e94-4680-90b9-771705907816}, !- Inlet Port
  {3da20492-ff25-4ea7-aff5-cb60aa165b00}; !- Outlet Port

OS:Connection,
  {e12a350b-5bfe-4aa3-baca-2cec0bbebebb}, !- Handle
  {0163f282-692d-4ac0-818b-5a6f3a50e658}, !- Source Object
  3,                                      !- Outlet Port
  {8d0ceb68-c13a-41a7-9b73-51a1751aed89}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0fdf98a9-1e94-4680-90b9-771705907816}, !- Handle
  {8d0ceb68-c13a-41a7-9b73-51a1751aed89}, !- Source Object
  5,                                      !- Outlet Port
  {acf0fb52-873a-4ab9-a050-88d04c7f9818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da20492-ff25-4ea7-aff5-cb60aa165b00}, !- Handle
  {acf0fb52-873a-4ab9-a050-88d04c7f9818}, !- Source Object
  3,                                      !- Outlet Port
  {09540deb-874b-4ad5-aa68-d4d4e84852b6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d2388770-b70a-4f0d-a70f-23f16702eae9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fe956ca4-5905-46a8-99d9-2712ced095c0}, !- Control Zone or Zone List Name
  {02b3ce52-0b14-40c1-bc4f-99a32929fc19}, !- Cooling Control Zone or Zone List Name
  {3742c460-1f9f-4133-8fae-072393ccd1cc}, !- Heating Control Zone or Zone List Name
  {b1bfe8ec-959a-45ae-a3ee-1cabd60a729a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fe956ca4-5905-46a8-99d9-2712ced095c0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {02b3ce52-0b14-40c1-bc4f-99a32929fc19}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3742c460-1f9f-4133-8fae-072393ccd1cc}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1bfe8ec-959a-45ae-a3ee-1cabd60a729a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6fba3078-d97a-4830-a463-ef16643d762d}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {3197bbff-60f8-4344-b4f9-d0ce7b4debba}, !- Air Inlet Node Name
  {2be73db5-f263-44c6-8b9e-47086b121783}, !- Air Outlet Node Name
  0.41063447054747;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5106da5-d9ba-463d-83d6-fa7fae9cfc81}, !- Handle
  Zone SuperMarket Bakery C  - Story ground Return Air Node, !- Name
  {e1bee112-bd15-4ad3-8bfb-0225316323ea}, !- Inlet Port
  {1075f7ed-c8ce-4338-b728-f5a2c70fcbbd}; !- Outlet Port

OS:Connection,
  {579d6cce-4acb-4683-901f-f8899027d850}, !- Handle
  {1921b467-c9f6-40da-8759-04acaaae20d5}, !- Source Object
  3,                                      !- Outlet Port
  {e6e76b77-4cd2-45cf-bcdd-a7196cb007e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1bee112-bd15-4ad3-8bfb-0225316323ea}, !- Handle
  {c37c5dce-73d1-4100-8dec-6a71c77233c2}, !- Source Object
  2,                                      !- Outlet Port
  {e5106da5-d9ba-463d-83d6-fa7fae9cfc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1075f7ed-c8ce-4338-b728-f5a2c70fcbbd}, !- Handle
  {e5106da5-d9ba-463d-83d6-fa7fae9cfc81}, !- Source Object
  3,                                      !- Outlet Port
  {c1b745c8-5aa7-4254-bd0d-38813dca4114}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6be9732b-f5af-43b2-9626-58b13a3dbd59}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {927134e4-5628-4e1d-9a08-8078715d4588}, !- Inlet Port
  {3197bbff-60f8-4344-b4f9-d0ce7b4debba}; !- Outlet Port

OS:Connection,
  {927134e4-5628-4e1d-9a08-8078715d4588}, !- Handle
  {108b7962-04ee-4dfc-9a4a-b7970208aaa4}, !- Source Object
  3,                                      !- Outlet Port
  {6be9732b-f5af-43b2-9626-58b13a3dbd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3197bbff-60f8-4344-b4f9-d0ce7b4debba}, !- Handle
  {6be9732b-f5af-43b2-9626-58b13a3dbd59}, !- Source Object
  3,                                      !- Outlet Port
  {6fba3078-d97a-4830-a463-ef16643d762d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2be73db5-f263-44c6-8b9e-47086b121783}, !- Handle
  {6fba3078-d97a-4830-a463-ef16643d762d}, !- Source Object
  4,                                      !- Outlet Port
  {1921b467-c9f6-40da-8759-04acaaae20d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6ed61abf-6704-4e9f-bdcc-b2ba5ab13a97}, !- Availability Schedule
  {af61149d-e1bc-4654-bc6f-7a865277bcd2}, !- Availability Manager List Name
  0.113468611026857,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {59974f91-fa49-4063-8fd8-34808abd1a18}, !- Supply Side Inlet Node Name
  {a4146045-00a7-4321-87cb-27d8ef7e47a2}, !- Demand Side Outlet Node Name
  {9d386df8-f3ce-4e32-9fef-80c1a00a74f1}, !- Demand Side Inlet Node A
  {0fb02a62-6b5e-4066-b067-6e6019c1d3a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {acd042c0-2b7b-4659-81d2-42beec912188}, !- Demand Mixer Name
  {9b7b77bf-0973-4646-9a9c-2073878bd714}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84cd2939-7109-42eb-8577-b17c2379c06b}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {59974f91-fa49-4063-8fd8-34808abd1a18}, !- Inlet Port
  {5c12b435-b3ff-455e-9db5-747c9b5310e0}; !- Outlet Port

OS:Node,
  {714387f0-c1ff-45bc-8dc6-60e13b23f984}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {0789c17b-29b6-4da8-af37-cd108bbe54f3}, !- Inlet Port
  {0fb02a62-6b5e-4066-b067-6e6019c1d3a3}; !- Outlet Port

OS:Connection,
  {59974f91-fa49-4063-8fd8-34808abd1a18}, !- Handle
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- Source Object
  9,                                      !- Outlet Port
  {84cd2939-7109-42eb-8577-b17c2379c06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb02a62-6b5e-4066-b067-6e6019c1d3a3}, !- Handle
  {714387f0-c1ff-45bc-8dc6-60e13b23f984}, !- Source Object
  3,                                      !- Outlet Port
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8e83d646-c902-460f-a4f4-2e33a076bd49}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9d386df8-f3ce-4e32-9fef-80c1a00a74f1}, !- Inlet Port
  {cec9b958-215c-4594-9750-90d37b524c86}; !- Outlet Port

OS:Node,
  {0d1b04f2-6d6e-44ca-93bd-14a5eb7d98d9}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {35dc8ead-2050-4edd-a2cc-54a22f39d8be}, !- Inlet Port
  {a4146045-00a7-4321-87cb-27d8ef7e47a2}; !- Outlet Port

OS:Node,
  {df318bf0-45e5-4fae-b72c-f53a630c112b}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {675f4b43-9d0a-4238-b47b-f3af1a47a806}, !- Inlet Port
  {4de6ee66-7646-4e47-929b-dcfb7f322bd7}; !- Outlet Port

OS:Connection,
  {9d386df8-f3ce-4e32-9fef-80c1a00a74f1}, !- Handle
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- Source Object
  11,                                     !- Outlet Port
  {8e83d646-c902-460f-a4f4-2e33a076bd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4146045-00a7-4321-87cb-27d8ef7e47a2}, !- Handle
  {0d1b04f2-6d6e-44ca-93bd-14a5eb7d98d9}, !- Source Object
  3,                                      !- Outlet Port
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b7b77bf-0973-4646-9a9c-2073878bd714}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {cec9b958-215c-4594-9750-90d37b524c86}, !- Inlet Node Name
  {aa5a6ad5-3723-4d85-ae37-5588d388552f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {acd042c0-2b7b-4659-81d2-42beec912188}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {35dc8ead-2050-4edd-a2cc-54a22f39d8be}, !- Outlet Node Name
  {64526d92-5948-4a0b-a0f5-fbe3a850667d}; !- Inlet Node Name 1

OS:Connection,
  {cec9b958-215c-4594-9750-90d37b524c86}, !- Handle
  {8e83d646-c902-460f-a4f4-2e33a076bd49}, !- Source Object
  3,                                      !- Outlet Port
  {9b7b77bf-0973-4646-9a9c-2073878bd714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35dc8ead-2050-4edd-a2cc-54a22f39d8be}, !- Handle
  {acd042c0-2b7b-4659-81d2-42beec912188}, !- Source Object
  2,                                      !- Outlet Port
  {0d1b04f2-6d6e-44ca-93bd-14a5eb7d98d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a525e53-18ed-4954-9c25-1534afe9fece}, !- Handle
  {701ac0f7-e534-484a-af68-40024163a1ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113468611026857,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1159.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1182.93,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {af61149d-e1bc-4654-bc6f-7a865277bcd2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1e517f95-06fd-48ed-a468-22e62a02c4dc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c767bfe1-cf8c-41aa-9a4f-a75bb17e9471}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Control Zone Name
  {714387f0-c1ff-45bc-8dc6-60e13b23f984}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {38674267-feb1-4500-bc93-60aadbffdcda}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Gas Htg Coil 8kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3937.68875614082,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {ab6dfd78-9cea-4d46-837f-38489ead4e15}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {507a0ba7-49b8-44ae-9319-8e1619767196}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  1878.30840964835,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.113468611026857,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {18d047f8-ab22-4ba2-a0f5-56e3fb274507}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.113468611026857,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d71300e-b43e-4d41-aa9c-00c8de67e83c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0fe5b53-600b-42bb-a0c9-98a204df16b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d71300e-b43e-4d41-aa9c-00c8de67e83c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0fe5b53-600b-42bb-a0c9-98a204df16b4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1309db6e-e76e-4a2a-bf56-abb7b68576a7}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7a6facc8-0fa9-4667-b862-50189c85faf4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {103cddcf-ffe7-48dd-b283-76641f7af991}, !- Air Inlet Node Name
  {0789c17b-29b6-4da8-af37-cd108bbe54f3}, !- Air Outlet Node Name
  {18d047f8-ab22-4ba2-a0f5-56e3fb274507}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {29005da2-a960-409f-b4cc-06d916016bb8}, !- Supply Air Fan Operating Mode Schedule Name
  {38674267-feb1-4500-bc93-60aadbffdcda}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {507a0ba7-49b8-44ae-9319-8e1619767196}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ab6dfd78-9cea-4d46-837f-38489ead4e15}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.113468611026857,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.113468611026857,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0789c17b-29b6-4da8-af37-cd108bbe54f3}, !- Handle
  {1309db6e-e76e-4a2a-bf56-abb7b68576a7}, !- Source Object
  7,                                      !- Outlet Port
  {714387f0-c1ff-45bc-8dc6-60e13b23f984}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {387453f7-a682-4216-bea6-1bc5cbe681b0}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00126686641198518,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113468611026857,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1ecd9e0-259b-429f-9b2d-6702c9f4ce70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4158d90-d14a-481e-bba5-550e413ea03e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a4158d90-d14a-481e-bba5-550e413ea03e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75fe11f9-1d19-4c9a-afe1-6cc6c1949b22}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC OA System, !- Name
  {387453f7-a682-4216-bea6-1bc5cbe681b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {216cc9ee-4326-4b89-9f1a-7db17acd5ca5}, !- Mixed Air Node Name
  {06d52571-9579-4f43-8dad-938a4477519c}, !- Outdoor Air Stream Node Name
  {f8d3bd1f-7217-4e76-ae90-2b98def70b7a}, !- Relief Air Stream Node Name
  {5c12b435-b3ff-455e-9db5-747c9b5310e0}; !- Return Air Stream Node Name

OS:Node,
  {592383d6-2cd5-4ff7-aed1-b220bc0a715e}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {06d52571-9579-4f43-8dad-938a4477519c}; !- Outlet Port

OS:Connection,
  {06d52571-9579-4f43-8dad-938a4477519c}, !- Handle
  {592383d6-2cd5-4ff7-aed1-b220bc0a715e}, !- Source Object
  3,                                      !- Outlet Port
  {75fe11f9-1d19-4c9a-afe1-6cc6c1949b22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ee01f02-354a-4d25-888e-5a12e30e6b2a}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Relief Air Node, !- Name
  {f8d3bd1f-7217-4e76-ae90-2b98def70b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d3bd1f-7217-4e76-ae90-2b98def70b7a}, !- Handle
  {75fe11f9-1d19-4c9a-afe1-6cc6c1949b22}, !- Source Object
  7,                                      !- Outlet Port
  {4ee01f02-354a-4d25-888e-5a12e30e6b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f50429ea-a192-4396-b28e-908dd4dc5122}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {216cc9ee-4326-4b89-9f1a-7db17acd5ca5}, !- Inlet Port
  {103cddcf-ffe7-48dd-b283-76641f7af991}; !- Outlet Port

OS:Connection,
  {5c12b435-b3ff-455e-9db5-747c9b5310e0}, !- Handle
  {84cd2939-7109-42eb-8577-b17c2379c06b}, !- Source Object
  3,                                      !- Outlet Port
  {75fe11f9-1d19-4c9a-afe1-6cc6c1949b22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {216cc9ee-4326-4b89-9f1a-7db17acd5ca5}, !- Handle
  {75fe11f9-1d19-4c9a-afe1-6cc6c1949b22}, !- Source Object
  5,                                      !- Outlet Port
  {f50429ea-a192-4396-b28e-908dd4dc5122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103cddcf-ffe7-48dd-b283-76641f7af991}, !- Handle
  {f50429ea-a192-4396-b28e-908dd4dc5122}, !- Source Object
  3,                                      !- Outlet Port
  {1309db6e-e76e-4a2a-bf56-abb7b68576a7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1e517f95-06fd-48ed-a468-22e62a02c4dc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {34c72626-5da8-4abf-85fe-f7851c2d4b69}, !- Control Zone or Zone List Name
  {413e4ae2-7650-45ce-9a18-14dd1bd9870e}, !- Cooling Control Zone or Zone List Name
  {48423882-f631-4360-a3f2-3bec08807517}, !- Heating Control Zone or Zone List Name
  {22476f81-1537-4e35-8c2a-91cdf770aca3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34c72626-5da8-4abf-85fe-f7851c2d4b69}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {413e4ae2-7650-45ce-9a18-14dd1bd9870e}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48423882-f631-4360-a3f2-3bec08807517}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {22476f81-1537-4e35-8c2a-91cdf770aca3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7f2da2d-9d05-456f-b053-15698c19bc82}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {52b2f950-8f5d-4099-aa9c-3632a4b315a0}, !- Air Inlet Node Name
  {675f4b43-9d0a-4238-b47b-f3af1a47a806}, !- Air Outlet Node Name
  0.113468611026857;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4faaf619-ea62-4bcf-a00c-9b8580048b78}, !- Handle
  Zone SuperMarket Corridor A  - Story ground Return Air Node, !- Name
  {a91121d6-ac96-4624-849c-5d8dc02c53b7}, !- Inlet Port
  {64526d92-5948-4a0b-a0f5-fbe3a850667d}; !- Outlet Port

OS:Connection,
  {4de6ee66-7646-4e47-929b-dcfb7f322bd7}, !- Handle
  {df318bf0-45e5-4fae-b72c-f53a630c112b}, !- Source Object
  3,                                      !- Outlet Port
  {4f75abd3-999a-4d08-95ad-fa2c778b7a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91121d6-ac96-4624-849c-5d8dc02c53b7}, !- Handle
  {d0af0e5a-7404-415b-aced-f1c75bd28b4a}, !- Source Object
  2,                                      !- Outlet Port
  {4faaf619-ea62-4bcf-a00c-9b8580048b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64526d92-5948-4a0b-a0f5-fbe3a850667d}, !- Handle
  {4faaf619-ea62-4bcf-a00c-9b8580048b78}, !- Source Object
  3,                                      !- Outlet Port
  {acd042c0-2b7b-4659-81d2-42beec912188}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df06038c-b323-422c-a3d8-a819ce8aa678}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aa5a6ad5-3723-4d85-ae37-5588d388552f}, !- Inlet Port
  {52b2f950-8f5d-4099-aa9c-3632a4b315a0}; !- Outlet Port

OS:Connection,
  {aa5a6ad5-3723-4d85-ae37-5588d388552f}, !- Handle
  {9b7b77bf-0973-4646-9a9c-2073878bd714}, !- Source Object
  3,                                      !- Outlet Port
  {df06038c-b323-422c-a3d8-a819ce8aa678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b2f950-8f5d-4099-aa9c-3632a4b315a0}, !- Handle
  {df06038c-b323-422c-a3d8-a819ce8aa678}, !- Source Object
  3,                                      !- Outlet Port
  {b7f2da2d-9d05-456f-b053-15698c19bc82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {675f4b43-9d0a-4238-b47b-f3af1a47a806}, !- Handle
  {b7f2da2d-9d05-456f-b053-15698c19bc82}, !- Source Object
  4,                                      !- Outlet Port
  {df318bf0-45e5-4fae-b72c-f53a630c112b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6ae8bb17-f446-4c1e-ade5-dfd011c1cbe9}, !- Availability Schedule
  {a3279441-775a-4ad1-b128-f370059fb6fb}, !- Availability Manager List Name
  0.138647138992982,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4ab5965-5d85-451d-a348-d91b404b1126}, !- Supply Side Inlet Node Name
  {f30de4fa-d6f5-4625-af12-12741e9d84a4}, !- Demand Side Outlet Node Name
  {395b4bc9-63c0-48bb-9a4b-9ad93b7a27be}, !- Demand Side Inlet Node A
  {8338128e-47f5-482a-8afb-52c14b83a80e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e36d82a-fc1c-4a80-900a-a1139931a300}, !- Demand Mixer Name
  {6050082a-5e0e-4d9c-8033-95eaf7674821}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {499f578f-7e5c-495d-b3f7-788fb12f747d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e4ab5965-5d85-451d-a348-d91b404b1126}, !- Inlet Port
  {1ee27dfc-72f2-4312-b223-e72373af82c6}; !- Outlet Port

OS:Node,
  {bbb7d6bb-d688-439d-bbab-047d8e2d24dc}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c6ea785f-e3dc-4e7e-9a51-d3124fa0f914}, !- Inlet Port
  {8338128e-47f5-482a-8afb-52c14b83a80e}; !- Outlet Port

OS:Connection,
  {e4ab5965-5d85-451d-a348-d91b404b1126}, !- Handle
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- Source Object
  9,                                      !- Outlet Port
  {499f578f-7e5c-495d-b3f7-788fb12f747d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8338128e-47f5-482a-8afb-52c14b83a80e}, !- Handle
  {bbb7d6bb-d688-439d-bbab-047d8e2d24dc}, !- Source Object
  3,                                      !- Outlet Port
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {edb25b3c-a40c-4654-8ed0-e47d510331ec}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {395b4bc9-63c0-48bb-9a4b-9ad93b7a27be}, !- Inlet Port
  {a7b8e3b7-e4d4-4d48-b545-8ab07e298da8}; !- Outlet Port

OS:Node,
  {8b916ecc-d503-4fcf-964c-c3a8d4746709}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {79f9f7bd-d754-40cd-8756-ac8ac38d4a32}, !- Inlet Port
  {f30de4fa-d6f5-4625-af12-12741e9d84a4}; !- Outlet Port

OS:Node,
  {051c29a3-234f-45a5-9067-e7cf44631fa7}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c649ddb6-6875-42a5-9da6-ac67b8cd3224}, !- Inlet Port
  {85dbbb36-d75d-4cda-8f76-a878aab0181f}; !- Outlet Port

OS:Connection,
  {395b4bc9-63c0-48bb-9a4b-9ad93b7a27be}, !- Handle
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- Source Object
  11,                                     !- Outlet Port
  {edb25b3c-a40c-4654-8ed0-e47d510331ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30de4fa-d6f5-4625-af12-12741e9d84a4}, !- Handle
  {8b916ecc-d503-4fcf-964c-c3a8d4746709}, !- Source Object
  3,                                      !- Outlet Port
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6050082a-5e0e-4d9c-8033-95eaf7674821}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a7b8e3b7-e4d4-4d48-b545-8ab07e298da8}, !- Inlet Node Name
  {b514cb23-b9bf-411e-8644-505dfa3de325}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e36d82a-fc1c-4a80-900a-a1139931a300}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {79f9f7bd-d754-40cd-8756-ac8ac38d4a32}, !- Outlet Node Name
  {e57c61eb-8f45-4b98-9b64-7081461c9df8}; !- Inlet Node Name 1

OS:Connection,
  {a7b8e3b7-e4d4-4d48-b545-8ab07e298da8}, !- Handle
  {edb25b3c-a40c-4654-8ed0-e47d510331ec}, !- Source Object
  3,                                      !- Outlet Port
  {6050082a-5e0e-4d9c-8033-95eaf7674821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f9f7bd-d754-40cd-8756-ac8ac38d4a32}, !- Handle
  {3e36d82a-fc1c-4a80-900a-a1139931a300}, !- Source Object
  2,                                      !- Outlet Port
  {8b916ecc-d503-4fcf-964c-c3a8d4746709}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0cfbfe44-7d6e-4eb3-872e-d71e88e031d7}, !- Handle
  {01eab962-b3f5-44f5-9a85-26179723746a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.138647138992982,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1519.11,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2627.34,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a3279441-775a-4ad1-b128-f370059fb6fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0c0cb698-5779-48a2-9e57-aca039642122}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2381899f-30f2-4461-8cbf-b658e0efbcb2}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Control Zone Name
  {bbb7d6bb-d688-439d-bbab-047d8e2d24dc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6fe1c73e-0a4f-4be2-801b-60ebdf8924f9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5187.71987094678,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {0cf38e54-2c13-402a-999a-4434d295491c}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20f9c9a4-7b84-40d5-baf4-2e211cf9d6b0}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 12kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2623.19376317111,                       !- Rated Total Cooling Capacity {W}
  0.798671429597802,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.138647138992982,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ff0fd4e9-b5c9-4ba8-a30f-e2dc9f3b096b}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.138647138992982,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b78b7635-8c09-4a67-98ce-d787c8c2b931}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e48d64b-2133-4baa-9e03-f95a2d5a8dc0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b78b7635-8c09-4a67-98ce-d787c8c2b931}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e48d64b-2133-4baa-9e03-f95a2d5a8dc0}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6ac55450-cb19-4047-a7fb-7d444bf038d7}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f7f8ade4-a062-4580-b246-198c6da6d4e9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {86a57f27-5f4d-48ef-a153-6d75e5eca384}, !- Air Inlet Node Name
  {c6ea785f-e3dc-4e7e-9a51-d3124fa0f914}, !- Air Outlet Node Name
  {ff0fd4e9-b5c9-4ba8-a30f-e2dc9f3b096b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c466ab0f-199a-4db2-8b72-f703219f5b94}, !- Supply Air Fan Operating Mode Schedule Name
  {6fe1c73e-0a4f-4be2-801b-60ebdf8924f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20f9c9a4-7b84-40d5-baf4-2e211cf9d6b0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0cf38e54-2c13-402a-999a-4434d295491c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.138647138992982,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.138647138992982,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6ea785f-e3dc-4e7e-9a51-d3124fa0f914}, !- Handle
  {6ac55450-cb19-4047-a7fb-7d444bf038d7}, !- Source Object
  7,                                      !- Outlet Port
  {bbb7d6bb-d688-439d-bbab-047d8e2d24dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0bbfbb8-98a4-4552-831f-4078b2e5b15e}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0102749207844777,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.138647138992982,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {290542f3-60d8-4db9-98b0-cc08d9f11931}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {978271fd-de8c-4ebc-824f-71b6f7083d82}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {978271fd-de8c-4ebc-824f-71b6f7083d82}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da73c1de-3e53-4037-ac7f-7d4d22cbd1ab}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC OA System, !- Name
  {b0bbfbb8-98a4-4552-831f-4078b2e5b15e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8beb6120-eec5-479e-be05-045f3dfda008}, !- Mixed Air Node Name
  {69e56f59-3d20-41e5-9ce8-68cca29a8a49}, !- Outdoor Air Stream Node Name
  {3095b24c-9013-4a63-81d2-41c6faca49d7}, !- Relief Air Stream Node Name
  {1ee27dfc-72f2-4312-b223-e72373af82c6}; !- Return Air Stream Node Name

OS:Node,
  {ce6f6feb-ebcf-4aa5-9586-a54594e45aa5}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {69e56f59-3d20-41e5-9ce8-68cca29a8a49}; !- Outlet Port

OS:Connection,
  {69e56f59-3d20-41e5-9ce8-68cca29a8a49}, !- Handle
  {ce6f6feb-ebcf-4aa5-9586-a54594e45aa5}, !- Source Object
  3,                                      !- Outlet Port
  {da73c1de-3e53-4037-ac7f-7d4d22cbd1ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93cbad11-a4d5-4e0f-9034-1cc0ffd2010d}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Relief Air Node, !- Name
  {3095b24c-9013-4a63-81d2-41c6faca49d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3095b24c-9013-4a63-81d2-41c6faca49d7}, !- Handle
  {da73c1de-3e53-4037-ac7f-7d4d22cbd1ab}, !- Source Object
  7,                                      !- Outlet Port
  {93cbad11-a4d5-4e0f-9034-1cc0ffd2010d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd128d89-70a8-4e49-8d12-df1b49c5ced8}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {8beb6120-eec5-479e-be05-045f3dfda008}, !- Inlet Port
  {86a57f27-5f4d-48ef-a153-6d75e5eca384}; !- Outlet Port

OS:Connection,
  {1ee27dfc-72f2-4312-b223-e72373af82c6}, !- Handle
  {499f578f-7e5c-495d-b3f7-788fb12f747d}, !- Source Object
  3,                                      !- Outlet Port
  {da73c1de-3e53-4037-ac7f-7d4d22cbd1ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8beb6120-eec5-479e-be05-045f3dfda008}, !- Handle
  {da73c1de-3e53-4037-ac7f-7d4d22cbd1ab}, !- Source Object
  5,                                      !- Outlet Port
  {fd128d89-70a8-4e49-8d12-df1b49c5ced8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a57f27-5f4d-48ef-a153-6d75e5eca384}, !- Handle
  {fd128d89-70a8-4e49-8d12-df1b49c5ced8}, !- Source Object
  3,                                      !- Outlet Port
  {6ac55450-cb19-4047-a7fb-7d444bf038d7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0c0cb698-5779-48a2-9e57-aca039642122}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d438ab65-d334-4c69-a921-d91147801527}, !- Control Zone or Zone List Name
  {ff0363f6-1385-40b5-9a08-3de2e35b138c}, !- Cooling Control Zone or Zone List Name
  {73fe63a5-3d26-4314-a780-3fb7a8583bdd}, !- Heating Control Zone or Zone List Name
  {e8ddb61e-0bf2-4025-b8c8-4835aa96a482}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d438ab65-d334-4c69-a921-d91147801527}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ff0363f6-1385-40b5-9a08-3de2e35b138c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73fe63a5-3d26-4314-a780-3fb7a8583bdd}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8ddb61e-0bf2-4025-b8c8-4835aa96a482}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {013713a3-5ab0-444f-9106-24d6eff78f74}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {dddcfe00-72d0-40d7-8ec5-1abafe5d4f6e}, !- Air Inlet Node Name
  {c649ddb6-6875-42a5-9da6-ac67b8cd3224}, !- Air Outlet Node Name
  0.138647138992982;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5611d43f-1c57-423e-9a79-5cc3f46fb9ac}, !- Handle
  Zone SuperMarket Corridor B  - Story ground Return Air Node, !- Name
  {45350a01-ae88-4586-92d6-3f180076c145}, !- Inlet Port
  {e57c61eb-8f45-4b98-9b64-7081461c9df8}; !- Outlet Port

OS:Connection,
  {85dbbb36-d75d-4cda-8f76-a878aab0181f}, !- Handle
  {051c29a3-234f-45a5-9067-e7cf44631fa7}, !- Source Object
  3,                                      !- Outlet Port
  {6334d7aa-cc82-446d-978b-2ac0c30d68ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45350a01-ae88-4586-92d6-3f180076c145}, !- Handle
  {910adc9a-12cb-419a-a9e0-e84f60226e1d}, !- Source Object
  2,                                      !- Outlet Port
  {5611d43f-1c57-423e-9a79-5cc3f46fb9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57c61eb-8f45-4b98-9b64-7081461c9df8}, !- Handle
  {5611d43f-1c57-423e-9a79-5cc3f46fb9ac}, !- Source Object
  3,                                      !- Outlet Port
  {3e36d82a-fc1c-4a80-900a-a1139931a300}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cb53f5c-62e2-4b4b-aac7-738f64fee8d6}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b514cb23-b9bf-411e-8644-505dfa3de325}, !- Inlet Port
  {dddcfe00-72d0-40d7-8ec5-1abafe5d4f6e}; !- Outlet Port

OS:Connection,
  {b514cb23-b9bf-411e-8644-505dfa3de325}, !- Handle
  {6050082a-5e0e-4d9c-8033-95eaf7674821}, !- Source Object
  3,                                      !- Outlet Port
  {6cb53f5c-62e2-4b4b-aac7-738f64fee8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddcfe00-72d0-40d7-8ec5-1abafe5d4f6e}, !- Handle
  {6cb53f5c-62e2-4b4b-aac7-738f64fee8d6}, !- Source Object
  3,                                      !- Outlet Port
  {013713a3-5ab0-444f-9106-24d6eff78f74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c649ddb6-6875-42a5-9da6-ac67b8cd3224}, !- Handle
  {013713a3-5ab0-444f-9106-24d6eff78f74}, !- Source Object
  4,                                      !- Outlet Port
  {051c29a3-234f-45a5-9067-e7cf44631fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {582a95dd-8757-4c60-a6cb-2848eb1203ee}, !- Availability Schedule
  {993cb94b-4af8-41c8-92a1-657581d54689}, !- Availability Manager List Name
  0.0636584852726078,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1f67b59-ef9e-4aa1-af88-1860c18a2900}, !- Supply Side Inlet Node Name
  {aa5bb643-ad74-47a9-94f6-6c6d1f4ce03f}, !- Demand Side Outlet Node Name
  {4f0c684a-20bf-4ff2-966a-ac2720329a77}, !- Demand Side Inlet Node A
  {7b23fc65-f808-422e-a9e9-df7bda424ea3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33c9155d-ea36-42b2-a3c3-ca9c2966c9e2}, !- Demand Mixer Name
  {26813dd8-a481-422e-8828-085c846b8d7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb85a3a7-acd1-423d-9a62-8a97f2bec177}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c1f67b59-ef9e-4aa1-af88-1860c18a2900}, !- Inlet Port
  {04e36379-0826-41cd-9667-398b6ff90451}; !- Outlet Port

OS:Node,
  {26f817da-67f2-4a25-beba-beee00c77831}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {0adc8eed-f891-4784-9f31-a17419a17ec5}, !- Inlet Port
  {7b23fc65-f808-422e-a9e9-df7bda424ea3}; !- Outlet Port

OS:Connection,
  {c1f67b59-ef9e-4aa1-af88-1860c18a2900}, !- Handle
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- Source Object
  9,                                      !- Outlet Port
  {cb85a3a7-acd1-423d-9a62-8a97f2bec177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b23fc65-f808-422e-a9e9-df7bda424ea3}, !- Handle
  {26f817da-67f2-4a25-beba-beee00c77831}, !- Source Object
  3,                                      !- Outlet Port
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b32f52d5-bf3e-4a78-a68c-3c2ee151fd37}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4f0c684a-20bf-4ff2-966a-ac2720329a77}, !- Inlet Port
  {ef215190-551d-4aaf-b846-033b59abc5d5}; !- Outlet Port

OS:Node,
  {28b60949-150f-453a-a081-4c66e92b12c2}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1c65de6d-b973-4f3a-ba76-5274aa9aa1ae}, !- Inlet Port
  {aa5bb643-ad74-47a9-94f6-6c6d1f4ce03f}; !- Outlet Port

OS:Node,
  {3d45769a-4d76-4422-a4a8-8af5e80bdf0f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2deb95d5-85d7-4723-b74b-60b6818f544e}, !- Inlet Port
  {9fd095b0-381a-490d-823e-b76b80fc6e61}; !- Outlet Port

OS:Connection,
  {4f0c684a-20bf-4ff2-966a-ac2720329a77}, !- Handle
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- Source Object
  11,                                     !- Outlet Port
  {b32f52d5-bf3e-4a78-a68c-3c2ee151fd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5bb643-ad74-47a9-94f6-6c6d1f4ce03f}, !- Handle
  {28b60949-150f-453a-a081-4c66e92b12c2}, !- Source Object
  3,                                      !- Outlet Port
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26813dd8-a481-422e-8828-085c846b8d7c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ef215190-551d-4aaf-b846-033b59abc5d5}, !- Inlet Node Name
  {b1367fda-5cfd-46e2-b412-a9329f9f3f22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33c9155d-ea36-42b2-a3c3-ca9c2966c9e2}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {1c65de6d-b973-4f3a-ba76-5274aa9aa1ae}, !- Outlet Node Name
  {c7ba0d0d-4db6-4202-b1f3-9c46cacfcf95}; !- Inlet Node Name 1

OS:Connection,
  {ef215190-551d-4aaf-b846-033b59abc5d5}, !- Handle
  {b32f52d5-bf3e-4a78-a68c-3c2ee151fd37}, !- Source Object
  3,                                      !- Outlet Port
  {26813dd8-a481-422e-8828-085c846b8d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c65de6d-b973-4f3a-ba76-5274aa9aa1ae}, !- Handle
  {33c9155d-ea36-42b2-a3c3-ca9c2966c9e2}, !- Source Object
  2,                                      !- Outlet Port
  {28b60949-150f-453a-a081-4c66e92b12c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3e369956-8215-48d9-bd01-7e8b5218696a}, !- Handle
  {a119952f-b849-476d-a2c9-35cdebb84879}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0636584852726078,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  649.75,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1192.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {993cb94b-4af8-41c8-92a1-657581d54689}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a36e67bb-d29a-4bec-bf06-a8f8e6ecbb1e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6bb18494-e16d-414c-96a2-8829e9ac480c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Control Zone Name
  {26f817da-67f2-4a25-beba-beee00c77831}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c5bad371-2d5d-40ab-b3c4-8017c41c0358}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Gas Htg Coil 6kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2233.1598016734,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {9898f127-6fdf-4e48-a896-c2ba484c5fdf}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {056ca344-e482-4f2d-8242-d58ecfad28a1}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 11.06SEER 2kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  1053.77396577732,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0636584852726078,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {435b7319-422b-45d7-938b-18d88d683a1c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0636584852726078,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {539e606a-67e6-4d71-88e5-4a5584f05ae4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13d3d3ae-61b0-4c91-ab64-68a064495a2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {539e606a-67e6-4d71-88e5-4a5584f05ae4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13d3d3ae-61b0-4c91-ab64-68a064495a2b}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {912b39bd-4427-410e-8fc6-719906c3ccbf}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ce9c75f3-e675-426a-b45e-d6153f499dd7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {424c5978-5f16-4944-8cac-0a06312f4d15}, !- Air Inlet Node Name
  {0adc8eed-f891-4784-9f31-a17419a17ec5}, !- Air Outlet Node Name
  {435b7319-422b-45d7-938b-18d88d683a1c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {70a4bcda-9f36-481b-83b7-0f54242ed986}, !- Supply Air Fan Operating Mode Schedule Name
  {c5bad371-2d5d-40ab-b3c4-8017c41c0358}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {056ca344-e482-4f2d-8242-d58ecfad28a1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9898f127-6fdf-4e48-a896-c2ba484c5fdf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0636584852726078,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0636584852726078,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0adc8eed-f891-4784-9f31-a17419a17ec5}, !- Handle
  {912b39bd-4427-410e-8fc6-719906c3ccbf}, !- Source Object
  7,                                      !- Outlet Port
  {26f817da-67f2-4a25-beba-beee00c77831}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce2a0cef-015a-48a4-bdb7-f0d35261bc31}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00126686641198518,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0636584852726078,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e26fbb0b-6d47-4f76-b2a6-211497337355}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bff98b27-b94b-4960-9904-12d8a0e6040e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bff98b27-b94b-4960-9904-12d8a0e6040e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1d0597fc-55d3-4256-9b4e-117f61321063}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC OA System, !- Name
  {ce2a0cef-015a-48a4-bdb7-f0d35261bc31}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f998d64d-c15f-46bf-853c-bec13c3c1392}, !- Mixed Air Node Name
  {16c6c773-5f03-40d9-82d7-95797e00426f}, !- Outdoor Air Stream Node Name
  {69cead3b-0d0f-44d7-9f5e-0d28502e61db}, !- Relief Air Stream Node Name
  {04e36379-0826-41cd-9667-398b6ff90451}; !- Return Air Stream Node Name

OS:Node,
  {ee4c0a7b-6791-4b46-97bc-a0c4da6e3580}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {16c6c773-5f03-40d9-82d7-95797e00426f}; !- Outlet Port

OS:Connection,
  {16c6c773-5f03-40d9-82d7-95797e00426f}, !- Handle
  {ee4c0a7b-6791-4b46-97bc-a0c4da6e3580}, !- Source Object
  3,                                      !- Outlet Port
  {1d0597fc-55d3-4256-9b4e-117f61321063}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1e22645-c488-43b3-bbb3-646c847c66f0}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Relief Air Node, !- Name
  {69cead3b-0d0f-44d7-9f5e-0d28502e61db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69cead3b-0d0f-44d7-9f5e-0d28502e61db}, !- Handle
  {1d0597fc-55d3-4256-9b4e-117f61321063}, !- Source Object
  7,                                      !- Outlet Port
  {e1e22645-c488-43b3-bbb3-646c847c66f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6cc5bc8-41cf-4b9a-8374-788ff869c59f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {f998d64d-c15f-46bf-853c-bec13c3c1392}, !- Inlet Port
  {424c5978-5f16-4944-8cac-0a06312f4d15}; !- Outlet Port

OS:Connection,
  {04e36379-0826-41cd-9667-398b6ff90451}, !- Handle
  {cb85a3a7-acd1-423d-9a62-8a97f2bec177}, !- Source Object
  3,                                      !- Outlet Port
  {1d0597fc-55d3-4256-9b4e-117f61321063}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f998d64d-c15f-46bf-853c-bec13c3c1392}, !- Handle
  {1d0597fc-55d3-4256-9b4e-117f61321063}, !- Source Object
  5,                                      !- Outlet Port
  {e6cc5bc8-41cf-4b9a-8374-788ff869c59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424c5978-5f16-4944-8cac-0a06312f4d15}, !- Handle
  {e6cc5bc8-41cf-4b9a-8374-788ff869c59f}, !- Source Object
  3,                                      !- Outlet Port
  {912b39bd-4427-410e-8fc6-719906c3ccbf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a36e67bb-d29a-4bec-bf06-a8f8e6ecbb1e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d5dc82e-7716-4357-96fd-aed092559537}, !- Control Zone or Zone List Name
  {9924eb4a-4dfc-4c87-a7be-3356d82cb638}, !- Cooling Control Zone or Zone List Name
  {ecf6200b-8393-454c-b1a6-866f6824a90b}, !- Heating Control Zone or Zone List Name
  {ac7bb3c8-015b-49c5-9486-8ef43aaf3f20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d5dc82e-7716-4357-96fd-aed092559537}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {9924eb4a-4dfc-4c87-a7be-3356d82cb638}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ecf6200b-8393-454c-b1a6-866f6824a90b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac7bb3c8-015b-49c5-9486-8ef43aaf3f20}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ecb90127-819b-463d-8a9c-8d9364de08fc}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {9939e4e4-9f71-4387-a85d-3082e8e8ec8f}, !- Air Inlet Node Name
  {2deb95d5-85d7-4723-b74b-60b6818f544e}, !- Air Outlet Node Name
  0.0636584852726078;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fdec0bb-0038-4fa5-a66e-4d109bc4ace0}, !- Handle
  Zone SuperMarket Corridor C  - Story ground Return Air Node, !- Name
  {8a18ee7d-13b0-44d9-99a0-df725cdd0060}, !- Inlet Port
  {c7ba0d0d-4db6-4202-b1f3-9c46cacfcf95}; !- Outlet Port

OS:Connection,
  {9fd095b0-381a-490d-823e-b76b80fc6e61}, !- Handle
  {3d45769a-4d76-4422-a4a8-8af5e80bdf0f}, !- Source Object
  3,                                      !- Outlet Port
  {c06c2231-3a03-484b-907c-d42b981a8397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a18ee7d-13b0-44d9-99a0-df725cdd0060}, !- Handle
  {1d542235-71b6-4710-8a6a-252e3c8e36c3}, !- Source Object
  2,                                      !- Outlet Port
  {5fdec0bb-0038-4fa5-a66e-4d109bc4ace0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ba0d0d-4db6-4202-b1f3-9c46cacfcf95}, !- Handle
  {5fdec0bb-0038-4fa5-a66e-4d109bc4ace0}, !- Source Object
  3,                                      !- Outlet Port
  {33c9155d-ea36-42b2-a3c3-ca9c2966c9e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d4ac18f-c412-4b25-932b-bcf88798fcae}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b1367fda-5cfd-46e2-b412-a9329f9f3f22}, !- Inlet Port
  {9939e4e4-9f71-4387-a85d-3082e8e8ec8f}; !- Outlet Port

OS:Connection,
  {b1367fda-5cfd-46e2-b412-a9329f9f3f22}, !- Handle
  {26813dd8-a481-422e-8828-085c846b8d7c}, !- Source Object
  3,                                      !- Outlet Port
  {9d4ac18f-c412-4b25-932b-bcf88798fcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9939e4e4-9f71-4387-a85d-3082e8e8ec8f}, !- Handle
  {9d4ac18f-c412-4b25-932b-bcf88798fcae}, !- Source Object
  3,                                      !- Outlet Port
  {ecb90127-819b-463d-8a9c-8d9364de08fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2deb95d5-85d7-4723-b74b-60b6818f544e}, !- Handle
  {ecb90127-819b-463d-8a9c-8d9364de08fc}, !- Source Object
  4,                                      !- Outlet Port
  {3d45769a-4d76-4422-a4a8-8af5e80bdf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c94a6898-0ad5-4ec4-b367-58115536f3d8}, !- Availability Schedule
  {12fe4d8a-16a7-4e04-81ff-5f54520028d3}, !- Availability Manager List Name
  0.643189825932301,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fb47d29-d229-4163-a419-ad0b94ec7c58}, !- Supply Side Inlet Node Name
  {49bc9aeb-d570-4748-80d6-ac571f8994a8}, !- Demand Side Outlet Node Name
  {3dfee4f4-1845-4877-bab3-783b28fa42b3}, !- Demand Side Inlet Node A
  {02d8617f-b6f4-49d2-bda5-ae3a853868b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfbd299c-5c45-413b-b40a-d517acc52165}, !- Demand Mixer Name
  {994c5f47-c845-4900-889e-2836d9d61e61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {273057fd-2cc1-4ba5-9f4c-f73234ddd578}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4fb47d29-d229-4163-a419-ad0b94ec7c58}, !- Inlet Port
  {34212a28-057b-4108-bc33-dab91f0890c9}; !- Outlet Port

OS:Node,
  {7b455dbd-a720-47bb-a7a5-b59e6c6334f1}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {da58497d-eb55-44a0-a256-8d124c8a98ee}, !- Inlet Port
  {02d8617f-b6f4-49d2-bda5-ae3a853868b0}; !- Outlet Port

OS:Connection,
  {4fb47d29-d229-4163-a419-ad0b94ec7c58}, !- Handle
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- Source Object
  9,                                      !- Outlet Port
  {273057fd-2cc1-4ba5-9f4c-f73234ddd578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d8617f-b6f4-49d2-bda5-ae3a853868b0}, !- Handle
  {7b455dbd-a720-47bb-a7a5-b59e6c6334f1}, !- Source Object
  3,                                      !- Outlet Port
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfa6559b-f4bb-4b14-8036-1bbb2f4b37aa}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3dfee4f4-1845-4877-bab3-783b28fa42b3}, !- Inlet Port
  {3f7cba9b-7a34-4935-9cc2-67de3d545158}; !- Outlet Port

OS:Node,
  {1d899a22-45bf-4f64-abeb-e69b6cf8e89b}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f59483eb-ebe1-4fa3-9a83-435763f9cb27}, !- Inlet Port
  {49bc9aeb-d570-4748-80d6-ac571f8994a8}; !- Outlet Port

OS:Node,
  {b389fe94-6f57-4d06-bcba-bd3e924c9f31}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7feb603c-4bce-4f88-8ccc-18867e31e9ae}, !- Inlet Port
  {77f1b027-5fc4-4ac2-8475-38e180665fba}; !- Outlet Port

OS:Connection,
  {3dfee4f4-1845-4877-bab3-783b28fa42b3}, !- Handle
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- Source Object
  11,                                     !- Outlet Port
  {bfa6559b-f4bb-4b14-8036-1bbb2f4b37aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bc9aeb-d570-4748-80d6-ac571f8994a8}, !- Handle
  {1d899a22-45bf-4f64-abeb-e69b6cf8e89b}, !- Source Object
  3,                                      !- Outlet Port
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {994c5f47-c845-4900-889e-2836d9d61e61}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {3f7cba9b-7a34-4935-9cc2-67de3d545158}, !- Inlet Node Name
  {669f0e4a-8f29-4ef0-a5c9-e103de9c021f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cfbd299c-5c45-413b-b40a-d517acc52165}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f59483eb-ebe1-4fa3-9a83-435763f9cb27}, !- Outlet Node Name
  {8fc62724-9c15-4f7b-8c76-db7e72949be6}; !- Inlet Node Name 1

OS:Connection,
  {3f7cba9b-7a34-4935-9cc2-67de3d545158}, !- Handle
  {bfa6559b-f4bb-4b14-8036-1bbb2f4b37aa}, !- Source Object
  3,                                      !- Outlet Port
  {994c5f47-c845-4900-889e-2836d9d61e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59483eb-ebe1-4fa3-9a83-435763f9cb27}, !- Handle
  {cfbd299c-5c45-413b-b40a-d517acc52165}, !- Source Object
  2,                                      !- Outlet Port
  {1d899a22-45bf-4f64-abeb-e69b6cf8e89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c95352d-122c-403d-bc71-9f0bfc60bfb3}, !- Handle
  {bf828f71-1d8d-49bc-a980-49d9facafb07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.643189825932301,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6945.39,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7162.17,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {12fe4d8a-16a7-4e04-81ff-5f54520028d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {d8ad2622-2168-4232-94a2-d296b4171019}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7e4e8b7d-287d-483c-a7b4-c9b6eff78c27}, !- Handle
  Zone SuperMarket Deli A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Control Zone Name
  {7b455dbd-a720-47bb-a7a5-b59e6c6334f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a2092613-ea77-4116-bcf2-8398cf3cc80c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Gas Htg Coil 76kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  24354.3823283686,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {895955a8-e73b-47d9-bee2-e29f3f6a55dc}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e34018ef-edae-43a4-9887-ea62d953d2dc}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 11.06SEER 34kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  10647.0754168565,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.643189825932301,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {11c2a62e-0cb9-4252-91bb-38951a4df604}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.643189825932301,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef8f6d5a-0917-4a4f-9c18-428c4a9fe72c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6a80f0d-50b3-4e79-a394-82d4660809ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef8f6d5a-0917-4a4f-9c18-428c4a9fe72c}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6a80f0d-50b3-4e79-a394-82d4660809ed}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eee9981c-50db-42ce-a87c-3819f3f4b389}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {912beaff-74ae-46a0-871d-233b37dedd45}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {d30c869a-59e9-421d-8afe-2c166977cfe8}, !- Air Inlet Node Name
  {da58497d-eb55-44a0-a256-8d124c8a98ee}, !- Air Outlet Node Name
  {11c2a62e-0cb9-4252-91bb-38951a4df604}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c6703006-51d8-4a7b-85c5-793e13882fed}, !- Supply Air Fan Operating Mode Schedule Name
  {a2092613-ea77-4116-bcf2-8398cf3cc80c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e34018ef-edae-43a4-9887-ea62d953d2dc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {895955a8-e73b-47d9-bee2-e29f3f6a55dc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.643189825932301,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.643189825932301,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {da58497d-eb55-44a0-a256-8d124c8a98ee}, !- Handle
  {eee9981c-50db-42ce-a87c-3819f3f4b389}, !- Source Object
  7,                                      !- Outlet Port
  {7b455dbd-a720-47bb-a7a5-b59e6c6334f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2736d654-a510-4ca6-b3c7-f97dcae58fc4}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0541939684272765,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.643189825932301,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {750b9f77-0b7a-4f8c-aea2-b40fae01c337}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50d8184d-bfc4-41af-a119-bcd856526c23}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50d8184d-bfc4-41af-a119-bcd856526c23}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f97a6ae-4ab3-4985-844a-de2b328cd6b0}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC OA System, !- Name
  {2736d654-a510-4ca6-b3c7-f97dcae58fc4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c3c4af3-0c32-4d33-b863-7618fb43fa36}, !- Mixed Air Node Name
  {de3ce3ce-5076-477f-80cb-70c86258c7e2}, !- Outdoor Air Stream Node Name
  {4eb9cb89-b3cf-4568-ad97-c1f4c83def18}, !- Relief Air Stream Node Name
  {34212a28-057b-4108-bc33-dab91f0890c9}; !- Return Air Stream Node Name

OS:Node,
  {5e76c34c-4f95-41e3-af64-0f0ca66efdcc}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {de3ce3ce-5076-477f-80cb-70c86258c7e2}; !- Outlet Port

OS:Connection,
  {de3ce3ce-5076-477f-80cb-70c86258c7e2}, !- Handle
  {5e76c34c-4f95-41e3-af64-0f0ca66efdcc}, !- Source Object
  3,                                      !- Outlet Port
  {5f97a6ae-4ab3-4985-844a-de2b328cd6b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ef47643-8f3d-43af-bfe1-715825aac952}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Relief Air Node, !- Name
  {4eb9cb89-b3cf-4568-ad97-c1f4c83def18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb9cb89-b3cf-4568-ad97-c1f4c83def18}, !- Handle
  {5f97a6ae-4ab3-4985-844a-de2b328cd6b0}, !- Source Object
  7,                                      !- Outlet Port
  {7ef47643-8f3d-43af-bfe1-715825aac952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5461a344-17b6-47c6-80ad-94a76d5b4e36}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {2c3c4af3-0c32-4d33-b863-7618fb43fa36}, !- Inlet Port
  {d30c869a-59e9-421d-8afe-2c166977cfe8}; !- Outlet Port

OS:Connection,
  {34212a28-057b-4108-bc33-dab91f0890c9}, !- Handle
  {273057fd-2cc1-4ba5-9f4c-f73234ddd578}, !- Source Object
  3,                                      !- Outlet Port
  {5f97a6ae-4ab3-4985-844a-de2b328cd6b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c3c4af3-0c32-4d33-b863-7618fb43fa36}, !- Handle
  {5f97a6ae-4ab3-4985-844a-de2b328cd6b0}, !- Source Object
  5,                                      !- Outlet Port
  {5461a344-17b6-47c6-80ad-94a76d5b4e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30c869a-59e9-421d-8afe-2c166977cfe8}, !- Handle
  {5461a344-17b6-47c6-80ad-94a76d5b4e36}, !- Source Object
  3,                                      !- Outlet Port
  {eee9981c-50db-42ce-a87c-3819f3f4b389}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d8ad2622-2168-4232-94a2-d296b4171019}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4a26598c-f560-4b6f-aae9-9b7bd83f071c}, !- Control Zone or Zone List Name
  {f1ed922e-2ae7-4528-a6a3-e523e7548a27}, !- Cooling Control Zone or Zone List Name
  {d1b0ad5d-4152-4e01-8e9f-c04c4f603469}, !- Heating Control Zone or Zone List Name
  {5ea24391-798f-4317-a730-ebd048d09e48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a26598c-f560-4b6f-aae9-9b7bd83f071c}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {f1ed922e-2ae7-4528-a6a3-e523e7548a27}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1b0ad5d-4152-4e01-8e9f-c04c4f603469}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ea24391-798f-4317-a730-ebd048d09e48}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db592c3e-e6f0-451d-b67f-39aa9411a8fb}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {f9a3fcad-cac6-4f3c-8b88-b501c44cf7cd}, !- Air Inlet Node Name
  {7feb603c-4bce-4f88-8ccc-18867e31e9ae}, !- Air Outlet Node Name
  0.643189825932301;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e46569ad-ef1d-4863-9be9-45319b11c7f9}, !- Handle
  Zone SuperMarket Deli A  - Story ground Return Air Node, !- Name
  {eb690a1b-eb2d-4fde-ba75-77e19a018283}, !- Inlet Port
  {8fc62724-9c15-4f7b-8c76-db7e72949be6}; !- Outlet Port

OS:Connection,
  {77f1b027-5fc4-4ac2-8475-38e180665fba}, !- Handle
  {b389fe94-6f57-4d06-bcba-bd3e924c9f31}, !- Source Object
  3,                                      !- Outlet Port
  {f7d964c3-e957-4ccb-9f4a-1b4bde093944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb690a1b-eb2d-4fde-ba75-77e19a018283}, !- Handle
  {fae97b0f-354d-48bb-83fa-8b31f0ec6741}, !- Source Object
  2,                                      !- Outlet Port
  {e46569ad-ef1d-4863-9be9-45319b11c7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc62724-9c15-4f7b-8c76-db7e72949be6}, !- Handle
  {e46569ad-ef1d-4863-9be9-45319b11c7f9}, !- Source Object
  3,                                      !- Outlet Port
  {cfbd299c-5c45-413b-b40a-d517acc52165}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16032ff5-44a1-4060-a64b-66de57a4f75c}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {669f0e4a-8f29-4ef0-a5c9-e103de9c021f}, !- Inlet Port
  {f9a3fcad-cac6-4f3c-8b88-b501c44cf7cd}; !- Outlet Port

OS:Connection,
  {669f0e4a-8f29-4ef0-a5c9-e103de9c021f}, !- Handle
  {994c5f47-c845-4900-889e-2836d9d61e61}, !- Source Object
  3,                                      !- Outlet Port
  {16032ff5-44a1-4060-a64b-66de57a4f75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a3fcad-cac6-4f3c-8b88-b501c44cf7cd}, !- Handle
  {16032ff5-44a1-4060-a64b-66de57a4f75c}, !- Source Object
  3,                                      !- Outlet Port
  {db592c3e-e6f0-451d-b67f-39aa9411a8fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7feb603c-4bce-4f88-8ccc-18867e31e9ae}, !- Handle
  {db592c3e-e6f0-451d-b67f-39aa9411a8fb}, !- Source Object
  4,                                      !- Outlet Port
  {b389fe94-6f57-4d06-bcba-bd3e924c9f31}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {42979a69-c1f3-4f72-abff-096ff8f211fa}, !- Availability Schedule
  {433c6ef4-77e1-4b05-8196-9488a5a0961f}, !- Availability Manager List Name
  2.11905406547861,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b67772c8-0de6-4099-86a7-13e5b8a44d75}, !- Supply Side Inlet Node Name
  {43e11806-5137-4de9-a938-babec6a26437}, !- Demand Side Outlet Node Name
  {41319f6b-957e-4856-865d-88725760d3d5}, !- Demand Side Inlet Node A
  {6785f3a8-be56-41c6-b542-ff4666e55886}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a02ff81b-0174-4475-9e37-b894346dfefd}, !- Demand Mixer Name
  {0c0c28d1-4c11-4e50-8cfd-9e7fdcf42159}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {434c5ccf-18d5-46c4-a775-b1e12e46f57a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {b67772c8-0de6-4099-86a7-13e5b8a44d75}, !- Inlet Port
  {641a096f-a41e-4542-bdab-00f46df7139f}; !- Outlet Port

OS:Node,
  {7fe1c519-4212-4f54-a2c8-bf436efe5c68}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {03be7b9d-6e01-4848-be06-fe5c80a39daf}, !- Inlet Port
  {6785f3a8-be56-41c6-b542-ff4666e55886}; !- Outlet Port

OS:Connection,
  {b67772c8-0de6-4099-86a7-13e5b8a44d75}, !- Handle
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- Source Object
  9,                                      !- Outlet Port
  {434c5ccf-18d5-46c4-a775-b1e12e46f57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6785f3a8-be56-41c6-b542-ff4666e55886}, !- Handle
  {7fe1c519-4212-4f54-a2c8-bf436efe5c68}, !- Source Object
  3,                                      !- Outlet Port
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {16197c9e-610c-4875-9e41-2a7df8d317a1}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {41319f6b-957e-4856-865d-88725760d3d5}, !- Inlet Port
  {a85c23cc-58a9-408b-9b94-f81c5ae0255a}; !- Outlet Port

OS:Node,
  {5440a65a-9f1c-4eac-ba45-7d78da11c6af}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e5a2e4fa-958a-4958-b549-501c0b8a64da}, !- Inlet Port
  {43e11806-5137-4de9-a938-babec6a26437}; !- Outlet Port

OS:Node,
  {aca35d24-5f69-42f3-a8d9-0760c8a7bc4b}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {aa885c25-5c37-44f6-bdf6-f484215284ed}, !- Inlet Port
  {1b55cdae-6257-44e2-a106-c874829f1347}; !- Outlet Port

OS:Connection,
  {41319f6b-957e-4856-865d-88725760d3d5}, !- Handle
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- Source Object
  11,                                     !- Outlet Port
  {16197c9e-610c-4875-9e41-2a7df8d317a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e11806-5137-4de9-a938-babec6a26437}, !- Handle
  {5440a65a-9f1c-4eac-ba45-7d78da11c6af}, !- Source Object
  3,                                      !- Outlet Port
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c0c28d1-4c11-4e50-8cfd-9e7fdcf42159}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a85c23cc-58a9-408b-9b94-f81c5ae0255a}, !- Inlet Node Name
  {b3b697f4-4fd7-4b06-be87-c1521a336fa7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a02ff81b-0174-4475-9e37-b894346dfefd}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e5a2e4fa-958a-4958-b549-501c0b8a64da}, !- Outlet Node Name
  {1b380b83-a662-4c56-b682-4c2d0fe758f2}; !- Inlet Node Name 1

OS:Connection,
  {a85c23cc-58a9-408b-9b94-f81c5ae0255a}, !- Handle
  {16197c9e-610c-4875-9e41-2a7df8d317a1}, !- Source Object
  3,                                      !- Outlet Port
  {0c0c28d1-4c11-4e50-8cfd-9e7fdcf42159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a2e4fa-958a-4958-b549-501c0b8a64da}, !- Handle
  {a02ff81b-0174-4475-9e37-b894346dfefd}, !- Source Object
  2,                                      !- Outlet Port
  {5440a65a-9f1c-4eac-ba45-7d78da11c6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4f00ab7-c643-4528-848c-d01150be1f58}, !- Handle
  {f1ecd0ea-a5d1-4ec8-8716-d8155e03d0f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.11905406547861,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  26220.41,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34030.77,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {433c6ef4-77e1-4b05-8196-9488a5a0961f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {618c56bd-28ed-45b8-8d81-4b2e3dd5584e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0c80a3a6-4083-410a-867d-b43197e79502}, !- Handle
  Zone SuperMarket Deli B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Control Zone Name
  {7fe1c519-4212-4f54-a2c8-bf436efe5c68}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {acf7950e-c52d-4919-8916-ab453a2dce42}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Gas Htg Coil 377kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  91498.4662629392,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {09aea82a-6fc3-4cd9-9de2-eb50ea109b73}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2fb4bafc-e734-4117-8b98-8879fe93094f}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC 1spd DX AC Clg Coil 163kBtu/hr 9.28EER 160kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  38594.9292007902,                       !- Rated Total Cooling Capacity {W}
  0.800151747640434,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.11905406547861,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {697010f8-a654-4383-a145-4a571439cc13}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.11905406547861,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6b0caf2-e9ed-4448-94bc-98dccd8be06a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ee517cdb-ad09-4e3b-840e-623e89c4b328}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b6b0caf2-e9ed-4448-94bc-98dccd8be06a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ee517cdb-ad09-4e3b-840e-623e89c4b328}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f1f42e6b-9c82-4d20-b5f1-15376ec74f77}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c4232ea7-84e3-4e31-9e8d-8fe3d99dd2a7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {28d1c721-7cb1-4fdd-8276-ff732cb657ce}, !- Air Inlet Node Name
  {03be7b9d-6e01-4848-be06-fe5c80a39daf}, !- Air Outlet Node Name
  {697010f8-a654-4383-a145-4a571439cc13}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2f26446e-c43d-47ec-b55b-ab0e8c2c6119}, !- Supply Air Fan Operating Mode Schedule Name
  {acf7950e-c52d-4919-8916-ab453a2dce42}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2fb4bafc-e734-4117-8b98-8879fe93094f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {09aea82a-6fc3-4cd9-9de2-eb50ea109b73}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.11905406547861,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.11905406547861,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {03be7b9d-6e01-4848-be06-fe5c80a39daf}, !- Handle
  {f1f42e6b-9c82-4d20-b5f1-15376ec74f77}, !- Source Object
  7,                                      !- Outlet Port
  {7fe1c519-4212-4f54-a2c8-bf436efe5c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ba15a95d-d38a-4108-89aa-ef66c76ebca4}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.439540213015979,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.11905406547861,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59291bc5-b423-4faf-8589-96a30c62347a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d508e5d-161b-4832-9045-ac57b304b096}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5d508e5d-161b-4832-9045-ac57b304b096}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db1dce05-7af4-46ad-9d2a-dc2aa6dc9379}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC OA System, !- Name
  {ba15a95d-d38a-4108-89aa-ef66c76ebca4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e028d5d-bf75-4241-b21e-cc25d7310012}, !- Mixed Air Node Name
  {988ca827-97b8-4c22-991f-370da049a003}, !- Outdoor Air Stream Node Name
  {dad10101-63b1-4f03-a99a-ddab34bbf3cb}, !- Relief Air Stream Node Name
  {641a096f-a41e-4542-bdab-00f46df7139f}; !- Return Air Stream Node Name

OS:Node,
  {77bca702-82cf-4481-9a8f-044e1ab7ca13}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {988ca827-97b8-4c22-991f-370da049a003}; !- Outlet Port

OS:Connection,
  {988ca827-97b8-4c22-991f-370da049a003}, !- Handle
  {77bca702-82cf-4481-9a8f-044e1ab7ca13}, !- Source Object
  3,                                      !- Outlet Port
  {db1dce05-7af4-46ad-9d2a-dc2aa6dc9379}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28ef79fa-bb7d-4c5a-bfde-bc4540d89903}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Relief Air Node, !- Name
  {dad10101-63b1-4f03-a99a-ddab34bbf3cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dad10101-63b1-4f03-a99a-ddab34bbf3cb}, !- Handle
  {db1dce05-7af4-46ad-9d2a-dc2aa6dc9379}, !- Source Object
  7,                                      !- Outlet Port
  {28ef79fa-bb7d-4c5a-bfde-bc4540d89903}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4f6b4c0-f56b-4b2a-86d4-819380c6ddd1}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4e028d5d-bf75-4241-b21e-cc25d7310012}, !- Inlet Port
  {28d1c721-7cb1-4fdd-8276-ff732cb657ce}; !- Outlet Port

OS:Connection,
  {641a096f-a41e-4542-bdab-00f46df7139f}, !- Handle
  {434c5ccf-18d5-46c4-a775-b1e12e46f57a}, !- Source Object
  3,                                      !- Outlet Port
  {db1dce05-7af4-46ad-9d2a-dc2aa6dc9379}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e028d5d-bf75-4241-b21e-cc25d7310012}, !- Handle
  {db1dce05-7af4-46ad-9d2a-dc2aa6dc9379}, !- Source Object
  5,                                      !- Outlet Port
  {f4f6b4c0-f56b-4b2a-86d4-819380c6ddd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d1c721-7cb1-4fdd-8276-ff732cb657ce}, !- Handle
  {f4f6b4c0-f56b-4b2a-86d4-819380c6ddd1}, !- Source Object
  3,                                      !- Outlet Port
  {f1f42e6b-9c82-4d20-b5f1-15376ec74f77}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {618c56bd-28ed-45b8-8d81-4b2e3dd5584e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d2a92755-6e99-4b79-a445-4642b8a371a1}, !- Control Zone or Zone List Name
  {dea8c702-7e29-4675-a7dc-6bd64a3b54bb}, !- Cooling Control Zone or Zone List Name
  {3ff3d495-7d6f-44d6-a902-a803035b144a}, !- Heating Control Zone or Zone List Name
  {f049f84d-d4fa-430e-8458-437bc4a0aeb7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2a92755-6e99-4b79-a445-4642b8a371a1}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {dea8c702-7e29-4675-a7dc-6bd64a3b54bb}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ff3d495-7d6f-44d6-a902-a803035b144a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f049f84d-d4fa-430e-8458-437bc4a0aeb7}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85be31e6-ebd3-48ef-8160-083a73424ebe}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c37f929e-23a2-4800-9add-7631a5fd03fe}, !- Air Inlet Node Name
  {aa885c25-5c37-44f6-bdf6-f484215284ed}, !- Air Outlet Node Name
  2.11905406547861;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {215a0270-ee83-4d3f-9410-5bb0478857ca}, !- Handle
  Zone SuperMarket Deli B  - Story ground Return Air Node, !- Name
  {c4de5c83-2295-42ff-b035-26d976ad37c4}, !- Inlet Port
  {1b380b83-a662-4c56-b682-4c2d0fe758f2}; !- Outlet Port

OS:Connection,
  {1b55cdae-6257-44e2-a106-c874829f1347}, !- Handle
  {aca35d24-5f69-42f3-a8d9-0760c8a7bc4b}, !- Source Object
  3,                                      !- Outlet Port
  {4c484f52-93fc-4fd2-9c24-4bc01ebffa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4de5c83-2295-42ff-b035-26d976ad37c4}, !- Handle
  {8013bbf1-a1dd-43c5-9a5c-c3420ed4b5c5}, !- Source Object
  2,                                      !- Outlet Port
  {215a0270-ee83-4d3f-9410-5bb0478857ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b380b83-a662-4c56-b682-4c2d0fe758f2}, !- Handle
  {215a0270-ee83-4d3f-9410-5bb0478857ca}, !- Source Object
  3,                                      !- Outlet Port
  {a02ff81b-0174-4475-9e37-b894346dfefd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11b286b8-8f85-4e2a-9fd6-29457c137a56}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b3b697f4-4fd7-4b06-be87-c1521a336fa7}, !- Inlet Port
  {c37f929e-23a2-4800-9add-7631a5fd03fe}; !- Outlet Port

OS:Connection,
  {b3b697f4-4fd7-4b06-be87-c1521a336fa7}, !- Handle
  {0c0c28d1-4c11-4e50-8cfd-9e7fdcf42159}, !- Source Object
  3,                                      !- Outlet Port
  {11b286b8-8f85-4e2a-9fd6-29457c137a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37f929e-23a2-4800-9add-7631a5fd03fe}, !- Handle
  {11b286b8-8f85-4e2a-9fd6-29457c137a56}, !- Source Object
  3,                                      !- Outlet Port
  {85be31e6-ebd3-48ef-8160-083a73424ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa885c25-5c37-44f6-bdf6-f484215284ed}, !- Handle
  {85be31e6-ebd3-48ef-8160-083a73424ebe}, !- Source Object
  4,                                      !- Outlet Port
  {aca35d24-5f69-42f3-a8d9-0760c8a7bc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e82863b2-e389-4b2c-8950-8c9a1a3f64c8}, !- Availability Schedule
  {53fd5038-eeca-439e-9f8c-cd5d34d7b04d}, !- Availability Manager List Name
  0.446837211249134,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd8c2eaa-db3b-44ab-a2c5-f4b38996fc6d}, !- Supply Side Inlet Node Name
  {bfa970d1-753d-489d-9422-73a49dba2446}, !- Demand Side Outlet Node Name
  {d2b96fc0-c842-48e5-a22d-e651e4648715}, !- Demand Side Inlet Node A
  {649d9ccf-4392-4be1-8201-40afb401e4a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d5cabc9-0719-4654-8329-234772b686ea}, !- Demand Mixer Name
  {1b91f6eb-e537-4499-930f-245f31f1661d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {487e782b-88b8-49b1-84b2-98540854b426}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {dd8c2eaa-db3b-44ab-a2c5-f4b38996fc6d}, !- Inlet Port
  {f8a86a40-08c3-4ac0-8207-24e1cee38f4b}; !- Outlet Port

OS:Node,
  {bad69720-8deb-41c9-9527-b0e0c441071d}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {75ff93ab-8705-4aa9-84e4-593b60b174e0}, !- Inlet Port
  {649d9ccf-4392-4be1-8201-40afb401e4a3}; !- Outlet Port

OS:Connection,
  {dd8c2eaa-db3b-44ab-a2c5-f4b38996fc6d}, !- Handle
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- Source Object
  9,                                      !- Outlet Port
  {487e782b-88b8-49b1-84b2-98540854b426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649d9ccf-4392-4be1-8201-40afb401e4a3}, !- Handle
  {bad69720-8deb-41c9-9527-b0e0c441071d}, !- Source Object
  3,                                      !- Outlet Port
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6cfed998-8592-4777-a1d5-88c7badbe7f4}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {d2b96fc0-c842-48e5-a22d-e651e4648715}, !- Inlet Port
  {5beb07d9-b426-4991-903e-1cd25371b847}; !- Outlet Port

OS:Node,
  {8ad9c481-fd18-4bc0-8054-a3895df7d96b}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9ec32020-81f5-4e92-942e-533ee7c80acd}, !- Inlet Port
  {bfa970d1-753d-489d-9422-73a49dba2446}; !- Outlet Port

OS:Node,
  {a557999e-ae6b-4076-86b3-de408ee22ae2}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {83c89d03-3d9c-4291-9199-5d6c57eca702}, !- Inlet Port
  {145c404f-4750-406f-83cd-c405d04e7d12}; !- Outlet Port

OS:Connection,
  {d2b96fc0-c842-48e5-a22d-e651e4648715}, !- Handle
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- Source Object
  11,                                     !- Outlet Port
  {6cfed998-8592-4777-a1d5-88c7badbe7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa970d1-753d-489d-9422-73a49dba2446}, !- Handle
  {8ad9c481-fd18-4bc0-8054-a3895df7d96b}, !- Source Object
  3,                                      !- Outlet Port
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b91f6eb-e537-4499-930f-245f31f1661d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {5beb07d9-b426-4991-903e-1cd25371b847}, !- Inlet Node Name
  {975d6afe-2ef6-4610-aa71-056973362020}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4d5cabc9-0719-4654-8329-234772b686ea}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {9ec32020-81f5-4e92-942e-533ee7c80acd}, !- Outlet Node Name
  {a82a41d0-b34d-4771-a355-ba5140b8cef6}; !- Inlet Node Name 1

OS:Connection,
  {5beb07d9-b426-4991-903e-1cd25371b847}, !- Handle
  {6cfed998-8592-4777-a1d5-88c7badbe7f4}, !- Source Object
  3,                                      !- Outlet Port
  {1b91f6eb-e537-4499-930f-245f31f1661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec32020-81f5-4e92-942e-533ee7c80acd}, !- Handle
  {4d5cabc9-0719-4654-8329-234772b686ea}, !- Source Object
  2,                                      !- Outlet Port
  {8ad9c481-fd18-4bc0-8054-a3895df7d96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38d587f7-aa56-457f-a7b3-74ea2cd9d85e}, !- Handle
  {5d895055-de4e-436f-be6d-48018e8eedea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.446837211249134,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4708.84,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7200.84,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {53fd5038-eeca-439e-9f8c-cd5d34d7b04d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {f9f1d805-5fe8-4a90-b790-ba8ab5ec4c09}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dde3c30c-5ba9-4ba5-ad36-dea1fb06297d}, !- Handle
  Zone SuperMarket Deli C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Control Zone Name
  {bad69720-8deb-41c9-9527-b0e0c441071d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {926f34dd-e02d-4c51-b02b-4d8c5a90d914}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Gas Htg Coil 60kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17634.1810609851,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {f8cf6ea1-7e5a-49bb-a70d-dcdd77dba880}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2beeff77-9991-45d7-9323-885c14783b82}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  7585.96699606526,                       !- Rated Total Cooling Capacity {W}
  0.800484458088569,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.446837211249134,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {78a29ab7-407f-4678-8418-9666080f9d7f}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.446837211249134,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a55ee48d-9d21-4432-a601-360078b01641}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc431f42-11e9-4916-b91d-3509b4547f2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a55ee48d-9d21-4432-a601-360078b01641}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc431f42-11e9-4916-b91d-3509b4547f2c}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ee040954-33c9-41e8-a8c6-7f1efdef21d0}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8fa1c2e4-d27e-42c9-b532-1cb48dfc9537}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {8525adbc-0041-4685-92a4-986082819ac0}, !- Air Inlet Node Name
  {75ff93ab-8705-4aa9-84e4-593b60b174e0}, !- Air Outlet Node Name
  {78a29ab7-407f-4678-8418-9666080f9d7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ad5be716-13f5-424f-b794-defb9ae5845f}, !- Supply Air Fan Operating Mode Schedule Name
  {926f34dd-e02d-4c51-b02b-4d8c5a90d914}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2beeff77-9991-45d7-9323-885c14783b82}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f8cf6ea1-7e5a-49bb-a70d-dcdd77dba880}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.446837211249134,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.446837211249134,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {75ff93ab-8705-4aa9-84e4-593b60b174e0}, !- Handle
  {ee040954-33c9-41e8-a8c6-7f1efdef21d0}, !- Source Object
  7,                                      !- Outlet Port
  {bad69720-8deb-41c9-9527-b0e0c441071d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {91f21659-b932-450c-865e-587317e740a8}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0541939684272764,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.446837211249134,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3686287b-f630-4c53-97c1-bb0703c2636a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {653cc119-6106-4bcb-8032-a1389eb40bd2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {653cc119-6106-4bcb-8032-a1389eb40bd2}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a38502b1-2c09-4793-829b-5061723f6a52}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC OA System, !- Name
  {91f21659-b932-450c-865e-587317e740a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9674df36-5def-4667-bc2a-a2bbcd530e14}, !- Mixed Air Node Name
  {28761573-013f-4ad9-bd98-728fac2ef22c}, !- Outdoor Air Stream Node Name
  {2ddf1c54-d44e-4fd0-ab3d-6d3db27fbdcc}, !- Relief Air Stream Node Name
  {f8a86a40-08c3-4ac0-8207-24e1cee38f4b}; !- Return Air Stream Node Name

OS:Node,
  {52397fe0-c069-4265-9357-6de5d101db99}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {28761573-013f-4ad9-bd98-728fac2ef22c}; !- Outlet Port

OS:Connection,
  {28761573-013f-4ad9-bd98-728fac2ef22c}, !- Handle
  {52397fe0-c069-4265-9357-6de5d101db99}, !- Source Object
  3,                                      !- Outlet Port
  {a38502b1-2c09-4793-829b-5061723f6a52}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1eba739f-9069-449e-a86f-008cf9f790ca}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Relief Air Node, !- Name
  {2ddf1c54-d44e-4fd0-ab3d-6d3db27fbdcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ddf1c54-d44e-4fd0-ab3d-6d3db27fbdcc}, !- Handle
  {a38502b1-2c09-4793-829b-5061723f6a52}, !- Source Object
  7,                                      !- Outlet Port
  {1eba739f-9069-449e-a86f-008cf9f790ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5941e35c-1a67-430e-9a3e-6422c4b0fc8a}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9674df36-5def-4667-bc2a-a2bbcd530e14}, !- Inlet Port
  {8525adbc-0041-4685-92a4-986082819ac0}; !- Outlet Port

OS:Connection,
  {f8a86a40-08c3-4ac0-8207-24e1cee38f4b}, !- Handle
  {487e782b-88b8-49b1-84b2-98540854b426}, !- Source Object
  3,                                      !- Outlet Port
  {a38502b1-2c09-4793-829b-5061723f6a52}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9674df36-5def-4667-bc2a-a2bbcd530e14}, !- Handle
  {a38502b1-2c09-4793-829b-5061723f6a52}, !- Source Object
  5,                                      !- Outlet Port
  {5941e35c-1a67-430e-9a3e-6422c4b0fc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8525adbc-0041-4685-92a4-986082819ac0}, !- Handle
  {5941e35c-1a67-430e-9a3e-6422c4b0fc8a}, !- Source Object
  3,                                      !- Outlet Port
  {ee040954-33c9-41e8-a8c6-7f1efdef21d0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9f1d805-5fe8-4a90-b790-ba8ab5ec4c09}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d22641c-3e1d-4155-8367-c836d0f6f112}, !- Control Zone or Zone List Name
  {57f6347a-7936-456d-9139-142bf86d574d}, !- Cooling Control Zone or Zone List Name
  {edb96193-9a7e-481f-9be7-2abf621ff5da}, !- Heating Control Zone or Zone List Name
  {b0270aa8-46f9-46d1-ada6-8cd2daeaadcc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d22641c-3e1d-4155-8367-c836d0f6f112}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {57f6347a-7936-456d-9139-142bf86d574d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {edb96193-9a7e-481f-9be7-2abf621ff5da}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0270aa8-46f9-46d1-ada6-8cd2daeaadcc}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {daf2c233-4a00-45fd-81c6-a43591aad294}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {3bcdb03e-1783-45ce-a124-192e5fa9e6a0}, !- Air Inlet Node Name
  {83c89d03-3d9c-4291-9199-5d6c57eca702}, !- Air Outlet Node Name
  0.446837211249134;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e71f9f16-be7f-4e48-9851-4b1cc045f799}, !- Handle
  Zone SuperMarket Deli C  - Story ground Return Air Node, !- Name
  {8bf1adbf-5c39-4543-a42f-4e7e4dc28b90}, !- Inlet Port
  {a82a41d0-b34d-4771-a355-ba5140b8cef6}; !- Outlet Port

OS:Connection,
  {145c404f-4750-406f-83cd-c405d04e7d12}, !- Handle
  {a557999e-ae6b-4076-86b3-de408ee22ae2}, !- Source Object
  3,                                      !- Outlet Port
  {79ccf42e-9a58-4122-a3ca-be8b949a26bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf1adbf-5c39-4543-a42f-4e7e4dc28b90}, !- Handle
  {af809d32-8266-4b4a-8d15-8ede491df190}, !- Source Object
  2,                                      !- Outlet Port
  {e71f9f16-be7f-4e48-9851-4b1cc045f799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82a41d0-b34d-4771-a355-ba5140b8cef6}, !- Handle
  {e71f9f16-be7f-4e48-9851-4b1cc045f799}, !- Source Object
  3,                                      !- Outlet Port
  {4d5cabc9-0719-4654-8329-234772b686ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe08795e-aa59-46ed-bd6e-e477ce81eacb}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {975d6afe-2ef6-4610-aa71-056973362020}, !- Inlet Port
  {3bcdb03e-1783-45ce-a124-192e5fa9e6a0}; !- Outlet Port

OS:Connection,
  {975d6afe-2ef6-4610-aa71-056973362020}, !- Handle
  {1b91f6eb-e537-4499-930f-245f31f1661d}, !- Source Object
  3,                                      !- Outlet Port
  {fe08795e-aa59-46ed-bd6e-e477ce81eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcdb03e-1783-45ce-a124-192e5fa9e6a0}, !- Handle
  {fe08795e-aa59-46ed-bd6e-e477ce81eacb}, !- Source Object
  3,                                      !- Outlet Port
  {daf2c233-4a00-45fd-81c6-a43591aad294}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83c89d03-3d9c-4291-9199-5d6c57eca702}, !- Handle
  {daf2c233-4a00-45fd-81c6-a43591aad294}, !- Source Object
  4,                                      !- Outlet Port
  {a557999e-ae6b-4076-86b3-de408ee22ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d619b0e3-99e3-4014-8c28-55376fdef798}, !- Availability Schedule
  {2442bfb9-fe8d-47ec-bfb4-6b2a4741b2c8}, !- Availability Manager List Name
  0.175048651525121,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {894d2b45-cac3-4055-a467-32c97ee5ac3b}, !- Supply Side Inlet Node Name
  {7d12c136-c820-4ebb-9acd-b975cf45a5e6}, !- Demand Side Outlet Node Name
  {b9cc93b6-95d3-44cc-a0f5-356c12390205}, !- Demand Side Inlet Node A
  {53f5b123-e43c-40b6-8eb5-a0557a30b734}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a25a1e26-b4b8-43b7-961b-91d817da2110}, !- Demand Mixer Name
  {4ac87fc1-dcb7-4ea0-9273-dbc647c35c74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efc97012-9bf9-4f7b-8b70-900f74e80db4}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {894d2b45-cac3-4055-a467-32c97ee5ac3b}, !- Inlet Port
  {836d28bd-84c9-41b0-80f1-d212f27f9516}; !- Outlet Port

OS:Node,
  {12c754dc-121a-4a4f-9568-5e5d2b35cf98}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {64ab4986-779a-4ec8-827c-cde73dd6fc80}, !- Inlet Port
  {53f5b123-e43c-40b6-8eb5-a0557a30b734}; !- Outlet Port

OS:Connection,
  {894d2b45-cac3-4055-a467-32c97ee5ac3b}, !- Handle
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- Source Object
  9,                                      !- Outlet Port
  {efc97012-9bf9-4f7b-8b70-900f74e80db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f5b123-e43c-40b6-8eb5-a0557a30b734}, !- Handle
  {12c754dc-121a-4a4f-9568-5e5d2b35cf98}, !- Source Object
  3,                                      !- Outlet Port
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {886915be-361b-424e-a345-79860cbf96cc}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b9cc93b6-95d3-44cc-a0f5-356c12390205}, !- Inlet Port
  {4c63356c-5573-4d8f-acc2-5fae5c815c48}; !- Outlet Port

OS:Node,
  {4a8524b6-30c2-400f-b26e-9e2109101341}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0661be15-dc3f-4104-918a-26896f03476d}, !- Inlet Port
  {7d12c136-c820-4ebb-9acd-b975cf45a5e6}; !- Outlet Port

OS:Node,
  {e77cb425-9aa5-4a4e-9c19-2ca610b289d3}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {eecb1a26-55ed-470c-90b4-2ad9d742130c}, !- Inlet Port
  {3ce6805b-d34b-4038-a546-b198350bdd5e}; !- Outlet Port

OS:Connection,
  {b9cc93b6-95d3-44cc-a0f5-356c12390205}, !- Handle
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- Source Object
  11,                                     !- Outlet Port
  {886915be-361b-424e-a345-79860cbf96cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d12c136-c820-4ebb-9acd-b975cf45a5e6}, !- Handle
  {4a8524b6-30c2-400f-b26e-9e2109101341}, !- Source Object
  3,                                      !- Outlet Port
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ac87fc1-dcb7-4ea0-9273-dbc647c35c74}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4c63356c-5573-4d8f-acc2-5fae5c815c48}, !- Inlet Node Name
  {c48c0142-d6ed-48f3-a6c9-1ea3653709d7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a25a1e26-b4b8-43b7-961b-91d817da2110}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {0661be15-dc3f-4104-918a-26896f03476d}, !- Outlet Node Name
  {46abc9d9-355b-4740-9667-7ab0d26fce49}; !- Inlet Node Name 1

OS:Connection,
  {4c63356c-5573-4d8f-acc2-5fae5c815c48}, !- Handle
  {886915be-361b-424e-a345-79860cbf96cc}, !- Source Object
  3,                                      !- Outlet Port
  {4ac87fc1-dcb7-4ea0-9273-dbc647c35c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0661be15-dc3f-4104-918a-26896f03476d}, !- Handle
  {a25a1e26-b4b8-43b7-961b-91d817da2110}, !- Source Object
  2,                                      !- Outlet Port
  {4a8524b6-30c2-400f-b26e-9e2109101341}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f149522d-a110-4552-ab63-3cb077c94655}, !- Handle
  {5ed84ac4-2bf9-4bb1-9f48-0bc6b9034861}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.175048651525121,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2071.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2583.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2442bfb9-fe8d-47ec-bfb4-6b2a4741b2c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {8e0256fd-3481-42f7-9fd3-ad1625665526}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fa50aa2e-f5d6-43e9-b213-7002385e86af}, !- Handle
  Zone SuperMarket Dining A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Control Zone Name
  {12c754dc-121a-4a4f-9568-5e5d2b35cf98}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f09a239f-3a10-4f0a-8990-b424195239d7}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Gas Htg Coil 22kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  7431.82464528234,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {ecc4d760-2353-409f-b9ef-ca07cdccab56}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c4df07b1-dc1c-4085-9c92-5b9c47463009}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 11kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3581.81647769856,                       !- Rated Total Cooling Capacity {W}
  0.767431791889686,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.175048651525121,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {95a73dd8-cbb2-427f-a634-4553bf3b5944}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.175048651525121,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a481b11d-e182-4eb7-a6b3-3f8227cd8bd6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82a75f90-868a-4253-8339-3a7905c01294}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a481b11d-e182-4eb7-a6b3-3f8227cd8bd6}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82a75f90-868a-4253-8339-3a7905c01294}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a08bcf5d-2438-4b97-aac1-971124ef10a2}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {32fe5f47-32cd-4ba6-ad50-5d5b696ce177}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {4c5a4fcd-fb49-4a96-9a93-4737f3d45db1}, !- Air Inlet Node Name
  {64ab4986-779a-4ec8-827c-cde73dd6fc80}, !- Air Outlet Node Name
  {95a73dd8-cbb2-427f-a634-4553bf3b5944}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b8e63fca-b803-49c4-b786-175c1b118807}, !- Supply Air Fan Operating Mode Schedule Name
  {f09a239f-3a10-4f0a-8990-b424195239d7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4df07b1-dc1c-4085-9c92-5b9c47463009}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ecc4d760-2353-409f-b9ef-ca07cdccab56}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.175048651525121,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.175048651525121,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {64ab4986-779a-4ec8-827c-cde73dd6fc80}, !- Handle
  {a08bcf5d-2438-4b97-aac1-971124ef10a2}, !- Source Object
  7,                                      !- Outlet Port
  {12c754dc-121a-4a4f-9568-5e5d2b35cf98}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b89fef2b-c661-4484-b92f-2d61612665de}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0333679729529655,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.175048651525121,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81dbef8b-01c2-4223-8870-825b235950da}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2c41bbf6-1f2c-4538-93cc-ad73ac2ca9e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2c41bbf6-1f2c-4538-93cc-ad73ac2ca9e1}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0329b3d-6862-4cd5-8880-696dba55c43d}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC OA System, !- Name
  {b89fef2b-c661-4484-b92f-2d61612665de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ba408b8-727a-487c-bc6b-eb5ae33dd883}, !- Mixed Air Node Name
  {7b231738-2bfa-490e-b705-1b63337e2040}, !- Outdoor Air Stream Node Name
  {c8dd44f9-9580-408e-9d89-d8f03fa43871}, !- Relief Air Stream Node Name
  {836d28bd-84c9-41b0-80f1-d212f27f9516}; !- Return Air Stream Node Name

OS:Node,
  {cae1a5c1-b02f-469e-a9c2-2c9f2ef863e3}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7b231738-2bfa-490e-b705-1b63337e2040}; !- Outlet Port

OS:Connection,
  {7b231738-2bfa-490e-b705-1b63337e2040}, !- Handle
  {cae1a5c1-b02f-469e-a9c2-2c9f2ef863e3}, !- Source Object
  3,                                      !- Outlet Port
  {c0329b3d-6862-4cd5-8880-696dba55c43d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7034c554-8ada-4955-ac42-d7e7a87ccbc2}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Relief Air Node, !- Name
  {c8dd44f9-9580-408e-9d89-d8f03fa43871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8dd44f9-9580-408e-9d89-d8f03fa43871}, !- Handle
  {c0329b3d-6862-4cd5-8880-696dba55c43d}, !- Source Object
  7,                                      !- Outlet Port
  {7034c554-8ada-4955-ac42-d7e7a87ccbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {030da8e1-c078-4ce4-b30c-a359705fb68b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9ba408b8-727a-487c-bc6b-eb5ae33dd883}, !- Inlet Port
  {4c5a4fcd-fb49-4a96-9a93-4737f3d45db1}; !- Outlet Port

OS:Connection,
  {836d28bd-84c9-41b0-80f1-d212f27f9516}, !- Handle
  {efc97012-9bf9-4f7b-8b70-900f74e80db4}, !- Source Object
  3,                                      !- Outlet Port
  {c0329b3d-6862-4cd5-8880-696dba55c43d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ba408b8-727a-487c-bc6b-eb5ae33dd883}, !- Handle
  {c0329b3d-6862-4cd5-8880-696dba55c43d}, !- Source Object
  5,                                      !- Outlet Port
  {030da8e1-c078-4ce4-b30c-a359705fb68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5a4fcd-fb49-4a96-9a93-4737f3d45db1}, !- Handle
  {030da8e1-c078-4ce4-b30c-a359705fb68b}, !- Source Object
  3,                                      !- Outlet Port
  {a08bcf5d-2438-4b97-aac1-971124ef10a2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8e0256fd-3481-42f7-9fd3-ad1625665526}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f7783638-e052-4107-904d-53bf34438d90}, !- Control Zone or Zone List Name
  {a83e618c-bcea-4a80-adfe-b3a5f2ebcb6a}, !- Cooling Control Zone or Zone List Name
  {77acb69b-75f6-4a38-aaaa-639775b206cb}, !- Heating Control Zone or Zone List Name
  {d108d842-b276-4c0b-b459-731ca92102de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f7783638-e052-4107-904d-53bf34438d90}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {a83e618c-bcea-4a80-adfe-b3a5f2ebcb6a}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77acb69b-75f6-4a38-aaaa-639775b206cb}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d108d842-b276-4c0b-b459-731ca92102de}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87946d1d-f7b1-4517-980e-50fd3dd35666}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {b1dd4994-9f51-4a5a-a82c-405a9b5b8bf9}, !- Air Inlet Node Name
  {eecb1a26-55ed-470c-90b4-2ad9d742130c}, !- Air Outlet Node Name
  0.175048651525121;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17d298ec-b621-4bb0-856e-ae80817b7597}, !- Handle
  Zone SuperMarket Dining A  - Story ground Return Air Node, !- Name
  {906a5bf8-d7dd-4b96-92c4-dd82947a0fcf}, !- Inlet Port
  {46abc9d9-355b-4740-9667-7ab0d26fce49}; !- Outlet Port

OS:Connection,
  {3ce6805b-d34b-4038-a546-b198350bdd5e}, !- Handle
  {e77cb425-9aa5-4a4e-9c19-2ca610b289d3}, !- Source Object
  3,                                      !- Outlet Port
  {e93df08a-def6-4c87-8021-da3708c79e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906a5bf8-d7dd-4b96-92c4-dd82947a0fcf}, !- Handle
  {de5f111d-a2ac-42c2-95b8-4c7a5f4ab91a}, !- Source Object
  2,                                      !- Outlet Port
  {17d298ec-b621-4bb0-856e-ae80817b7597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46abc9d9-355b-4740-9667-7ab0d26fce49}, !- Handle
  {17d298ec-b621-4bb0-856e-ae80817b7597}, !- Source Object
  3,                                      !- Outlet Port
  {a25a1e26-b4b8-43b7-961b-91d817da2110}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1934a92-0e3d-4fda-938a-e143a172503a}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c48c0142-d6ed-48f3-a6c9-1ea3653709d7}, !- Inlet Port
  {b1dd4994-9f51-4a5a-a82c-405a9b5b8bf9}; !- Outlet Port

OS:Connection,
  {c48c0142-d6ed-48f3-a6c9-1ea3653709d7}, !- Handle
  {4ac87fc1-dcb7-4ea0-9273-dbc647c35c74}, !- Source Object
  3,                                      !- Outlet Port
  {e1934a92-0e3d-4fda-938a-e143a172503a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1dd4994-9f51-4a5a-a82c-405a9b5b8bf9}, !- Handle
  {e1934a92-0e3d-4fda-938a-e143a172503a}, !- Source Object
  3,                                      !- Outlet Port
  {87946d1d-f7b1-4517-980e-50fd3dd35666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eecb1a26-55ed-470c-90b4-2ad9d742130c}, !- Handle
  {87946d1d-f7b1-4517-980e-50fd3dd35666}, !- Source Object
  4,                                      !- Outlet Port
  {e77cb425-9aa5-4a4e-9c19-2ca610b289d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a076c602-c4f8-4e2c-b998-e9de3fde4b27}, !- Availability Schedule
