  {f750f0e9-897a-487d-8acd-11c18ea05461}, !- Availability Manager List Name
  0.562342979886488,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68982ea5-9962-4318-9abb-54d750092b7c}, !- Supply Side Inlet Node Name
  {cea5ad9b-0e31-4981-a511-5356fea961a9}, !- Demand Side Outlet Node Name
  {a3de6faf-199b-4644-83af-bfd7bea75317}, !- Demand Side Inlet Node A
  {dbcfaeac-9eb1-484d-b762-ebd46c119dde}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e67944b1-2504-4633-aa75-362114b9c353}, !- Demand Mixer Name
  {cca6cb36-90de-4d07-aedd-8e49d65b529b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3dd06459-64c7-4810-8bd5-503d0864daf1}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {68982ea5-9962-4318-9abb-54d750092b7c}, !- Inlet Port
  {766fcd0c-aba4-49f2-b579-8769b9bad9d7}; !- Outlet Port

OS:Node,
  {47ab15d9-41bc-494e-b38f-1e1e0dd11f07}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3098977f-22b6-464c-9969-f9b199c3d05d}, !- Inlet Port
  {dbcfaeac-9eb1-484d-b762-ebd46c119dde}; !- Outlet Port

OS:Connection,
  {68982ea5-9962-4318-9abb-54d750092b7c}, !- Handle
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- Source Object
  9,                                      !- Outlet Port
  {3dd06459-64c7-4810-8bd5-503d0864daf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcfaeac-9eb1-484d-b762-ebd46c119dde}, !- Handle
  {47ab15d9-41bc-494e-b38f-1e1e0dd11f07}, !- Source Object
  3,                                      !- Outlet Port
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {da99ee98-5188-4993-aba6-8efaea4e4490}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a3de6faf-199b-4644-83af-bfd7bea75317}, !- Inlet Port
  {72ecafc7-20f8-4784-9b35-0adad47d5c57}; !- Outlet Port

OS:Node,
  {0b61b148-b4b6-4621-b689-37212b990283}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3d018fd6-0dda-4f9d-98d4-c92400ebe64e}, !- Inlet Port
  {cea5ad9b-0e31-4981-a511-5356fea961a9}; !- Outlet Port

OS:Node,
  {75b4361d-227b-438c-98f7-11ee3db75b09}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {484ec55b-e6aa-4c68-9779-7005b562927a}, !- Inlet Port
  {b336fe5c-e0c5-4dd2-b647-844d60cf6f89}; !- Outlet Port

OS:Connection,
  {a3de6faf-199b-4644-83af-bfd7bea75317}, !- Handle
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- Source Object
  11,                                     !- Outlet Port
  {da99ee98-5188-4993-aba6-8efaea4e4490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea5ad9b-0e31-4981-a511-5356fea961a9}, !- Handle
  {0b61b148-b4b6-4621-b689-37212b990283}, !- Source Object
  3,                                      !- Outlet Port
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cca6cb36-90de-4d07-aedd-8e49d65b529b}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {72ecafc7-20f8-4784-9b35-0adad47d5c57}, !- Inlet Node Name
  {24614684-07af-4f5f-b1ac-419a2e33c235}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e67944b1-2504-4633-aa75-362114b9c353}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3d018fd6-0dda-4f9d-98d4-c92400ebe64e}, !- Outlet Node Name
  {136e2ceb-23bd-4648-b9e6-111feab2188e}; !- Inlet Node Name 1

OS:Connection,
  {72ecafc7-20f8-4784-9b35-0adad47d5c57}, !- Handle
  {da99ee98-5188-4993-aba6-8efaea4e4490}, !- Source Object
  3,                                      !- Outlet Port
  {cca6cb36-90de-4d07-aedd-8e49d65b529b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d018fd6-0dda-4f9d-98d4-c92400ebe64e}, !- Handle
  {e67944b1-2504-4633-aa75-362114b9c353}, !- Source Object
  2,                                      !- Outlet Port
  {0b61b148-b4b6-4621-b689-37212b990283}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac5ad91f-5d09-4405-a257-125e161797a6}, !- Handle
  {c74c98b9-1329-485c-906e-f105858b41dc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.562342979886488,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8701.51,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  20953.21,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f750f0e9-897a-487d-8acd-11c18ea05461}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {9b42098d-9fd4-43e6-8549-0212de4b5849}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {74393756-3510-4b20-a1b6-cabd68d35f96}, !- Handle
  Zone SuperMarket Dining B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Control Zone Name
  {47ab15d9-41bc-494e-b38f-1e1e0dd11f07}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6019cdf7-a971-42aa-afe1-c43d4ee808f5}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Gas Htg Coil 113kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  30933.9784347743,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {f66cac62-b723-4f92-b990-ffb8d5fb773e}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {796e35af-b768-424a-a805-e2b5ab1f64d6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 11.06SEER 53kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  13964.3153684253,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.562342979886488,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e9eeb602-c0cf-4961-b72b-10d8c64b002f}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.562342979886488,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25ab72c0-fcf7-47fe-b0d6-54c166d48b60}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e72df36d-6b43-456e-bd2d-83086c5ac36a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25ab72c0-fcf7-47fe-b0d6-54c166d48b60}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e72df36d-6b43-456e-bd2d-83086c5ac36a}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {541e1c0f-78d3-4dcb-a93b-d6205fb79343}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7f883ab4-5ece-48d1-a0e3-6d24a8318e4a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {4e54f2a4-19f1-4506-80bd-282d72b175d2}, !- Air Inlet Node Name
  {3098977f-22b6-464c-9969-f9b199c3d05d}, !- Air Outlet Node Name
  {e9eeb602-c0cf-4961-b72b-10d8c64b002f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b2b837f7-8d7a-44b5-b143-f01268305ee4}, !- Supply Air Fan Operating Mode Schedule Name
  {6019cdf7-a971-42aa-afe1-c43d4ee808f5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {796e35af-b768-424a-a805-e2b5ab1f64d6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f66cac62-b723-4f92-b990-ffb8d5fb773e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.562342979886488,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.562342979886488,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3098977f-22b6-464c-9969-f9b199c3d05d}, !- Handle
  {541e1c0f-78d3-4dcb-a93b-d6205fb79343}, !- Source Object
  7,                                      !- Outlet Port
  {47ab15d9-41bc-494e-b38f-1e1e0dd11f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a309e33b-4c6f-4805-b184-f2caef58943b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.270630964391159,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.562342979886488,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {df0909f2-113d-4737-8bd6-db29a6b32685}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c7608a14-15ab-42c5-89af-0307785da340}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c7608a14-15ab-42c5-89af-0307785da340}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57c033c7-34a9-403a-9bf7-a37ea7a30a11}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC OA System, !- Name
  {a309e33b-4c6f-4805-b184-f2caef58943b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38e408ff-ce1e-430b-b9ba-e52184ae78b6}, !- Mixed Air Node Name
  {bfba23ba-9591-4594-8594-a0f01f06832e}, !- Outdoor Air Stream Node Name
  {0ce2a7f7-6459-42d3-b11b-b1f633cdaee6}, !- Relief Air Stream Node Name
  {766fcd0c-aba4-49f2-b579-8769b9bad9d7}; !- Return Air Stream Node Name

OS:Node,
  {aac8d410-dce0-436a-9d24-43968739834c}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bfba23ba-9591-4594-8594-a0f01f06832e}; !- Outlet Port

OS:Connection,
  {bfba23ba-9591-4594-8594-a0f01f06832e}, !- Handle
  {aac8d410-dce0-436a-9d24-43968739834c}, !- Source Object
  3,                                      !- Outlet Port
  {57c033c7-34a9-403a-9bf7-a37ea7a30a11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df7d61f3-b5af-493e-9a11-ef6b5373fdd8}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Relief Air Node, !- Name
  {0ce2a7f7-6459-42d3-b11b-b1f633cdaee6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ce2a7f7-6459-42d3-b11b-b1f633cdaee6}, !- Handle
  {57c033c7-34a9-403a-9bf7-a37ea7a30a11}, !- Source Object
  7,                                      !- Outlet Port
  {df7d61f3-b5af-493e-9a11-ef6b5373fdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b37d01b-de55-4ac1-b566-b45f664e0273}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {38e408ff-ce1e-430b-b9ba-e52184ae78b6}, !- Inlet Port
  {4e54f2a4-19f1-4506-80bd-282d72b175d2}; !- Outlet Port

OS:Connection,
  {766fcd0c-aba4-49f2-b579-8769b9bad9d7}, !- Handle
  {3dd06459-64c7-4810-8bd5-503d0864daf1}, !- Source Object
  3,                                      !- Outlet Port
  {57c033c7-34a9-403a-9bf7-a37ea7a30a11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38e408ff-ce1e-430b-b9ba-e52184ae78b6}, !- Handle
  {57c033c7-34a9-403a-9bf7-a37ea7a30a11}, !- Source Object
  5,                                      !- Outlet Port
  {1b37d01b-de55-4ac1-b566-b45f664e0273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e54f2a4-19f1-4506-80bd-282d72b175d2}, !- Handle
  {1b37d01b-de55-4ac1-b566-b45f664e0273}, !- Source Object
  3,                                      !- Outlet Port
  {541e1c0f-78d3-4dcb-a93b-d6205fb79343}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9b42098d-9fd4-43e6-8549-0212de4b5849}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc637e94-6761-44a1-9f14-a8630cebc1dc}, !- Control Zone or Zone List Name
  {8574b778-b06c-401b-9530-70476f929db4}, !- Cooling Control Zone or Zone List Name
  {8ded5116-62d5-4feb-8561-bb8c5e850d36}, !- Heating Control Zone or Zone List Name
  {34a5facc-6060-4224-b0b9-379bc5348651}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc637e94-6761-44a1-9f14-a8630cebc1dc}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {8574b778-b06c-401b-9530-70476f929db4}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ded5116-62d5-4feb-8561-bb8c5e850d36}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34a5facc-6060-4224-b0b9-379bc5348651}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9056a8a9-a2d4-4c4b-af7d-1f5ee3ef8af9}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {eeb85575-efd0-48d9-ae03-d78435b4494a}, !- Air Inlet Node Name
  {484ec55b-e6aa-4c68-9779-7005b562927a}, !- Air Outlet Node Name
  0.562342979886488;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0df3cf58-8674-475c-9ffb-e6590253c204}, !- Handle
  Zone SuperMarket Dining B  - Story ground Return Air Node, !- Name
  {c9126949-7938-4b9a-b182-819a66075643}, !- Inlet Port
  {136e2ceb-23bd-4648-b9e6-111feab2188e}; !- Outlet Port

OS:Connection,
  {b336fe5c-e0c5-4dd2-b647-844d60cf6f89}, !- Handle
  {75b4361d-227b-438c-98f7-11ee3db75b09}, !- Source Object
  3,                                      !- Outlet Port
  {19538ba4-1f97-437e-8a6f-f7543376026e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9126949-7938-4b9a-b182-819a66075643}, !- Handle
  {284d2031-b3bb-44e6-bcb4-eeee013da13e}, !- Source Object
  2,                                      !- Outlet Port
  {0df3cf58-8674-475c-9ffb-e6590253c204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136e2ceb-23bd-4648-b9e6-111feab2188e}, !- Handle
  {0df3cf58-8674-475c-9ffb-e6590253c204}, !- Source Object
  3,                                      !- Outlet Port
  {e67944b1-2504-4633-aa75-362114b9c353}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b4c2681-a68c-44f7-9b13-3a1e933cf4f9}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {24614684-07af-4f5f-b1ac-419a2e33c235}, !- Inlet Port
  {eeb85575-efd0-48d9-ae03-d78435b4494a}; !- Outlet Port

OS:Connection,
  {24614684-07af-4f5f-b1ac-419a2e33c235}, !- Handle
  {cca6cb36-90de-4d07-aedd-8e49d65b529b}, !- Source Object
  3,                                      !- Outlet Port
  {0b4c2681-a68c-44f7-9b13-3a1e933cf4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb85575-efd0-48d9-ae03-d78435b4494a}, !- Handle
  {0b4c2681-a68c-44f7-9b13-3a1e933cf4f9}, !- Source Object
  3,                                      !- Outlet Port
  {9056a8a9-a2d4-4c4b-af7d-1f5ee3ef8af9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {484ec55b-e6aa-4c68-9779-7005b562927a}, !- Handle
  {9056a8a9-a2d4-4c4b-af7d-1f5ee3ef8af9}, !- Source Object
  4,                                      !- Outlet Port
  {75b4361d-227b-438c-98f7-11ee3db75b09}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {842023ae-58cf-4295-8786-b0e05411413c}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c240ab03-8624-4701-b867-2bb07b227389}, !- Availability Schedule
  {7a52dbca-29a4-435c-a337-411f6bac1450}, !- Availability Manager List Name
  0.119403110555363,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4829d237-f128-47ab-b4d5-6140f0ad9577}, !- Supply Side Inlet Node Name
  {450851a1-1e73-4ddb-aa3f-c1a0d39902d9}, !- Demand Side Outlet Node Name
  {28833e5a-9dae-4937-84ce-ff989a7bc423}, !- Demand Side Inlet Node A
  {ce2afff9-2163-45ce-b85e-5ef7db0292bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d657671a-b040-42ff-8c54-ae884d596c31}, !- Demand Mixer Name
  {3ce5f29f-17dd-4b3b-a967-15a0408482bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c45738d1-8267-49de-8582-5cbaaaf97de9}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {4829d237-f128-47ab-b4d5-6140f0ad9577}, !- Inlet Port
  {b1d1437c-9a22-477f-9b20-16a0bb4fd7f4}; !- Outlet Port

OS:Node,
  {e4a2d3a0-5063-42fd-ab5c-f0d5828fc4b2}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {de0178d8-5c62-4902-8f8a-6020bf98c0b9}, !- Inlet Port
  {ce2afff9-2163-45ce-b85e-5ef7db0292bc}; !- Outlet Port

OS:Connection,
  {4829d237-f128-47ab-b4d5-6140f0ad9577}, !- Handle
  {842023ae-58cf-4295-8786-b0e05411413c}, !- Source Object
  9,                                      !- Outlet Port
  {c45738d1-8267-49de-8582-5cbaaaf97de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2afff9-2163-45ce-b85e-5ef7db0292bc}, !- Handle
  {e4a2d3a0-5063-42fd-ab5c-f0d5828fc4b2}, !- Source Object
  3,                                      !- Outlet Port
  {842023ae-58cf-4295-8786-b0e05411413c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8410fb8-4b48-47ed-8424-6b3a70c2058e}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {28833e5a-9dae-4937-84ce-ff989a7bc423}, !- Inlet Port
  {f02ace0a-6534-4ceb-b4f3-4ff1149e0eff}; !- Outlet Port

OS:Node,
  {9f8de75f-78f9-4a87-8c76-9b408fb76b4c}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {bc701d40-4271-4bef-8d09-ea72ae169aea}, !- Inlet Port
  {450851a1-1e73-4ddb-aa3f-c1a0d39902d9}; !- Outlet Port

OS:Node,
  {f1f6df61-6552-48cc-8373-fcd24db43911}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {12d21b0c-2663-40b9-9bd8-2fb20f6481aa}, !- Inlet Port
  {e9a8dbc8-8de7-422d-9ac8-9b7f486bc512}; !- Outlet Port

OS:Connection,
  {28833e5a-9dae-4937-84ce-ff989a7bc423}, !- Handle
  {842023ae-58cf-4295-8786-b0e05411413c}, !- Source Object
  11,                                     !- Outlet Port
  {e8410fb8-4b48-47ed-8424-6b3a70c2058e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450851a1-1e73-4ddb-aa3f-c1a0d39902d9}, !- Handle
  {9f8de75f-78f9-4a87-8c76-9b408fb76b4c}, !- Source Object
  3,                                      !- Outlet Port
  {842023ae-58cf-4295-8786-b0e05411413c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ce5f29f-17dd-4b3b-a967-15a0408482bb}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {f02ace0a-6534-4ceb-b4f3-4ff1149e0eff}, !- Inlet Node Name
  {b364f1b4-71cd-4006-9a3d-e0f4cbe26d5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d657671a-b040-42ff-8c54-ae884d596c31}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {bc701d40-4271-4bef-8d09-ea72ae169aea}, !- Outlet Node Name
  {3885f6a5-227c-4124-88db-db86fe52ed99}; !- Inlet Node Name 1

OS:Connection,
  {f02ace0a-6534-4ceb-b4f3-4ff1149e0eff}, !- Handle
  {e8410fb8-4b48-47ed-8424-6b3a70c2058e}, !- Source Object
  3,                                      !- Outlet Port
  {3ce5f29f-17dd-4b3b-a967-15a0408482bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc701d40-4271-4bef-8d09-ea72ae169aea}, !- Handle
  {d657671a-b040-42ff-8c54-ae884d596c31}, !- Source Object
  2,                                      !- Outlet Port
  {9f8de75f-78f9-4a87-8c76-9b408fb76b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a00898f8-5b65-442c-bbf6-601843f63ded}, !- Handle
  {842023ae-58cf-4295-8786-b0e05411413c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.119403110555363,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1458.6,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2583.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7a52dbca-29a4-435c-a337-411f6bac1450}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {b9ae9fb0-3d0b-4427-ae49-8ed3bf2a32b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {38ab34e0-ab54-4540-a46d-2525c545ebe1}, !- Handle
  Zone SuperMarket Dining C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Control Zone Name
  {e4a2d3a0-5063-42fd-ab5c-f0d5828fc4b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {36d4843f-1be3-4b20-bdba-e3c5cefcd8f9}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5527.61685392371,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {2d911e79-4fd4-4fdb-ad81-b2d49b4e3bad}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {771778f5-9e70-46a6-a81f-92446c802b47}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 9kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2806.63471615581,                       !- Rated Total Cooling Capacity {W}
  0.718917673417533,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.119403110555363,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bcf1af6b-7842-4251-aa66-8be09a998fe5}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.119403110555363,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d137b886-2c87-42ed-bf18-b1b61822d75c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e18ae389-1737-445a-996a-a1e8914480ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d137b886-2c87-42ed-bf18-b1b61822d75c}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e18ae389-1737-445a-996a-a1e8914480ca}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d508e2cc-ae73-46dc-a7ba-ba2ca23f53a5}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e9916900-bd07-488e-bd32-f3a4310fe847}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {eb651c21-d619-4770-ad67-d231060e78ba}, !- Air Inlet Node Name
  {de0178d8-5c62-4902-8f8a-6020bf98c0b9}, !- Air Outlet Node Name
  {bcf1af6b-7842-4251-aa66-8be09a998fe5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9c7c082b-3a85-4a5f-a705-e6ad17d9d829}, !- Supply Air Fan Operating Mode Schedule Name
  {36d4843f-1be3-4b20-bdba-e3c5cefcd8f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {771778f5-9e70-46a6-a81f-92446c802b47}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2d911e79-4fd4-4fdb-ad81-b2d49b4e3bad}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.119403110555363,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.119403110555363,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {de0178d8-5c62-4902-8f8a-6020bf98c0b9}, !- Handle
  {d508e2cc-ae73-46dc-a7ba-ba2ca23f53a5}, !- Source Object
  7,                                      !- Outlet Port
  {e4a2d3a0-5063-42fd-ab5c-f0d5828fc4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {847c615a-82b7-4ea6-8054-00bb0e690f07}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0333679729529654,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.119403110555363,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1849c70d-6e5a-40b1-9a28-33b921deab29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b5e0e67-8582-4703-bfc0-fec90b4142c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4b5e0e67-8582-4703-bfc0-fec90b4142c1}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f08fdf7b-1b19-4ebf-8df8-d95a77cd33de}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC OA System, !- Name
  {847c615a-82b7-4ea6-8054-00bb0e690f07}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae982aef-9e69-4d0e-9841-ba5c48a80fdc}, !- Mixed Air Node Name
  {e9977025-47ba-4625-9fc0-ece761cb3741}, !- Outdoor Air Stream Node Name
  {3f9b8bde-1969-41f4-af29-428fed1c2dbf}, !- Relief Air Stream Node Name
  {b1d1437c-9a22-477f-9b20-16a0bb4fd7f4}; !- Return Air Stream Node Name

OS:Node,
  {f9016b0c-b348-4422-bb82-c024ade7940c}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e9977025-47ba-4625-9fc0-ece761cb3741}; !- Outlet Port

OS:Connection,
  {e9977025-47ba-4625-9fc0-ece761cb3741}, !- Handle
  {f9016b0c-b348-4422-bb82-c024ade7940c}, !- Source Object
  3,                                      !- Outlet Port
  {f08fdf7b-1b19-4ebf-8df8-d95a77cd33de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d4e90fe-a13f-42c8-8ec8-002d2e2e1201}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Relief Air Node, !- Name
  {3f9b8bde-1969-41f4-af29-428fed1c2dbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f9b8bde-1969-41f4-af29-428fed1c2dbf}, !- Handle
  {f08fdf7b-1b19-4ebf-8df8-d95a77cd33de}, !- Source Object
  7,                                      !- Outlet Port
  {4d4e90fe-a13f-42c8-8ec8-002d2e2e1201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630a0dc2-3630-4578-90a9-fbdbae67af5e}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ae982aef-9e69-4d0e-9841-ba5c48a80fdc}, !- Inlet Port
  {eb651c21-d619-4770-ad67-d231060e78ba}; !- Outlet Port

OS:Connection,
  {b1d1437c-9a22-477f-9b20-16a0bb4fd7f4}, !- Handle
  {c45738d1-8267-49de-8582-5cbaaaf97de9}, !- Source Object
  3,                                      !- Outlet Port
  {f08fdf7b-1b19-4ebf-8df8-d95a77cd33de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae982aef-9e69-4d0e-9841-ba5c48a80fdc}, !- Handle
  {f08fdf7b-1b19-4ebf-8df8-d95a77cd33de}, !- Source Object
  5,                                      !- Outlet Port
  {630a0dc2-3630-4578-90a9-fbdbae67af5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb651c21-d619-4770-ad67-d231060e78ba}, !- Handle
  {630a0dc2-3630-4578-90a9-fbdbae67af5e}, !- Source Object
  3,                                      !- Outlet Port
  {d508e2cc-ae73-46dc-a7ba-ba2ca23f53a5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b9ae9fb0-3d0b-4427-ae49-8ed3bf2a32b3}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8f4bd5a-a9a0-4c5d-a483-58fbcb93f215}, !- Control Zone or Zone List Name
  {71f0bc6b-18c5-4b58-bdd6-d6196efd9b45}, !- Cooling Control Zone or Zone List Name
  {f5793a3d-c76e-4f5e-96c7-a0ce9e34cea0}, !- Heating Control Zone or Zone List Name
  {237096dd-874e-46a7-86f7-52081b0c6c78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8f4bd5a-a9a0-4c5d-a483-58fbcb93f215}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {71f0bc6b-18c5-4b58-bdd6-d6196efd9b45}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5793a3d-c76e-4f5e-96c7-a0ce9e34cea0}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {237096dd-874e-46a7-86f7-52081b0c6c78}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb127915-1b49-4ffb-ac09-36bbcb55da34}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c4f4d787-1866-49f4-8ce2-b1786e783467}, !- Air Inlet Node Name
  {12d21b0c-2663-40b9-9bd8-2fb20f6481aa}, !- Air Outlet Node Name
  0.119403110555363;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {714299b4-24ef-4dbd-8e9d-696a36bf0cfa}, !- Handle
  Zone SuperMarket Dining C  - Story ground Return Air Node, !- Name
  {05645297-a167-4721-9c52-37b1aeebbe8b}, !- Inlet Port
  {3885f6a5-227c-4124-88db-db86fe52ed99}; !- Outlet Port

OS:Connection,
  {e9a8dbc8-8de7-422d-9ac8-9b7f486bc512}, !- Handle
  {f1f6df61-6552-48cc-8373-fcd24db43911}, !- Source Object
  3,                                      !- Outlet Port
  {56fa114c-06ad-42a2-9461-a83373c4f047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05645297-a167-4721-9c52-37b1aeebbe8b}, !- Handle
  {79dbca46-2b6b-44fb-b55d-d9075380293a}, !- Source Object
  2,                                      !- Outlet Port
  {714299b4-24ef-4dbd-8e9d-696a36bf0cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3885f6a5-227c-4124-88db-db86fe52ed99}, !- Handle
  {714299b4-24ef-4dbd-8e9d-696a36bf0cfa}, !- Source Object
  3,                                      !- Outlet Port
  {d657671a-b040-42ff-8c54-ae884d596c31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {79063dbe-e580-48d5-ab1c-b3db359544f9}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b364f1b4-71cd-4006-9a3d-e0f4cbe26d5d}, !- Inlet Port
  {c4f4d787-1866-49f4-8ce2-b1786e783467}; !- Outlet Port

OS:Connection,
  {b364f1b4-71cd-4006-9a3d-e0f4cbe26d5d}, !- Handle
  {3ce5f29f-17dd-4b3b-a967-15a0408482bb}, !- Source Object
  3,                                      !- Outlet Port
  {79063dbe-e580-48d5-ab1c-b3db359544f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f4d787-1866-49f4-8ce2-b1786e783467}, !- Handle
  {79063dbe-e580-48d5-ab1c-b3db359544f9}, !- Source Object
  3,                                      !- Outlet Port
  {cb127915-1b49-4ffb-ac09-36bbcb55da34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12d21b0c-2663-40b9-9bd8-2fb20f6481aa}, !- Handle
  {cb127915-1b49-4ffb-ac09-36bbcb55da34}, !- Source Object
  4,                                      !- Outlet Port
  {f1f6df61-6552-48cc-8373-fcd24db43911}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {51a175ed-624a-4d45-ac3e-3c1ea4cedb99}, !- Availability Schedule
  {f3f96a8f-c25b-4ca1-8e98-3ed9b8103e44}, !- Availability Manager List Name
  0.82638340876936,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e19cec23-8eca-4122-8b69-7b360a3f3f72}, !- Supply Side Inlet Node Name
  {74c2ad9d-f9be-463d-90a2-a9f1f6f37e2e}, !- Demand Side Outlet Node Name
  {72ec46ec-443a-4b82-b72f-7c3e974dc5db}, !- Demand Side Inlet Node A
  {0db4de97-f646-4d62-819c-0ac46d91d441}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8df2766-7ccc-46bb-99ba-210709dd6beb}, !- Demand Mixer Name
  {6ce6a847-dd71-4660-a13b-be6238dde0a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b039e1e-ccaa-45ff-9e62-f4f520ccd6ef}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e19cec23-8eca-4122-8b69-7b360a3f3f72}, !- Inlet Port
  {7076ff76-11c5-481e-beb2-6364b0e54bfe}; !- Outlet Port

OS:Node,
  {391e7e8f-522e-49a1-a5a6-251deb364dda}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8c21ec78-b4bf-4d8a-8b5c-b79401ce77a4}, !- Inlet Port
  {0db4de97-f646-4d62-819c-0ac46d91d441}; !- Outlet Port

OS:Connection,
  {e19cec23-8eca-4122-8b69-7b360a3f3f72}, !- Handle
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- Source Object
  9,                                      !- Outlet Port
  {9b039e1e-ccaa-45ff-9e62-f4f520ccd6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0db4de97-f646-4d62-819c-0ac46d91d441}, !- Handle
  {391e7e8f-522e-49a1-a5a6-251deb364dda}, !- Source Object
  3,                                      !- Outlet Port
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c5c4fe0f-ff82-4ac5-a87f-e5a8c24734c3}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {72ec46ec-443a-4b82-b72f-7c3e974dc5db}, !- Inlet Port
  {fee1254c-4a15-4fa9-8637-0fcb525635d1}; !- Outlet Port

OS:Node,
  {1c1d5387-c641-4362-9ff5-8e8ebe262744}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {dd1d35df-2dd5-462a-9385-27846ed03a33}, !- Inlet Port
  {74c2ad9d-f9be-463d-90a2-a9f1f6f37e2e}; !- Outlet Port

OS:Node,
  {e6296862-778b-4111-8feb-3d07647786ad}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {96131f15-ee95-4e61-b780-3bd44d7ec7a5}, !- Inlet Port
  {ec942a54-f61f-4a8a-98f6-93ec68e97fd3}; !- Outlet Port

OS:Connection,
  {72ec46ec-443a-4b82-b72f-7c3e974dc5db}, !- Handle
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- Source Object
  11,                                     !- Outlet Port
  {c5c4fe0f-ff82-4ac5-a87f-e5a8c24734c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c2ad9d-f9be-463d-90a2-a9f1f6f37e2e}, !- Handle
  {1c1d5387-c641-4362-9ff5-8e8ebe262744}, !- Source Object
  3,                                      !- Outlet Port
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ce6a847-dd71-4660-a13b-be6238dde0a9}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {fee1254c-4a15-4fa9-8637-0fcb525635d1}, !- Inlet Node Name
  {7cb7ec6e-3771-4249-a3ce-7f36ac3f625e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8df2766-7ccc-46bb-99ba-210709dd6beb}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {dd1d35df-2dd5-462a-9385-27846ed03a33}, !- Outlet Node Name
  {57bc56d9-4361-42d6-b642-dd82659534c8}; !- Inlet Node Name 1

OS:Connection,
  {fee1254c-4a15-4fa9-8637-0fcb525635d1}, !- Handle
  {c5c4fe0f-ff82-4ac5-a87f-e5a8c24734c3}, !- Source Object
  3,                                      !- Outlet Port
  {6ce6a847-dd71-4660-a13b-be6238dde0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd1d35df-2dd5-462a-9385-27846ed03a33}, !- Handle
  {d8df2766-7ccc-46bb-99ba-210709dd6beb}, !- Source Object
  2,                                      !- Outlet Port
  {1c1d5387-c641-4362-9ff5-8e8ebe262744}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a9ed945-96c1-4a8a-97bf-506c4fe6b9a1}, !- Handle
  {1e6da2a1-341d-4b2a-a532-8278b9eadac1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.82638340876936,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8631.21,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10326.5,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f3f96a8f-c25b-4ca1-8e98-3ed9b8103e44}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {d8ec5119-eca3-4a9d-842c-86b1a2d34cd8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e1f1caae-ef6f-498b-b50a-c1ade77e8b97}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Control Zone Name
  {391e7e8f-522e-49a1-a5a6-251deb364dda}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {638d6501-f641-42c3-8d31-d0135915245a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Gas Htg Coil 77kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  29689.1731529515,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {56959ac6-1714-4418-b3d0-381cb8472859}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dfbd1501-822e-4355-972c-af0c9c11ef66}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 11.06SEER 35kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  13679.5796849753,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.82638340876936,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {479038b2-19b8-4e3f-8707-2ba032f1ce62}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.82638340876936,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79129e88-7dc8-4643-b4a3-ece2a86079df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3567ec8-49f6-4410-bed6-fdca7469a1b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79129e88-7dc8-4643-b4a3-ece2a86079df}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3567ec8-49f6-4410-bed6-fdca7469a1b3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bf33db4c-c9f2-4b9a-8971-510d100c00c8}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ce8186ab-637b-4284-ac95-f24a7611e3a9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {5b838fbd-2d9b-4de9-9f73-9c713736a37a}, !- Air Inlet Node Name
  {8c21ec78-b4bf-4d8a-8b5c-b79401ce77a4}, !- Air Outlet Node Name
  {479038b2-19b8-4e3f-8707-2ba032f1ce62}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b56f240-d124-4179-a68e-79f2c3a3e9ea}, !- Supply Air Fan Operating Mode Schedule Name
  {638d6501-f641-42c3-8d31-d0135915245a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dfbd1501-822e-4355-972c-af0c9c11ef66}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56959ac6-1714-4418-b3d0-381cb8472859}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.82638340876936,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.82638340876936,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8c21ec78-b4bf-4d8a-8b5c-b79401ce77a4}, !- Handle
  {bf33db4c-c9f2-4b9a-8971-510d100c00c8}, !- Source Object
  7,                                      !- Outlet Port
  {391e7e8f-522e-49a1-a5a6-251deb364dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {185566a2-7322-4d69-8b33-2d62f83ec79a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0325305527823312,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.82638340876936,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72088910-5f16-4a8e-81d1-0b338b28fa1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {03397d76-17ea-496a-b311-1ac7154ad33a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03397d76-17ea-496a-b311-1ac7154ad33a}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d209578b-0cf5-4533-9ec5-59c2ea1b7e0c}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC OA System, !- Name
  {185566a2-7322-4d69-8b33-2d62f83ec79a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d22fb24-3ac7-4b4e-a435-892916c957bc}, !- Mixed Air Node Name
  {ab2fc447-bda7-48ef-9641-f65e653e878e}, !- Outdoor Air Stream Node Name
  {de08f973-07e3-4e4b-947a-d2d9422f34b1}, !- Relief Air Stream Node Name
  {7076ff76-11c5-481e-beb2-6364b0e54bfe}; !- Return Air Stream Node Name

OS:Node,
  {1d14322e-6cfb-4c23-823d-4c11b44eda39}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ab2fc447-bda7-48ef-9641-f65e653e878e}; !- Outlet Port

OS:Connection,
  {ab2fc447-bda7-48ef-9641-f65e653e878e}, !- Handle
  {1d14322e-6cfb-4c23-823d-4c11b44eda39}, !- Source Object
  3,                                      !- Outlet Port
  {d209578b-0cf5-4533-9ec5-59c2ea1b7e0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1227c50f-41b7-478b-9b8d-dc76c7222541}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Relief Air Node, !- Name
  {de08f973-07e3-4e4b-947a-d2d9422f34b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de08f973-07e3-4e4b-947a-d2d9422f34b1}, !- Handle
  {d209578b-0cf5-4533-9ec5-59c2ea1b7e0c}, !- Source Object
  7,                                      !- Outlet Port
  {1227c50f-41b7-478b-9b8d-dc76c7222541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11801a88-e6b8-46da-a175-5aad9b08907c}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {7d22fb24-3ac7-4b4e-a435-892916c957bc}, !- Inlet Port
  {5b838fbd-2d9b-4de9-9f73-9c713736a37a}; !- Outlet Port

OS:Connection,
  {7076ff76-11c5-481e-beb2-6364b0e54bfe}, !- Handle
  {9b039e1e-ccaa-45ff-9e62-f4f520ccd6ef}, !- Source Object
  3,                                      !- Outlet Port
  {d209578b-0cf5-4533-9ec5-59c2ea1b7e0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d22fb24-3ac7-4b4e-a435-892916c957bc}, !- Handle
  {d209578b-0cf5-4533-9ec5-59c2ea1b7e0c}, !- Source Object
  5,                                      !- Outlet Port
  {11801a88-e6b8-46da-a175-5aad9b08907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b838fbd-2d9b-4de9-9f73-9c713736a37a}, !- Handle
  {11801a88-e6b8-46da-a175-5aad9b08907c}, !- Source Object
  3,                                      !- Outlet Port
  {bf33db4c-c9f2-4b9a-8971-510d100c00c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d8ec5119-eca3-4a9d-842c-86b1a2d34cd8}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7a9d4374-f6ae-4b58-ad18-74377fb400d7}, !- Control Zone or Zone List Name
  {b1df0157-35c6-4a81-bef2-2b8c286fd897}, !- Cooling Control Zone or Zone List Name
  {e1179dc4-f335-4522-8d95-ff9ade06869c}, !- Heating Control Zone or Zone List Name
  {3329e8dd-7cd0-49d2-aa63-ddf23db6d02a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a9d4374-f6ae-4b58-ad18-74377fb400d7}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {b1df0157-35c6-4a81-bef2-2b8c286fd897}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1179dc4-f335-4522-8d95-ff9ade06869c}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3329e8dd-7cd0-49d2-aa63-ddf23db6d02a}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0940b92a-a2a8-471c-a33e-f4257da17858}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {b1fe491b-427b-4b52-8a33-5dcfa22b75bf}, !- Air Inlet Node Name
  {96131f15-ee95-4e61-b780-3bd44d7ec7a5}, !- Air Outlet Node Name
  0.82638340876936;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a053d726-67bd-4f0c-aa5e-07046a1dd6a9}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground Return Air Node, !- Name
  {786d6279-d7c6-48da-b2b0-33b6bf23dd16}, !- Inlet Port
  {57bc56d9-4361-42d6-b642-dd82659534c8}; !- Outlet Port

OS:Connection,
  {ec942a54-f61f-4a8a-98f6-93ec68e97fd3}, !- Handle
  {e6296862-778b-4111-8feb-3d07647786ad}, !- Source Object
  3,                                      !- Outlet Port
  {bf1d139a-498b-45a8-a30c-6086dd0c1b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786d6279-d7c6-48da-b2b0-33b6bf23dd16}, !- Handle
  {65c1f7a2-6916-4d87-b410-b099782c7429}, !- Source Object
  2,                                      !- Outlet Port
  {a053d726-67bd-4f0c-aa5e-07046a1dd6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bc56d9-4361-42d6-b642-dd82659534c8}, !- Handle
  {a053d726-67bd-4f0c-aa5e-07046a1dd6a9}, !- Source Object
  3,                                      !- Outlet Port
  {d8df2766-7ccc-46bb-99ba-210709dd6beb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3dc778e-0259-4170-bd07-932303cff32d}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7cb7ec6e-3771-4249-a3ce-7f36ac3f625e}, !- Inlet Port
  {b1fe491b-427b-4b52-8a33-5dcfa22b75bf}; !- Outlet Port

OS:Connection,
  {7cb7ec6e-3771-4249-a3ce-7f36ac3f625e}, !- Handle
  {6ce6a847-dd71-4660-a13b-be6238dde0a9}, !- Source Object
  3,                                      !- Outlet Port
  {c3dc778e-0259-4170-bd07-932303cff32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fe491b-427b-4b52-8a33-5dcfa22b75bf}, !- Handle
  {c3dc778e-0259-4170-bd07-932303cff32d}, !- Source Object
  3,                                      !- Outlet Port
  {0940b92a-a2a8-471c-a33e-f4257da17858}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96131f15-ee95-4e61-b780-3bd44d7ec7a5}, !- Handle
  {0940b92a-a2a8-471c-a33e-f4257da17858}, !- Source Object
  4,                                      !- Outlet Port
  {e6296862-778b-4111-8feb-3d07647786ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {43fa8d4e-86ad-4a26-8dd8-c026d6e9375c}, !- Availability Schedule
  {33b8ab91-6f38-4597-9b51-35aceff01bb8}, !- Availability Manager List Name
  0.72925445049565,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3633328f-63bf-4a99-9a4b-8bc42aa39128}, !- Supply Side Inlet Node Name
  {d69e1373-85df-4017-982a-19fafe004945}, !- Demand Side Outlet Node Name
  {ae36fa2f-4559-489a-91a7-36b4492227a8}, !- Demand Side Inlet Node A
  {5b28f479-0999-49e5-9446-22519b3adb8a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ceec8e3-b71d-4eb0-a404-37af41d9d0ea}, !- Demand Mixer Name
  {b594744c-bdc8-40b8-80ec-8ce966b84d73}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2835db46-f816-40fa-9f34-d5d6be04e463}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3633328f-63bf-4a99-9a4b-8bc42aa39128}, !- Inlet Port
  {8faa4492-52db-4172-9b57-310108be3ef7}; !- Outlet Port

OS:Node,
  {7514ccec-337a-4359-b26a-ef77a0ee2166}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {fd4a202a-4be6-43c7-bb01-148944945569}, !- Inlet Port
  {5b28f479-0999-49e5-9446-22519b3adb8a}; !- Outlet Port

OS:Connection,
  {3633328f-63bf-4a99-9a4b-8bc42aa39128}, !- Handle
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- Source Object
  9,                                      !- Outlet Port
  {2835db46-f816-40fa-9f34-d5d6be04e463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b28f479-0999-49e5-9446-22519b3adb8a}, !- Handle
  {7514ccec-337a-4359-b26a-ef77a0ee2166}, !- Source Object
  3,                                      !- Outlet Port
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ea7db93-33cc-4856-b3f6-1f85c88b6e09}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ae36fa2f-4559-489a-91a7-36b4492227a8}, !- Inlet Port
  {9a623763-3669-4d40-87b3-387412cb0213}; !- Outlet Port

OS:Node,
  {9281d011-fd86-4dfd-af56-6c9bb50e9e33}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c4df71c8-3318-4c0f-9d27-955e95d58758}, !- Inlet Port
  {d69e1373-85df-4017-982a-19fafe004945}; !- Outlet Port

OS:Node,
  {037e1eda-1452-43ed-a0bd-f2c1a36e0a17}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3cf3f37d-6c1f-4bd3-b5bd-c69ccd523fc6}, !- Inlet Port
  {c91ef7c5-ed61-4e82-b47e-fe7f1f9c5e85}; !- Outlet Port

OS:Connection,
  {ae36fa2f-4559-489a-91a7-36b4492227a8}, !- Handle
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- Source Object
  11,                                     !- Outlet Port
  {6ea7db93-33cc-4856-b3f6-1f85c88b6e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69e1373-85df-4017-982a-19fafe004945}, !- Handle
  {9281d011-fd86-4dfd-af56-6c9bb50e9e33}, !- Source Object
  3,                                      !- Outlet Port
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b594744c-bdc8-40b8-80ec-8ce966b84d73}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {9a623763-3669-4d40-87b3-387412cb0213}, !- Inlet Node Name
  {fdcfda92-a789-4687-bf97-7a414fbd6d18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ceec8e3-b71d-4eb0-a404-37af41d9d0ea}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {c4df71c8-3318-4c0f-9d27-955e95d58758}, !- Outlet Node Name
  {2755156e-8895-47f2-82a1-f28a7e3f1f75}; !- Inlet Node Name 1

OS:Connection,
  {9a623763-3669-4d40-87b3-387412cb0213}, !- Handle
  {6ea7db93-33cc-4856-b3f6-1f85c88b6e09}, !- Source Object
  3,                                      !- Outlet Port
  {b594744c-bdc8-40b8-80ec-8ce966b84d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4df71c8-3318-4c0f-9d27-955e95d58758}, !- Handle
  {3ceec8e3-b71d-4eb0-a404-37af41d9d0ea}, !- Source Object
  2,                                      !- Outlet Port
  {9281d011-fd86-4dfd-af56-6c9bb50e9e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9d347e4f-a6b5-4b74-b470-81df508bc35c}, !- Handle
  {a0388272-cfa3-47ab-8b98-d475b7a31b52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.72925445049565,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9564.31,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36353.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {33b8ab91-6f38-4597-9b51-35aceff01bb8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {6ffdffa6-7200-4a0d-983e-f37727c8622d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e98d6ea1-ba7c-4cc2-b805-0c8e37271a7e}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Control Zone Name
  {7514ccec-337a-4359-b26a-ef77a0ee2166}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c490a8d1-73d4-4e74-8589-e1fc11ad2526}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Gas Htg Coil 148kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  36353.0535939458,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {01cd06ae-8ca2-460c-b9a9-5319c767597b}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20dbe87b-e61c-4cf3-9ba2-9ec125cd5585}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC 1spd DX AC Clg Coil 68kBtu/hr 9.63EER 64kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  17267.2605896381,                       !- Rated Total Cooling Capacity {W}
  0.716032235233645,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.729254450495649,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {877afcb0-374f-4946-ab13-e15b1007ff7f}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.72925445049565,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c21e15c0-927c-4491-ade0-b9058aab98f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {516605a1-8e49-44b1-a2fa-e8198edd2bfe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c21e15c0-927c-4491-ade0-b9058aab98f8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {516605a1-8e49-44b1-a2fa-e8198edd2bfe}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {15c249f3-19d9-47e4-8bdf-e5edf3818dc2}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {889102a5-d019-4a7d-85f5-965450718ac3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {a443a939-5088-4c97-bcb7-62d68d4f9b36}, !- Air Inlet Node Name
  {fd4a202a-4be6-43c7-bb01-148944945569}, !- Air Outlet Node Name
  {877afcb0-374f-4946-ab13-e15b1007ff7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6c3787ff-b15b-4500-bf1d-5067e2e842ce}, !- Supply Air Fan Operating Mode Schedule Name
  {c490a8d1-73d4-4e74-8589-e1fc11ad2526}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20dbe87b-e61c-4cf3-9ba2-9ec125cd5585}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {01cd06ae-8ca2-460c-b9a9-5319c767597b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.729254450495649,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.72925445049565,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fd4a202a-4be6-43c7-bb01-148944945569}, !- Handle
  {15c249f3-19d9-47e4-8bdf-e5edf3818dc2}, !- Source Object
  7,                                      !- Outlet Port
  {7514ccec-337a-4359-b26a-ef77a0ee2166}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aa27ac4e-07e1-4ad0-98e0-afa624203fe2}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.26383906760142,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.72925445049565,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5245036b-82bf-442f-8301-e6cf3f59f2af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18250aae-3ce4-45a5-b4d7-bb048f99c77d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {18250aae-3ce4-45a5-b4d7-bb048f99c77d}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {61c31d2d-8d36-46e2-845f-a8b3b6af6ec9}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC OA System, !- Name
  {aa27ac4e-07e1-4ad0-98e0-afa624203fe2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a36244db-c345-470b-a14c-33a6f368eb28}, !- Mixed Air Node Name
  {5a90bc4c-938a-43bb-8db3-d9bea08f3788}, !- Outdoor Air Stream Node Name
  {10ba7ccb-024a-4a6a-9afe-778664275fde}, !- Relief Air Stream Node Name
  {8faa4492-52db-4172-9b57-310108be3ef7}; !- Return Air Stream Node Name

OS:Node,
  {1df4cfe7-c0db-401a-9196-363c9ba700cc}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a90bc4c-938a-43bb-8db3-d9bea08f3788}; !- Outlet Port

OS:Connection,
  {5a90bc4c-938a-43bb-8db3-d9bea08f3788}, !- Handle
  {1df4cfe7-c0db-401a-9196-363c9ba700cc}, !- Source Object
  3,                                      !- Outlet Port
  {61c31d2d-8d36-46e2-845f-a8b3b6af6ec9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c3246e7-46c1-4cf0-9fb5-cb917d6dcc37}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Relief Air Node, !- Name
  {10ba7ccb-024a-4a6a-9afe-778664275fde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10ba7ccb-024a-4a6a-9afe-778664275fde}, !- Handle
  {61c31d2d-8d36-46e2-845f-a8b3b6af6ec9}, !- Source Object
  7,                                      !- Outlet Port
  {4c3246e7-46c1-4cf0-9fb5-cb917d6dcc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc51f219-2735-4e49-92b7-f61a37c55a1a}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a36244db-c345-470b-a14c-33a6f368eb28}, !- Inlet Port
  {a443a939-5088-4c97-bcb7-62d68d4f9b36}; !- Outlet Port

OS:Connection,
  {8faa4492-52db-4172-9b57-310108be3ef7}, !- Handle
  {2835db46-f816-40fa-9f34-d5d6be04e463}, !- Source Object
  3,                                      !- Outlet Port
  {61c31d2d-8d36-46e2-845f-a8b3b6af6ec9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a36244db-c345-470b-a14c-33a6f368eb28}, !- Handle
  {61c31d2d-8d36-46e2-845f-a8b3b6af6ec9}, !- Source Object
  5,                                      !- Outlet Port
  {cc51f219-2735-4e49-92b7-f61a37c55a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a443a939-5088-4c97-bcb7-62d68d4f9b36}, !- Handle
  {cc51f219-2735-4e49-92b7-f61a37c55a1a}, !- Source Object
  3,                                      !- Outlet Port
  {15c249f3-19d9-47e4-8bdf-e5edf3818dc2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6ffdffa6-7200-4a0d-983e-f37727c8622d}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {829f039f-c480-46f6-8d55-0b10bca5f38c}, !- Control Zone or Zone List Name
  {9a166848-ab6f-4948-8448-4e0afecef3b3}, !- Cooling Control Zone or Zone List Name
  {86b1191f-25d5-4123-9a8a-87027ffd0c82}, !- Heating Control Zone or Zone List Name
  {33b20cb7-62ca-4270-979d-cb2744519cb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {829f039f-c480-46f6-8d55-0b10bca5f38c}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9a166848-ab6f-4948-8448-4e0afecef3b3}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {86b1191f-25d5-4123-9a8a-87027ffd0c82}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {33b20cb7-62ca-4270-979d-cb2744519cb4}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52680d9a-240f-4b06-8372-74b336a3e35b}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {396bc214-37ca-4953-9d49-5b83266bc461}, !- Air Inlet Node Name
  {3cf3f37d-6c1f-4bd3-b5bd-c69ccd523fc6}, !- Air Outlet Node Name
  0.729254450495649;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc5cc588-d900-4898-8192-f07bcb715c9a}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground Return Air Node, !- Name
  {69d57f06-d0f0-49b0-b9f8-db9cca19cc6d}, !- Inlet Port
  {2755156e-8895-47f2-82a1-f28a7e3f1f75}; !- Outlet Port

OS:Connection,
  {c91ef7c5-ed61-4e82-b47e-fe7f1f9c5e85}, !- Handle
  {037e1eda-1452-43ed-a0bd-f2c1a36e0a17}, !- Source Object
  3,                                      !- Outlet Port
  {33cef420-c8a6-4a1b-8edd-04566faab73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d57f06-d0f0-49b0-b9f8-db9cca19cc6d}, !- Handle
  {5dc38eba-72f6-46a5-aca4-3641818e37ae}, !- Source Object
  2,                                      !- Outlet Port
  {fc5cc588-d900-4898-8192-f07bcb715c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2755156e-8895-47f2-82a1-f28a7e3f1f75}, !- Handle
  {fc5cc588-d900-4898-8192-f07bcb715c9a}, !- Source Object
  3,                                      !- Outlet Port
  {3ceec8e3-b71d-4eb0-a404-37af41d9d0ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b64bcc1-b141-42db-9863-cd8f8661e703}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fdcfda92-a789-4687-bf97-7a414fbd6d18}, !- Inlet Port
  {396bc214-37ca-4953-9d49-5b83266bc461}; !- Outlet Port

OS:Connection,
  {fdcfda92-a789-4687-bf97-7a414fbd6d18}, !- Handle
  {b594744c-bdc8-40b8-80ec-8ce966b84d73}, !- Source Object
  3,                                      !- Outlet Port
  {6b64bcc1-b141-42db-9863-cd8f8661e703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396bc214-37ca-4953-9d49-5b83266bc461}, !- Handle
  {6b64bcc1-b141-42db-9863-cd8f8661e703}, !- Source Object
  3,                                      !- Outlet Port
  {52680d9a-240f-4b06-8372-74b336a3e35b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cf3f37d-6c1f-4bd3-b5bd-c69ccd523fc6}, !- Handle
  {52680d9a-240f-4b06-8372-74b336a3e35b}, !- Source Object
  4,                                      !- Outlet Port
  {037e1eda-1452-43ed-a0bd-f2c1a36e0a17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e6a334b6-803d-4536-96ee-22db225977ad}, !- Availability Schedule
  {74ecf2c2-93f3-499a-8093-252c0839245c}, !- Availability Manager List Name
  0.470091757623497,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6ebb1e4-6285-4acc-80bb-78a520550e5c}, !- Supply Side Inlet Node Name
  {0679c878-90e4-4d25-8597-18b9d7b9cc14}, !- Demand Side Outlet Node Name
  {27500e70-f784-48c3-828b-6aa330167d54}, !- Demand Side Inlet Node A
  {9f943879-6e17-4c9a-9262-83cbdfa8faab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fcfc91b-c397-42aa-9e5d-e8122bcb15ea}, !- Demand Mixer Name
  {697d990d-1d02-4cd4-b247-2a8088798c5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b75ab6ca-4249-4eb3-915c-485336f57328}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c6ebb1e4-6285-4acc-80bb-78a520550e5c}, !- Inlet Port
  {e563599b-77a4-420d-ae5e-60a9eb011c84}; !- Outlet Port

OS:Node,
  {d9149283-63b0-4ab0-9898-1ac545ab4ef3}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8f89fad2-0aa8-486e-9e83-23c7f4736241}, !- Inlet Port
  {9f943879-6e17-4c9a-9262-83cbdfa8faab}; !- Outlet Port

OS:Connection,
  {c6ebb1e4-6285-4acc-80bb-78a520550e5c}, !- Handle
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- Source Object
  9,                                      !- Outlet Port
  {b75ab6ca-4249-4eb3-915c-485336f57328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f943879-6e17-4c9a-9262-83cbdfa8faab}, !- Handle
  {d9149283-63b0-4ab0-9898-1ac545ab4ef3}, !- Source Object
  3,                                      !- Outlet Port
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e960c92b-4064-4b6a-99cd-ed7f80769987}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {27500e70-f784-48c3-828b-6aa330167d54}, !- Inlet Port
  {3f3bf0e9-f1f4-4e4e-89f8-a6374286e0c4}; !- Outlet Port

OS:Node,
  {ce435211-2dd1-421b-836c-7e6cb9287823}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9d483fe9-12ba-4321-89c7-61658c588731}, !- Inlet Port
  {0679c878-90e4-4d25-8597-18b9d7b9cc14}; !- Outlet Port

OS:Node,
  {e719ed88-b055-4be0-b723-b2b99505fab6}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f6076606-ff33-46d1-8e66-2b2100dd4534}, !- Inlet Port
  {94d1fff0-ffaf-433c-82b4-e9618d76198f}; !- Outlet Port

OS:Connection,
  {27500e70-f784-48c3-828b-6aa330167d54}, !- Handle
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- Source Object
  11,                                     !- Outlet Port
  {e960c92b-4064-4b6a-99cd-ed7f80769987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0679c878-90e4-4d25-8597-18b9d7b9cc14}, !- Handle
  {ce435211-2dd1-421b-836c-7e6cb9287823}, !- Source Object
  3,                                      !- Outlet Port
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {697d990d-1d02-4cd4-b247-2a8088798c5b}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3f3bf0e9-f1f4-4e4e-89f8-a6374286e0c4}, !- Inlet Node Name
  {8e310178-2485-40b0-9ede-093672446e4c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6fcfc91b-c397-42aa-9e5d-e8122bcb15ea}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {9d483fe9-12ba-4321-89c7-61658c588731}, !- Outlet Node Name
  {8e577b40-3f03-4015-a4d3-91b829a72d68}; !- Inlet Node Name 1

OS:Connection,
  {3f3bf0e9-f1f4-4e4e-89f8-a6374286e0c4}, !- Handle
  {e960c92b-4064-4b6a-99cd-ed7f80769987}, !- Source Object
  3,                                      !- Outlet Port
  {697d990d-1d02-4cd4-b247-2a8088798c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d483fe9-12ba-4321-89c7-61658c588731}, !- Handle
  {6fcfc91b-c397-42aa-9e5d-e8122bcb15ea}, !- Source Object
  2,                                      !- Outlet Port
  {ce435211-2dd1-421b-836c-7e6cb9287823}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7031459-8eaf-49fb-a2a9-1c29aa89b785}, !- Handle
  {72529770-c1dc-48a4-acd0-01024c299b6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.470091757623497,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4867.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10396.98,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74ecf2c2-93f3-499a-8093-252c0839245c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {d5e9a70f-cfd1-40b6-b397-122b23332841}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {33f402df-028e-4ec5-a1d5-ce7db6660d38}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Control Zone Name
  {d9149283-63b0-4ab0-9898-1ac545ab4ef3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {346b1f9d-a181-4ad3-84cc-f24d1ed84a9c}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17494.6795237427,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {0a58448a-fc33-43f3-93ea-6c532097e7b2}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dfb24fe2-9754-4667-875d-c03d40084417}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 22kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  7781.68776069354,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.470091757623497,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {717af036-3f27-4985-865a-75190ad2cc12}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.470091757623497,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15cb0caf-df44-4aca-8405-eca7346f57e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b03bee14-7697-46d5-a439-0524726bd9b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15cb0caf-df44-4aca-8405-eca7346f57e5}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b03bee14-7697-46d5-a439-0524726bd9b6}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {52169a3d-8525-4e6d-8562-dccca9654ed2}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {29d40a6b-dbdd-4b66-a8fe-18a0a4422a0f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {ff55b3b7-06c9-4d4a-90fe-445c113231f8}, !- Air Inlet Node Name
  {8f89fad2-0aa8-486e-9e83-23c7f4736241}, !- Air Outlet Node Name
  {717af036-3f27-4985-865a-75190ad2cc12}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {740e60cc-7bfb-4f62-b326-db4a04ef5b34}, !- Supply Air Fan Operating Mode Schedule Name
  {346b1f9d-a181-4ad3-84cc-f24d1ed84a9c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dfb24fe2-9754-4667-875d-c03d40084417}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0a58448a-fc33-43f3-93ea-6c532097e7b2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.470091757623497,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.470091757623497,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8f89fad2-0aa8-486e-9e83-23c7f4736241}, !- Handle
  {52169a3d-8525-4e6d-8562-dccca9654ed2}, !- Source Object
  7,                                      !- Outlet Port
  {d9149283-63b0-4ab0-9898-1ac545ab4ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f13d9e5d-fe75-43c6-8dfd-75eb2c691fc0}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0325305527823311,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.470091757623497,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4fc74577-2eec-4679-b74d-3a75571eefd4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf3caf2a-7a0f-465c-a1ac-39176531d60c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cf3caf2a-7a0f-465c-a1ac-39176531d60c}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e77220d4-e735-47cf-a25f-4b3e591c59e8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC OA System, !- Name
  {f13d9e5d-fe75-43c6-8dfd-75eb2c691fc0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6b61de82-859f-4204-8040-34f695cf75c6}, !- Mixed Air Node Name
  {b81b444f-aafb-47a7-bcb9-15c186c0d7e4}, !- Outdoor Air Stream Node Name
  {3e756090-8445-41e9-a5bb-0cfd424cd762}, !- Relief Air Stream Node Name
  {e563599b-77a4-420d-ae5e-60a9eb011c84}; !- Return Air Stream Node Name

OS:Node,
  {96394fee-f7ad-42a1-a590-28ad1009378b}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b81b444f-aafb-47a7-bcb9-15c186c0d7e4}; !- Outlet Port

OS:Connection,
  {b81b444f-aafb-47a7-bcb9-15c186c0d7e4}, !- Handle
  {96394fee-f7ad-42a1-a590-28ad1009378b}, !- Source Object
  3,                                      !- Outlet Port
  {e77220d4-e735-47cf-a25f-4b3e591c59e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22912968-844a-42a5-b4ab-b1691db3d7a8}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Relief Air Node, !- Name
  {3e756090-8445-41e9-a5bb-0cfd424cd762}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e756090-8445-41e9-a5bb-0cfd424cd762}, !- Handle
  {e77220d4-e735-47cf-a25f-4b3e591c59e8}, !- Source Object
  7,                                      !- Outlet Port
  {22912968-844a-42a5-b4ab-b1691db3d7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96a87c93-38ce-41aa-a893-8f3e5932ad42}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {6b61de82-859f-4204-8040-34f695cf75c6}, !- Inlet Port
  {ff55b3b7-06c9-4d4a-90fe-445c113231f8}; !- Outlet Port

OS:Connection,
  {e563599b-77a4-420d-ae5e-60a9eb011c84}, !- Handle
  {b75ab6ca-4249-4eb3-915c-485336f57328}, !- Source Object
  3,                                      !- Outlet Port
  {e77220d4-e735-47cf-a25f-4b3e591c59e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b61de82-859f-4204-8040-34f695cf75c6}, !- Handle
  {e77220d4-e735-47cf-a25f-4b3e591c59e8}, !- Source Object
  5,                                      !- Outlet Port
  {96a87c93-38ce-41aa-a893-8f3e5932ad42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff55b3b7-06c9-4d4a-90fe-445c113231f8}, !- Handle
  {96a87c93-38ce-41aa-a893-8f3e5932ad42}, !- Source Object
  3,                                      !- Outlet Port
  {52169a3d-8525-4e6d-8562-dccca9654ed2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5e9a70f-cfd1-40b6-b397-122b23332841}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ad0a5f66-3b2a-4fb5-90ac-95e2a9f219ff}, !- Control Zone or Zone List Name
  {8b377cec-14d8-4645-88f9-0b259f80055b}, !- Cooling Control Zone or Zone List Name
  {0970ce48-8e08-43dc-938d-da01be80641b}, !- Heating Control Zone or Zone List Name
  {215f8949-e254-4d01-9d03-7dad36e01c5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad0a5f66-3b2a-4fb5-90ac-95e2a9f219ff}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {8b377cec-14d8-4645-88f9-0b259f80055b}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0970ce48-8e08-43dc-938d-da01be80641b}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {215f8949-e254-4d01-9d03-7dad36e01c5f}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce08502f-d85c-4bf0-b500-3052ad97971d}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {fe51d1fb-aecb-4cfe-ac03-32ec6d9c1529}, !- Air Inlet Node Name
  {f6076606-ff33-46d1-8e66-2b2100dd4534}, !- Air Outlet Node Name
  0.470091757623497;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ca28b15-93b2-450d-bc94-b441b8fd9fad}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground Return Air Node, !- Name
  {bafcd7bf-d24c-4b3f-8e7f-c68dba13c4e5}, !- Inlet Port
  {8e577b40-3f03-4015-a4d3-91b829a72d68}; !- Outlet Port

OS:Connection,
  {94d1fff0-ffaf-433c-82b4-e9618d76198f}, !- Handle
  {e719ed88-b055-4be0-b723-b2b99505fab6}, !- Source Object
  3,                                      !- Outlet Port
  {cdecfadb-acec-4c4d-a2ff-a7995d16f861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafcd7bf-d24c-4b3f-8e7f-c68dba13c4e5}, !- Handle
  {663e52cc-8c1f-4e5c-8954-cdfda04d66ca}, !- Source Object
  2,                                      !- Outlet Port
  {3ca28b15-93b2-450d-bc94-b441b8fd9fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e577b40-3f03-4015-a4d3-91b829a72d68}, !- Handle
  {3ca28b15-93b2-450d-bc94-b441b8fd9fad}, !- Source Object
  3,                                      !- Outlet Port
  {6fcfc91b-c397-42aa-9e5d-e8122bcb15ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {230eb75f-72c3-447a-ab46-436c10d4485d}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8e310178-2485-40b0-9ede-093672446e4c}, !- Inlet Port
  {fe51d1fb-aecb-4cfe-ac03-32ec6d9c1529}; !- Outlet Port

OS:Connection,
  {8e310178-2485-40b0-9ede-093672446e4c}, !- Handle
  {697d990d-1d02-4cd4-b247-2a8088798c5b}, !- Source Object
  3,                                      !- Outlet Port
  {230eb75f-72c3-447a-ab46-436c10d4485d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe51d1fb-aecb-4cfe-ac03-32ec6d9c1529}, !- Handle
  {230eb75f-72c3-447a-ab46-436c10d4485d}, !- Source Object
  3,                                      !- Outlet Port
  {ce08502f-d85c-4bf0-b500-3052ad97971d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6076606-ff33-46d1-8e66-2b2100dd4534}, !- Handle
  {ce08502f-d85c-4bf0-b500-3052ad97971d}, !- Source Object
  4,                                      !- Outlet Port
  {e719ed88-b055-4be0-b723-b2b99505fab6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4d6d1a65-f6c2-438e-b405-9a944269e91d}, !- Availability Schedule
  {2d6d88b8-6578-4d23-91ae-a53d81027efd}, !- Availability Manager List Name
  0.123575316454195,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {106b047e-d3a6-4f87-895c-4d3c74eabf23}, !- Supply Side Inlet Node Name
  {4ebdce1b-02d2-4a45-9d48-09227ee55205}, !- Demand Side Outlet Node Name
  {b2abf228-9fc2-4407-8d20-34b6637a5d6b}, !- Demand Side Inlet Node A
  {98eb7425-9755-4d15-b2f0-30b803930d58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec8d6e85-17f4-4d84-9526-f1428e9d03b6}, !- Demand Mixer Name
  {ebbeefe1-2460-476a-aa2d-1c394385dfdf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5a96767-6773-4455-a3d2-9585111de686}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {106b047e-d3a6-4f87-895c-4d3c74eabf23}, !- Inlet Port
  {3c794bc2-4210-420b-8ba2-7c0f46d408b4}; !- Outlet Port

OS:Node,
  {0a989610-a6cf-4d7f-98e2-6232c643a4c9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {45e99c05-621d-4467-9338-040f4226cdaf}, !- Inlet Port
  {98eb7425-9755-4d15-b2f0-30b803930d58}; !- Outlet Port

OS:Connection,
  {106b047e-d3a6-4f87-895c-4d3c74eabf23}, !- Handle
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- Source Object
  9,                                      !- Outlet Port
  {d5a96767-6773-4455-a3d2-9585111de686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98eb7425-9755-4d15-b2f0-30b803930d58}, !- Handle
  {0a989610-a6cf-4d7f-98e2-6232c643a4c9}, !- Source Object
  3,                                      !- Outlet Port
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1204e686-d16b-48b9-bfbf-8cabe9b7b258}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {b2abf228-9fc2-4407-8d20-34b6637a5d6b}, !- Inlet Port
  {02677d1f-48ce-48d8-ba0d-3c7dea31a409}; !- Outlet Port

OS:Node,
  {4d5c5878-cefb-4fd2-bd9a-f4d81864ea5c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c7cedb30-ca40-4c0d-a52f-419cbb00daa4}, !- Inlet Port
  {4ebdce1b-02d2-4a45-9d48-09227ee55205}; !- Outlet Port

OS:Node,
  {d1aead68-b7f6-473b-8831-d9a4af07c39a}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fe60461d-520e-4070-a287-4806d2a665c7}, !- Inlet Port
  {46d1473e-9a5a-47a5-b53c-1eb938938fa9}; !- Outlet Port

OS:Connection,
  {b2abf228-9fc2-4407-8d20-34b6637a5d6b}, !- Handle
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- Source Object
  11,                                     !- Outlet Port
  {1204e686-d16b-48b9-bfbf-8cabe9b7b258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebdce1b-02d2-4a45-9d48-09227ee55205}, !- Handle
  {4d5c5878-cefb-4fd2-bd9a-f4d81864ea5c}, !- Source Object
  3,                                      !- Outlet Port
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebbeefe1-2460-476a-aa2d-1c394385dfdf}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {02677d1f-48ce-48d8-ba0d-3c7dea31a409}, !- Inlet Node Name
  {98d52c8d-8cef-4fc5-aaf5-f50b281daca8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec8d6e85-17f4-4d84-9526-f1428e9d03b6}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {c7cedb30-ca40-4c0d-a52f-419cbb00daa4}, !- Outlet Node Name
  {1e4d3d5d-b12f-4c74-94d8-f7b0033faf80}; !- Inlet Node Name 1

OS:Connection,
  {02677d1f-48ce-48d8-ba0d-3c7dea31a409}, !- Handle
  {1204e686-d16b-48b9-bfbf-8cabe9b7b258}, !- Source Object
  3,                                      !- Outlet Port
  {ebbeefe1-2460-476a-aa2d-1c394385dfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cedb30-ca40-4c0d-a52f-419cbb00daa4}, !- Handle
  {ec8d6e85-17f4-4d84-9526-f1428e9d03b6}, !- Source Object
  2,                                      !- Outlet Port
  {4d5c5878-cefb-4fd2-bd9a-f4d81864ea5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a338916-c2a9-4aea-922f-9f7253e8d92a}, !- Handle
  {79afa89c-a3ad-4d11-8382-1af3f0dca05e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.123575316454195,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1252.41,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1265.87,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2d6d88b8-6578-4d23-91ae-a53d81027efd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {63253e57-bf7a-4e2a-91d8-68ced99c680c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2227780-353a-47b3-94ed-b5d6360228c7}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Control Zone Name
  {0a989610-a6cf-4d7f-98e2-6232c643a4c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {797f7cb3-4fa6-4a4d-9bce-2a143c905330}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Gas Htg Coil 7kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4228.87194797222,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {d54126c2-06f9-4a3f-9ef4-eb3b6d5628a4}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c0fb7d1-2fe1-42ab-9efd-f4af8b345eb3}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2045.61027072,                          !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.123575316454195,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {44c1a56e-ee43-4038-b238-f8226a46c333}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.123575316454195,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {610e2935-9de7-472c-a70e-0fdf10afaaf4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e89c4120-ae8c-46eb-bc55-fe0264061d7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {610e2935-9de7-472c-a70e-0fdf10afaaf4}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e89c4120-ae8c-46eb-bc55-fe0264061d7b}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {db59218b-da05-42a7-83a4-1d8fc4f3dc3d}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a2b55e14-f5a0-4ea9-9518-0b0c13896336}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {247d5a37-c143-4893-9128-425ca423878d}, !- Air Inlet Node Name
  {45e99c05-621d-4467-9338-040f4226cdaf}, !- Air Outlet Node Name
  {44c1a56e-ee43-4038-b238-f8226a46c333}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {19e23129-9846-4c0f-9b6e-36bfac7017e9}, !- Supply Air Fan Operating Mode Schedule Name
  {797f7cb3-4fa6-4a4d-9bce-2a143c905330}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c0fb7d1-2fe1-42ab-9efd-f4af8b345eb3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d54126c2-06f9-4a3f-9ef4-eb3b6d5628a4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.123575316454195,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.123575316454195,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {45e99c05-621d-4467-9338-040f4226cdaf}, !- Handle
  {db59218b-da05-42a7-83a4-1d8fc4f3dc3d}, !- Source Object
  7,                                      !- Outlet Port
  {0a989610-a6cf-4d7f-98e2-6232c643a4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {58c7dc62-ffc3-4463-a183-7b8ff700a8b7}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.123575316454195,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7459333c-29ca-4fc7-9eb0-659706a9cdac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef3c4463-a726-4f6a-9038-7cafbab8ee46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ef3c4463-a726-4f6a-9038-7cafbab8ee46}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2741032a-e8df-43c6-8ede-2ea48e309de3}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC OA System, !- Name
  {58c7dc62-ffc3-4463-a183-7b8ff700a8b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ff66bc4-4ba1-42ee-99db-7a815d774571}, !- Mixed Air Node Name
  {1e816cd6-6114-4484-93a4-44b393828d1d}, !- Outdoor Air Stream Node Name
  {20b29ccc-068b-4bcf-944e-c8a6ba68c0a7}, !- Relief Air Stream Node Name
  {3c794bc2-4210-420b-8ba2-7c0f46d408b4}; !- Return Air Stream Node Name

OS:Node,
  {97ad47d8-6a5c-42cb-b422-6e4d2d648bf9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e816cd6-6114-4484-93a4-44b393828d1d}; !- Outlet Port

OS:Connection,
  {1e816cd6-6114-4484-93a4-44b393828d1d}, !- Handle
  {97ad47d8-6a5c-42cb-b422-6e4d2d648bf9}, !- Source Object
  3,                                      !- Outlet Port
  {2741032a-e8df-43c6-8ede-2ea48e309de3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06043107-61f2-47d9-810a-af18699993dd}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {20b29ccc-068b-4bcf-944e-c8a6ba68c0a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b29ccc-068b-4bcf-944e-c8a6ba68c0a7}, !- Handle
  {2741032a-e8df-43c6-8ede-2ea48e309de3}, !- Source Object
  7,                                      !- Outlet Port
  {06043107-61f2-47d9-810a-af18699993dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03eda7c-dc0c-4f3f-834b-2b2a3b7335a3}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3ff66bc4-4ba1-42ee-99db-7a815d774571}, !- Inlet Port
  {247d5a37-c143-4893-9128-425ca423878d}; !- Outlet Port

OS:Connection,
  {3c794bc2-4210-420b-8ba2-7c0f46d408b4}, !- Handle
  {d5a96767-6773-4455-a3d2-9585111de686}, !- Source Object
  3,                                      !- Outlet Port
  {2741032a-e8df-43c6-8ede-2ea48e309de3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ff66bc4-4ba1-42ee-99db-7a815d774571}, !- Handle
  {2741032a-e8df-43c6-8ede-2ea48e309de3}, !- Source Object
  5,                                      !- Outlet Port
  {a03eda7c-dc0c-4f3f-834b-2b2a3b7335a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247d5a37-c143-4893-9128-425ca423878d}, !- Handle
  {a03eda7c-dc0c-4f3f-834b-2b2a3b7335a3}, !- Source Object
  3,                                      !- Outlet Port
  {db59218b-da05-42a7-83a4-1d8fc4f3dc3d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {63253e57-bf7a-4e2a-91d8-68ced99c680c}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {452fc2fe-3de7-44bf-a7ed-400764598846}, !- Control Zone or Zone List Name
  {304bd40b-e6a5-4f76-a68e-33ff702d931d}, !- Cooling Control Zone or Zone List Name
  {609d7652-a0db-4497-bd2d-45af03dd0e50}, !- Heating Control Zone or Zone List Name
  {e13501ef-0364-4ff4-b96f-ecc897d1db34}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {452fc2fe-3de7-44bf-a7ed-400764598846}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {304bd40b-e6a5-4f76-a68e-33ff702d931d}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {609d7652-a0db-4497-bd2d-45af03dd0e50}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e13501ef-0364-4ff4-b96f-ecc897d1db34}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f8e408e-7e93-4e7b-b122-31022f3ad8d6}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {6901931a-c5c6-47f8-ac08-407deda12d9f}, !- Air Inlet Node Name
  {fe60461d-520e-4070-a287-4806d2a665c7}, !- Air Outlet Node Name
  0.123575316454195;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {988adb08-8a62-4348-bf0c-58a0bed13d1c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground Return Air Node, !- Name
  {ef41f199-7da3-4526-8d9f-706c59c0d528}, !- Inlet Port
  {1e4d3d5d-b12f-4c74-94d8-f7b0033faf80}; !- Outlet Port

OS:Connection,
  {46d1473e-9a5a-47a5-b53c-1eb938938fa9}, !- Handle
  {d1aead68-b7f6-473b-8831-d9a4af07c39a}, !- Source Object
  3,                                      !- Outlet Port
  {522b561d-a9cf-49fc-8bd8-3b8813395d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef41f199-7da3-4526-8d9f-706c59c0d528}, !- Handle
  {790d19fa-9ca1-4ed8-9b3c-86b5b25dd9b7}, !- Source Object
  2,                                      !- Outlet Port
  {988adb08-8a62-4348-bf0c-58a0bed13d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4d3d5d-b12f-4c74-94d8-f7b0033faf80}, !- Handle
  {988adb08-8a62-4348-bf0c-58a0bed13d1c}, !- Source Object
  3,                                      !- Outlet Port
  {ec8d6e85-17f4-4d84-9526-f1428e9d03b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2086a9d0-463b-4912-8266-a36269b57bb6}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {98d52c8d-8cef-4fc5-aaf5-f50b281daca8}, !- Inlet Port
  {6901931a-c5c6-47f8-ac08-407deda12d9f}; !- Outlet Port

OS:Connection,
  {98d52c8d-8cef-4fc5-aaf5-f50b281daca8}, !- Handle
  {ebbeefe1-2460-476a-aa2d-1c394385dfdf}, !- Source Object
  3,                                      !- Outlet Port
  {2086a9d0-463b-4912-8266-a36269b57bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6901931a-c5c6-47f8-ac08-407deda12d9f}, !- Handle
  {2086a9d0-463b-4912-8266-a36269b57bb6}, !- Source Object
  3,                                      !- Outlet Port
  {6f8e408e-7e93-4e7b-b122-31022f3ad8d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe60461d-520e-4070-a287-4806d2a665c7}, !- Handle
  {6f8e408e-7e93-4e7b-b122-31022f3ad8d6}, !- Source Object
  4,                                      !- Outlet Port
  {d1aead68-b7f6-473b-8831-d9a4af07c39a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cbdd431c-919b-4898-ab06-cad74553970b}, !- Availability Schedule
  {b0a65a48-1d44-4e51-bd07-b752a733686a}, !- Availability Manager List Name
  0.138579345884301,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa37b74c-fc2a-40c4-a64f-0d9de9e65e69}, !- Supply Side Inlet Node Name
  {d5406d6d-d1b5-4370-a46c-8774728e31be}, !- Demand Side Outlet Node Name
  {a5e0cce4-d1cb-49ba-b00a-4ebc8bf003cd}, !- Demand Side Inlet Node A
  {47f45211-34b8-4be3-9971-7968497b3a27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e0744576-0a65-432a-9e5f-0fa19fe57f2e}, !- Demand Mixer Name
  {cd20fc82-3946-492c-b4c1-37ed44e85e66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73694696-9626-4445-8fdd-da97a6feb149}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {aa37b74c-fc2a-40c4-a64f-0d9de9e65e69}, !- Inlet Port
  {3294242e-c007-4004-9935-cbe7e3453f84}; !- Outlet Port

OS:Node,
  {e41290b5-319c-40d0-a391-cdf06b094cd2}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {13b13586-4901-4c4f-b798-d2bdb760144f}, !- Inlet Port
  {47f45211-34b8-4be3-9971-7968497b3a27}; !- Outlet Port

OS:Connection,
  {aa37b74c-fc2a-40c4-a64f-0d9de9e65e69}, !- Handle
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- Source Object
  9,                                      !- Outlet Port
  {73694696-9626-4445-8fdd-da97a6feb149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f45211-34b8-4be3-9971-7968497b3a27}, !- Handle
  {e41290b5-319c-40d0-a391-cdf06b094cd2}, !- Source Object
  3,                                      !- Outlet Port
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4c5d982-82fb-4eb1-a29d-1e355e9f8fcd}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a5e0cce4-d1cb-49ba-b00a-4ebc8bf003cd}, !- Inlet Port
  {5d24913b-ecbc-4a33-9184-01df163fb9f1}; !- Outlet Port

OS:Node,
  {9baaba53-d4e7-42c8-b7d6-e47891eb2301}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {35780d89-fb71-41f4-aba7-d7d81ac2675e}, !- Inlet Port
  {d5406d6d-d1b5-4370-a46c-8774728e31be}; !- Outlet Port

OS:Node,
  {09a67a08-f13c-4b0a-9f46-c8edfa98f6e3}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cfcb0b58-703f-4849-85ae-42a9c9637442}, !- Inlet Port
  {123deb8c-3ad2-481e-abc4-87375204aee7}; !- Outlet Port

OS:Connection,
  {a5e0cce4-d1cb-49ba-b00a-4ebc8bf003cd}, !- Handle
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- Source Object
  11,                                     !- Outlet Port
  {c4c5d982-82fb-4eb1-a29d-1e355e9f8fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5406d6d-d1b5-4370-a46c-8774728e31be}, !- Handle
  {9baaba53-d4e7-42c8-b7d6-e47891eb2301}, !- Source Object
  3,                                      !- Outlet Port
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd20fc82-3946-492c-b4c1-37ed44e85e66}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {5d24913b-ecbc-4a33-9184-01df163fb9f1}, !- Inlet Node Name
  {a6812404-cd76-4768-b499-2eecd7894048}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e0744576-0a65-432a-9e5f-0fa19fe57f2e}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {35780d89-fb71-41f4-aba7-d7d81ac2675e}, !- Outlet Node Name
  {ee5ba759-15d3-4b17-a0e2-e2bb79796ae7}; !- Inlet Node Name 1

OS:Connection,
  {5d24913b-ecbc-4a33-9184-01df163fb9f1}, !- Handle
  {c4c5d982-82fb-4eb1-a29d-1e355e9f8fcd}, !- Source Object
  3,                                      !- Outlet Port
  {cd20fc82-3946-492c-b4c1-37ed44e85e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35780d89-fb71-41f4-aba7-d7d81ac2675e}, !- Handle
  {e0744576-0a65-432a-9e5f-0fa19fe57f2e}, !- Source Object
  2,                                      !- Outlet Port
  {9baaba53-d4e7-42c8-b7d6-e47891eb2301}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30aa83cb-5c0d-484a-8f4c-32dd14ce37e1}, !- Handle
  {54c0b011-ca15-4410-b074-b884aa3b111b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.138579345884301,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1404.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2478.86,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b0a65a48-1d44-4e51-bd07-b752a733686a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {4a046cf7-a28b-458c-bf46-85ea9d12199c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {229ab7e4-5c3e-4a4d-aedd-e0cfb9680921}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Control Zone Name
  {e41290b5-319c-40d0-a391-cdf06b094cd2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d8ae555e-4a81-4dd2-92cc-516bc58d1489}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4741.46313436227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {346526b6-a295-46f0-93ec-d4ba192880e3}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7021f605-8321-4495-baf2-e637c0daeb49}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 6kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2293.9802331452,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.138579345884301,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a57f5064-994e-4e29-8fae-b645c13d60ba}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.138579345884301,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f82a42b-08be-4dad-befa-3dc61d3bf7d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c631530-a138-4975-98b3-4f1d90518241}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f82a42b-08be-4dad-befa-3dc61d3bf7d5}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c631530-a138-4975-98b3-4f1d90518241}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f444d1c7-8bd6-4d7a-bd9e-8ada9a5e1b83}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d0edb224-ac5a-4e0b-8c63-eecb0aff7154}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {f80ec558-3ebe-48d9-9b29-4eb83e99dfad}, !- Air Inlet Node Name
  {13b13586-4901-4c4f-b798-d2bdb760144f}, !- Air Outlet Node Name
  {a57f5064-994e-4e29-8fae-b645c13d60ba}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1060054d-56c1-42ac-b3bf-cd7cd1097cf6}, !- Supply Air Fan Operating Mode Schedule Name
  {d8ae555e-4a81-4dd2-92cc-516bc58d1489}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7021f605-8321-4495-baf2-e637c0daeb49}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {346526b6-a295-46f0-93ec-d4ba192880e3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.138579345884301,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.138579345884301,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {13b13586-4901-4c4f-b798-d2bdb760144f}, !- Handle
  {f444d1c7-8bd6-4d7a-bd9e-8ada9a5e1b83}, !- Source Object
  7,                                      !- Outlet Port
  {e41290b5-319c-40d0-a391-cdf06b094cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39243dc3-ffa3-49ab-8244-0acb4096a1a6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.138579345884301,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {125b473e-db10-48e9-8c7f-98302c5a5c94}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00926117-518b-461b-a3ca-f56bac19a482}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00926117-518b-461b-a3ca-f56bac19a482}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53b2713c-9f67-4e4d-86b3-b3600e2e047e}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC OA System, !- Name
  {39243dc3-ffa3-49ab-8244-0acb4096a1a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffedf7f6-22fa-4e5b-9f70-28684a0ca909}, !- Mixed Air Node Name
  {59ebbc4f-ac2c-42ad-bdc5-3936f72b3b5a}, !- Outdoor Air Stream Node Name
  {c4e77d7c-9156-47e3-bb29-65cd38dc4e6a}, !- Relief Air Stream Node Name
  {3294242e-c007-4004-9935-cbe7e3453f84}; !- Return Air Stream Node Name

OS:Node,
  {2e61911e-96c0-4162-8893-81717c723a85}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {59ebbc4f-ac2c-42ad-bdc5-3936f72b3b5a}; !- Outlet Port

OS:Connection,
  {59ebbc4f-ac2c-42ad-bdc5-3936f72b3b5a}, !- Handle
  {2e61911e-96c0-4162-8893-81717c723a85}, !- Source Object
  3,                                      !- Outlet Port
  {53b2713c-9f67-4e4d-86b3-b3600e2e047e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8650edaa-cc62-45dc-9e85-3fbdc8734de6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {c4e77d7c-9156-47e3-bb29-65cd38dc4e6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e77d7c-9156-47e3-bb29-65cd38dc4e6a}, !- Handle
  {53b2713c-9f67-4e4d-86b3-b3600e2e047e}, !- Source Object
  7,                                      !- Outlet Port
  {8650edaa-cc62-45dc-9e85-3fbdc8734de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c65d8e20-e501-4100-b8a0-144bb1238b57}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ffedf7f6-22fa-4e5b-9f70-28684a0ca909}, !- Inlet Port
  {f80ec558-3ebe-48d9-9b29-4eb83e99dfad}; !- Outlet Port

OS:Connection,
  {3294242e-c007-4004-9935-cbe7e3453f84}, !- Handle
  {73694696-9626-4445-8fdd-da97a6feb149}, !- Source Object
  3,                                      !- Outlet Port
  {53b2713c-9f67-4e4d-86b3-b3600e2e047e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffedf7f6-22fa-4e5b-9f70-28684a0ca909}, !- Handle
  {53b2713c-9f67-4e4d-86b3-b3600e2e047e}, !- Source Object
  5,                                      !- Outlet Port
  {c65d8e20-e501-4100-b8a0-144bb1238b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80ec558-3ebe-48d9-9b29-4eb83e99dfad}, !- Handle
  {c65d8e20-e501-4100-b8a0-144bb1238b57}, !- Source Object
  3,                                      !- Outlet Port
  {f444d1c7-8bd6-4d7a-bd9e-8ada9a5e1b83}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a046cf7-a28b-458c-bf46-85ea9d12199c}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da62a21e-b180-428a-9bb7-194c8fedd2fa}, !- Control Zone or Zone List Name
  {a794625d-25db-4b82-9c4a-73a845b44ddd}, !- Cooling Control Zone or Zone List Name
  {8c0880d7-773d-4aee-88fb-94c74e44c67f}, !- Heating Control Zone or Zone List Name
  {fbdef573-9b88-42c7-ba1d-bf143cc0905b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da62a21e-b180-428a-9bb7-194c8fedd2fa}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a794625d-25db-4b82-9c4a-73a845b44ddd}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c0880d7-773d-4aee-88fb-94c74e44c67f}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fbdef573-9b88-42c7-ba1d-bf143cc0905b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d03e104b-9219-41f0-9bba-e690756ba41f}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {8bb748db-b4fe-47e3-85c1-9da9dd6a4de1}, !- Air Inlet Node Name
  {cfcb0b58-703f-4849-85ae-42a9c9637442}, !- Air Outlet Node Name
  0.138579345884301;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdfcd9d9-1468-440b-855d-9e1081dc0c10}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground Return Air Node, !- Name
  {ad6d0baa-5d22-46fb-ae71-cd7127929c8b}, !- Inlet Port
  {ee5ba759-15d3-4b17-a0e2-e2bb79796ae7}; !- Outlet Port

OS:Connection,
  {123deb8c-3ad2-481e-abc4-87375204aee7}, !- Handle
  {09a67a08-f13c-4b0a-9f46-c8edfa98f6e3}, !- Source Object
  3,                                      !- Outlet Port
  {686e9bd4-0c9f-4203-80af-f2d4ab8e7619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6d0baa-5d22-46fb-ae71-cd7127929c8b}, !- Handle
  {5824758a-4fc3-40e8-81a6-6c0d49393bc2}, !- Source Object
  2,                                      !- Outlet Port
  {cdfcd9d9-1468-440b-855d-9e1081dc0c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5ba759-15d3-4b17-a0e2-e2bb79796ae7}, !- Handle
  {cdfcd9d9-1468-440b-855d-9e1081dc0c10}, !- Source Object
  3,                                      !- Outlet Port
  {e0744576-0a65-432a-9e5f-0fa19fe57f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7f4697f-52f9-4326-a823-9286642f56bf}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a6812404-cd76-4768-b499-2eecd7894048}, !- Inlet Port
  {8bb748db-b4fe-47e3-85c1-9da9dd6a4de1}; !- Outlet Port

OS:Connection,
  {a6812404-cd76-4768-b499-2eecd7894048}, !- Handle
  {cd20fc82-3946-492c-b4c1-37ed44e85e66}, !- Source Object
  3,                                      !- Outlet Port
  {a7f4697f-52f9-4326-a823-9286642f56bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb748db-b4fe-47e3-85c1-9da9dd6a4de1}, !- Handle
  {a7f4697f-52f9-4326-a823-9286642f56bf}, !- Source Object
  3,                                      !- Outlet Port
  {d03e104b-9219-41f0-9bba-e690756ba41f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfcb0b58-703f-4849-85ae-42a9c9637442}, !- Handle
  {d03e104b-9219-41f0-9bba-e690756ba41f}, !- Source Object
  4,                                      !- Outlet Port
  {09a67a08-f13c-4b0a-9f46-c8edfa98f6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9476e64f-c23f-4f5f-a2db-dc2eaaf71d1b}, !- Availability Schedule
  {f7c8dd8e-2c2d-4b3a-ac9a-94c821d27e2e}, !- Availability Manager List Name
  0.0682921497011568,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7476f43-c2d7-45cd-bdce-12f0b3b77963}, !- Supply Side Inlet Node Name
  {938d0f2e-f5f1-4652-9a50-0dc5bb3184f4}, !- Demand Side Outlet Node Name
  {ef6ce03c-65c4-46f2-b414-97d0d14cdae2}, !- Demand Side Inlet Node A
  {fa39c090-d3d8-4916-92ab-2f8c3082c3ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4f83c23-7550-47a5-b70e-1da959366b8d}, !- Demand Mixer Name
  {0aa0379b-1fa3-4ad6-807f-52b244c9ef55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {74b507a2-7926-4162-bdfa-c64f6930c462}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c7476f43-c2d7-45cd-bdce-12f0b3b77963}, !- Inlet Port
  {fda6f4ce-4f37-455c-b456-343b24901ae4}; !- Outlet Port

OS:Node,
  {727475a0-58ac-4985-aec3-cbc7e15a301d}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {84086f46-38d1-44d9-86d1-43666425e44b}, !- Inlet Port
  {fa39c090-d3d8-4916-92ab-2f8c3082c3ef}; !- Outlet Port

OS:Connection,
  {c7476f43-c2d7-45cd-bdce-12f0b3b77963}, !- Handle
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- Source Object
  9,                                      !- Outlet Port
  {74b507a2-7926-4162-bdfa-c64f6930c462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa39c090-d3d8-4916-92ab-2f8c3082c3ef}, !- Handle
  {727475a0-58ac-4985-aec3-cbc7e15a301d}, !- Source Object
  3,                                      !- Outlet Port
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cc03ae1-10c5-440d-a7e6-bc38ebe07e15}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ef6ce03c-65c4-46f2-b414-97d0d14cdae2}, !- Inlet Port
  {d0a17b18-aea5-4293-af81-86fa485f070b}; !- Outlet Port

OS:Node,
  {df64b86b-20fb-46bf-a66b-f2d4e0a8ca80}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d581f374-6ddb-46a6-a228-719c868266c1}, !- Inlet Port
  {938d0f2e-f5f1-4652-9a50-0dc5bb3184f4}; !- Outlet Port

OS:Node,
  {74795698-acd7-4d7c-9f20-33c1f48ba092}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {25f69ad7-61e7-4693-80dd-67bf72f032cc}, !- Inlet Port
  {477a2cf7-a8e3-466b-89ca-701f02357a18}; !- Outlet Port

OS:Connection,
  {ef6ce03c-65c4-46f2-b414-97d0d14cdae2}, !- Handle
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- Source Object
  11,                                     !- Outlet Port
  {2cc03ae1-10c5-440d-a7e6-bc38ebe07e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938d0f2e-f5f1-4652-9a50-0dc5bb3184f4}, !- Handle
  {df64b86b-20fb-46bf-a66b-f2d4e0a8ca80}, !- Source Object
  3,                                      !- Outlet Port
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0aa0379b-1fa3-4ad6-807f-52b244c9ef55}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {d0a17b18-aea5-4293-af81-86fa485f070b}, !- Inlet Node Name
  {4cdd4a84-0c98-47fa-b3c9-bba3593031d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4f83c23-7550-47a5-b70e-1da959366b8d}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {d581f374-6ddb-46a6-a228-719c868266c1}, !- Outlet Node Name
  {4ae6b24a-0a11-45ff-8b92-761799a933a7}; !- Inlet Node Name 1

OS:Connection,
  {d0a17b18-aea5-4293-af81-86fa485f070b}, !- Handle
  {2cc03ae1-10c5-440d-a7e6-bc38ebe07e15}, !- Source Object
  3,                                      !- Outlet Port
  {0aa0379b-1fa3-4ad6-807f-52b244c9ef55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d581f374-6ddb-46a6-a228-719c868266c1}, !- Handle
  {a4f83c23-7550-47a5-b70e-1da959366b8d}, !- Source Object
  2,                                      !- Outlet Port
  {df64b86b-20fb-46bf-a66b-f2d4e0a8ca80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1d0e848-c424-4dc7-a72c-dab8718c8203}, !- Handle
  {c6d1165b-b039-4b4e-930d-7d5d3a4d6a9a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0682921497011568,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  692.1,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1276.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f7c8dd8e-2c2d-4b3a-ac9a-94c821d27e2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a147c289-e39f-41b6-bdfa-215ce05fd1dc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a93a603d-4c81-4773-8240-1cb4cf6ba5c3}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Control Zone Name
  {727475a0-58ac-4985-aec3-cbc7e15a301d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2b62e718-4aa5-4aad-92a0-ff606d1505b1}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Gas Htg Coil 5kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2337.0263505751,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {5bb7b75b-1063-4a65-bf44-ac68e93bd00f}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8e319ea5-1fee-46b1-8b58-bf6d88a1ee27}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 11.06SEER 2kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  1130.47756499184,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0682921497011568,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9d54e293-e371-4556-9cc2-bad3f71d39a2}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0682921497011568,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecb6b4ac-c6be-415e-a386-4c88b0427ada}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8a5d847-c57d-4f42-8e01-0fc879ef0052}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecb6b4ac-c6be-415e-a386-4c88b0427ada}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8a5d847-c57d-4f42-8e01-0fc879ef0052}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2107f535-68c0-4d3d-82e9-8ef00f758f93}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fe0434cf-7c4f-4420-a6a0-4f20e7d19777}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {41c8d0cd-6e83-4e75-9d3b-94996a61685b}, !- Air Inlet Node Name
  {84086f46-38d1-44d9-86d1-43666425e44b}, !- Air Outlet Node Name
  {9d54e293-e371-4556-9cc2-bad3f71d39a2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3ffe4db2-65bf-49f6-a7fe-1f763c2c376f}, !- Supply Air Fan Operating Mode Schedule Name
  {2b62e718-4aa5-4aad-92a0-ff606d1505b1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e319ea5-1fee-46b1-8b58-bf6d88a1ee27}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5bb7b75b-1063-4a65-bf44-ac68e93bd00f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0682921497011568,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0682921497011568,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {84086f46-38d1-44d9-86d1-43666425e44b}, !- Handle
  {2107f535-68c0-4d3d-82e9-8ef00f758f93}, !- Source Object
  7,                                      !- Outlet Port
  {727475a0-58ac-4985-aec3-cbc7e15a301d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {285f6f2d-3b1f-4965-b59b-fe5c1d985b89}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0682921497011568,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4ac4cac-ba1a-4d1f-af04-675e1bf377f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51ffd976-ea69-4497-9506-1acdb05cdc38}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {51ffd976-ea69-4497-9506-1acdb05cdc38}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffdd6c56-2545-4acb-8ccd-b51134de0536}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC OA System, !- Name
  {285f6f2d-3b1f-4965-b59b-fe5c1d985b89}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e0bcbe51-72ac-436f-b1ce-c2f8da28ba72}, !- Mixed Air Node Name
  {62682e6c-10f0-4d25-8671-ea323a5e1f27}, !- Outdoor Air Stream Node Name
  {f32a9c6b-d46d-402f-a689-f6760d463d7a}, !- Relief Air Stream Node Name
  {fda6f4ce-4f37-455c-b456-343b24901ae4}; !- Return Air Stream Node Name

OS:Node,
  {a96b3e13-a973-4fa7-a634-7d4ff9dfe75a}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {62682e6c-10f0-4d25-8671-ea323a5e1f27}; !- Outlet Port

OS:Connection,
  {62682e6c-10f0-4d25-8671-ea323a5e1f27}, !- Handle
  {a96b3e13-a973-4fa7-a634-7d4ff9dfe75a}, !- Source Object
  3,                                      !- Outlet Port
  {ffdd6c56-2545-4acb-8ccd-b51134de0536}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bdf9a47-ccb0-4db6-99c7-86506a453491}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {f32a9c6b-d46d-402f-a689-f6760d463d7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f32a9c6b-d46d-402f-a689-f6760d463d7a}, !- Handle
  {ffdd6c56-2545-4acb-8ccd-b51134de0536}, !- Source Object
  7,                                      !- Outlet Port
  {3bdf9a47-ccb0-4db6-99c7-86506a453491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4231b83e-eb2a-4f78-ba2e-dad5b7ef60c1}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e0bcbe51-72ac-436f-b1ce-c2f8da28ba72}, !- Inlet Port
  {41c8d0cd-6e83-4e75-9d3b-94996a61685b}; !- Outlet Port

OS:Connection,
  {fda6f4ce-4f37-455c-b456-343b24901ae4}, !- Handle
  {74b507a2-7926-4162-bdfa-c64f6930c462}, !- Source Object
  3,                                      !- Outlet Port
  {ffdd6c56-2545-4acb-8ccd-b51134de0536}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0bcbe51-72ac-436f-b1ce-c2f8da28ba72}, !- Handle
  {ffdd6c56-2545-4acb-8ccd-b51134de0536}, !- Source Object
  5,                                      !- Outlet Port
  {4231b83e-eb2a-4f78-ba2e-dad5b7ef60c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c8d0cd-6e83-4e75-9d3b-94996a61685b}, !- Handle
  {4231b83e-eb2a-4f78-ba2e-dad5b7ef60c1}, !- Source Object
  3,                                      !- Outlet Port
  {2107f535-68c0-4d3d-82e9-8ef00f758f93}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a147c289-e39f-41b6-bdfa-215ce05fd1dc}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a843ec3f-7bb0-4a5d-8f31-78cd0988a72f}, !- Control Zone or Zone List Name
  {bd3ffb15-87de-40a2-88d1-b0b2ebdc6c25}, !- Cooling Control Zone or Zone List Name
  {f7e84c98-8e59-4770-a338-519233b69f7b}, !- Heating Control Zone or Zone List Name
  {9e1bc0d1-7e51-4680-b4db-8cc9f2cb0d90}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a843ec3f-7bb0-4a5d-8f31-78cd0988a72f}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {bd3ffb15-87de-40a2-88d1-b0b2ebdc6c25}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f7e84c98-8e59-4770-a338-519233b69f7b}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e1bc0d1-7e51-4680-b4db-8cc9f2cb0d90}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54fef165-8da4-4673-b017-e3eb3fc392f9}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {6da50d84-4078-462e-8318-139a8d66db73}, !- Air Inlet Node Name
  {25f69ad7-61e7-4693-80dd-67bf72f032cc}, !- Air Outlet Node Name
  0.0682921497011568;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4694bfe7-1bf2-49cc-a27d-e8415c1bff4f}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground Return Air Node, !- Name
  {7a04d987-9783-4ffd-adc9-feef82630272}, !- Inlet Port
  {4ae6b24a-0a11-45ff-8b92-761799a933a7}; !- Outlet Port

OS:Connection,
  {477a2cf7-a8e3-466b-89ca-701f02357a18}, !- Handle
  {74795698-acd7-4d7c-9f20-33c1f48ba092}, !- Source Object
  3,                                      !- Outlet Port
  {04eff9df-0d9a-4779-b718-f704a55b8976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a04d987-9783-4ffd-adc9-feef82630272}, !- Handle
  {70127f3e-3b1e-40ac-892b-2e033f926905}, !- Source Object
  2,                                      !- Outlet Port
  {4694bfe7-1bf2-49cc-a27d-e8415c1bff4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae6b24a-0a11-45ff-8b92-761799a933a7}, !- Handle
  {4694bfe7-1bf2-49cc-a27d-e8415c1bff4f}, !- Source Object
  3,                                      !- Outlet Port
  {a4f83c23-7550-47a5-b70e-1da959366b8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4db6ce6-0945-4fa0-8c53-5c7a31544674}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4cdd4a84-0c98-47fa-b3c9-bba3593031d9}, !- Inlet Port
  {6da50d84-4078-462e-8318-139a8d66db73}; !- Outlet Port

OS:Connection,
  {4cdd4a84-0c98-47fa-b3c9-bba3593031d9}, !- Handle
  {0aa0379b-1fa3-4ad6-807f-52b244c9ef55}, !- Source Object
  3,                                      !- Outlet Port
  {e4db6ce6-0945-4fa0-8c53-5c7a31544674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da50d84-4078-462e-8318-139a8d66db73}, !- Handle
  {e4db6ce6-0945-4fa0-8c53-5c7a31544674}, !- Source Object
  3,                                      !- Outlet Port
  {54fef165-8da4-4673-b017-e3eb3fc392f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f69ad7-61e7-4693-80dd-67bf72f032cc}, !- Handle
  {54fef165-8da4-4673-b017-e3eb3fc392f9}, !- Source Object
  4,                                      !- Outlet Port
  {74795698-acd7-4d7c-9f20-33c1f48ba092}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1ba64381-ebcb-4a23-964b-3f2dbc7ca60e}, !- Availability Schedule
  {0d22833a-1c0f-42f1-80b9-4f83eaa57538}, !- Availability Manager List Name
  0.135808069414624,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {964d6000-8d47-426a-ae05-d9387157530d}, !- Supply Side Inlet Node Name
  {938fc15b-b9f6-4044-b0ab-e51d67c029cf}, !- Demand Side Outlet Node Name
  {4a4ac1a7-d766-424b-a210-8b00e4bbeb33}, !- Demand Side Inlet Node A
  {1bdbccbf-7cd6-442d-84c8-7da99388f113}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64a6e776-a0de-452f-b1ec-3624bbb014a7}, !- Demand Mixer Name
  {9523f154-4b9f-4969-b13a-a7972d312db8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78d79981-7894-45d8-9deb-1715839d9b61}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {964d6000-8d47-426a-ae05-d9387157530d}, !- Inlet Port
  {1df12b38-c9c0-476d-9d36-580c9276cb21}; !- Outlet Port

OS:Node,
  {372117a5-e07c-4da9-839d-e707b918a44d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {79530368-5507-4e18-abb0-ba17c505020a}, !- Inlet Port
  {1bdbccbf-7cd6-442d-84c8-7da99388f113}; !- Outlet Port

OS:Connection,
  {964d6000-8d47-426a-ae05-d9387157530d}, !- Handle
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- Source Object
  9,                                      !- Outlet Port
  {78d79981-7894-45d8-9deb-1715839d9b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bdbccbf-7cd6-442d-84c8-7da99388f113}, !- Handle
  {372117a5-e07c-4da9-839d-e707b918a44d}, !- Source Object
  3,                                      !- Outlet Port
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {622d3277-2bb4-4312-8c2d-b161964736a6}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4a4ac1a7-d766-424b-a210-8b00e4bbeb33}, !- Inlet Port
  {16de7149-3c63-419c-b2ef-85d6397c5e28}; !- Outlet Port

OS:Node,
  {bb1dfe5e-6212-43ab-b776-85be34f110e3}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {ed9ab6cc-e214-47d0-bab5-b5746191859e}, !- Inlet Port
  {938fc15b-b9f6-4044-b0ab-e51d67c029cf}; !- Outlet Port

OS:Node,
  {c6169af0-7af6-4059-909e-6dbe5a4ac2d9}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {382e701b-4f4c-4660-9098-ffa9e7317eea}, !- Inlet Port
  {49feefa9-1074-4504-8b86-e9035f85b7df}; !- Outlet Port

OS:Connection,
  {4a4ac1a7-d766-424b-a210-8b00e4bbeb33}, !- Handle
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- Source Object
  11,                                     !- Outlet Port
  {622d3277-2bb4-4312-8c2d-b161964736a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938fc15b-b9f6-4044-b0ab-e51d67c029cf}, !- Handle
  {bb1dfe5e-6212-43ab-b776-85be34f110e3}, !- Source Object
  3,                                      !- Outlet Port
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9523f154-4b9f-4969-b13a-a7972d312db8}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {16de7149-3c63-419c-b2ef-85d6397c5e28}, !- Inlet Node Name
  {d47dcf8c-3a70-4961-bee4-f18d1d35ad00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64a6e776-a0de-452f-b1ec-3624bbb014a7}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ed9ab6cc-e214-47d0-bab5-b5746191859e}, !- Outlet Node Name
  {500714dc-f3d5-4c93-88a5-986a4df9458d}; !- Inlet Node Name 1

OS:Connection,
  {16de7149-3c63-419c-b2ef-85d6397c5e28}, !- Handle
  {622d3277-2bb4-4312-8c2d-b161964736a6}, !- Source Object
  3,                                      !- Outlet Port
  {9523f154-4b9f-4969-b13a-a7972d312db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed9ab6cc-e214-47d0-bab5-b5746191859e}, !- Handle
  {64a6e776-a0de-452f-b1ec-3624bbb014a7}, !- Source Object
  2,                                      !- Outlet Port
  {bb1dfe5e-6212-43ab-b776-85be34f110e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e004046-2390-4b6d-a362-92bad400a2a9}, !- Handle
  {23d370ca-1114-409e-9d35-a366ec3e3f4e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.135808069414624,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1581.94,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2091.95,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0d22833a-1c0f-42f1-80b9-4f83eaa57538}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {bc84a8a5-5e0b-429a-bb54-bbd11e0d58b7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2afb2263-d9ce-4dc3-833a-7e0948a7e6f4}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Control Zone Name
  {372117a5-e07c-4da9-839d-e707b918a44d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fc28f39a-9992-4657-888e-43d9f14792b7}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Gas Htg Coil 13kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5677.10950638051,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {2b094eba-468d-4838-93cc-cec3fde195cb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {58fc8045-9656-4526-beb9-700533602ce5}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2736.70015929916,                       !- Rated Total Cooling Capacity {W}
  0.773016246700941,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.135808069414624,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c219fced-4b66-4d8c-8644-27df409477de}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.135808069414624,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7118806f-9e81-4907-9d20-3dc91222c2c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19c478e7-7924-4eda-8695-265cb859d763}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7118806f-9e81-4907-9d20-3dc91222c2c6}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19c478e7-7924-4eda-8695-265cb859d763}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d75da31a-4b15-4681-94a0-e98d191da7c8}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cb0bfa9f-573e-4695-8a56-14ee7d7ebf6d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {fb6473a9-47d2-42bf-966a-548cad4d3feb}, !- Air Inlet Node Name
  {79530368-5507-4e18-abb0-ba17c505020a}, !- Air Outlet Node Name
  {c219fced-4b66-4d8c-8644-27df409477de}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2f638203-527f-4f47-a58c-3773d8afe754}, !- Supply Air Fan Operating Mode Schedule Name
  {fc28f39a-9992-4657-888e-43d9f14792b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {58fc8045-9656-4526-beb9-700533602ce5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2b094eba-468d-4838-93cc-cec3fde195cb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.135808069414624,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.135808069414624,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {79530368-5507-4e18-abb0-ba17c505020a}, !- Handle
  {d75da31a-4b15-4681-94a0-e98d191da7c8}, !- Source Object
  7,                                      !- Outlet Port
  {372117a5-e07c-4da9-839d-e707b918a44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1aecef59-691d-42f0-b0cf-095a5dc1d958}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0238342663949753,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.135808069414624,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8896d080-30b5-40e4-8d2e-a6a13b06cb9e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {994ea77c-1373-419b-aaf8-a8f6799f9e1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {994ea77c-1373-419b-aaf8-a8f6799f9e1c}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4072c736-c56e-4292-a0b7-ddde95c113bb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC OA System, !- Name
  {1aecef59-691d-42f0-b0cf-095a5dc1d958}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64e0c8dc-456a-4c2e-9161-547487cc03f1}, !- Mixed Air Node Name
  {a8cc357a-7b5a-400a-b97a-360746e9bf1a}, !- Outdoor Air Stream Node Name
  {393b7c31-5d09-4a1c-a722-a78056781bdf}, !- Relief Air Stream Node Name
  {1df12b38-c9c0-476d-9d36-580c9276cb21}; !- Return Air Stream Node Name

OS:Node,
  {f642da6d-78ba-4d27-b568-a81445ae89d0}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a8cc357a-7b5a-400a-b97a-360746e9bf1a}; !- Outlet Port

OS:Connection,
  {a8cc357a-7b5a-400a-b97a-360746e9bf1a}, !- Handle
  {f642da6d-78ba-4d27-b568-a81445ae89d0}, !- Source Object
  3,                                      !- Outlet Port
  {4072c736-c56e-4292-a0b7-ddde95c113bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5037276a-87d3-4501-8a78-b5b0df941df1}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Relief Air Node, !- Name
  {393b7c31-5d09-4a1c-a722-a78056781bdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {393b7c31-5d09-4a1c-a722-a78056781bdf}, !- Handle
  {4072c736-c56e-4292-a0b7-ddde95c113bb}, !- Source Object
  7,                                      !- Outlet Port
  {5037276a-87d3-4501-8a78-b5b0df941df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc016151-b019-4fc5-8538-0150ac6a74c1}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {64e0c8dc-456a-4c2e-9161-547487cc03f1}, !- Inlet Port
  {fb6473a9-47d2-42bf-966a-548cad4d3feb}; !- Outlet Port

OS:Connection,
  {1df12b38-c9c0-476d-9d36-580c9276cb21}, !- Handle
  {78d79981-7894-45d8-9deb-1715839d9b61}, !- Source Object
  3,                                      !- Outlet Port
  {4072c736-c56e-4292-a0b7-ddde95c113bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64e0c8dc-456a-4c2e-9161-547487cc03f1}, !- Handle
  {4072c736-c56e-4292-a0b7-ddde95c113bb}, !- Source Object
  5,                                      !- Outlet Port
  {cc016151-b019-4fc5-8538-0150ac6a74c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6473a9-47d2-42bf-966a-548cad4d3feb}, !- Handle
  {cc016151-b019-4fc5-8538-0150ac6a74c1}, !- Source Object
  3,                                      !- Outlet Port
  {d75da31a-4b15-4681-94a0-e98d191da7c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc84a8a5-5e0b-429a-bb54-bbd11e0d58b7}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a48fe254-a2e5-490a-b8fe-1f2554a60941}, !- Control Zone or Zone List Name
  {e5562f50-b2f2-4c1f-91ed-7cb3c97628e2}, !- Cooling Control Zone or Zone List Name
  {ff416452-0364-426e-bdf0-7549b51a4735}, !- Heating Control Zone or Zone List Name
  {c27b1a7c-d493-4c64-9f07-0024fcef9b99}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a48fe254-a2e5-490a-b8fe-1f2554a60941}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {e5562f50-b2f2-4c1f-91ed-7cb3c97628e2}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff416452-0364-426e-bdf0-7549b51a4735}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c27b1a7c-d493-4c64-9f07-0024fcef9b99}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfa557da-00b3-4a42-91fe-bd2b524fe175}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {81fbf0b9-ffc3-4dd3-974d-4ec42332bc18}, !- Air Inlet Node Name
  {382e701b-4f4c-4660-9098-ffa9e7317eea}, !- Air Outlet Node Name
  0.135808069414624;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd16b211-4baa-4f6e-8952-b2f1d464040c}, !- Handle
  Zone SuperMarket Meeting A  - Story ground Return Air Node, !- Name
  {2ec4c4f3-8e86-4691-b94d-3582fc2bcc64}, !- Inlet Port
  {500714dc-f3d5-4c93-88a5-986a4df9458d}; !- Outlet Port

OS:Connection,
  {49feefa9-1074-4504-8b86-e9035f85b7df}, !- Handle
  {c6169af0-7af6-4059-909e-6dbe5a4ac2d9}, !- Source Object
  3,                                      !- Outlet Port
  {deecfd06-19ec-4382-b1a0-97990d41d811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec4c4f3-8e86-4691-b94d-3582fc2bcc64}, !- Handle
  {dbe4509d-5f24-4b9b-a47e-fee1d216f370}, !- Source Object
  2,                                      !- Outlet Port
  {cd16b211-4baa-4f6e-8952-b2f1d464040c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500714dc-f3d5-4c93-88a5-986a4df9458d}, !- Handle
  {cd16b211-4baa-4f6e-8952-b2f1d464040c}, !- Source Object
  3,                                      !- Outlet Port
  {64a6e776-a0de-452f-b1ec-3624bbb014a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {552744dd-d4ab-40ad-b4cc-f2747e6aa1d5}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d47dcf8c-3a70-4961-bee4-f18d1d35ad00}, !- Inlet Port
  {81fbf0b9-ffc3-4dd3-974d-4ec42332bc18}; !- Outlet Port

OS:Connection,
  {d47dcf8c-3a70-4961-bee4-f18d1d35ad00}, !- Handle
  {9523f154-4b9f-4969-b13a-a7972d312db8}, !- Source Object
  3,                                      !- Outlet Port
  {552744dd-d4ab-40ad-b4cc-f2747e6aa1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fbf0b9-ffc3-4dd3-974d-4ec42332bc18}, !- Handle
  {552744dd-d4ab-40ad-b4cc-f2747e6aa1d5}, !- Source Object
  3,                                      !- Outlet Port
  {bfa557da-00b3-4a42-91fe-bd2b524fe175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {382e701b-4f4c-4660-9098-ffa9e7317eea}, !- Handle
  {bfa557da-00b3-4a42-91fe-bd2b524fe175}, !- Source Object
  4,                                      !- Outlet Port
  {c6169af0-7af6-4059-909e-6dbe5a4ac2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ee150101-2747-4fd2-b1f9-1e7ddc2bdae6}, !- Availability Schedule
  {cb133a33-e960-4353-b380-2796d20b67c8}, !- Availability Manager List Name
  0.339092796878496,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d18b50ea-f408-425c-a8a4-03b786229b1c}, !- Supply Side Inlet Node Name
  {e5a8d8e2-5e47-4a00-a650-86361efd8f94}, !- Demand Side Outlet Node Name
  {1ab2876b-85cd-4487-9c60-c62557bcfab3}, !- Demand Side Inlet Node A
  {7efdb8a7-7f16-4d19-b6ab-ad02e5f6b080}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd84f5de-f142-401d-a51d-ed9c88b092fe}, !- Demand Mixer Name
  {cd153aae-47f0-4d14-b8c4-b802c16c37dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee26b43d-63c0-4adb-a083-d39e2496d6ef}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d18b50ea-f408-425c-a8a4-03b786229b1c}, !- Inlet Port
  {99f4f4c3-7c15-4826-b328-54b1c15130c2}; !- Outlet Port

OS:Node,
  {712cd9c3-5675-430d-8726-a11f8f4112c9}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {d96184fa-0201-40dd-b8eb-c389da02bdfe}, !- Inlet Port
  {7efdb8a7-7f16-4d19-b6ab-ad02e5f6b080}; !- Outlet Port

OS:Connection,
  {d18b50ea-f408-425c-a8a4-03b786229b1c}, !- Handle
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- Source Object
  9,                                      !- Outlet Port
  {ee26b43d-63c0-4adb-a083-d39e2496d6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7efdb8a7-7f16-4d19-b6ab-ad02e5f6b080}, !- Handle
  {712cd9c3-5675-430d-8726-a11f8f4112c9}, !- Source Object
  3,                                      !- Outlet Port
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a43a7218-50eb-48db-8dac-decf4fa5d8bc}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {1ab2876b-85cd-4487-9c60-c62557bcfab3}, !- Inlet Port
  {0609d4d8-673b-4f4f-8f7d-81b589b0d55f}; !- Outlet Port

OS:Node,
  {25d7115c-43ab-4a22-9e30-ed7b2e778fa6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {85ed8c91-e35e-4867-83e2-6753a7b71ab2}, !- Inlet Port
  {e5a8d8e2-5e47-4a00-a650-86361efd8f94}; !- Outlet Port

OS:Node,
  {f27479da-30bb-4c7c-92c1-dfe5996ffb95}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c12da253-e1f7-4896-8b83-2b2a073e8854}, !- Inlet Port
  {170f9b71-248f-4252-9b9f-cf4f695bc378}; !- Outlet Port

OS:Connection,
  {1ab2876b-85cd-4487-9c60-c62557bcfab3}, !- Handle
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- Source Object
  11,                                     !- Outlet Port
  {a43a7218-50eb-48db-8dac-decf4fa5d8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a8d8e2-5e47-4a00-a650-86361efd8f94}, !- Handle
  {25d7115c-43ab-4a22-9e30-ed7b2e778fa6}, !- Source Object
  3,                                      !- Outlet Port
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd153aae-47f0-4d14-b8c4-b802c16c37dd}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {0609d4d8-673b-4f4f-8f7d-81b589b0d55f}, !- Inlet Node Name
  {8bba02fa-ea7a-46f1-873e-38b59073b58c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd84f5de-f142-401d-a51d-ed9c88b092fe}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {85ed8c91-e35e-4867-83e2-6753a7b71ab2}, !- Outlet Node Name
  {a3665545-2691-4ea1-b7e1-38f5f31746c1}; !- Inlet Node Name 1

OS:Connection,
  {0609d4d8-673b-4f4f-8f7d-81b589b0d55f}, !- Handle
  {a43a7218-50eb-48db-8dac-decf4fa5d8bc}, !- Source Object
  3,                                      !- Outlet Port
  {cd153aae-47f0-4d14-b8c4-b802c16c37dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed8c91-e35e-4867-83e2-6753a7b71ab2}, !- Handle
  {bd84f5de-f142-401d-a51d-ed9c88b092fe}, !- Source Object
  2,                                      !- Outlet Port
  {25d7115c-43ab-4a22-9e30-ed7b2e778fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1f40526-3e3f-415e-8737-b9b0b9fa3b59}, !- Handle
  {3f349ab9-2f01-45e4-8b88-6da2136a3b5b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.339092796878496,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5581.64,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14966.58,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cb133a33-e960-4353-b380-2796d20b67c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {65d88f3e-5a1b-4fee-870d-2840cdebf267}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d2e45492-e579-4d97-b29b-ad3c6ae01aa7}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Control Zone Name
  {712cd9c3-5675-430d-8726-a11f8f4112c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {659cf521-8c24-4ade-9f0f-e3c3de6f72c3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  19954.5319966398,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {4f164e3c-8320-4f3c-b3ff-a2565558d2a2}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {458ee8f3-555e-42db-ba5c-3b57fabfa3fd}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 11.06SEER 28kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  8420.48167068529,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.339092796878496,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cdcaea18-395d-41e1-a98a-7901d916e289}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.339092796878496,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27f1cc7e-c4ef-4e80-ac52-755e5ed7b46b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0ffcb1f-3958-42c0-b708-c793d7987cf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27f1cc7e-c4ef-4e80-ac52-755e5ed7b46b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0ffcb1f-3958-42c0-b708-c793d7987cf9}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {830e7f92-4762-4f08-aa04-b5a39e3b497d}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f947a550-0bd5-40e9-a0e6-6d0eb04b4dcc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c8f4565f-2c30-4064-a2b9-a6b41bb7a64d}, !- Air Inlet Node Name
  {d96184fa-0201-40dd-b8eb-c389da02bdfe}, !- Air Outlet Node Name
  {cdcaea18-395d-41e1-a98a-7901d916e289}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {847c8683-3c0d-4b34-a54e-766d35fad974}, !- Supply Air Fan Operating Mode Schedule Name
  {659cf521-8c24-4ade-9f0f-e3c3de6f72c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {458ee8f3-555e-42db-ba5c-3b57fabfa3fd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4f164e3c-8320-4f3c-b3ff-a2565558d2a2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.339092796878496,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.339092796878496,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d96184fa-0201-40dd-b8eb-c389da02bdfe}, !- Handle
  {830e7f92-4762-4f08-aa04-b5a39e3b497d}, !- Source Object
  7,                                      !- Outlet Port
  {712cd9c3-5675-430d-8726-a11f8f4112c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b6f9f4d0-8915-4afe-a571-a72e0748c761}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.19330783170797,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.339092796878496,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5fd5882-3b5b-4d4a-9985-6868af11bf6f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87d82cf3-e769-4aff-9a1a-4b101571a726}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {87d82cf3-e769-4aff-9a1a-4b101571a726}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba8a2834-6826-472a-a085-b5cb602c05ba}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC OA System, !- Name
  {b6f9f4d0-8915-4afe-a571-a72e0748c761}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {189dd5b5-94f6-4d01-a6f6-9f97ed99eb2b}, !- Mixed Air Node Name
  {1953103c-991b-4760-9902-f4c29ae353e3}, !- Outdoor Air Stream Node Name
  {cec31055-57ef-47d8-92fc-78bcfc78a9aa}, !- Relief Air Stream Node Name
  {99f4f4c3-7c15-4826-b328-54b1c15130c2}; !- Return Air Stream Node Name

OS:Node,
  {f2ced1da-1cc5-4bcd-9e22-91ebc17b3e01}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1953103c-991b-4760-9902-f4c29ae353e3}; !- Outlet Port

OS:Connection,
  {1953103c-991b-4760-9902-f4c29ae353e3}, !- Handle
  {f2ced1da-1cc5-4bcd-9e22-91ebc17b3e01}, !- Source Object
  3,                                      !- Outlet Port
  {ba8a2834-6826-472a-a085-b5cb602c05ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcedf7cc-3ae5-40f4-8e16-2e67164fb666}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Relief Air Node, !- Name
  {cec31055-57ef-47d8-92fc-78bcfc78a9aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cec31055-57ef-47d8-92fc-78bcfc78a9aa}, !- Handle
  {ba8a2834-6826-472a-a085-b5cb602c05ba}, !- Source Object
  7,                                      !- Outlet Port
  {fcedf7cc-3ae5-40f4-8e16-2e67164fb666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f791b5d-69ac-40dd-9571-d3a58036f05c}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {189dd5b5-94f6-4d01-a6f6-9f97ed99eb2b}, !- Inlet Port
  {c8f4565f-2c30-4064-a2b9-a6b41bb7a64d}; !- Outlet Port

OS:Connection,
  {99f4f4c3-7c15-4826-b328-54b1c15130c2}, !- Handle
  {ee26b43d-63c0-4adb-a083-d39e2496d6ef}, !- Source Object
  3,                                      !- Outlet Port
  {ba8a2834-6826-472a-a085-b5cb602c05ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {189dd5b5-94f6-4d01-a6f6-9f97ed99eb2b}, !- Handle
  {ba8a2834-6826-472a-a085-b5cb602c05ba}, !- Source Object
  5,                                      !- Outlet Port
  {1f791b5d-69ac-40dd-9571-d3a58036f05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f4565f-2c30-4064-a2b9-a6b41bb7a64d}, !- Handle
  {1f791b5d-69ac-40dd-9571-d3a58036f05c}, !- Source Object
  3,                                      !- Outlet Port
  {830e7f92-4762-4f08-aa04-b5a39e3b497d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65d88f3e-5a1b-4fee-870d-2840cdebf267}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a447de56-ce77-47c5-9941-f1fcadae58af}, !- Control Zone or Zone List Name
  {074f3187-b500-4c85-8268-9afd8562c769}, !- Cooling Control Zone or Zone List Name
  {7f197a80-deef-4e72-ac14-77812b625ef2}, !- Heating Control Zone or Zone List Name
  {099dab86-2525-40aa-80fc-a7227c23ddf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a447de56-ce77-47c5-9941-f1fcadae58af}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {074f3187-b500-4c85-8268-9afd8562c769}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f197a80-deef-4e72-ac14-77812b625ef2}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {099dab86-2525-40aa-80fc-a7227c23ddf3}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa506679-835c-4d63-a024-9ebffc56965a}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {ab07ee57-5fba-49c9-8bac-0a02d2620fde}, !- Air Inlet Node Name
  {c12da253-e1f7-4896-8b83-2b2a073e8854}, !- Air Outlet Node Name
  0.339092796878496;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6dbb7c9f-cb95-4e1a-ba2e-03522ad388d3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground Return Air Node, !- Name
  {cf7f84a6-928d-44de-b68f-da470ccf7397}, !- Inlet Port
  {a3665545-2691-4ea1-b7e1-38f5f31746c1}; !- Outlet Port

OS:Connection,
  {170f9b71-248f-4252-9b9f-cf4f695bc378}, !- Handle
  {f27479da-30bb-4c7c-92c1-dfe5996ffb95}, !- Source Object
  3,                                      !- Outlet Port
  {61649081-e338-4e4f-8b39-becc78840018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7f84a6-928d-44de-b68f-da470ccf7397}, !- Handle
  {f7d426d8-7460-4194-adb7-b1872e1525f4}, !- Source Object
  2,                                      !- Outlet Port
  {6dbb7c9f-cb95-4e1a-ba2e-03522ad388d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3665545-2691-4ea1-b7e1-38f5f31746c1}, !- Handle
  {6dbb7c9f-cb95-4e1a-ba2e-03522ad388d3}, !- Source Object
  3,                                      !- Outlet Port
  {bd84f5de-f142-401d-a51d-ed9c88b092fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49a56f97-c849-48b7-8928-467e8d9d9c56}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8bba02fa-ea7a-46f1-873e-38b59073b58c}, !- Inlet Port
  {ab07ee57-5fba-49c9-8bac-0a02d2620fde}; !- Outlet Port

OS:Connection,
  {8bba02fa-ea7a-46f1-873e-38b59073b58c}, !- Handle
  {cd153aae-47f0-4d14-b8c4-b802c16c37dd}, !- Source Object
  3,                                      !- Outlet Port
  {49a56f97-c849-48b7-8928-467e8d9d9c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab07ee57-5fba-49c9-8bac-0a02d2620fde}, !- Handle
  {49a56f97-c849-48b7-8928-467e8d9d9c56}, !- Source Object
  3,                                      !- Outlet Port
  {aa506679-835c-4d63-a024-9ebffc56965a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c12da253-e1f7-4896-8b83-2b2a073e8854}, !- Handle
  {aa506679-835c-4d63-a024-9ebffc56965a}, !- Source Object
  4,                                      !- Outlet Port
  {f27479da-30bb-4c7c-92c1-dfe5996ffb95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1d4c1589-30ae-427c-8888-959d905d86a2}, !- Availability Schedule
  {05fbc981-dea3-4e64-9653-710e53b149c7}, !- Availability Manager List Name
  0.0874207596484786,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5325130-0a7e-47d2-b37b-79f503da6913}, !- Supply Side Inlet Node Name
  {b9724898-abcc-4b9c-9f9c-6a7c3a4b0eb5}, !- Demand Side Outlet Node Name
  {54621885-56d4-41c4-afe9-9769f039ef22}, !- Demand Side Inlet Node A
  {37138e54-a2ee-48ca-89eb-8429892343a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3af48f89-6cae-484b-aad0-215ab8da97bf}, !- Demand Mixer Name
  {10c03618-4540-4ab3-97a8-b4a69ee3cd9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec2b1036-342c-4007-ae80-097f1346e24d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c5325130-0a7e-47d2-b37b-79f503da6913}, !- Inlet Port
  {a911568d-9602-473d-94cd-6b48214b0b81}; !- Outlet Port

OS:Node,
  {d3c9d0b0-05a4-4f74-bd24-39b0f9c60a0d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {76637cdd-cf0b-4000-8481-0d3144ec1c77}, !- Inlet Port
  {37138e54-a2ee-48ca-89eb-8429892343a9}; !- Outlet Port

OS:Connection,
  {c5325130-0a7e-47d2-b37b-79f503da6913}, !- Handle
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- Source Object
  9,                                      !- Outlet Port
  {ec2b1036-342c-4007-ae80-097f1346e24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37138e54-a2ee-48ca-89eb-8429892343a9}, !- Handle
  {d3c9d0b0-05a4-4f74-bd24-39b0f9c60a0d}, !- Source Object
  3,                                      !- Outlet Port
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15e3a202-a431-4890-9699-88176fbdfa16}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {54621885-56d4-41c4-afe9-9769f039ef22}, !- Inlet Port
  {0e7040d1-0460-4a08-bff0-b784a57d3845}; !- Outlet Port

OS:Node,
  {df2b6f22-c35c-469b-a75a-eb14fff67034}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {39d68798-5326-4a20-a0cb-4ecfd1de6dfb}, !- Inlet Port
  {b9724898-abcc-4b9c-9f9c-6a7c3a4b0eb5}; !- Outlet Port

OS:Node,
  {792abc68-a9b5-490b-a2b4-b8a168169cda}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2b4a7280-d97b-421c-a62d-779da36b2a01}, !- Inlet Port
  {8db3be1d-ffa6-4f6d-b255-e4de38cb605e}; !- Outlet Port

OS:Connection,
  {54621885-56d4-41c4-afe9-9769f039ef22}, !- Handle
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- Source Object
  11,                                     !- Outlet Port
  {15e3a202-a431-4890-9699-88176fbdfa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9724898-abcc-4b9c-9f9c-6a7c3a4b0eb5}, !- Handle
  {df2b6f22-c35c-469b-a75a-eb14fff67034}, !- Source Object
  3,                                      !- Outlet Port
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {10c03618-4540-4ab3-97a8-b4a69ee3cd9e}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {0e7040d1-0460-4a08-bff0-b784a57d3845}, !- Inlet Node Name
  {1047b511-cacf-4e83-b274-f7c3dd4aaa2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3af48f89-6cae-484b-aad0-215ab8da97bf}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {39d68798-5326-4a20-a0cb-4ecfd1de6dfb}, !- Outlet Node Name
  {46e357e0-6a10-40e5-88b5-89cd84efd9ff}; !- Inlet Node Name 1

OS:Connection,
  {0e7040d1-0460-4a08-bff0-b784a57d3845}, !- Handle
  {15e3a202-a431-4890-9699-88176fbdfa16}, !- Source Object
  3,                                      !- Outlet Port
  {10c03618-4540-4ab3-97a8-b4a69ee3cd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d68798-5326-4a20-a0cb-4ecfd1de6dfb}, !- Handle
  {3af48f89-6cae-484b-aad0-215ab8da97bf}, !- Source Object
  2,                                      !- Outlet Port
  {df2b6f22-c35c-469b-a75a-eb14fff67034}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef0eb6b3-bff5-48a4-9b89-4dc2c4eb39c5}, !- Handle
  {92e2b321-acbb-4fa3-9ff9-1822f6a66401}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0874207596484786,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1022.47,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2101.05,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05fbc981-dea3-4e64-9653-710e53b149c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {712d7efa-4709-40f9-bf6c-6743baca3d9b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3ce8c75c-8647-4374-98dd-7eccbaaabf12}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Control Zone Name
  {d3c9d0b0-05a4-4f74-bd24-39b0f9c60a0d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a89b6061-1038-4be0-a35c-d1180ccede0f}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4021.28192424829,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {f179d8a1-af03-4620-b53b-e0d2c438c50d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c9267ab-6ae8-4017-9747-7098ec5a1145}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 11.06SEER 5kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2080.02714885332,                       !- Rated Total Cooling Capacity {W}
  0.71478644178464,                       !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0874207596484786,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {52feab8c-5a64-459e-8727-f021231db349}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0874207596484786,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6fc7e1f-6ce8-4496-9849-0f2bbfadd9df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cdf8d27-5442-487b-98d4-68519cd3398b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6fc7e1f-6ce8-4496-9849-0f2bbfadd9df}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cdf8d27-5442-487b-98d4-68519cd3398b}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {46e83df0-3024-44f7-aab4-f71aaa184d5c}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {25d4a679-911c-4ce4-8fe2-a5ebe6b50dec}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {4d298ef9-45cf-43d4-a8e1-7f332d0620a5}, !- Air Inlet Node Name
  {76637cdd-cf0b-4000-8481-0d3144ec1c77}, !- Air Outlet Node Name
  {52feab8c-5a64-459e-8727-f021231db349}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e625029c-3e67-46f7-ab81-bc46c9e97c00}, !- Supply Air Fan Operating Mode Schedule Name
  {a89b6061-1038-4be0-a35c-d1180ccede0f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5c9267ab-6ae8-4017-9747-7098ec5a1145}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f179d8a1-af03-4620-b53b-e0d2c438c50d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0874207596484786,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0874207596484786,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {76637cdd-cf0b-4000-8481-0d3144ec1c77}, !- Handle
  {46e83df0-3024-44f7-aab4-f71aaa184d5c}, !- Source Object
  7,                                      !- Outlet Port
  {d3c9d0b0-05a4-4f74-bd24-39b0f9c60a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec6eedfd-7753-44ff-9a2c-9ab50fcb3274}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0238342663949752,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0874207596484786,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d228328-8666-4a04-89a8-560bd68505a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a23ba6a-4a3b-4ac5-bbcd-3ad1259d8ee6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6a23ba6a-4a3b-4ac5-bbcd-3ad1259d8ee6}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dfd748b8-4039-4444-8f91-4489d6349983}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC OA System, !- Name
  {ec6eedfd-7753-44ff-9a2c-9ab50fcb3274}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a75443a3-b9b5-4ac3-a06c-4d71122f8577}, !- Mixed Air Node Name
  {81e2caf1-f107-4a5e-8eb1-6f4e26b8c867}, !- Outdoor Air Stream Node Name
  {077cb0ce-3fed-4f6c-8ea9-4a2ea2a32394}, !- Relief Air Stream Node Name
  {a911568d-9602-473d-94cd-6b48214b0b81}; !- Return Air Stream Node Name

OS:Node,
  {671974ad-173b-4d0b-b90d-f4a3c26e0078}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {81e2caf1-f107-4a5e-8eb1-6f4e26b8c867}; !- Outlet Port

OS:Connection,
  {81e2caf1-f107-4a5e-8eb1-6f4e26b8c867}, !- Handle
  {671974ad-173b-4d0b-b90d-f4a3c26e0078}, !- Source Object
  3,                                      !- Outlet Port
  {dfd748b8-4039-4444-8f91-4489d6349983}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b350e9e0-6ced-44a1-9e94-222f631c3f4d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Relief Air Node, !- Name
  {077cb0ce-3fed-4f6c-8ea9-4a2ea2a32394}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {077cb0ce-3fed-4f6c-8ea9-4a2ea2a32394}, !- Handle
  {dfd748b8-4039-4444-8f91-4489d6349983}, !- Source Object
  7,                                      !- Outlet Port
  {b350e9e0-6ced-44a1-9e94-222f631c3f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {155f5b04-993a-4ce4-b4fb-dc3beacbab80}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a75443a3-b9b5-4ac3-a06c-4d71122f8577}, !- Inlet Port
  {4d298ef9-45cf-43d4-a8e1-7f332d0620a5}; !- Outlet Port

OS:Connection,
  {a911568d-9602-473d-94cd-6b48214b0b81}, !- Handle
  {ec2b1036-342c-4007-ae80-097f1346e24d}, !- Source Object
  3,                                      !- Outlet Port
  {dfd748b8-4039-4444-8f91-4489d6349983}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a75443a3-b9b5-4ac3-a06c-4d71122f8577}, !- Handle
  {dfd748b8-4039-4444-8f91-4489d6349983}, !- Source Object
  5,                                      !- Outlet Port
  {155f5b04-993a-4ce4-b4fb-dc3beacbab80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d298ef9-45cf-43d4-a8e1-7f332d0620a5}, !- Handle
  {155f5b04-993a-4ce4-b4fb-dc3beacbab80}, !- Source Object
  3,                                      !- Outlet Port
  {46e83df0-3024-44f7-aab4-f71aaa184d5c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {712d7efa-4709-40f9-bf6c-6743baca3d9b}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d787506-5c65-49b0-96ca-d367e5a27048}, !- Control Zone or Zone List Name
  {1470f817-19ac-4b18-b5c3-ab27326401de}, !- Cooling Control Zone or Zone List Name
  {024ffd32-97b5-4dfa-8e6e-ee8c9c78389d}, !- Heating Control Zone or Zone List Name
  {665978d4-01d3-4a4f-9947-df2bc783c27b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d787506-5c65-49b0-96ca-d367e5a27048}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {1470f817-19ac-4b18-b5c3-ab27326401de}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {024ffd32-97b5-4dfa-8e6e-ee8c9c78389d}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {665978d4-01d3-4a4f-9947-df2bc783c27b}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ce07b25-d068-4405-9be8-896228a31b51}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {429e23b8-7a0f-4458-ac78-840d314e3c95}, !- Air Inlet Node Name
  {2b4a7280-d97b-421c-a62d-779da36b2a01}, !- Air Outlet Node Name
  0.0874207596484786;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9eed5517-ca19-42c2-9a9c-aeb97802dd6e}, !- Handle
  Zone SuperMarket Meeting C  - Story ground Return Air Node, !- Name
  {23d1c3f8-86d7-4762-a8fd-507aa67aaa2a}, !- Inlet Port
  {46e357e0-6a10-40e5-88b5-89cd84efd9ff}; !- Outlet Port

OS:Connection,
  {8db3be1d-ffa6-4f6d-b255-e4de38cb605e}, !- Handle
  {792abc68-a9b5-490b-a2b4-b8a168169cda}, !- Source Object
  3,                                      !- Outlet Port
  {d22e069a-5498-416b-8809-f56d4dcb07de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d1c3f8-86d7-4762-a8fd-507aa67aaa2a}, !- Handle
  {5ae06824-8742-432c-97c4-f17cb78a7a4b}, !- Source Object
  2,                                      !- Outlet Port
  {9eed5517-ca19-42c2-9a9c-aeb97802dd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e357e0-6a10-40e5-88b5-89cd84efd9ff}, !- Handle
  {9eed5517-ca19-42c2-9a9c-aeb97802dd6e}, !- Source Object
  3,                                      !- Outlet Port
  {3af48f89-6cae-484b-aad0-215ab8da97bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fdf22cf7-f6f2-454c-89f5-377805b446e8}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1047b511-cacf-4e83-b274-f7c3dd4aaa2b}, !- Inlet Port
  {429e23b8-7a0f-4458-ac78-840d314e3c95}; !- Outlet Port

OS:Connection,
  {1047b511-cacf-4e83-b274-f7c3dd4aaa2b}, !- Handle
  {10c03618-4540-4ab3-97a8-b4a69ee3cd9e}, !- Source Object
  3,                                      !- Outlet Port
  {fdf22cf7-f6f2-454c-89f5-377805b446e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429e23b8-7a0f-4458-ac78-840d314e3c95}, !- Handle
  {fdf22cf7-f6f2-454c-89f5-377805b446e8}, !- Source Object
  3,                                      !- Outlet Port
  {6ce07b25-d068-4405-9be8-896228a31b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b4a7280-d97b-421c-a62d-779da36b2a01}, !- Handle
  {6ce07b25-d068-4405-9be8-896228a31b51}, !- Source Object
  4,                                      !- Outlet Port
  {792abc68-a9b5-490b-a2b4-b8a168169cda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {27937199-134c-478a-8fd9-22b9383337bc}, !- Availability Schedule
  {b45281fb-cbfb-42d2-a80f-d1f3d7073581}, !- Availability Manager List Name
  0.113253347853721,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6bbc035b-7962-4460-a0cd-3a7debd21714}, !- Supply Side Inlet Node Name
  {010bd25c-b670-4794-8342-d0c20db5977a}, !- Demand Side Outlet Node Name
  {ce0c4c7c-b35f-47b8-8292-62bafabfb9f3}, !- Demand Side Inlet Node A
  {774ba7bc-19ac-45b2-a798-2e5af89d4d55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf84a742-7220-4ca1-aafa-24617cedfae6}, !- Demand Mixer Name
  {0798dc3c-1f53-432f-8100-088ab359dd40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40ae53c3-f2e4-4ee0-84a1-64a9e46d4eba}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6bbc035b-7962-4460-a0cd-3a7debd21714}, !- Inlet Port
  {f2e0ade3-5dec-4dc1-a576-94bd5573a169}; !- Outlet Port

OS:Node,
  {a1e6a722-173e-4661-81fe-5d85f08b6faa}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f464fe60-53c8-4a96-8461-346bdee7bd89}, !- Inlet Port
  {774ba7bc-19ac-45b2-a798-2e5af89d4d55}; !- Outlet Port

OS:Connection,
  {6bbc035b-7962-4460-a0cd-3a7debd21714}, !- Handle
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- Source Object
  9,                                      !- Outlet Port
  {40ae53c3-f2e4-4ee0-84a1-64a9e46d4eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774ba7bc-19ac-45b2-a798-2e5af89d4d55}, !- Handle
  {a1e6a722-173e-4661-81fe-5d85f08b6faa}, !- Source Object
  3,                                      !- Outlet Port
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {160aae0f-ff82-48a8-a140-5a10d549234d}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {ce0c4c7c-b35f-47b8-8292-62bafabfb9f3}, !- Inlet Port
  {d6fa699f-40bd-42e7-8e76-31585d7c084b}; !- Outlet Port

OS:Node,
  {2bb789d7-8b70-4df3-a5b9-b7e755bb2f07}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {461f80ef-b4ce-444c-851e-0807d282fced}, !- Inlet Port
  {010bd25c-b670-4794-8342-d0c20db5977a}; !- Outlet Port

OS:Node,
  {bcfab1d2-92f0-4c99-abec-73f8eadfcdd6}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ee2e87b2-60a8-4f0c-936a-702698db41fa}, !- Inlet Port
  {9657fdc5-01f8-4efd-9e6e-9203398131bd}; !- Outlet Port

OS:Connection,
  {ce0c4c7c-b35f-47b8-8292-62bafabfb9f3}, !- Handle
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- Source Object
  11,                                     !- Outlet Port
  {160aae0f-ff82-48a8-a140-5a10d549234d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010bd25c-b670-4794-8342-d0c20db5977a}, !- Handle
  {2bb789d7-8b70-4df3-a5b9-b7e755bb2f07}, !- Source Object
  3,                                      !- Outlet Port
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0798dc3c-1f53-432f-8100-088ab359dd40}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {d6fa699f-40bd-42e7-8e76-31585d7c084b}, !- Inlet Node Name
  {c78169e0-0d39-43c2-a89b-a414e3a768f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf84a742-7220-4ca1-aafa-24617cedfae6}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {461f80ef-b4ce-444c-851e-0807d282fced}, !- Outlet Node Name
  {232c75ce-52dd-4d2f-a8a0-e4d96855fae9}; !- Inlet Node Name 1

OS:Connection,
  {d6fa699f-40bd-42e7-8e76-31585d7c084b}, !- Handle
  {160aae0f-ff82-48a8-a140-5a10d549234d}, !- Source Object
  3,                                      !- Outlet Port
  {0798dc3c-1f53-432f-8100-088ab359dd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f80ef-b4ce-444c-851e-0807d282fced}, !- Handle
  {cf84a742-7220-4ca1-aafa-24617cedfae6}, !- Source Object
  2,                                      !- Outlet Port
  {2bb789d7-8b70-4df3-a5b9-b7e755bb2f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e03217e3-4e10-4636-9052-d548fa915397}, !- Handle
  {19e42856-ef4c-436a-8a9d-71cb81d40855}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.113253347853721,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1158.62,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  857.56,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b45281fb-cbfb-42d2-a80f-d1f3d7073581}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {dabf240c-8418-48ed-8e20-89d375eff8a3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {98b6b82a-cb3f-4608-82c8-744f5c683fa7}, !- Handle
  Zone SuperMarket Office A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Control Zone Name
  {a1e6a722-173e-4661-81fe-5d85f08b6faa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1d77a027-7188-4133-98a4-6bfbbdf3971b}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3937.44360710818,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {6d0e9285-e658-4339-b221-212d591712fd}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6bcffbd-8d06-4d86-88f9-274d7205318c}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 11.06SEER 5kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  1874.74503979011,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.113253347853721,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5291a12f-e593-4edc-ab3a-f9046adefdce}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.113253347853721,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c02e3cf9-1f44-444d-bb7a-1acee99d9c2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6b4721a-32f2-4ab8-981b-1d696dd4ca35}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c02e3cf9-1f44-444d-bb7a-1acee99d9c2f}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6b4721a-32f2-4ab8-981b-1d696dd4ca35}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69860cdf-faaa-4c77-9dd7-579aefd5939f}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1c2bfbde-cfa1-4469-993c-14f8eb6f5a44}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {2fe66a2f-f481-4747-aa99-9833eb924f4b}, !- Air Inlet Node Name
  {f464fe60-53c8-4a96-8461-346bdee7bd89}, !- Air Outlet Node Name
  {5291a12f-e593-4edc-ab3a-f9046adefdce}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {46eeddb9-9417-491d-b530-538fd3464ae2}, !- Supply Air Fan Operating Mode Schedule Name
  {1d77a027-7188-4133-98a4-6bfbbdf3971b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e6bcffbd-8d06-4d86-88f9-274d7205318c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6d0e9285-e658-4339-b221-212d591712fd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.113253347853721,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.113253347853721,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f464fe60-53c8-4a96-8461-346bdee7bd89}, !- Handle
  {69860cdf-faaa-4c77-9dd7-579aefd5939f}, !- Source Object
  7,                                      !- Outlet Port
  {a1e6a722-173e-4661-81fe-5d85f08b6faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5893df3d-5a49-46d3-b37a-cb83eec73091}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00143864490852551,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.113253347853721,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c2ff2f2-ec2c-42c0-8680-ae57f27ff0ee}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e3d65067-e764-453f-9e44-bc618793e14f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e3d65067-e764-453f-9e44-bc618793e14f}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {61a9a64f-70b0-4de7-b456-90c0a0efb637}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC OA System, !- Name
  {5893df3d-5a49-46d3-b37a-cb83eec73091}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d565b1db-b8ad-453f-a71e-0c329499a36c}, !- Mixed Air Node Name
  {8907a4e3-bdd0-4d5b-8b29-73c177cfd783}, !- Outdoor Air Stream Node Name
  {3cd827b9-e910-4027-b2a0-808d0648a9b2}, !- Relief Air Stream Node Name
  {f2e0ade3-5dec-4dc1-a576-94bd5573a169}; !- Return Air Stream Node Name

OS:Node,
  {62b24f75-ee23-41dc-a850-f1969b7e07e1}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8907a4e3-bdd0-4d5b-8b29-73c177cfd783}; !- Outlet Port

OS:Connection,
  {8907a4e3-bdd0-4d5b-8b29-73c177cfd783}, !- Handle
  {62b24f75-ee23-41dc-a850-f1969b7e07e1}, !- Source Object
  3,                                      !- Outlet Port
  {61a9a64f-70b0-4de7-b456-90c0a0efb637}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92cf9c6f-a35f-4df1-a6c7-6b17bbb7f059}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Relief Air Node, !- Name
  {3cd827b9-e910-4027-b2a0-808d0648a9b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cd827b9-e910-4027-b2a0-808d0648a9b2}, !- Handle
  {61a9a64f-70b0-4de7-b456-90c0a0efb637}, !- Source Object
  7,                                      !- Outlet Port
  {92cf9c6f-a35f-4df1-a6c7-6b17bbb7f059}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70849de2-dd00-4ac1-a944-9bff518a4b41}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {d565b1db-b8ad-453f-a71e-0c329499a36c}, !- Inlet Port
  {2fe66a2f-f481-4747-aa99-9833eb924f4b}; !- Outlet Port

OS:Connection,
  {f2e0ade3-5dec-4dc1-a576-94bd5573a169}, !- Handle
  {40ae53c3-f2e4-4ee0-84a1-64a9e46d4eba}, !- Source Object
  3,                                      !- Outlet Port
  {61a9a64f-70b0-4de7-b456-90c0a0efb637}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d565b1db-b8ad-453f-a71e-0c329499a36c}, !- Handle
  {61a9a64f-70b0-4de7-b456-90c0a0efb637}, !- Source Object
  5,                                      !- Outlet Port
  {70849de2-dd00-4ac1-a944-9bff518a4b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe66a2f-f481-4747-aa99-9833eb924f4b}, !- Handle
  {70849de2-dd00-4ac1-a944-9bff518a4b41}, !- Source Object
  3,                                      !- Outlet Port
  {69860cdf-faaa-4c77-9dd7-579aefd5939f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dabf240c-8418-48ed-8e20-89d375eff8a3}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7077c1b2-b0fe-4feb-b4b9-860df09559fc}, !- Control Zone or Zone List Name
  {419e9818-e71d-4ba5-bb81-bf43c410a341}, !- Cooling Control Zone or Zone List Name
  {2a5f8f19-dfa4-4721-ad3c-bdc1e8d4e857}, !- Heating Control Zone or Zone List Name
  {b845bc6f-93d2-49b6-97bc-4cbcb9d5488d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7077c1b2-b0fe-4feb-b4b9-860df09559fc}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {419e9818-e71d-4ba5-bb81-bf43c410a341}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2a5f8f19-dfa4-4721-ad3c-bdc1e8d4e857}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b845bc6f-93d2-49b6-97bc-4cbcb9d5488d}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54193725-0891-40ab-abe4-11b663734980}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {cd4d3f3b-b951-4b2d-a184-c8a2304e72c1}, !- Air Inlet Node Name
  {ee2e87b2-60a8-4f0c-936a-702698db41fa}, !- Air Outlet Node Name
  0.113253347853721;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d68a7160-35ef-4383-9e6b-6ba7a2a80029}, !- Handle
  Zone SuperMarket Office A  - Story ground Return Air Node, !- Name
  {4abbac0e-b5e4-4763-8dc1-8fb2eab2ee8c}, !- Inlet Port
  {232c75ce-52dd-4d2f-a8a0-e4d96855fae9}; !- Outlet Port

OS:Connection,
  {9657fdc5-01f8-4efd-9e6e-9203398131bd}, !- Handle
  {bcfab1d2-92f0-4c99-abec-73f8eadfcdd6}, !- Source Object
  3,                                      !- Outlet Port
  {4ed151cb-c989-4fd1-9409-2296112357dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abbac0e-b5e4-4763-8dc1-8fb2eab2ee8c}, !- Handle
  {c501a42f-95fa-4514-9577-cbc868b2f168}, !- Source Object
  2,                                      !- Outlet Port
  {d68a7160-35ef-4383-9e6b-6ba7a2a80029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232c75ce-52dd-4d2f-a8a0-e4d96855fae9}, !- Handle
  {d68a7160-35ef-4383-9e6b-6ba7a2a80029}, !- Source Object
  3,                                      !- Outlet Port
  {cf84a742-7220-4ca1-aafa-24617cedfae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {430c042b-c643-4433-addb-9f4799d7246f}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c78169e0-0d39-43c2-a89b-a414e3a768f1}, !- Inlet Port
  {cd4d3f3b-b951-4b2d-a184-c8a2304e72c1}; !- Outlet Port

OS:Connection,
  {c78169e0-0d39-43c2-a89b-a414e3a768f1}, !- Handle
  {0798dc3c-1f53-432f-8100-088ab359dd40}, !- Source Object
  3,                                      !- Outlet Port
  {430c042b-c643-4433-addb-9f4799d7246f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4d3f3b-b951-4b2d-a184-c8a2304e72c1}, !- Handle
  {430c042b-c643-4433-addb-9f4799d7246f}, !- Source Object
  3,                                      !- Outlet Port
  {54193725-0891-40ab-abe4-11b663734980}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee2e87b2-60a8-4f0c-936a-702698db41fa}, !- Handle
  {54193725-0891-40ab-abe4-11b663734980}, !- Source Object
  4,                                      !- Outlet Port
  {bcfab1d2-92f0-4c99-abec-73f8eadfcdd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {60f22d38-468c-45b6-963b-0f7d179aa3ea}, !- Availability Schedule
  {10d0fbc3-a231-4973-850a-48c0aaa39ad7}, !- Availability Manager List Name
  0.203059152799594,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d54a837-36d9-4abf-bc5c-3334a6eceb81}, !- Supply Side Inlet Node Name
  {c2f45a1b-9e88-40f9-8a75-58b31bc859f5}, !- Demand Side Outlet Node Name
  {4436a75c-2f4b-4cdd-abf6-c182a58d3088}, !- Demand Side Inlet Node A
  {f78bf61f-d137-46a2-bbca-7d8bd8b83f65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab697a36-cfc9-4b7b-a7fc-8d7b359ff9ab}, !- Demand Mixer Name
  {d62ed87a-bf10-46a7-a938-1f4ca57e55fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5af9e210-416b-486d-82b9-380dee8095e6}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1d54a837-36d9-4abf-bc5c-3334a6eceb81}, !- Inlet Port
  {8d6dfa15-8fed-405d-9a8c-35ca3df548e9}; !- Outlet Port

OS:Node,
  {ef49bdff-9443-4a27-b783-29b21dfbe8d3}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9f91af1e-b124-4fd6-a355-09de543014a9}, !- Inlet Port
  {f78bf61f-d137-46a2-bbca-7d8bd8b83f65}; !- Outlet Port

OS:Connection,
  {1d54a837-36d9-4abf-bc5c-3334a6eceb81}, !- Handle
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- Source Object
  9,                                      !- Outlet Port
  {5af9e210-416b-486d-82b9-380dee8095e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78bf61f-d137-46a2-bbca-7d8bd8b83f65}, !- Handle
  {ef49bdff-9443-4a27-b783-29b21dfbe8d3}, !- Source Object
  3,                                      !- Outlet Port
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {504c8de4-bbf7-499d-9cbe-8cdadc71648c}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4436a75c-2f4b-4cdd-abf6-c182a58d3088}, !- Inlet Port
  {2a08b919-3da1-4f42-a37d-734987b15b37}; !- Outlet Port

OS:Node,
  {47d82995-4e78-4c57-bfd6-aa28ce126d97}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3b096b73-89d1-452c-9179-43b66b81820a}, !- Inlet Port
  {c2f45a1b-9e88-40f9-8a75-58b31bc859f5}; !- Outlet Port

OS:Node,
  {33275f28-dd10-4201-8bf9-f1133d2d2b7d}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {82b1784a-3f83-4e5c-a150-12310ea17417}, !- Inlet Port
  {faa3421f-e1fb-46b5-925d-5c96b3c0fb07}; !- Outlet Port

OS:Connection,
  {4436a75c-2f4b-4cdd-abf6-c182a58d3088}, !- Handle
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- Source Object
  11,                                     !- Outlet Port
  {504c8de4-bbf7-499d-9cbe-8cdadc71648c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f45a1b-9e88-40f9-8a75-58b31bc859f5}, !- Handle
  {47d82995-4e78-4c57-bfd6-aa28ce126d97}, !- Source Object
  3,                                      !- Outlet Port
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d62ed87a-bf10-46a7-a938-1f4ca57e55fb}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {2a08b919-3da1-4f42-a37d-734987b15b37}, !- Inlet Node Name
  {e308cb82-4b8e-42e6-b103-defe76c60977}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab697a36-cfc9-4b7b-a7fc-8d7b359ff9ab}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {3b096b73-89d1-452c-9179-43b66b81820a}, !- Outlet Node Name
  {86b03d49-cf6a-452e-95e3-b13c33da742f}; !- Inlet Node Name 1

OS:Connection,
  {2a08b919-3da1-4f42-a37d-734987b15b37}, !- Handle
  {504c8de4-bbf7-499d-9cbe-8cdadc71648c}, !- Source Object
  3,                                      !- Outlet Port
  {d62ed87a-bf10-46a7-a938-1f4ca57e55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b096b73-89d1-452c-9179-43b66b81820a}, !- Handle
  {ab697a36-cfc9-4b7b-a7fc-8d7b359ff9ab}, !- Source Object
  2,                                      !- Outlet Port
  {47d82995-4e78-4c57-bfd6-aa28ce126d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1017d9ab-f61f-423d-ae25-2d7102f4188d}, !- Handle
  {29e0cdcf-0a52-4dc0-a586-6160c4ad201d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.203059152799594,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2186.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2119.17,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {10d0fbc3-a231-4973-850a-48c0aaa39ad7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {f6dc90a8-7e58-493f-a63e-33c9f1502ddf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2cea4acb-3247-4e71-a160-5c775c5aa5bf}, !- Handle
  Zone SuperMarket Office B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Control Zone Name
  {ef49bdff-9443-4a27-b783-29b21dfbe8d3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {53f34824-9b1a-4b04-ba77-b7f2614d442b}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Gas Htg Coil 44kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  7451.48548691893,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {7d2d5761-c475-48d1-8343-1066b27519ef}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c8b36814-e53c-41f2-a69c-c174b43bc42a}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 21kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3480.89544135948,                       !- Rated Total Cooling Capacity {W}
  0.800028763362015,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.203059152799594,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {abf584b3-93ea-44f5-b108-348fb55b4a65}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.203059152799594,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f6735e3-f746-4db8-86cd-26284fa8b7c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {362c73df-644b-40cb-a19d-0326c1629747}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f6735e3-f746-4db8-86cd-26284fa8b7c3}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {362c73df-644b-40cb-a19d-0326c1629747}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e0d1b8b9-f648-491f-a331-65c1fc649cbf}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bfe71b5a-7f8e-4ea7-8358-3dc7d68c229c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {650220d5-aa4f-40ad-8ee7-45a8f540ba69}, !- Air Inlet Node Name
  {9f91af1e-b124-4fd6-a355-09de543014a9}, !- Air Outlet Node Name
  {abf584b3-93ea-44f5-b108-348fb55b4a65}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d39a0972-96ee-4eb2-9e0e-17c3381b2f41}, !- Supply Air Fan Operating Mode Schedule Name
  {53f34824-9b1a-4b04-ba77-b7f2614d442b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c8b36814-e53c-41f2-a69c-c174b43bc42a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7d2d5761-c475-48d1-8343-1066b27519ef}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.203059152799594,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.203059152799594,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9f91af1e-b124-4fd6-a355-09de543014a9}, !- Handle
  {e0d1b8b9-f648-491f-a331-65c1fc649cbf}, !- Source Object
  7,                                      !- Outlet Port
  {ef49bdff-9443-4a27-b783-29b21dfbe8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00cabebe-69f5-4ebc-a374-75708006fa21}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0116681303823729,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.203059152799594,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d5ff6650-415e-49b1-959a-f83c220669fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b95acb71-029d-4c2d-b5e1-7c301bddaa1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b95acb71-029d-4c2d-b5e1-7c301bddaa1f}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c8b2e68-1c16-4463-9a9f-ed598b7f35ff}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC OA System, !- Name
  {00cabebe-69f5-4ebc-a374-75708006fa21}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e6ad8dd-4949-493b-b842-1fa40a4cccba}, !- Mixed Air Node Name
  {9b594a37-cb67-4597-a887-470bef3a6144}, !- Outdoor Air Stream Node Name
  {236a8402-0edf-4f82-8fb1-d7178729db9a}, !- Relief Air Stream Node Name
  {8d6dfa15-8fed-405d-9a8c-35ca3df548e9}; !- Return Air Stream Node Name

OS:Node,
  {b2a2304e-641d-487f-a694-bef1e033c4b7}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9b594a37-cb67-4597-a887-470bef3a6144}; !- Outlet Port

OS:Connection,
  {9b594a37-cb67-4597-a887-470bef3a6144}, !- Handle
  {b2a2304e-641d-487f-a694-bef1e033c4b7}, !- Source Object
  3,                                      !- Outlet Port
  {1c8b2e68-1c16-4463-9a9f-ed598b7f35ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {019eeb04-3d91-493a-984a-db44c5251665}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Relief Air Node, !- Name
  {236a8402-0edf-4f82-8fb1-d7178729db9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {236a8402-0edf-4f82-8fb1-d7178729db9a}, !- Handle
  {1c8b2e68-1c16-4463-9a9f-ed598b7f35ff}, !- Source Object
  7,                                      !- Outlet Port
  {019eeb04-3d91-493a-984a-db44c5251665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c55f5fe-d0a3-4b9f-8b94-ff258fa2b901}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {5e6ad8dd-4949-493b-b842-1fa40a4cccba}, !- Inlet Port
  {650220d5-aa4f-40ad-8ee7-45a8f540ba69}; !- Outlet Port

OS:Connection,
  {8d6dfa15-8fed-405d-9a8c-35ca3df548e9}, !- Handle
  {5af9e210-416b-486d-82b9-380dee8095e6}, !- Source Object
  3,                                      !- Outlet Port
  {1c8b2e68-1c16-4463-9a9f-ed598b7f35ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e6ad8dd-4949-493b-b842-1fa40a4cccba}, !- Handle
  {1c8b2e68-1c16-4463-9a9f-ed598b7f35ff}, !- Source Object
  5,                                      !- Outlet Port
  {9c55f5fe-d0a3-4b9f-8b94-ff258fa2b901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650220d5-aa4f-40ad-8ee7-45a8f540ba69}, !- Handle
  {9c55f5fe-d0a3-4b9f-8b94-ff258fa2b901}, !- Source Object
  3,                                      !- Outlet Port
  {e0d1b8b9-f648-491f-a331-65c1fc649cbf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f6dc90a8-7e58-493f-a63e-33c9f1502ddf}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d5495e2-d15d-4e34-a68e-10e984127684}, !- Control Zone or Zone List Name
  {806f0a9f-a0af-4ea6-aa17-d3b66c8c5847}, !- Cooling Control Zone or Zone List Name
  {55078e7a-3d6c-43d3-aa09-cc7f866bf205}, !- Heating Control Zone or Zone List Name
  {8576d51e-0d4c-4a48-91b4-7f503d8f505c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d5495e2-d15d-4e34-a68e-10e984127684}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {806f0a9f-a0af-4ea6-aa17-d3b66c8c5847}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55078e7a-3d6c-43d3-aa09-cc7f866bf205}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8576d51e-0d4c-4a48-91b4-7f503d8f505c}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67400f94-fe35-481c-8a61-c498bd3adfd4}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {d7750f5e-5d64-4505-bb0d-197e385f4b1d}, !- Air Inlet Node Name
  {82b1784a-3f83-4e5c-a150-12310ea17417}, !- Air Outlet Node Name
  0.203059152799594;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d392cbaa-d93a-47ca-829d-e2c9eaf62c16}, !- Handle
  Zone SuperMarket Office B  - Story ground Return Air Node, !- Name
  {874752c9-c28d-472b-9457-abd82f7e3892}, !- Inlet Port
  {86b03d49-cf6a-452e-95e3-b13c33da742f}; !- Outlet Port

OS:Connection,
  {faa3421f-e1fb-46b5-925d-5c96b3c0fb07}, !- Handle
  {33275f28-dd10-4201-8bf9-f1133d2d2b7d}, !- Source Object
  3,                                      !- Outlet Port
  {5817ec29-ca23-42a2-b38d-eccd492dbdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874752c9-c28d-472b-9457-abd82f7e3892}, !- Handle
  {64344bff-0557-49c4-b3c5-bb8ac7e87832}, !- Source Object
  2,                                      !- Outlet Port
  {d392cbaa-d93a-47ca-829d-e2c9eaf62c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b03d49-cf6a-452e-95e3-b13c33da742f}, !- Handle
  {d392cbaa-d93a-47ca-829d-e2c9eaf62c16}, !- Source Object
  3,                                      !- Outlet Port
  {ab697a36-cfc9-4b7b-a7fc-8d7b359ff9ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5994d0e6-48ef-46c1-9b8f-fbb1461f4d5c}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e308cb82-4b8e-42e6-b103-defe76c60977}, !- Inlet Port
  {d7750f5e-5d64-4505-bb0d-197e385f4b1d}; !- Outlet Port

OS:Connection,
  {e308cb82-4b8e-42e6-b103-defe76c60977}, !- Handle
  {d62ed87a-bf10-46a7-a938-1f4ca57e55fb}, !- Source Object
  3,                                      !- Outlet Port
  {5994d0e6-48ef-46c1-9b8f-fbb1461f4d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7750f5e-5d64-4505-bb0d-197e385f4b1d}, !- Handle
  {5994d0e6-48ef-46c1-9b8f-fbb1461f4d5c}, !- Source Object
  3,                                      !- Outlet Port
  {67400f94-fe35-481c-8a61-c498bd3adfd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82b1784a-3f83-4e5c-a150-12310ea17417}, !- Handle
  {67400f94-fe35-481c-8a61-c498bd3adfd4}, !- Source Object
  4,                                      !- Outlet Port
  {33275f28-dd10-4201-8bf9-f1133d2d2b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {387d7493-7774-4256-bf67-134add0954f3}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0fdcaa1f-a76c-4633-bc56-569eb731b4f6}, !- Availability Schedule
  {c18690fa-6f2a-4945-92ed-d9d7c78dd215}, !- Availability Manager List Name
  0.066162642417699,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {709eaeb2-ae4d-4eff-bfb6-9ab57191af8d}, !- Supply Side Inlet Node Name
  {2f53ecb8-fcbd-408f-9719-f8386f026a74}, !- Demand Side Outlet Node Name
  {07dda387-82d4-4ade-9b73-4b50403e7c77}, !- Demand Side Inlet Node A
  {4fce0610-b29a-4891-8295-023a27f5cdbc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce680cb4-2dad-4d34-9840-94a476611b48}, !- Demand Mixer Name
  {9b9d7472-d9c4-45ea-af67-799161f1dc5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86256b99-271d-4bc4-a33f-902650760a2d}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {709eaeb2-ae4d-4eff-bfb6-9ab57191af8d}, !- Inlet Port
  {d5e48ad7-c161-43d4-a5c3-ae428587e307}; !- Outlet Port

OS:Node,
  {196710a5-ce55-4db7-93e8-531137068e00}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {64333281-09d4-4623-9195-9b01ec91d9a0}, !- Inlet Port
  {4fce0610-b29a-4891-8295-023a27f5cdbc}; !- Outlet Port

OS:Connection,
  {709eaeb2-ae4d-4eff-bfb6-9ab57191af8d}, !- Handle
  {387d7493-7774-4256-bf67-134add0954f3}, !- Source Object
  9,                                      !- Outlet Port
  {86256b99-271d-4bc4-a33f-902650760a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fce0610-b29a-4891-8295-023a27f5cdbc}, !- Handle
  {196710a5-ce55-4db7-93e8-531137068e00}, !- Source Object
  3,                                      !- Outlet Port
  {387d7493-7774-4256-bf67-134add0954f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e316b89-3fe2-403a-b8df-117823870550}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {07dda387-82d4-4ade-9b73-4b50403e7c77}, !- Inlet Port
  {69bceb63-1d61-4772-9433-73bbea0d07d9}; !- Outlet Port

OS:Node,
  {21ade0e0-bf18-4ce7-aa73-ba7f192e9678}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {db51885d-32b7-4f1b-9708-603f077ee10b}, !- Inlet Port
  {2f53ecb8-fcbd-408f-9719-f8386f026a74}; !- Outlet Port

OS:Node,
  {05da1e2c-8ab1-47d5-bf8e-10775e5fbb77}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2cbbf5f-7f2b-4f8d-a59f-377e5867355f}, !- Inlet Port
  {b4a752a7-073c-43a8-b70a-b2d06f245816}; !- Outlet Port

OS:Connection,
  {07dda387-82d4-4ade-9b73-4b50403e7c77}, !- Handle
  {387d7493-7774-4256-bf67-134add0954f3}, !- Source Object
  11,                                     !- Outlet Port
  {4e316b89-3fe2-403a-b8df-117823870550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f53ecb8-fcbd-408f-9719-f8386f026a74}, !- Handle
  {21ade0e0-bf18-4ce7-aa73-ba7f192e9678}, !- Source Object
  3,                                      !- Outlet Port
  {387d7493-7774-4256-bf67-134add0954f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b9d7472-d9c4-45ea-af67-799161f1dc5a}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {69bceb63-1d61-4772-9433-73bbea0d07d9}, !- Inlet Node Name
  {acdeffc7-6217-4a6e-8c01-77c6ef6453ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce680cb4-2dad-4d34-9840-94a476611b48}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {db51885d-32b7-4f1b-9708-603f077ee10b}, !- Outlet Node Name
  {faf4dd18-cbde-48cd-9423-e98d8837306e}; !- Inlet Node Name 1

OS:Connection,
  {69bceb63-1d61-4772-9433-73bbea0d07d9}, !- Handle
  {4e316b89-3fe2-403a-b8df-117823870550}, !- Source Object
  3,                                      !- Outlet Port
  {9b9d7472-d9c4-45ea-af67-799161f1dc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db51885d-32b7-4f1b-9708-603f077ee10b}, !- Handle
  {ce680cb4-2dad-4d34-9840-94a476611b48}, !- Source Object
  2,                                      !- Outlet Port
  {21ade0e0-bf18-4ce7-aa73-ba7f192e9678}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {856f82b9-f426-44b7-ac0a-c9963fb13c6e}, !- Handle
  {387d7493-7774-4256-bf67-134add0954f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.066162642417699,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  676.46,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  864.58,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c18690fa-6f2a-4945-92ed-d9d7c78dd215}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {52e47805-da54-407c-be80-350ea5748eaa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f6c28157-8ae9-4ab3-a3a7-dc014e23f6f9}, !- Handle
  Zone SuperMarket Office C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Control Zone Name
  {196710a5-ce55-4db7-93e8-531137068e00}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e3e66149-b0a8-4500-b71c-37ef64e06118}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Gas Htg Coil 8kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  2326.10077180151,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {bed47462-a1f6-4555-8ffa-f5b8f6971015}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {af0b149f-ce3e-4833-a25a-107681e4860b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  1095.22665813109,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.066162642417699,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fb94440c-511b-4d98-a1e3-83b330cede60}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.066162642417699,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f83189f2-04c3-407a-801c-5a1984d9957c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9315d149-6324-42fa-bb59-b35b899fef6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f83189f2-04c3-407a-801c-5a1984d9957c}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9315d149-6324-42fa-bb59-b35b899fef6a}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d99ecebd-c0c0-4ba9-a8e3-646710368b8f}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9650e966-b9ee-418e-b040-9d71ac166a5d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {7636b752-26f5-4624-baa5-41e498262792}, !- Air Inlet Node Name
  {64333281-09d4-4623-9195-9b01ec91d9a0}, !- Air Outlet Node Name
  {fb94440c-511b-4d98-a1e3-83b330cede60}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {525a3bf0-212d-4730-9ec6-d7d26e52f714}, !- Supply Air Fan Operating Mode Schedule Name
  {e3e66149-b0a8-4500-b71c-37ef64e06118}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {af0b149f-ce3e-4833-a25a-107681e4860b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bed47462-a1f6-4555-8ffa-f5b8f6971015}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.066162642417699,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
