  0.066162642417699,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {64333281-09d4-4623-9195-9b01ec91d9a0}, !- Handle
  {d99ecebd-c0c0-4ba9-a8e3-646710368b8f}, !- Source Object
  7,                                      !- Outlet Port
  {196710a5-ce55-4db7-93e8-531137068e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {77a3489c-93cc-4671-8ebb-3bcaa53d5727}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00143864490852552,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.066162642417699,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39ada306-e875-44d0-a1e9-7ade204613b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9dc2187e-8881-42af-84cc-b93dfcb18c3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9dc2187e-8881-42af-84cc-b93dfcb18c3c}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f256274-f818-40db-bb50-4b94b9da158b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC OA System, !- Name
  {77a3489c-93cc-4671-8ebb-3bcaa53d5727}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2c1b0cf-53b2-4092-a265-100ba334c30a}, !- Mixed Air Node Name
  {90e3d5cb-68c3-4e48-b9f1-3daccf536d6d}, !- Outdoor Air Stream Node Name
  {a194259b-9a37-487c-8381-f76acb982c79}, !- Relief Air Stream Node Name
  {d5e48ad7-c161-43d4-a5c3-ae428587e307}; !- Return Air Stream Node Name

OS:Node,
  {ab913126-ba3a-435c-85ae-82a3b01fe9cd}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {90e3d5cb-68c3-4e48-b9f1-3daccf536d6d}; !- Outlet Port

OS:Connection,
  {90e3d5cb-68c3-4e48-b9f1-3daccf536d6d}, !- Handle
  {ab913126-ba3a-435c-85ae-82a3b01fe9cd}, !- Source Object
  3,                                      !- Outlet Port
  {2f256274-f818-40db-bb50-4b94b9da158b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {788fbf1b-534c-400e-9ec0-eafe8bee4b22}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Relief Air Node, !- Name
  {a194259b-9a37-487c-8381-f76acb982c79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a194259b-9a37-487c-8381-f76acb982c79}, !- Handle
  {2f256274-f818-40db-bb50-4b94b9da158b}, !- Source Object
  7,                                      !- Outlet Port
  {788fbf1b-534c-400e-9ec0-eafe8bee4b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bba9828-b030-4b97-819b-c98021314724}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b2c1b0cf-53b2-4092-a265-100ba334c30a}, !- Inlet Port
  {7636b752-26f5-4624-baa5-41e498262792}; !- Outlet Port

OS:Connection,
  {d5e48ad7-c161-43d4-a5c3-ae428587e307}, !- Handle
  {86256b99-271d-4bc4-a33f-902650760a2d}, !- Source Object
  3,                                      !- Outlet Port
  {2f256274-f818-40db-bb50-4b94b9da158b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2c1b0cf-53b2-4092-a265-100ba334c30a}, !- Handle
  {2f256274-f818-40db-bb50-4b94b9da158b}, !- Source Object
  5,                                      !- Outlet Port
  {9bba9828-b030-4b97-819b-c98021314724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7636b752-26f5-4624-baa5-41e498262792}, !- Handle
  {9bba9828-b030-4b97-819b-c98021314724}, !- Source Object
  3,                                      !- Outlet Port
  {d99ecebd-c0c0-4ba9-a8e3-646710368b8f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {52e47805-da54-407c-be80-350ea5748eaa}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1e95cb09-6952-436a-b7ab-e174a3e1c5bd}, !- Control Zone or Zone List Name
  {fe9c4933-3df3-4684-8e80-8996635cf0af}, !- Cooling Control Zone or Zone List Name
  {6a45a0ad-dcb3-43c6-963d-889f8f5b6c6a}, !- Heating Control Zone or Zone List Name
  {a28b2025-2168-4b67-8576-399ddf130fbb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e95cb09-6952-436a-b7ab-e174a3e1c5bd}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {fe9c4933-3df3-4684-8e80-8996635cf0af}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a45a0ad-dcb3-43c6-963d-889f8f5b6c6a}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a28b2025-2168-4b67-8576-399ddf130fbb}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1fcb069-a2b6-4003-bc70-799400ddad76}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {63f1be65-37f6-4d4b-8b40-46b9f0dfbcb6}, !- Air Inlet Node Name
  {d2cbbf5f-7f2b-4f8d-a59f-377e5867355f}, !- Air Outlet Node Name
  0.066162642417699;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15b25057-6b3a-41b0-bc53-82340ca3f706}, !- Handle
  Zone SuperMarket Office C  - Story ground Return Air Node, !- Name
  {969ec03a-d14d-46ed-80ae-c5e1aa98c301}, !- Inlet Port
  {faf4dd18-cbde-48cd-9423-e98d8837306e}; !- Outlet Port

OS:Connection,
  {b4a752a7-073c-43a8-b70a-b2d06f245816}, !- Handle
  {05da1e2c-8ab1-47d5-bf8e-10775e5fbb77}, !- Source Object
  3,                                      !- Outlet Port
  {ded6897b-bf25-4713-b429-59daa6d380d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969ec03a-d14d-46ed-80ae-c5e1aa98c301}, !- Handle
  {df35b999-73c9-4c7d-96cd-182ab071bd54}, !- Source Object
  2,                                      !- Outlet Port
  {15b25057-6b3a-41b0-bc53-82340ca3f706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf4dd18-cbde-48cd-9423-e98d8837306e}, !- Handle
  {15b25057-6b3a-41b0-bc53-82340ca3f706}, !- Source Object
  3,                                      !- Outlet Port
  {ce680cb4-2dad-4d34-9840-94a476611b48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c3e6632-ca43-4bfc-906e-6a8ae2bc88c1}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {acdeffc7-6217-4a6e-8c01-77c6ef6453ef}, !- Inlet Port
  {63f1be65-37f6-4d4b-8b40-46b9f0dfbcb6}; !- Outlet Port

OS:Connection,
  {acdeffc7-6217-4a6e-8c01-77c6ef6453ef}, !- Handle
  {9b9d7472-d9c4-45ea-af67-799161f1dc5a}, !- Source Object
  3,                                      !- Outlet Port
  {4c3e6632-ca43-4bfc-906e-6a8ae2bc88c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f1be65-37f6-4d4b-8b40-46b9f0dfbcb6}, !- Handle
  {4c3e6632-ca43-4bfc-906e-6a8ae2bc88c1}, !- Source Object
  3,                                      !- Outlet Port
  {e1fcb069-a2b6-4003-bc70-799400ddad76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2cbbf5f-7f2b-4f8d-a59f-377e5867355f}, !- Handle
  {e1fcb069-a2b6-4003-bc70-799400ddad76}, !- Source Object
  4,                                      !- Outlet Port
  {05da1e2c-8ab1-47d5-bf8e-10775e5fbb77}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd81231f-78e3-46b0-84f3-556f368b199f}, !- Availability Schedule
  {a0dc1e08-27f9-48ca-8cef-4b1b1af7b2b5}, !- Availability Manager List Name
  0.98058969307366,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {549f664e-fff8-4695-ba6c-795dbc7b795a}, !- Supply Side Inlet Node Name
  {37358514-75a5-4288-8c40-af179696f29f}, !- Demand Side Outlet Node Name
  {4f3d18e9-8745-4055-89c0-5dc5ffab9839}, !- Demand Side Inlet Node A
  {d1fff958-d396-4abd-9979-0d8b3c988418}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9d0adc23-ea24-4526-943b-c0066d44151f}, !- Demand Mixer Name
  {6b684115-b77e-4cba-ad2e-352ea474fad7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27ff54ed-a271-4e4d-b410-0b8528a27664}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {549f664e-fff8-4695-ba6c-795dbc7b795a}, !- Inlet Port
  {77132a13-81b0-484a-94d1-8a7625ebf32e}; !- Outlet Port

OS:Node,
  {edc809a2-6bf9-449d-94f2-96c711aa594f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ae68b136-c3e7-46df-b41c-ad87ce23d9a6}, !- Inlet Port
  {d1fff958-d396-4abd-9979-0d8b3c988418}; !- Outlet Port

OS:Connection,
  {549f664e-fff8-4695-ba6c-795dbc7b795a}, !- Handle
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- Source Object
  9,                                      !- Outlet Port
  {27ff54ed-a271-4e4d-b410-0b8528a27664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fff958-d396-4abd-9979-0d8b3c988418}, !- Handle
  {edc809a2-6bf9-449d-94f2-96c711aa594f}, !- Source Object
  3,                                      !- Outlet Port
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8fbe727-3396-4b13-9f97-e9508472cf86}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4f3d18e9-8745-4055-89c0-5dc5ffab9839}, !- Inlet Port
  {b3e89ab2-8b48-4a78-8da0-cb5c5da78fa6}; !- Outlet Port

OS:Node,
  {23484ad6-a3f1-4e6b-af8d-c0e1429b1a6a}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d39c30e4-ec16-4d30-b3ab-0951b59717aa}, !- Inlet Port
  {37358514-75a5-4288-8c40-af179696f29f}; !- Outlet Port

OS:Node,
  {8be7d83e-c31e-4c19-9227-fa7f47d5eb5f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {21695c54-3001-4c65-93fc-69172665dbbf}, !- Inlet Port
  {98a769c5-29bd-4592-ae81-c9658a2468ed}; !- Outlet Port

OS:Connection,
  {4f3d18e9-8745-4055-89c0-5dc5ffab9839}, !- Handle
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- Source Object
  11,                                     !- Outlet Port
  {c8fbe727-3396-4b13-9f97-e9508472cf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37358514-75a5-4288-8c40-af179696f29f}, !- Handle
  {23484ad6-a3f1-4e6b-af8d-c0e1429b1a6a}, !- Source Object
  3,                                      !- Outlet Port
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b684115-b77e-4cba-ad2e-352ea474fad7}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {b3e89ab2-8b48-4a78-8da0-cb5c5da78fa6}, !- Inlet Node Name
  {38c18e75-cdfd-4e9d-942b-c3d06aa7a742}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9d0adc23-ea24-4526-943b-c0066d44151f}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {d39c30e4-ec16-4d30-b3ab-0951b59717aa}, !- Outlet Node Name
  {c756c981-752a-476d-8665-e240cfca154c}; !- Inlet Node Name 1

OS:Connection,
  {b3e89ab2-8b48-4a78-8da0-cb5c5da78fa6}, !- Handle
  {c8fbe727-3396-4b13-9f97-e9508472cf86}, !- Source Object
  3,                                      !- Outlet Port
  {6b684115-b77e-4cba-ad2e-352ea474fad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39c30e4-ec16-4d30-b3ab-0951b59717aa}, !- Handle
  {9d0adc23-ea24-4526-943b-c0066d44151f}, !- Source Object
  2,                                      !- Outlet Port
  {23484ad6-a3f1-4e6b-af8d-c0e1429b1a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f8d835c-2600-413d-8605-6f5d717b6426}, !- Handle
  {44374294-a97b-4139-8d5e-a1041a04c730}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.98058969307366,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10549.89,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14135.2,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a0dc1e08-27f9-48ca-8cef-4b1b1af7b2b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {05395664-d4b1-4e36-974a-218b8c88516b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1d07266f-7670-4311-96fa-63dac98a1c58}, !- Handle
  Zone SuperMarket Produce A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Control Zone Name
  {edc809a2-6bf9-449d-94f2-96c711aa594f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d9ad180a-fa04-4487-844e-961a56b9219f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Gas Htg Coil 117kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  36919.1547988012,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {b26cc2f5-5cc1-4b32-879f-fa50013fc5eb}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b3eb7537-273f-4631-8884-d3a606e64804}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC 1spd DX AC Clg Coil 51kBtu/hr 11.06SEER 51kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  16232.2412361142,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.98058969307366,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a3a9e83a-1541-4693-a1e3-d609c212b053}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.98058969307366,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26982777-3194-47fe-96da-175c44ba74a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {980ebe5d-5079-40f0-988b-b3d399e1c01a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26982777-3194-47fe-96da-175c44ba74a6}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {980ebe5d-5079-40f0-988b-b3d399e1c01a}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2ba06103-7397-442c-83ca-33777a931fad}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bfbad0ab-cf22-45da-92e2-ceac8088cf3a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {dca20f23-aa17-425f-b283-6bc434971bfa}, !- Air Inlet Node Name
  {ae68b136-c3e7-46df-b41c-ad87ce23d9a6}, !- Air Outlet Node Name
  {a3a9e83a-1541-4693-a1e3-d609c212b053}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {941b3c9f-0879-4fb3-8fa1-6564711e588d}, !- Supply Air Fan Operating Mode Schedule Name
  {d9ad180a-fa04-4487-844e-961a56b9219f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b3eb7537-273f-4631-8884-d3a606e64804}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b26cc2f5-5cc1-4b32-879f-fa50013fc5eb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.98058969307366,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.98058969307366,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ae68b136-c3e7-46df-b41c-ad87ce23d9a6}, !- Handle
  {2ba06103-7397-442c-83ca-33777a931fad}, !- Source Object
  7,                                      !- Outlet Port
  {edc809a2-6bf9-449d-94f2-96c711aa594f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b68c191-f14d-4fc6-8912-3372f8622a20}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0777167560646828,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.98058969307366,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6a02b020-1992-474a-ad38-a8f99ccebf0f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc674a4f-3683-4137-8c60-d3f12e00260c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cc674a4f-3683-4137-8c60-d3f12e00260c}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3974e9c-96c8-4c00-999b-a7fb002a4172}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC OA System, !- Name
  {1b68c191-f14d-4fc6-8912-3372f8622a20}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3fdc7652-48bd-4ff4-9e8d-7e854805386e}, !- Mixed Air Node Name
  {830885ba-8d1e-44ab-bd70-045cbd46eb23}, !- Outdoor Air Stream Node Name
  {03f65a5c-1240-48d9-b4a8-d38738b57961}, !- Relief Air Stream Node Name
  {77132a13-81b0-484a-94d1-8a7625ebf32e}; !- Return Air Stream Node Name

OS:Node,
  {e74f00b4-3da2-45f7-8126-dc7a9131a0c4}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {830885ba-8d1e-44ab-bd70-045cbd46eb23}; !- Outlet Port

OS:Connection,
  {830885ba-8d1e-44ab-bd70-045cbd46eb23}, !- Handle
  {e74f00b4-3da2-45f7-8126-dc7a9131a0c4}, !- Source Object
  3,                                      !- Outlet Port
  {b3974e9c-96c8-4c00-999b-a7fb002a4172}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2359c317-d013-464e-a2fc-a9493153fca9}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Relief Air Node, !- Name
  {03f65a5c-1240-48d9-b4a8-d38738b57961}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03f65a5c-1240-48d9-b4a8-d38738b57961}, !- Handle
  {b3974e9c-96c8-4c00-999b-a7fb002a4172}, !- Source Object
  7,                                      !- Outlet Port
  {2359c317-d013-464e-a2fc-a9493153fca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c876eb71-6471-4b96-ba27-5a1f3183ff22}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {3fdc7652-48bd-4ff4-9e8d-7e854805386e}, !- Inlet Port
  {dca20f23-aa17-425f-b283-6bc434971bfa}; !- Outlet Port

OS:Connection,
  {77132a13-81b0-484a-94d1-8a7625ebf32e}, !- Handle
  {27ff54ed-a271-4e4d-b410-0b8528a27664}, !- Source Object
  3,                                      !- Outlet Port
  {b3974e9c-96c8-4c00-999b-a7fb002a4172}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3fdc7652-48bd-4ff4-9e8d-7e854805386e}, !- Handle
  {b3974e9c-96c8-4c00-999b-a7fb002a4172}, !- Source Object
  5,                                      !- Outlet Port
  {c876eb71-6471-4b96-ba27-5a1f3183ff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca20f23-aa17-425f-b283-6bc434971bfa}, !- Handle
  {c876eb71-6471-4b96-ba27-5a1f3183ff22}, !- Source Object
  3,                                      !- Outlet Port
  {2ba06103-7397-442c-83ca-33777a931fad}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {05395664-d4b1-4e36-974a-218b8c88516b}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {757a0bbb-77ec-455c-80e7-56993ee1c912}, !- Control Zone or Zone List Name
  {e603a644-466c-445e-b60c-f1e8fcca0a71}, !- Cooling Control Zone or Zone List Name
  {7174f8f9-34d2-44e5-98bf-c6a0de62a790}, !- Heating Control Zone or Zone List Name
  {67dc42b9-70ff-4b17-9f7e-0caf47bd3f4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {757a0bbb-77ec-455c-80e7-56993ee1c912}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {e603a644-466c-445e-b60c-f1e8fcca0a71}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7174f8f9-34d2-44e5-98bf-c6a0de62a790}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {67dc42b9-70ff-4b17-9f7e-0caf47bd3f4c}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e464f532-ec37-4c74-a104-0b1765b60d95}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {a8029bc7-a7a1-43d2-b3e9-d814a439e117}, !- Air Inlet Node Name
  {21695c54-3001-4c65-93fc-69172665dbbf}, !- Air Outlet Node Name
  0.98058969307366;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04ba3b1c-1c6c-4a22-9550-2ba259d7279d}, !- Handle
  Zone SuperMarket Produce A  - Story ground Return Air Node, !- Name
  {2c060f6e-ffcd-4db9-8dc3-cf0572fd4b77}, !- Inlet Port
  {c756c981-752a-476d-8665-e240cfca154c}; !- Outlet Port

OS:Connection,
  {98a769c5-29bd-4592-ae81-c9658a2468ed}, !- Handle
  {8be7d83e-c31e-4c19-9227-fa7f47d5eb5f}, !- Source Object
  3,                                      !- Outlet Port
  {f7c821cb-49a4-44aa-b150-ec40dd21e2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c060f6e-ffcd-4db9-8dc3-cf0572fd4b77}, !- Handle
  {21d07a17-bd41-4702-bba2-7d1b005f6bce}, !- Source Object
  2,                                      !- Outlet Port
  {04ba3b1c-1c6c-4a22-9550-2ba259d7279d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c756c981-752a-476d-8665-e240cfca154c}, !- Handle
  {04ba3b1c-1c6c-4a22-9550-2ba259d7279d}, !- Source Object
  3,                                      !- Outlet Port
  {9d0adc23-ea24-4526-943b-c0066d44151f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1aca1d37-02d3-46ae-9935-091f1ca0cbfb}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {38c18e75-cdfd-4e9d-942b-c3d06aa7a742}, !- Inlet Port
  {a8029bc7-a7a1-43d2-b3e9-d814a439e117}; !- Outlet Port

OS:Connection,
  {38c18e75-cdfd-4e9d-942b-c3d06aa7a742}, !- Handle
  {6b684115-b77e-4cba-ad2e-352ea474fad7}, !- Source Object
  3,                                      !- Outlet Port
  {1aca1d37-02d3-46ae-9935-091f1ca0cbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8029bc7-a7a1-43d2-b3e9-d814a439e117}, !- Handle
  {1aca1d37-02d3-46ae-9935-091f1ca0cbfb}, !- Source Object
  3,                                      !- Outlet Port
  {e464f532-ec37-4c74-a104-0b1765b60d95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21695c54-3001-4c65-93fc-69172665dbbf}, !- Handle
  {e464f532-ec37-4c74-a104-0b1765b60d95}, !- Source Object
  4,                                      !- Outlet Port
  {8be7d83e-c31e-4c19-9227-fa7f47d5eb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {53cb8950-cf08-4fa9-a255-70b1c68c6a9d}, !- Availability Schedule
  {8fe86b26-e5fc-4ef0-8905-758560ff2762}, !- Availability Manager List Name
  0.563698135182103,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03a9b302-9aea-4831-a213-c0252b63f4d7}, !- Supply Side Inlet Node Name
  {d566c016-6fcd-4232-923c-cd277126faf5}, !- Demand Side Outlet Node Name
  {7cf4fc51-c903-449b-b40a-d015e5bf55f6}, !- Demand Side Inlet Node A
  {6c05060d-e1b6-4030-a36a-8975f96bc4c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {599c4123-40f8-4f0d-9667-0ebacee1f4fc}, !- Demand Mixer Name
  {5928ab3e-3c1c-45a3-8ec5-53079e8b7b75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86e946e5-5855-4b1e-9718-961397347c49}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {03a9b302-9aea-4831-a213-c0252b63f4d7}, !- Inlet Port
  {a796ab54-f5a1-48d8-b3a8-167f11244c77}; !- Outlet Port

OS:Node,
  {682990c9-8880-4ca9-afee-3e32b7bd3c14}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {43964fcb-df26-4b90-a619-0e37d6c5452e}, !- Inlet Port
  {6c05060d-e1b6-4030-a36a-8975f96bc4c3}; !- Outlet Port

OS:Connection,
  {03a9b302-9aea-4831-a213-c0252b63f4d7}, !- Handle
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- Source Object
  9,                                      !- Outlet Port
  {86e946e5-5855-4b1e-9718-961397347c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c05060d-e1b6-4030-a36a-8975f96bc4c3}, !- Handle
  {682990c9-8880-4ca9-afee-3e32b7bd3c14}, !- Source Object
  3,                                      !- Outlet Port
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42f774d3-bcb6-4fa1-a0de-1605bf321b61}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7cf4fc51-c903-449b-b40a-d015e5bf55f6}, !- Inlet Port
  {7d05bc0d-0bd8-409c-b5f1-9de42f348e0a}; !- Outlet Port

OS:Node,
  {cc3e7be2-96fb-4dac-8b92-fc100acbb71a}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e4ba3414-a2f3-4680-96c0-2b2290a5b16f}, !- Inlet Port
  {d566c016-6fcd-4232-923c-cd277126faf5}; !- Outlet Port

OS:Node,
  {715fad86-f267-452d-b7f8-e6b4c843927a}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {79e7d35a-2075-45c9-b8e3-66e8f5cddbc6}, !- Inlet Port
  {ed75751b-2ec5-4a3d-91af-30aed824b6d2}; !- Outlet Port

OS:Connection,
  {7cf4fc51-c903-449b-b40a-d015e5bf55f6}, !- Handle
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- Source Object
  11,                                     !- Outlet Port
  {42f774d3-bcb6-4fa1-a0de-1605bf321b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d566c016-6fcd-4232-923c-cd277126faf5}, !- Handle
  {cc3e7be2-96fb-4dac-8b92-fc100acbb71a}, !- Source Object
  3,                                      !- Outlet Port
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5928ab3e-3c1c-45a3-8ec5-53079e8b7b75}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {7d05bc0d-0bd8-409c-b5f1-9de42f348e0a}, !- Inlet Node Name
  {40b67eea-e051-4d9e-8a88-366e61c8fc36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {599c4123-40f8-4f0d-9667-0ebacee1f4fc}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {e4ba3414-a2f3-4680-96c0-2b2290a5b16f}, !- Outlet Node Name
  {e594f6b7-c0ac-4d0d-9604-cbe4555727d0}; !- Inlet Node Name 1

OS:Connection,
  {7d05bc0d-0bd8-409c-b5f1-9de42f348e0a}, !- Handle
  {42f774d3-bcb6-4fa1-a0de-1605bf321b61}, !- Source Object
  3,                                      !- Outlet Port
  {5928ab3e-3c1c-45a3-8ec5-53079e8b7b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ba3414-a2f3-4680-96c0-2b2290a5b16f}, !- Handle
  {599c4123-40f8-4f0d-9667-0ebacee1f4fc}, !- Source Object
  2,                                      !- Outlet Port
  {cc3e7be2-96fb-4dac-8b92-fc100acbb71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0f7ab323-35ea-4751-b58a-2c9b491b8bb6}, !- Handle
  {c3de3316-89ee-412b-84ba-dbf1bd5b37ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.563698135182103,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5975.4,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9008.43,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8fe86b26-e5fc-4ef0-8905-758560ff2762}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {f00b2fa0-7f40-4b6b-8473-511230cdcb27}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c5d2b824-8391-48e9-995e-48350e449379}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Control Zone Name
  {682990c9-8880-4ca9-afee-3e32b7bd3c14}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {73bcda30-6469-4194-8e11-4b9607d1124f}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Gas Htg Coil 61kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  20672.7681615285,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {0e033638-bb38-4f93-9f38-b5c63569ffa6}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {854201ab-8d7f-49b5-a2f1-36c2a04bae51}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 27kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  9331.20568088235,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.563698135182103,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {02d2d423-761d-4f56-bbb5-1314d6e5b541}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.563698135182103,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1695ae25-2b57-42ce-b44f-aa7d49296ff6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67bd2903-d9db-49a2-97e3-d958b1e444a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1695ae25-2b57-42ce-b44f-aa7d49296ff6}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67bd2903-d9db-49a2-97e3-d958b1e444a9}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f8cb1d47-4919-428f-b0f0-9cf4c009fc75}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4380e907-fc63-4774-b812-1072c6c8a464}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c8d97353-3a06-4c61-902a-1d8d252480fd}, !- Air Inlet Node Name
  {43964fcb-df26-4b90-a619-0e37d6c5452e}, !- Air Outlet Node Name
  {02d2d423-761d-4f56-bbb5-1314d6e5b541}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4c83fc2b-0fcf-4465-9089-a16097f10b25}, !- Supply Air Fan Operating Mode Schedule Name
  {73bcda30-6469-4194-8e11-4b9607d1124f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {854201ab-8d7f-49b5-a2f1-36c2a04bae51}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0e033638-bb38-4f93-9f38-b5c63569ffa6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.563698135182103,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.563698135182103,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {43964fcb-df26-4b90-a619-0e37d6c5452e}, !- Handle
  {f8cb1d47-4919-428f-b0f0-9cf4c009fc75}, !- Source Object
  7,                                      !- Outlet Port
  {682990c9-8880-4ca9-afee-3e32b7bd3c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dff87774-2723-4483-a17c-8886b7086443}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.563698135182103,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a700f922-2441-45f5-a530-88d44bea4e0a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42d09ac5-9bc7-4330-ae10-f2d4eea49eb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {42d09ac5-9bc7-4330-ae10-f2d4eea49eb5}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80fafda8-e6e6-4b4c-b40f-9578cc736d97}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC OA System, !- Name
  {dff87774-2723-4483-a17c-8886b7086443}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61fe16d5-e205-48fa-9e57-78772943b6b1}, !- Mixed Air Node Name
  {f1a3a360-11e0-422e-b143-e26892255513}, !- Outdoor Air Stream Node Name
  {ffed2e9d-957d-4b81-9bfd-64e776ff67a2}, !- Relief Air Stream Node Name
  {a796ab54-f5a1-48d8-b3a8-167f11244c77}; !- Return Air Stream Node Name

OS:Node,
  {5a24afeb-b34a-487c-9999-d28c5ebcb654}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f1a3a360-11e0-422e-b143-e26892255513}; !- Outlet Port

OS:Connection,
  {f1a3a360-11e0-422e-b143-e26892255513}, !- Handle
  {5a24afeb-b34a-487c-9999-d28c5ebcb654}, !- Source Object
  3,                                      !- Outlet Port
  {80fafda8-e6e6-4b4c-b40f-9578cc736d97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b12746e4-6d65-4f15-a037-856df2871b34}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {ffed2e9d-957d-4b81-9bfd-64e776ff67a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffed2e9d-957d-4b81-9bfd-64e776ff67a2}, !- Handle
  {80fafda8-e6e6-4b4c-b40f-9578cc736d97}, !- Source Object
  7,                                      !- Outlet Port
  {b12746e4-6d65-4f15-a037-856df2871b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63da582f-b767-417d-a519-b72801cbdcd7}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {61fe16d5-e205-48fa-9e57-78772943b6b1}, !- Inlet Port
  {c8d97353-3a06-4c61-902a-1d8d252480fd}; !- Outlet Port

OS:Connection,
  {a796ab54-f5a1-48d8-b3a8-167f11244c77}, !- Handle
  {86e946e5-5855-4b1e-9718-961397347c49}, !- Source Object
  3,                                      !- Outlet Port
  {80fafda8-e6e6-4b4c-b40f-9578cc736d97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61fe16d5-e205-48fa-9e57-78772943b6b1}, !- Handle
  {80fafda8-e6e6-4b4c-b40f-9578cc736d97}, !- Source Object
  5,                                      !- Outlet Port
  {63da582f-b767-417d-a519-b72801cbdcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d97353-3a06-4c61-902a-1d8d252480fd}, !- Handle
  {63da582f-b767-417d-a519-b72801cbdcd7}, !- Source Object
  3,                                      !- Outlet Port
  {f8cb1d47-4919-428f-b0f0-9cf4c009fc75}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f00b2fa0-7f40-4b6b-8473-511230cdcb27}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9f5a67bb-6f3d-45fa-beef-9e53138bd61c}, !- Control Zone or Zone List Name
  {02ebd4ce-53e7-4b69-994d-21044cf9b04a}, !- Cooling Control Zone or Zone List Name
  {6fa1875b-b152-4a3d-bf1c-3cd7b1cde880}, !- Heating Control Zone or Zone List Name
  {6a3b3b24-ff89-4c0b-9a9f-6573adb1ce8e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f5a67bb-6f3d-45fa-beef-9e53138bd61c}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {02ebd4ce-53e7-4b69-994d-21044cf9b04a}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fa1875b-b152-4a3d-bf1c-3cd7b1cde880}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a3b3b24-ff89-4c0b-9a9f-6573adb1ce8e}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bd03ac4-961b-47b7-b863-3e002fc1c2b3}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {be30b3ed-9be9-4387-86d9-acade76aa850}, !- Air Inlet Node Name
  {79e7d35a-2075-45c9-b8e3-66e8f5cddbc6}, !- Air Outlet Node Name
  0.563698135182103;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {313d70ec-45dd-420f-8eba-ded806369191}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground Return Air Node, !- Name
  {85ce5bf5-87e4-4385-b83b-c20de274c2bc}, !- Inlet Port
  {e594f6b7-c0ac-4d0d-9604-cbe4555727d0}; !- Outlet Port

OS:Connection,
  {ed75751b-2ec5-4a3d-91af-30aed824b6d2}, !- Handle
  {715fad86-f267-452d-b7f8-e6b4c843927a}, !- Source Object
  3,                                      !- Outlet Port
  {24459442-d2f6-4b39-929b-46edb364460e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ce5bf5-87e4-4385-b83b-c20de274c2bc}, !- Handle
  {5c7cf40e-be39-41c6-9631-54bc1d1c4b5d}, !- Source Object
  2,                                      !- Outlet Port
  {313d70ec-45dd-420f-8eba-ded806369191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e594f6b7-c0ac-4d0d-9604-cbe4555727d0}, !- Handle
  {313d70ec-45dd-420f-8eba-ded806369191}, !- Source Object
  3,                                      !- Outlet Port
  {599c4123-40f8-4f0d-9667-0ebacee1f4fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e142a157-f657-4614-831a-c2c1e3594777}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {40b67eea-e051-4d9e-8a88-366e61c8fc36}, !- Inlet Port
  {be30b3ed-9be9-4387-86d9-acade76aa850}; !- Outlet Port

OS:Connection,
  {40b67eea-e051-4d9e-8a88-366e61c8fc36}, !- Handle
  {5928ab3e-3c1c-45a3-8ec5-53079e8b7b75}, !- Source Object
  3,                                      !- Outlet Port
  {e142a157-f657-4614-831a-c2c1e3594777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be30b3ed-9be9-4387-86d9-acade76aa850}, !- Handle
  {e142a157-f657-4614-831a-c2c1e3594777}, !- Source Object
  3,                                      !- Outlet Port
  {3bd03ac4-961b-47b7-b863-3e002fc1c2b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79e7d35a-2075-45c9-b8e3-66e8f5cddbc6}, !- Handle
  {3bd03ac4-961b-47b7-b863-3e002fc1c2b3}, !- Source Object
  4,                                      !- Outlet Port
  {715fad86-f267-452d-b7f8-e6b4c843927a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {51e4c44b-279a-4255-a55e-b1262c38ce6b}, !- Availability Schedule
  {1ecf8dd7-3836-470d-aeb9-6c22cac4be14}, !- Availability Manager List Name
  1.54484008338401,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a960aea8-2d63-4ce6-a649-8f5ca673d1f2}, !- Supply Side Inlet Node Name
  {da0c1563-eddb-406b-9491-abf8e2781030}, !- Demand Side Outlet Node Name
  {325fd7d8-0285-419d-8f8e-00bbf3a5b78d}, !- Demand Side Inlet Node A
  {fbf23434-70fd-4540-8eff-7d2cac26db61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8284568b-f9b3-4674-9e89-075949d974c5}, !- Demand Mixer Name
  {50926074-eb29-49d7-b1a4-87cd6ee28cd7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7bedbb28-11bd-4a88-8130-4d97296a7ef1}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a960aea8-2d63-4ce6-a649-8f5ca673d1f2}, !- Inlet Port
  {d651398a-40ba-4de4-8c65-2ef06e5046e3}; !- Outlet Port

OS:Node,
  {221ea084-2a28-4672-b431-51de7fc58342}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6e17e1d0-4d6d-40f6-8436-e78af160641a}, !- Inlet Port
  {fbf23434-70fd-4540-8eff-7d2cac26db61}; !- Outlet Port

OS:Connection,
  {a960aea8-2d63-4ce6-a649-8f5ca673d1f2}, !- Handle
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- Source Object
  9,                                      !- Outlet Port
  {7bedbb28-11bd-4a88-8130-4d97296a7ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf23434-70fd-4540-8eff-7d2cac26db61}, !- Handle
  {221ea084-2a28-4672-b431-51de7fc58342}, !- Source Object
  3,                                      !- Outlet Port
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ed01d68-2c16-4c6c-82ae-5dc43524b882}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {325fd7d8-0285-419d-8f8e-00bbf3a5b78d}, !- Inlet Port
  {2a85e43d-26c2-49b9-9b23-237cdbdd9779}; !- Outlet Port

OS:Node,
  {b578f829-4620-4ebd-8483-71ef0b66a56f}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {689f7908-69d5-4aab-a778-6bb41af886a9}, !- Inlet Port
  {da0c1563-eddb-406b-9491-abf8e2781030}; !- Outlet Port

OS:Node,
  {f7b4dcab-1e9b-40b6-9c62-e52228559bf9}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c70ad6e4-0273-4e25-94e4-7d59b4071996}, !- Inlet Port
  {6f7810b7-93a7-42fd-828f-4b30448769c3}; !- Outlet Port

OS:Connection,
  {325fd7d8-0285-419d-8f8e-00bbf3a5b78d}, !- Handle
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- Source Object
  11,                                     !- Outlet Port
  {6ed01d68-2c16-4c6c-82ae-5dc43524b882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0c1563-eddb-406b-9491-abf8e2781030}, !- Handle
  {b578f829-4620-4ebd-8483-71ef0b66a56f}, !- Source Object
  3,                                      !- Outlet Port
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {50926074-eb29-49d7-b1a4-87cd6ee28cd7}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {2a85e43d-26c2-49b9-9b23-237cdbdd9779}, !- Inlet Node Name
  {c3d46cd5-dc8a-47ee-8357-bae705b3eac4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8284568b-f9b3-4674-9e89-075949d974c5}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {689f7908-69d5-4aab-a778-6bb41af886a9}, !- Outlet Node Name
  {f29ed2a6-8904-43d7-82a8-a94e8294073c}; !- Inlet Node Name 1

OS:Connection,
  {2a85e43d-26c2-49b9-9b23-237cdbdd9779}, !- Handle
  {6ed01d68-2c16-4c6c-82ae-5dc43524b882}, !- Source Object
  3,                                      !- Outlet Port
  {50926074-eb29-49d7-b1a4-87cd6ee28cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689f7908-69d5-4aab-a778-6bb41af886a9}, !- Handle
  {8284568b-f9b3-4674-9e89-075949d974c5}, !- Source Object
  2,                                      !- Outlet Port
  {b578f829-4620-4ebd-8483-71ef0b66a56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8b53c24-17f5-4d2e-94da-75255cb1cf02}, !- Handle
  {9cfc55a5-7f6d-4929-9950-6e2982fe42f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.54484008338401,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  22651.47,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  51479.56,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1ecf8dd7-3836-470d-aeb9-6c22cac4be14}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {bf0d92a4-731e-4095-999c-9be5a5577036}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d46f369-f57f-4806-87b5-3f5442bd8d9f}, !- Handle
  Zone SuperMarket Produce B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Control Zone Name
  {221ea084-2a28-4672-b431-51de7fc58342}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {98359fea-439d-4b56-b866-f07527913889}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Gas Htg Coil 442kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  80094.3041122586,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {b57d0f95-b02b-4fae-8efb-faaaea1e622b}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4477c1df-c8e9-48fa-bd79-4d80607c4696}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC 1spd DX AC Clg Coil 196kBtu/hr 9.28EER 191kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  35986.1075350325,                       !- Rated Total Cooling Capacity {W}
  0.721264621029723,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  1.54484008338401,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9e8d8ddf-e499-4907-8617-182b2a839508}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.54484008338401,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef061a-850a-47fe-bbf5-b9e3f44eb441}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fae37426-a6ff-41a9-8201-6f5b162ff3e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90ef061a-850a-47fe-bbf5-b9e3f44eb441}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fae37426-a6ff-41a9-8201-6f5b162ff3e4}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2b56976b-c062-4b5d-bb4f-ab28576168ab}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c5afebe1-abb4-4008-9cd4-2368827d1655}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {06bb6aa4-35f4-456f-9224-605cfbf81a62}, !- Air Inlet Node Name
  {6e17e1d0-4d6d-40f6-8436-e78af160641a}, !- Air Outlet Node Name
  {9e8d8ddf-e499-4907-8617-182b2a839508}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {be4aeb93-e3be-4196-a87e-746ad6596619}, !- Supply Air Fan Operating Mode Schedule Name
  {98359fea-439d-4b56-b866-f07527913889}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4477c1df-c8e9-48fa-bd79-4d80607c4696}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b57d0f95-b02b-4fae-8efb-faaaea1e622b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.54484008338401,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.54484008338401,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6e17e1d0-4d6d-40f6-8436-e78af160641a}, !- Handle
  {2b56976b-c062-4b5d-bb4f-ab28576168ab}, !- Source Object
  7,                                      !- Outlet Port
  {221ea084-2a28-4672-b431-51de7fc58342}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b2c78784-6988-4dd4-b922-5afd15298895}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.63032179607627,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  1.54484008338401,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {415a8917-3463-417b-ad68-7f8962b75cec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94fae490-dfc2-4a3c-ae92-b49e6e92a6de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {94fae490-dfc2-4a3c-ae92-b49e6e92a6de}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4aac582-2540-486b-9018-5f3a7b242aa1}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC OA System, !- Name
  {b2c78784-6988-4dd4-b922-5afd15298895}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3fa1a06-616f-4ef4-9d79-1109da633837}, !- Mixed Air Node Name
  {9dd3772c-5004-4fb8-a3b3-e1994b7f2f0c}, !- Outdoor Air Stream Node Name
  {ae703cb5-0bcb-44ce-b8f6-0e499feb3bf4}, !- Relief Air Stream Node Name
  {d651398a-40ba-4de4-8c65-2ef06e5046e3}; !- Return Air Stream Node Name

OS:Node,
  {1b9939dd-0bc6-4e8c-bad1-ca039fa220b1}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9dd3772c-5004-4fb8-a3b3-e1994b7f2f0c}; !- Outlet Port

OS:Connection,
  {9dd3772c-5004-4fb8-a3b3-e1994b7f2f0c}, !- Handle
  {1b9939dd-0bc6-4e8c-bad1-ca039fa220b1}, !- Source Object
  3,                                      !- Outlet Port
  {a4aac582-2540-486b-9018-5f3a7b242aa1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54fad11a-d79a-42cd-8271-5c035a0c900c}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Relief Air Node, !- Name
  {ae703cb5-0bcb-44ce-b8f6-0e499feb3bf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae703cb5-0bcb-44ce-b8f6-0e499feb3bf4}, !- Handle
  {a4aac582-2540-486b-9018-5f3a7b242aa1}, !- Source Object
  7,                                      !- Outlet Port
  {54fad11a-d79a-42cd-8271-5c035a0c900c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77a94868-d643-4f86-b365-828f9c7f3902}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e3fa1a06-616f-4ef4-9d79-1109da633837}, !- Inlet Port
  {06bb6aa4-35f4-456f-9224-605cfbf81a62}; !- Outlet Port

OS:Connection,
  {d651398a-40ba-4de4-8c65-2ef06e5046e3}, !- Handle
  {7bedbb28-11bd-4a88-8130-4d97296a7ef1}, !- Source Object
  3,                                      !- Outlet Port
  {a4aac582-2540-486b-9018-5f3a7b242aa1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3fa1a06-616f-4ef4-9d79-1109da633837}, !- Handle
  {a4aac582-2540-486b-9018-5f3a7b242aa1}, !- Source Object
  5,                                      !- Outlet Port
  {77a94868-d643-4f86-b365-828f9c7f3902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06bb6aa4-35f4-456f-9224-605cfbf81a62}, !- Handle
  {77a94868-d643-4f86-b365-828f9c7f3902}, !- Source Object
  3,                                      !- Outlet Port
  {2b56976b-c062-4b5d-bb4f-ab28576168ab}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bf0d92a4-731e-4095-999c-9be5a5577036}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75469722-16e7-440f-9e09-510f921fba56}, !- Control Zone or Zone List Name
  {40c5da30-fc8f-4747-b3b0-12424c3082c4}, !- Cooling Control Zone or Zone List Name
  {3d387c5d-dd26-4a30-b186-491fd9e2c2d4}, !- Heating Control Zone or Zone List Name
  {b2c4f1c7-8a62-4a83-8e84-4726359a4edc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75469722-16e7-440f-9e09-510f921fba56}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {40c5da30-fc8f-4747-b3b0-12424c3082c4}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d387c5d-dd26-4a30-b186-491fd9e2c2d4}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2c4f1c7-8a62-4a83-8e84-4726359a4edc}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1f06ca2-bed4-4b33-bfff-59a680ee3cc3}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {eb761a6e-5150-4b47-93af-c790670d9f41}, !- Air Inlet Node Name
  {c70ad6e4-0273-4e25-94e4-7d59b4071996}, !- Air Outlet Node Name
  1.54484008338401;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f379f4b5-e298-44ec-bbf9-089c702017d0}, !- Handle
  Zone SuperMarket Produce B  - Story ground Return Air Node, !- Name
  {8efe81e5-a92e-4591-ba2c-d8ed83f3465f}, !- Inlet Port
  {f29ed2a6-8904-43d7-82a8-a94e8294073c}; !- Outlet Port

OS:Connection,
  {6f7810b7-93a7-42fd-828f-4b30448769c3}, !- Handle
  {f7b4dcab-1e9b-40b6-9c62-e52228559bf9}, !- Source Object
  3,                                      !- Outlet Port
  {7f01cc58-a704-4289-be84-4e21115dc408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efe81e5-a92e-4591-ba2c-d8ed83f3465f}, !- Handle
  {4526a49e-3328-4581-9d4e-486432584703}, !- Source Object
  2,                                      !- Outlet Port
  {f379f4b5-e298-44ec-bbf9-089c702017d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29ed2a6-8904-43d7-82a8-a94e8294073c}, !- Handle
  {f379f4b5-e298-44ec-bbf9-089c702017d0}, !- Source Object
  3,                                      !- Outlet Port
  {8284568b-f9b3-4674-9e89-075949d974c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fafc2af8-9473-44af-b6c9-ac0ffa9a0362}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c3d46cd5-dc8a-47ee-8357-bae705b3eac4}, !- Inlet Port
  {eb761a6e-5150-4b47-93af-c790670d9f41}; !- Outlet Port

OS:Connection,
  {c3d46cd5-dc8a-47ee-8357-bae705b3eac4}, !- Handle
  {50926074-eb29-49d7-b1a4-87cd6ee28cd7}, !- Source Object
  3,                                      !- Outlet Port
  {fafc2af8-9473-44af-b6c9-ac0ffa9a0362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb761a6e-5150-4b47-93af-c790670d9f41}, !- Handle
  {fafc2af8-9473-44af-b6c9-ac0ffa9a0362}, !- Source Object
  3,                                      !- Outlet Port
  {d1f06ca2-bed4-4b33-bfff-59a680ee3cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70ad6e4-0273-4e25-94e4-7d59b4071996}, !- Handle
  {d1f06ca2-bed4-4b33-bfff-59a680ee3cc3}, !- Source Object
  4,                                      !- Outlet Port
  {f7b4dcab-1e9b-40b6-9c62-e52228559bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4015d2a1-9698-4cf7-ba5e-348f19d2ae82}, !- Availability Schedule
  {47cd704c-ef15-46e5-be49-f57590d333e2}, !- Availability Manager List Name
  2.88958979205577,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08747aeb-7dcd-45a8-b8a9-0375f8507738}, !- Supply Side Inlet Node Name
  {8234cda5-0e50-459b-aa20-7dabb365b2c7}, !- Demand Side Outlet Node Name
  {212e6d25-9ac9-4807-a15f-35d9f9a5ef5c}, !- Demand Side Inlet Node A
  {acb4948a-4d74-4a5c-a3a2-846bdd2f908c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6df5b0e1-0c0e-4af5-bcc4-0f997218fbdc}, !- Demand Mixer Name
  {8ea0e7dc-127c-42c4-9a6a-761b68c17d10}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00924302-d0aa-4636-b23f-93e51f1f4a7a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {08747aeb-7dcd-45a8-b8a9-0375f8507738}, !- Inlet Port
  {0aed1a7a-9241-4bd1-b449-f44b6b66ac97}; !- Outlet Port

OS:Node,
  {c7673ae4-5469-4d7d-9aad-9e0ecd69a65e}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7bb7ae02-3c87-4604-a9e9-102e0770db77}, !- Inlet Port
  {acb4948a-4d74-4a5c-a3a2-846bdd2f908c}; !- Outlet Port

OS:Connection,
  {08747aeb-7dcd-45a8-b8a9-0375f8507738}, !- Handle
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- Source Object
  9,                                      !- Outlet Port
  {00924302-d0aa-4636-b23f-93e51f1f4a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb4948a-4d74-4a5c-a3a2-846bdd2f908c}, !- Handle
  {c7673ae4-5469-4d7d-9aad-9e0ecd69a65e}, !- Source Object
  3,                                      !- Outlet Port
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8247b84b-447e-439b-9ce5-52b776283d56}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {212e6d25-9ac9-4807-a15f-35d9f9a5ef5c}, !- Inlet Port
  {93a14661-494a-492c-9174-7a0f4e34bc17}; !- Outlet Port

OS:Node,
  {34bedeb7-92a7-4d23-835e-8cba50ecfe63}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6b01810a-b249-4925-9037-f44752d09906}, !- Inlet Port
  {8234cda5-0e50-459b-aa20-7dabb365b2c7}; !- Outlet Port

OS:Node,
  {3f47a080-a463-45cf-9506-ab884f3b3809}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7e2c8d87-d7bb-42b8-ab3c-3a8fd3dcf0bc}, !- Inlet Port
  {556b8b4c-f37b-4b31-b228-7354fbb03839}; !- Outlet Port

OS:Connection,
  {212e6d25-9ac9-4807-a15f-35d9f9a5ef5c}, !- Handle
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- Source Object
  11,                                     !- Outlet Port
  {8247b84b-447e-439b-9ce5-52b776283d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8234cda5-0e50-459b-aa20-7dabb365b2c7}, !- Handle
  {34bedeb7-92a7-4d23-835e-8cba50ecfe63}, !- Source Object
  3,                                      !- Outlet Port
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8ea0e7dc-127c-42c4-9a6a-761b68c17d10}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {93a14661-494a-492c-9174-7a0f4e34bc17}, !- Inlet Node Name
  {ada03898-c295-4176-adf6-00ec43f5fb97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6df5b0e1-0c0e-4af5-bcc4-0f997218fbdc}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {6b01810a-b249-4925-9037-f44752d09906}, !- Outlet Node Name
  {3b4816c4-66f3-44b8-8e11-d7f7b5d9e746}; !- Inlet Node Name 1

OS:Connection,
  {93a14661-494a-492c-9174-7a0f4e34bc17}, !- Handle
  {8247b84b-447e-439b-9ce5-52b776283d56}, !- Source Object
  3,                                      !- Outlet Port
  {8ea0e7dc-127c-42c4-9a6a-761b68c17d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b01810a-b249-4925-9037-f44752d09906}, !- Handle
  {6df5b0e1-0c0e-4af5-bcc4-0f997218fbdc}, !- Source Object
  2,                                      !- Outlet Port
  {34bedeb7-92a7-4d23-835e-8cba50ecfe63}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b525ce1-6fa2-4f7b-be62-44547a6817ef}, !- Handle
  {d40cc751-db31-4c14-bf31-474ae0436739}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.88958979205577,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  30881.4,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  46409.56,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {47cd704c-ef15-46e5-be49-f57590d333e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {46b95b3d-7726-4f04-b400-c1f449b23210}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b9e3d42-9c88-4f02-a383-2ea8c0fe0b30}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Control Zone Name
  {c7673ae4-5469-4d7d-9aad-9e0ecd69a65e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8fcef717-6757-4ea8-a9d2-527b23bd2655}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Gas Htg Coil 362kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  110063.066402052,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {4fcd8e45-0110-45bd-af07-dd00c8c38b6e}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {712415ae-f192-475f-b528-302ebdf04cdf}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 157kBtu/hr 9.28EER 156kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  47832.971230852,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.88958979205577,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {59979d49-c58b-4433-8657-b41463e3abe0}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.88958979205577,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1586afbd-c242-478a-b3d2-de6fbb15b804}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {099462fc-203d-4acb-9e04-409e1f97770a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1586afbd-c242-478a-b3d2-de6fbb15b804}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {099462fc-203d-4acb-9e04-409e1f97770a}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e884498e-0f99-4a2d-af84-250ee31ca21b}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4f194ad5-1e6a-4946-af93-fc43043721fc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {0867d924-cf6d-4f5d-be58-75bc91e04bb0}, !- Air Inlet Node Name
  {7bb7ae02-3c87-4604-a9e9-102e0770db77}, !- Air Outlet Node Name
  {59979d49-c58b-4433-8657-b41463e3abe0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a178de78-52c1-401f-b133-d0e575a1b8ac}, !- Supply Air Fan Operating Mode Schedule Name
  {8fcef717-6757-4ea8-a9d2-527b23bd2655}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {712415ae-f192-475f-b528-302ebdf04cdf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4fcd8e45-0110-45bd-af07-dd00c8c38b6e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.88958979205577,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.88958979205577,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bb7ae02-3c87-4604-a9e9-102e0770db77}, !- Handle
  {e884498e-0f99-4a2d-af84-250ee31ca21b}, !- Source Object
  7,                                      !- Outlet Port
  {c7673ae4-5469-4d7d-9aad-9e0ecd69a65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f44433f3-ec23-45a7-8f10-15204a6bcb97}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.258371776181177,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.88958979205577,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {600299b9-f775-485d-9298-f97f57b737c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf21e8e3-2849-4828-964c-705571d4fdba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cf21e8e3-2849-4828-964c-705571d4fdba}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8774584c-5185-4f9e-b21a-caebc7946ae5}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC OA System, !- Name
  {f44433f3-ec23-45a7-8f10-15204a6bcb97}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ef06634-d710-4384-97b1-b2653c50aa15}, !- Mixed Air Node Name
  {9659bf85-357d-4bdf-81ec-3d22233ec7f1}, !- Outdoor Air Stream Node Name
  {e1c73722-8e50-4df3-86e5-e85c69f9b9a6}, !- Relief Air Stream Node Name
  {0aed1a7a-9241-4bd1-b449-f44b6b66ac97}; !- Return Air Stream Node Name

OS:Node,
  {a1fd9d01-9eff-414d-b977-2250c194d431}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9659bf85-357d-4bdf-81ec-3d22233ec7f1}; !- Outlet Port

OS:Connection,
  {9659bf85-357d-4bdf-81ec-3d22233ec7f1}, !- Handle
  {a1fd9d01-9eff-414d-b977-2250c194d431}, !- Source Object
  3,                                      !- Outlet Port
  {8774584c-5185-4f9e-b21a-caebc7946ae5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9585020e-7417-4906-95f4-a869a0017819}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {e1c73722-8e50-4df3-86e5-e85c69f9b9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1c73722-8e50-4df3-86e5-e85c69f9b9a6}, !- Handle
  {8774584c-5185-4f9e-b21a-caebc7946ae5}, !- Source Object
  7,                                      !- Outlet Port
  {9585020e-7417-4906-95f4-a869a0017819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffed8652-af43-4a6c-9236-e6a4f39a46ec}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {3ef06634-d710-4384-97b1-b2653c50aa15}, !- Inlet Port
  {0867d924-cf6d-4f5d-be58-75bc91e04bb0}; !- Outlet Port

OS:Connection,
  {0aed1a7a-9241-4bd1-b449-f44b6b66ac97}, !- Handle
  {00924302-d0aa-4636-b23f-93e51f1f4a7a}, !- Source Object
  3,                                      !- Outlet Port
  {8774584c-5185-4f9e-b21a-caebc7946ae5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ef06634-d710-4384-97b1-b2653c50aa15}, !- Handle
  {8774584c-5185-4f9e-b21a-caebc7946ae5}, !- Source Object
  5,                                      !- Outlet Port
  {ffed8652-af43-4a6c-9236-e6a4f39a46ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0867d924-cf6d-4f5d-be58-75bc91e04bb0}, !- Handle
  {ffed8652-af43-4a6c-9236-e6a4f39a46ec}, !- Source Object
  3,                                      !- Outlet Port
  {e884498e-0f99-4a2d-af84-250ee31ca21b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {46b95b3d-7726-4f04-b400-c1f449b23210}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5fe38359-b723-4e88-a065-8cd11a75f160}, !- Control Zone or Zone List Name
  {bf3bb3d2-5c2b-4cfb-93c2-58cc81344259}, !- Cooling Control Zone or Zone List Name
  {1f8e3ccd-33f3-42bd-bcbd-79aa15d3aeed}, !- Heating Control Zone or Zone List Name
  {96b6cd45-0b60-4af2-9c33-2698037f7f34}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fe38359-b723-4e88-a065-8cd11a75f160}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {bf3bb3d2-5c2b-4cfb-93c2-58cc81344259}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f8e3ccd-33f3-42bd-bcbd-79aa15d3aeed}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96b6cd45-0b60-4af2-9c33-2698037f7f34}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3350b903-eb51-4a99-9d1c-0ea240b24a70}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {0067544b-e167-45d9-9cde-2cb3297366e8}, !- Air Inlet Node Name
  {7e2c8d87-d7bb-42b8-ab3c-3a8fd3dcf0bc}, !- Air Outlet Node Name
  2.88958979205577;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb175d12-7f42-4124-afd1-5534c94d81aa}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground Return Air Node, !- Name
  {d4d0e698-c724-48e2-abf8-9d5cf9ec5399}, !- Inlet Port
  {3b4816c4-66f3-44b8-8e11-d7f7b5d9e746}; !- Outlet Port

OS:Connection,
  {556b8b4c-f37b-4b31-b228-7354fbb03839}, !- Handle
  {3f47a080-a463-45cf-9506-ab884f3b3809}, !- Source Object
  3,                                      !- Outlet Port
  {cdf68563-00a5-4989-bb78-6ea48b89f8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d0e698-c724-48e2-abf8-9d5cf9ec5399}, !- Handle
  {68de4e83-fbda-43f1-af9a-7244d79716eb}, !- Source Object
  2,                                      !- Outlet Port
  {eb175d12-7f42-4124-afd1-5534c94d81aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4816c4-66f3-44b8-8e11-d7f7b5d9e746}, !- Handle
  {eb175d12-7f42-4124-afd1-5534c94d81aa}, !- Source Object
  3,                                      !- Outlet Port
  {6df5b0e1-0c0e-4af5-bcc4-0f997218fbdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4952ca7-0649-4bb3-8faa-094ddfdd09d0}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ada03898-c295-4176-adf6-00ec43f5fb97}, !- Inlet Port
  {0067544b-e167-45d9-9cde-2cb3297366e8}; !- Outlet Port

OS:Connection,
  {ada03898-c295-4176-adf6-00ec43f5fb97}, !- Handle
  {8ea0e7dc-127c-42c4-9a6a-761b68c17d10}, !- Source Object
  3,                                      !- Outlet Port
  {a4952ca7-0649-4bb3-8faa-094ddfdd09d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0067544b-e167-45d9-9cde-2cb3297366e8}, !- Handle
  {a4952ca7-0649-4bb3-8faa-094ddfdd09d0}, !- Source Object
  3,                                      !- Outlet Port
  {3350b903-eb51-4a99-9d1c-0ea240b24a70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e2c8d87-d7bb-42b8-ab3c-3a8fd3dcf0bc}, !- Handle
  {3350b903-eb51-4a99-9d1c-0ea240b24a70}, !- Source Object
  4,                                      !- Outlet Port
  {3f47a080-a463-45cf-9506-ab884f3b3809}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {105f115c-63c0-4948-956f-81790be1107c}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7e51a8de-3368-481f-8e37-16b3bbfe65aa}, !- Availability Schedule
  {3bec8421-5c50-4693-a442-24eb43bc4b23}, !- Availability Manager List Name
  0.557876577000052,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6d9a57f-f280-4c11-9c6d-d607de448e60}, !- Supply Side Inlet Node Name
  {9dff0421-7546-42b4-8623-50f06df6f779}, !- Demand Side Outlet Node Name
  {5c49705b-3a49-4b23-bd92-77aa85b3b76e}, !- Demand Side Inlet Node A
  {733abd10-33e8-49e1-a444-f9863d058088}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6aba060-907f-463b-94eb-9cc317719d15}, !- Demand Mixer Name
  {1cc30c76-a888-4207-a71c-1b4e5304e5cb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb667ef1-b6f7-4e93-8d3a-f4d173e6f20f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {a6d9a57f-f280-4c11-9c6d-d607de448e60}, !- Inlet Port
  {ac4ad29a-d13c-4bb8-b9a8-fd7c0c795667}; !- Outlet Port

OS:Node,
  {a5125323-3f59-4211-b7f4-028a9b688615}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {1422af2d-b134-4cbb-bc38-923eee3c53bc}, !- Inlet Port
  {733abd10-33e8-49e1-a444-f9863d058088}; !- Outlet Port

OS:Connection,
  {a6d9a57f-f280-4c11-9c6d-d607de448e60}, !- Handle
  {105f115c-63c0-4948-956f-81790be1107c}, !- Source Object
  9,                                      !- Outlet Port
  {eb667ef1-b6f7-4e93-8d3a-f4d173e6f20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733abd10-33e8-49e1-a444-f9863d058088}, !- Handle
  {a5125323-3f59-4211-b7f4-028a9b688615}, !- Source Object
  3,                                      !- Outlet Port
  {105f115c-63c0-4948-956f-81790be1107c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32f81df7-15bc-4414-a534-90f74132f961}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {5c49705b-3a49-4b23-bd92-77aa85b3b76e}, !- Inlet Port
  {37fd2eb0-57c5-4303-989b-e446a7089678}; !- Outlet Port

OS:Node,
  {3d89aadc-c1e3-417d-8af3-558963a20e00}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {750a21d9-0b7c-4946-838d-aee10906499d}, !- Inlet Port
  {9dff0421-7546-42b4-8623-50f06df6f779}; !- Outlet Port

OS:Node,
  {76e2ad3d-604e-45f3-8000-6de26bfe3e1f}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3669e90c-ba1c-40df-9765-95ada2702061}, !- Inlet Port
  {c6d91e75-1e87-45d0-98d7-79a11d6683a2}; !- Outlet Port

OS:Connection,
  {5c49705b-3a49-4b23-bd92-77aa85b3b76e}, !- Handle
  {105f115c-63c0-4948-956f-81790be1107c}, !- Source Object
  11,                                     !- Outlet Port
  {32f81df7-15bc-4414-a534-90f74132f961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dff0421-7546-42b4-8623-50f06df6f779}, !- Handle
  {3d89aadc-c1e3-417d-8af3-558963a20e00}, !- Source Object
  3,                                      !- Outlet Port
  {105f115c-63c0-4948-956f-81790be1107c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cc30c76-a888-4207-a71c-1b4e5304e5cb}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {37fd2eb0-57c5-4303-989b-e446a7089678}, !- Inlet Node Name
  {8827412d-e1e8-4709-b83a-dd636461f620}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e6aba060-907f-463b-94eb-9cc317719d15}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {750a21d9-0b7c-4946-838d-aee10906499d}, !- Outlet Node Name
  {ef2c2eca-8264-4f41-9a67-15c0b38cdaf9}; !- Inlet Node Name 1

OS:Connection,
  {37fd2eb0-57c5-4303-989b-e446a7089678}, !- Handle
  {32f81df7-15bc-4414-a534-90f74132f961}, !- Source Object
  3,                                      !- Outlet Port
  {1cc30c76-a888-4207-a71c-1b4e5304e5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750a21d9-0b7c-4946-838d-aee10906499d}, !- Handle
  {e6aba060-907f-463b-94eb-9cc317719d15}, !- Source Object
  2,                                      !- Outlet Port
  {3d89aadc-c1e3-417d-8af3-558963a20e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3189e643-9a53-4d97-9b47-80fa3b6fce87}, !- Handle
  {105f115c-63c0-4948-956f-81790be1107c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.557876577000052,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5919.27,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14218.39,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3bec8421-5c50-4693-a442-24eb43bc4b23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {fb64fd68-d0af-45be-95e2-12494fd83527}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f467f3e6-73c6-4a00-a220-7edf2659f29e}, !- Handle
  Zone SuperMarket Produce C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Control Zone Name
  {a5125323-3f59-4211-b7f4-028a9b688615}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {29a4e0bc-21b8-4d65-9145-85d380b1f4f9}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Gas Htg Coil 82kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22451.2321302151,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {62cf1753-6d27-4392-b987-9c5929638b9b}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {37ed54e6-617b-48c6-8336-d26383fc5504}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 11.06SEER 37kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  9812.10760662201,                       !- Rated Total Cooling Capacity {W}
  0.800025235733344,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.557876577000052,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9e5e8d34-0b33-48e0-a375-dbc4de0b46d0}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.557876577000052,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bab1fcc-7374-438c-b64c-1b5106bad073}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d79d325c-13c9-4970-845c-f424af55cc94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bab1fcc-7374-438c-b64c-1b5106bad073}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d79d325c-13c9-4970-845c-f424af55cc94}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bf19f08b-1bb7-49f2-8959-683630a637a6}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f4afa53e-2e33-4b54-ae05-4215702fa563}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {57e9ab03-545d-46a3-b2e4-f667038913e9}, !- Air Inlet Node Name
  {1422af2d-b134-4cbb-bc38-923eee3c53bc}, !- Air Outlet Node Name
  {9e5e8d34-0b33-48e0-a375-dbc4de0b46d0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {19db74c9-ebfa-4b3c-83a7-a2ccb7514de9}, !- Supply Air Fan Operating Mode Schedule Name
  {29a4e0bc-21b8-4d65-9145-85d380b1f4f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {37ed54e6-617b-48c6-8336-d26383fc5504}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {62cf1753-6d27-4392-b987-9c5929638b9b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.557876577000052,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.557876577000052,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1422af2d-b134-4cbb-bc38-923eee3c53bc}, !- Handle
  {bf19f08b-1bb7-49f2-8959-683630a637a6}, !- Source Object
  7,                                      !- Outlet Port
  {a5125323-3f59-4211-b7f4-028a9b688615}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f984865f-ce1f-48e2-a2c8-5f823e980430}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0777167560646827,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.557876577000052,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3fd9475c-8e93-4418-beff-0d713e02fd8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e9e942a-06f4-4a5d-8e0a-ef75ffbe845a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7e9e942a-06f4-4a5d-8e0a-ef75ffbe845a}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {97c79cd6-2201-4014-96e2-49e96649f558}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC OA System, !- Name
  {f984865f-ce1f-48e2-a2c8-5f823e980430}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3e2e7b3-2cf1-41da-a86b-8a89e26fa207}, !- Mixed Air Node Name
  {6c048808-17eb-466b-a8d8-9ebd8bedfc6e}, !- Outdoor Air Stream Node Name
  {73002289-d3c3-4eed-be57-77e5526a4812}, !- Relief Air Stream Node Name
  {ac4ad29a-d13c-4bb8-b9a8-fd7c0c795667}; !- Return Air Stream Node Name

OS:Node,
  {6516df61-be8f-4929-b3fc-9b04fb4f8abf}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6c048808-17eb-466b-a8d8-9ebd8bedfc6e}; !- Outlet Port

OS:Connection,
  {6c048808-17eb-466b-a8d8-9ebd8bedfc6e}, !- Handle
  {6516df61-be8f-4929-b3fc-9b04fb4f8abf}, !- Source Object
  3,                                      !- Outlet Port
  {97c79cd6-2201-4014-96e2-49e96649f558}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ff8b441-f3b6-4e3f-9d7c-0fbf17ec1dfd}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Relief Air Node, !- Name
  {73002289-d3c3-4eed-be57-77e5526a4812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73002289-d3c3-4eed-be57-77e5526a4812}, !- Handle
  {97c79cd6-2201-4014-96e2-49e96649f558}, !- Source Object
  7,                                      !- Outlet Port
  {7ff8b441-f3b6-4e3f-9d7c-0fbf17ec1dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87afdb2f-170e-40f7-9dd5-f63b215fae7a}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {a3e2e7b3-2cf1-41da-a86b-8a89e26fa207}, !- Inlet Port
  {57e9ab03-545d-46a3-b2e4-f667038913e9}; !- Outlet Port

OS:Connection,
  {ac4ad29a-d13c-4bb8-b9a8-fd7c0c795667}, !- Handle
  {eb667ef1-b6f7-4e93-8d3a-f4d173e6f20f}, !- Source Object
  3,                                      !- Outlet Port
  {97c79cd6-2201-4014-96e2-49e96649f558}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3e2e7b3-2cf1-41da-a86b-8a89e26fa207}, !- Handle
  {97c79cd6-2201-4014-96e2-49e96649f558}, !- Source Object
  5,                                      !- Outlet Port
  {87afdb2f-170e-40f7-9dd5-f63b215fae7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e9ab03-545d-46a3-b2e4-f667038913e9}, !- Handle
  {87afdb2f-170e-40f7-9dd5-f63b215fae7a}, !- Source Object
  3,                                      !- Outlet Port
  {bf19f08b-1bb7-49f2-8959-683630a637a6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fb64fd68-d0af-45be-95e2-12494fd83527}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5fe86b3-200b-49bf-8117-4e7f5f4cc528}, !- Control Zone or Zone List Name
  {a2fe1326-c7a6-4a18-bbcf-e7a8fddf3a60}, !- Cooling Control Zone or Zone List Name
  {a8176d8c-ea3a-4154-a2d5-6c1af4c4e0f5}, !- Heating Control Zone or Zone List Name
  {f1b3245f-a86b-4394-8370-76ec025a51ec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5fe86b3-200b-49bf-8117-4e7f5f4cc528}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {a2fe1326-c7a6-4a18-bbcf-e7a8fddf3a60}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8176d8c-ea3a-4154-a2d5-6c1af4c4e0f5}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f1b3245f-a86b-4394-8370-76ec025a51ec}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e12dfa0-244f-4da4-bcd6-9dd00edd623e}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {68652ed1-e832-42d1-a69c-eaf4bb79b78f}, !- Air Inlet Node Name
  {3669e90c-ba1c-40df-9765-95ada2702061}, !- Air Outlet Node Name
  0.557876577000052;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54339b21-e0c7-4dc4-adb2-a7b2569eeac5}, !- Handle
  Zone SuperMarket Produce C  - Story ground Return Air Node, !- Name
  {dbf0fdee-61de-4971-9236-91684f864e92}, !- Inlet Port
  {ef2c2eca-8264-4f41-9a67-15c0b38cdaf9}; !- Outlet Port

OS:Connection,
  {c6d91e75-1e87-45d0-98d7-79a11d6683a2}, !- Handle
  {76e2ad3d-604e-45f3-8000-6de26bfe3e1f}, !- Source Object
  3,                                      !- Outlet Port
  {09bca12a-03ab-4ea2-84a2-0e198018c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf0fdee-61de-4971-9236-91684f864e92}, !- Handle
  {f926d9b4-8c30-4873-b080-b367f30d7ac4}, !- Source Object
  2,                                      !- Outlet Port
  {54339b21-e0c7-4dc4-adb2-a7b2569eeac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2c2eca-8264-4f41-9a67-15c0b38cdaf9}, !- Handle
  {54339b21-e0c7-4dc4-adb2-a7b2569eeac5}, !- Source Object
  3,                                      !- Outlet Port
  {e6aba060-907f-463b-94eb-9cc317719d15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33318169-bc3f-44de-aa27-b2337315a6f8}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8827412d-e1e8-4709-b83a-dd636461f620}, !- Inlet Port
  {68652ed1-e832-42d1-a69c-eaf4bb79b78f}; !- Outlet Port

OS:Connection,
  {8827412d-e1e8-4709-b83a-dd636461f620}, !- Handle
  {1cc30c76-a888-4207-a71c-1b4e5304e5cb}, !- Source Object
  3,                                      !- Outlet Port
  {33318169-bc3f-44de-aa27-b2337315a6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68652ed1-e832-42d1-a69c-eaf4bb79b78f}, !- Handle
  {33318169-bc3f-44de-aa27-b2337315a6f8}, !- Source Object
  3,                                      !- Outlet Port
  {1e12dfa0-244f-4da4-bcd6-9dd00edd623e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3669e90c-ba1c-40df-9765-95ada2702061}, !- Handle
  {1e12dfa0-244f-4da4-bcd6-9dd00edd623e}, !- Source Object
  4,                                      !- Outlet Port
  {76e2ad3d-604e-45f3-8000-6de26bfe3e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1156ee17-9680-4bad-9235-15d1fbf1609d}, !- Availability Schedule
  {196466a6-f312-4995-b09a-400ee703edb2}, !- Availability Manager List Name
  0.485547815942239,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f4472c3-7c9c-4f7e-8a0e-baaf9efaf515}, !- Supply Side Inlet Node Name
  {c69268e0-bd8e-4f61-919f-982fe5ec7d66}, !- Demand Side Outlet Node Name
  {3fdcb348-da88-414b-b13a-58cdce49568a}, !- Demand Side Inlet Node A
  {2864220d-62f4-4a43-b54a-81020103a6df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fdcf38cd-e43b-4cb2-ae78-099c65bb1071}, !- Demand Mixer Name
  {b9573b00-8e86-4883-ac1b-dcfc685f2e9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e257b1c-62ee-4081-9719-6dc5312c5eea}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7f4472c3-7c9c-4f7e-8a0e-baaf9efaf515}, !- Inlet Port
  {867fbcd3-14ad-4714-b962-22ec85cfdfc9}; !- Outlet Port

OS:Node,
  {1f43dd64-2ee4-4a8d-b420-15fd1b9e49ca}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c5d0ee8a-729b-4a07-aa09-5a4eaac79709}, !- Inlet Port
  {2864220d-62f4-4a43-b54a-81020103a6df}; !- Outlet Port

OS:Connection,
  {7f4472c3-7c9c-4f7e-8a0e-baaf9efaf515}, !- Handle
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- Source Object
  9,                                      !- Outlet Port
  {8e257b1c-62ee-4081-9719-6dc5312c5eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2864220d-62f4-4a43-b54a-81020103a6df}, !- Handle
  {1f43dd64-2ee4-4a8d-b420-15fd1b9e49ca}, !- Source Object
  3,                                      !- Outlet Port
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {edd307a5-35b5-46c5-b299-ef39151236c8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {3fdcb348-da88-414b-b13a-58cdce49568a}, !- Inlet Port
  {ce6435a2-a165-494c-8a9b-9beeffeb0fa7}; !- Outlet Port

OS:Node,
  {53525b39-d0a1-4814-8ab7-4c4a216b8118}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4fcc1dc6-ee6e-42e9-ae6b-25b204a5d26a}, !- Inlet Port
  {c69268e0-bd8e-4f61-919f-982fe5ec7d66}; !- Outlet Port

OS:Node,
  {bf1154b9-7a0d-4c01-a920-52ac38847921}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {022285a9-5917-4079-aa06-e5a97c3e3ad8}, !- Inlet Port
  {a927e788-22df-4d16-bb11-46a0017f0f32}; !- Outlet Port

OS:Connection,
  {3fdcb348-da88-414b-b13a-58cdce49568a}, !- Handle
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- Source Object
  11,                                     !- Outlet Port
  {edd307a5-35b5-46c5-b299-ef39151236c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69268e0-bd8e-4f61-919f-982fe5ec7d66}, !- Handle
  {53525b39-d0a1-4814-8ab7-4c4a216b8118}, !- Source Object
  3,                                      !- Outlet Port
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9573b00-8e86-4883-ac1b-dcfc685f2e9e}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {ce6435a2-a165-494c-8a9b-9beeffeb0fa7}, !- Inlet Node Name
  {874ffae8-6a58-42f4-85f2-1e73d9e47350}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdcf38cd-e43b-4cb2-ae78-099c65bb1071}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {4fcc1dc6-ee6e-42e9-ae6b-25b204a5d26a}, !- Outlet Node Name
  {de8ae391-d180-4487-bf04-71c9e5f93d98}; !- Inlet Node Name 1

OS:Connection,
  {ce6435a2-a165-494c-8a9b-9beeffeb0fa7}, !- Handle
  {edd307a5-35b5-46c5-b299-ef39151236c8}, !- Source Object
  3,                                      !- Outlet Port
  {b9573b00-8e86-4883-ac1b-dcfc685f2e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fcc1dc6-ee6e-42e9-ae6b-25b204a5d26a}, !- Handle
  {fdcf38cd-e43b-4cb2-ae78-099c65bb1071}, !- Source Object
  2,                                      !- Outlet Port
  {53525b39-d0a1-4814-8ab7-4c4a216b8118}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2256877f-8741-4dcb-a743-eb12d5f96a96}, !- Handle
  {35d1258c-472b-4b52-b5e6-0ad5bd5a7979}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.485547815942239,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5179.89,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9041.19,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {196466a6-f312-4995-b09a-400ee703edb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {68ab170c-5ca2-4763-8865-2a0a9c19e703}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1219bb7a-8598-48e6-8368-71f1c929c2ac}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Control Zone Name
  {1f43dd64-2ee4-4a8d-b420-15fd1b9e49ca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d7d8d258-8d52-43e3-9e08-a8cabd194f12}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Gas Htg Coil 54kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17997.4809848645,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {d5f9808d-dce8-4207-a190-d2b8b0679ed2}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bec9e9b7-ee07-49e5-99b6-b194f33acd66}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  8261.10524069575,                       !- Rated Total Cooling Capacity {W}
  0.800705648545351,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.485547815942239,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {719abaf8-7afb-4f89-ba4f-df342e032a7a}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.485547815942239,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bf3fccf-f377-4bec-8299-526fb47fe21f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47396390-0ffc-4e05-9399-6791afc5d899}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bf3fccf-f377-4bec-8299-526fb47fe21f}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47396390-0ffc-4e05-9399-6791afc5d899}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {83b48a91-f58f-44c2-beba-559bca0ac7c8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cf9ca27b-c2b6-4f01-b4bf-07e7b3b014f7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c9b296ad-a08c-4790-8069-728b2b792bc5}, !- Air Inlet Node Name
  {c5d0ee8a-729b-4a07-aa09-5a4eaac79709}, !- Air Outlet Node Name
  {719abaf8-7afb-4f89-ba4f-df342e032a7a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4b95b461-82aa-4f5e-a86b-42a1af064e4b}, !- Supply Air Fan Operating Mode Schedule Name
  {d7d8d258-8d52-43e3-9e08-a8cabd194f12}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bec9e9b7-ee07-49e5-99b6-b194f33acd66}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5f9808d-dce8-4207-a190-d2b8b0679ed2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.485547815942239,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.485547815942239,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c5d0ee8a-729b-4a07-aa09-5a4eaac79709}, !- Handle
  {83b48a91-f58f-44c2-beba-559bca0ac7c8}, !- Source Object
  7,                                      !- Outlet Port
  {1f43dd64-2ee4-4a8d-b420-15fd1b9e49ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {25a19fe8-50f4-44bd-bbb0-8f765ea2df42}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.485547815942239,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3b739150-6890-4b98-a502-35650fa279c3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {03eecba4-593f-4d49-a455-d0e542063747}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03eecba4-593f-4d49-a455-d0e542063747}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce68446d-8922-49e7-be22-d60cbe24872e}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC OA System, !- Name
  {25a19fe8-50f4-44bd-bbb0-8f765ea2df42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4206e1f-53e0-4304-93c6-2d5cfa6ca762}, !- Mixed Air Node Name
  {a3756c22-41ed-430d-bd6c-688062790672}, !- Outdoor Air Stream Node Name
  {9fda0741-998d-4bce-bdb8-7cd999d818bc}, !- Relief Air Stream Node Name
  {867fbcd3-14ad-4714-b962-22ec85cfdfc9}; !- Return Air Stream Node Name

OS:Node,
  {c644232e-3d26-4837-bb27-520906024dcf}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a3756c22-41ed-430d-bd6c-688062790672}; !- Outlet Port

OS:Connection,
  {a3756c22-41ed-430d-bd6c-688062790672}, !- Handle
  {c644232e-3d26-4837-bb27-520906024dcf}, !- Source Object
  3,                                      !- Outlet Port
  {ce68446d-8922-49e7-be22-d60cbe24872e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84610262-8e16-49f2-8c39-536f5e860cdf}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {9fda0741-998d-4bce-bdb8-7cd999d818bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fda0741-998d-4bce-bdb8-7cd999d818bc}, !- Handle
  {ce68446d-8922-49e7-be22-d60cbe24872e}, !- Source Object
  7,                                      !- Outlet Port
  {84610262-8e16-49f2-8c39-536f5e860cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aaf00e6-3168-45c4-9ba5-bf4f6fcf0fb4}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {e4206e1f-53e0-4304-93c6-2d5cfa6ca762}, !- Inlet Port
  {c9b296ad-a08c-4790-8069-728b2b792bc5}; !- Outlet Port

OS:Connection,
  {867fbcd3-14ad-4714-b962-22ec85cfdfc9}, !- Handle
  {8e257b1c-62ee-4081-9719-6dc5312c5eea}, !- Source Object
  3,                                      !- Outlet Port
  {ce68446d-8922-49e7-be22-d60cbe24872e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4206e1f-53e0-4304-93c6-2d5cfa6ca762}, !- Handle
  {ce68446d-8922-49e7-be22-d60cbe24872e}, !- Source Object
  5,                                      !- Outlet Port
  {4aaf00e6-3168-45c4-9ba5-bf4f6fcf0fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b296ad-a08c-4790-8069-728b2b792bc5}, !- Handle
  {4aaf00e6-3168-45c4-9ba5-bf4f6fcf0fb4}, !- Source Object
  3,                                      !- Outlet Port
  {83b48a91-f58f-44c2-beba-559bca0ac7c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {68ab170c-5ca2-4763-8865-2a0a9c19e703}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1ae95c77-ab9b-40f4-9f02-17f0cbaa6de8}, !- Control Zone or Zone List Name
  {79352a71-1809-4487-bb13-aa3d6439ff7f}, !- Cooling Control Zone or Zone List Name
  {82891770-7b11-4927-9f9b-9dcd3f8bcdf8}, !- Heating Control Zone or Zone List Name
  {19130177-46c9-439f-b4d0-239083226263}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ae95c77-ab9b-40f4-9f02-17f0cbaa6de8}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {79352a71-1809-4487-bb13-aa3d6439ff7f}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82891770-7b11-4927-9f9b-9dcd3f8bcdf8}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {19130177-46c9-439f-b4d0-239083226263}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f5c6bf0-55f4-408c-9d72-9c627e5b477b}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {13be1e91-cdbe-48a8-896d-595c8425286b}, !- Air Inlet Node Name
  {022285a9-5917-4079-aa06-e5a97c3e3ad8}, !- Air Outlet Node Name
  0.485547815942239;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04ca9c10-06f7-4690-8e25-66eba0205870}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground Return Air Node, !- Name
  {4681d3e9-e734-4c0f-a035-8d5071ef5299}, !- Inlet Port
  {de8ae391-d180-4487-bf04-71c9e5f93d98}; !- Outlet Port

OS:Connection,
  {a927e788-22df-4d16-bb11-46a0017f0f32}, !- Handle
  {bf1154b9-7a0d-4c01-a920-52ac38847921}, !- Source Object
  3,                                      !- Outlet Port
  {b7a0cb95-5fcf-4abc-b7e2-c7216d7d3808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4681d3e9-e734-4c0f-a035-8d5071ef5299}, !- Handle
  {1ffe5842-0f90-42db-88b1-51d33d9db96a}, !- Source Object
  2,                                      !- Outlet Port
  {04ca9c10-06f7-4690-8e25-66eba0205870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8ae391-d180-4487-bf04-71c9e5f93d98}, !- Handle
  {04ca9c10-06f7-4690-8e25-66eba0205870}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf38cd-e43b-4cb2-ae78-099c65bb1071}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5880e87d-4ba3-46de-ac0b-7961a8e2cf8b}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {874ffae8-6a58-42f4-85f2-1e73d9e47350}, !- Inlet Port
  {13be1e91-cdbe-48a8-896d-595c8425286b}; !- Outlet Port

OS:Connection,
  {874ffae8-6a58-42f4-85f2-1e73d9e47350}, !- Handle
  {b9573b00-8e86-4883-ac1b-dcfc685f2e9e}, !- Source Object
  3,                                      !- Outlet Port
  {5880e87d-4ba3-46de-ac0b-7961a8e2cf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13be1e91-cdbe-48a8-896d-595c8425286b}, !- Handle
  {5880e87d-4ba3-46de-ac0b-7961a8e2cf8b}, !- Source Object
  3,                                      !- Outlet Port
  {5f5c6bf0-55f4-408c-9d72-9c627e5b477b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {022285a9-5917-4079-aa06-e5a97c3e3ad8}, !- Handle
  {5f5c6bf0-55f4-408c-9d72-9c627e5b477b}, !- Source Object
  4,                                      !- Outlet Port
  {bf1154b9-7a0d-4c01-a920-52ac38847921}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {46e5760a-f506-4652-9340-b60a9b9e1124}, !- Availability Schedule
  {95c865fe-9770-45e2-989b-e2f3767a4ce6}, !- Availability Manager List Name
  0.154123652615722,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf339dd8-af0d-4eba-be4e-8907e1bb7be6}, !- Supply Side Inlet Node Name
  {7e1c9c4c-72d8-48e4-a775-97f7d6a61778}, !- Demand Side Outlet Node Name
  {9f7d6a34-a0c7-4a95-84e1-a7c07f8d1c5c}, !- Demand Side Inlet Node A
  {a6c6829a-4151-4b4d-a07d-8028b319d8df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef2e0ec8-e280-4c1f-8a1b-c6eb07c39a7b}, !- Demand Mixer Name
  {e6697583-39c3-418a-ad2d-f8c44d8a47c2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ecbf177c-8fe6-4f7b-915e-bd108b2f5888}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {bf339dd8-af0d-4eba-be4e-8907e1bb7be6}, !- Inlet Port
  {f5b21219-4671-42b5-a38e-f20e5ec5bb40}; !- Outlet Port

OS:Node,
  {6752f041-f63f-4f8f-9419-cd49e09a9765}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {42a67e68-56d4-49ac-be89-223cf2c8c483}, !- Inlet Port
  {a6c6829a-4151-4b4d-a07d-8028b319d8df}; !- Outlet Port

OS:Connection,
  {bf339dd8-af0d-4eba-be4e-8907e1bb7be6}, !- Handle
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- Source Object
  9,                                      !- Outlet Port
  {ecbf177c-8fe6-4f7b-915e-bd108b2f5888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c6829a-4151-4b4d-a07d-8028b319d8df}, !- Handle
  {6752f041-f63f-4f8f-9419-cd49e09a9765}, !- Source Object
  3,                                      !- Outlet Port
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c0dcaf4-77d4-4822-9005-77903aee984c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9f7d6a34-a0c7-4a95-84e1-a7c07f8d1c5c}, !- Inlet Port
  {6efa0688-7a53-4514-bcc4-ac84ef9c8c6b}; !- Outlet Port

OS:Node,
  {ea384339-338b-4e15-a884-dca0f62a0069}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {200989d4-6e0f-4e03-b410-5c070bba457b}, !- Inlet Port
  {7e1c9c4c-72d8-48e4-a775-97f7d6a61778}; !- Outlet Port

OS:Node,
  {00c3bb85-56f0-40d3-b0fc-0f2456b7b1ba}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5b1335ec-615c-4898-82b1-6b38a3862f15}, !- Inlet Port
  {edb894fd-41d6-4638-abe5-9aaebb596d0f}; !- Outlet Port

OS:Connection,
  {9f7d6a34-a0c7-4a95-84e1-a7c07f8d1c5c}, !- Handle
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- Source Object
  11,                                     !- Outlet Port
  {1c0dcaf4-77d4-4822-9005-77903aee984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1c9c4c-72d8-48e4-a775-97f7d6a61778}, !- Handle
  {ea384339-338b-4e15-a884-dca0f62a0069}, !- Source Object
  3,                                      !- Outlet Port
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e6697583-39c3-418a-ad2d-f8c44d8a47c2}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {6efa0688-7a53-4514-bcc4-ac84ef9c8c6b}, !- Inlet Node Name
  {d5e81d7d-0810-457a-a776-862a88b8d769}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef2e0ec8-e280-4c1f-8a1b-c6eb07c39a7b}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {200989d4-6e0f-4e03-b410-5c070bba457b}, !- Outlet Node Name
  {ec9aa285-666f-4b3a-b78d-d0badbab7c4a}; !- Inlet Node Name 1

OS:Connection,
  {6efa0688-7a53-4514-bcc4-ac84ef9c8c6b}, !- Handle
  {1c0dcaf4-77d4-4822-9005-77903aee984c}, !- Source Object
  3,                                      !- Outlet Port
  {e6697583-39c3-418a-ad2d-f8c44d8a47c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200989d4-6e0f-4e03-b410-5c070bba457b}, !- Handle
  {ef2e0ec8-e280-4c1f-8a1b-c6eb07c39a7b}, !- Source Object
  2,                                      !- Outlet Port
  {ea384339-338b-4e15-a884-dca0f62a0069}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad786060-80ad-4808-92c2-bec1ac1f84ee}, !- Handle
  {15e94d2f-e853-4165-93b0-f0bec827d2ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.154123652615722,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1855.04,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2904.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {95c865fe-9770-45e2-989b-e2f3767a4ce6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {6794b3f6-72f1-4f94-9bb6-61c2de089348}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f380efeb-bf4c-458e-8e47-30b151ba046c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Control Zone Name
  {6752f041-f63f-4f8f-9419-cd49e09a9765}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4a7b8778-d220-4175-8183-c2695bc07fa1}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6721.46538076486,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {8b565ab1-76f9-48fe-8948-dc51cfa4e7d5}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56bdd183-e474-4243-8707-57c116ddb2c8}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 9kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  3184.3081010993,                        !- Rated Total Cooling Capacity {W}
  0.763568402314922,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.154123652615722,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {54def33a-4135-411c-9152-e11e43eeb4c7}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.154123652615722,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27227575-4c0b-43ea-8789-7b4e4b9e6877}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd8050bb-374e-4c56-98e8-d61dfa7b3572}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27227575-4c0b-43ea-8789-7b4e4b9e6877}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd8050bb-374e-4c56-98e8-d61dfa7b3572}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d6e47422-91dd-4cce-9e83-90a0538b9776}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {76f43d46-a98e-483b-966c-c71a9a1817c4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {63a320e1-b297-4bc7-accc-7e2b9b08c451}, !- Air Inlet Node Name
  {42a67e68-56d4-49ac-be89-223cf2c8c483}, !- Air Outlet Node Name
  {54def33a-4135-411c-9152-e11e43eeb4c7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1e62ca2c-11fe-4cf9-b66c-3e7a47850ec9}, !- Supply Air Fan Operating Mode Schedule Name
  {4a7b8778-d220-4175-8183-c2695bc07fa1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {56bdd183-e474-4243-8707-57c116ddb2c8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8b565ab1-76f9-48fe-8948-dc51cfa4e7d5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.154123652615722,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.154123652615722,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {42a67e68-56d4-49ac-be89-223cf2c8c483}, !- Handle
  {d6e47422-91dd-4cce-9e83-90a0538b9776}, !- Source Object
  7,                                      !- Outlet Port
  {6752f041-f63f-4f8f-9419-cd49e09a9765}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {222a62eb-ba62-4960-89be-14c39a704310}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0334968068253693,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.154123652615722,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f956730d-0c78-4517-8fa6-e05cadcf4a7f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fbde65b9-ab27-46ba-b04a-b92bad9527f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fbde65b9-ab27-46ba-b04a-b92bad9527f5}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9eb40a67-b27e-42d0-b2df-22a275f4293e}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC OA System, !- Name
  {222a62eb-ba62-4960-89be-14c39a704310}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41543074-1491-445e-876e-6d1b035ae261}, !- Mixed Air Node Name
  {b89123b6-fff6-4d08-91b0-4a36985d6456}, !- Outdoor Air Stream Node Name
  {00bfdbd9-3685-4a2f-940a-d58284af8b26}, !- Relief Air Stream Node Name
  {f5b21219-4671-42b5-a38e-f20e5ec5bb40}; !- Return Air Stream Node Name

OS:Node,
  {6658169a-341b-4198-8dbd-b3c65bd66617}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b89123b6-fff6-4d08-91b0-4a36985d6456}; !- Outlet Port

OS:Connection,
  {b89123b6-fff6-4d08-91b0-4a36985d6456}, !- Handle
  {6658169a-341b-4198-8dbd-b3c65bd66617}, !- Source Object
  3,                                      !- Outlet Port
  {9eb40a67-b27e-42d0-b2df-22a275f4293e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef2b6eda-f0e0-4f92-953c-2da5b11d7100}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Relief Air Node, !- Name
  {00bfdbd9-3685-4a2f-940a-d58284af8b26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00bfdbd9-3685-4a2f-940a-d58284af8b26}, !- Handle
  {9eb40a67-b27e-42d0-b2df-22a275f4293e}, !- Source Object
  7,                                      !- Outlet Port
  {ef2b6eda-f0e0-4f92-953c-2da5b11d7100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77e25652-22c2-4a85-8716-4e59205ab12f}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {41543074-1491-445e-876e-6d1b035ae261}, !- Inlet Port
  {63a320e1-b297-4bc7-accc-7e2b9b08c451}; !- Outlet Port

OS:Connection,
  {f5b21219-4671-42b5-a38e-f20e5ec5bb40}, !- Handle
  {ecbf177c-8fe6-4f7b-915e-bd108b2f5888}, !- Source Object
  3,                                      !- Outlet Port
  {9eb40a67-b27e-42d0-b2df-22a275f4293e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41543074-1491-445e-876e-6d1b035ae261}, !- Handle
  {9eb40a67-b27e-42d0-b2df-22a275f4293e}, !- Source Object
  5,                                      !- Outlet Port
  {77e25652-22c2-4a85-8716-4e59205ab12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a320e1-b297-4bc7-accc-7e2b9b08c451}, !- Handle
  {77e25652-22c2-4a85-8716-4e59205ab12f}, !- Source Object
  3,                                      !- Outlet Port
  {d6e47422-91dd-4cce-9e83-90a0538b9776}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6794b3f6-72f1-4f94-9bb6-61c2de089348}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {04f59306-9390-485a-9a4b-fac7f34461eb}, !- Control Zone or Zone List Name
  {961eb74a-899c-4eff-86db-707ab51664b9}, !- Cooling Control Zone or Zone List Name
  {d0dff70d-adfd-4104-9604-dd4dcd91ca71}, !- Heating Control Zone or Zone List Name
  {16fee458-da03-4ce5-8260-512f1ad752e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04f59306-9390-485a-9a4b-fac7f34461eb}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {961eb74a-899c-4eff-86db-707ab51664b9}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d0dff70d-adfd-4104-9604-dd4dcd91ca71}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16fee458-da03-4ce5-8260-512f1ad752e0}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c34facec-ac90-49de-94fd-61ad5a358078}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {9e2973d7-ecf6-43df-b898-7b5562c0da8f}, !- Air Inlet Node Name
  {5b1335ec-615c-4898-82b1-6b38a3862f15}, !- Air Outlet Node Name
  0.154123652615722;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {729c9227-0d7b-4f08-b940-ddcf48edf26d}, !- Handle
  Zone SuperMarket Restroom A  - Story ground Return Air Node, !- Name
  {ef32ae70-99b2-4e91-aa78-3482b76e5161}, !- Inlet Port
  {ec9aa285-666f-4b3a-b78d-d0badbab7c4a}; !- Outlet Port

OS:Connection,
  {edb894fd-41d6-4638-abe5-9aaebb596d0f}, !- Handle
  {00c3bb85-56f0-40d3-b0fc-0f2456b7b1ba}, !- Source Object
  3,                                      !- Outlet Port
  {6d6c8213-a523-4de6-bb57-fd847e34e3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef32ae70-99b2-4e91-aa78-3482b76e5161}, !- Handle
  {c7c65bbd-bf4e-4516-9de7-64c930f963ef}, !- Source Object
  2,                                      !- Outlet Port
  {729c9227-0d7b-4f08-b940-ddcf48edf26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9aa285-666f-4b3a-b78d-d0badbab7c4a}, !- Handle
  {729c9227-0d7b-4f08-b940-ddcf48edf26d}, !- Source Object
  3,                                      !- Outlet Port
  {ef2e0ec8-e280-4c1f-8a1b-c6eb07c39a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51c3349e-1f6c-41ed-82ed-49742f8d96d6}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d5e81d7d-0810-457a-a776-862a88b8d769}, !- Inlet Port
  {9e2973d7-ecf6-43df-b898-7b5562c0da8f}; !- Outlet Port

OS:Connection,
  {d5e81d7d-0810-457a-a776-862a88b8d769}, !- Handle
  {e6697583-39c3-418a-ad2d-f8c44d8a47c2}, !- Source Object
  3,                                      !- Outlet Port
  {51c3349e-1f6c-41ed-82ed-49742f8d96d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2973d7-ecf6-43df-b898-7b5562c0da8f}, !- Handle
  {51c3349e-1f6c-41ed-82ed-49742f8d96d6}, !- Source Object
  3,                                      !- Outlet Port
  {c34facec-ac90-49de-94fd-61ad5a358078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b1335ec-615c-4898-82b1-6b38a3862f15}, !- Handle
  {c34facec-ac90-49de-94fd-61ad5a358078}, !- Source Object
  4,                                      !- Outlet Port
  {00c3bb85-56f0-40d3-b0fc-0f2456b7b1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {75ade34b-5712-45ec-8ca6-72d7194f2c0a}, !- Availability Schedule
  {6b9f04d7-a0af-40e1-a71f-6e274dcee1eb}, !- Availability Manager List Name
  0.271675871589569,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e54faf31-fd2c-4b69-9794-2df9abfcfd1b}, !- Supply Side Inlet Node Name
  {44e61d82-1301-411d-83c4-07309ec0c6b9}, !- Demand Side Outlet Node Name
  {028dc329-973b-4b0e-b007-c52ae8a53fdf}, !- Demand Side Inlet Node A
  {8c5f2c22-7513-40e1-ac76-d1123d0b10ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54f2dff8-ea35-40ab-814c-ff960c321568}, !- Demand Mixer Name
  {68c5af95-c6e6-4405-a57e-39c49231e3e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {deb411fc-f74a-422e-aceb-d1a95a6e55db}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e54faf31-fd2c-4b69-9794-2df9abfcfd1b}, !- Inlet Port
  {4b45547f-bc6e-486b-a2f4-db06408aca0f}; !- Outlet Port

OS:Node,
  {17239cd6-46e0-48a4-9d5d-b781045ff2b8}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {14bc9580-e4e7-4441-9248-7744c35a369b}, !- Inlet Port
  {8c5f2c22-7513-40e1-ac76-d1123d0b10ce}; !- Outlet Port

OS:Connection,
  {e54faf31-fd2c-4b69-9794-2df9abfcfd1b}, !- Handle
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- Source Object
  9,                                      !- Outlet Port
  {deb411fc-f74a-422e-aceb-d1a95a6e55db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5f2c22-7513-40e1-ac76-d1123d0b10ce}, !- Handle
  {17239cd6-46e0-48a4-9d5d-b781045ff2b8}, !- Source Object
  3,                                      !- Outlet Port
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ceddfe4d-b84c-48d1-8548-61eaef532450}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {028dc329-973b-4b0e-b007-c52ae8a53fdf}, !- Inlet Port
  {10301134-82f4-46c0-b3b7-59211fcb539b}; !- Outlet Port

OS:Node,
  {1bd6229d-4289-4983-bc5e-5d0d65dde547}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {96156c3d-052d-4318-9121-980908b2ff7e}, !- Inlet Port
  {44e61d82-1301-411d-83c4-07309ec0c6b9}; !- Outlet Port

OS:Node,
  {a8b30890-b1b5-4416-90d2-f7be0fee9e69}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a83dac0-c312-44ce-964d-f1e75f0383b4}, !- Inlet Port
  {f363ff61-b069-4b94-8609-e782d206ed78}; !- Outlet Port

OS:Connection,
  {028dc329-973b-4b0e-b007-c52ae8a53fdf}, !- Handle
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- Source Object
  11,                                     !- Outlet Port
  {ceddfe4d-b84c-48d1-8548-61eaef532450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e61d82-1301-411d-83c4-07309ec0c6b9}, !- Handle
  {1bd6229d-4289-4983-bc5e-5d0d65dde547}, !- Source Object
  3,                                      !- Outlet Port
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68c5af95-c6e6-4405-a57e-39c49231e3e3}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {10301134-82f4-46c0-b3b7-59211fcb539b}, !- Inlet Node Name
  {cc5774c3-bbab-4319-98cd-e13418f6479d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54f2dff8-ea35-40ab-814c-ff960c321568}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {96156c3d-052d-4318-9121-980908b2ff7e}, !- Outlet Node Name
  {d541e6cd-a7a1-4dcf-afd5-6cf4446047c6}; !- Inlet Node Name 1

OS:Connection,
  {10301134-82f4-46c0-b3b7-59211fcb539b}, !- Handle
  {ceddfe4d-b84c-48d1-8548-61eaef532450}, !- Source Object
  3,                                      !- Outlet Port
  {68c5af95-c6e6-4405-a57e-39c49231e3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96156c3d-052d-4318-9121-980908b2ff7e}, !- Handle
  {54f2dff8-ea35-40ab-814c-ff960c321568}, !- Source Object
  2,                                      !- Outlet Port
  {1bd6229d-4289-4983-bc5e-5d0d65dde547}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2882a60e-a9a4-496b-9505-06dad7a0534b}, !- Handle
  {f8cd8c67-f746-4ead-866b-403c64fba5d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.271675871589569,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5768.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21034.11,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6b9f04d7-a0af-40e1-a71f-6e274dcee1eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {9ab3797f-f0cf-4d42-b3de-709c3130b54c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {944d8271-2b26-4878-b1f9-69f5324d3137}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Control Zone Name
  {17239cd6-46e0-48a4-9d5d-b781045ff2b8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ede9b4a8-4038-419c-b6f1-28e23f26f80a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Gas Htg Coil 83kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  21034.1137373314,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {3f64fe87-3b3a-4851-9bb5-d486d0bdbe85}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7e4038a8-e904-49e3-b8d1-f7d36876e037}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC 1spd DX AC Clg Coil 31kBtu/hr 11.06SEER 31kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  6746.35886738439,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.271675871589569,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {24f094c3-7dc1-4a3f-a962-7fcf1fcd4364}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.271675871589569,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa1c6abb-a350-454c-abfb-7016fbfc4fb8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ab09cda-7140-4559-9c4d-f0e33a4d7831}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa1c6abb-a350-454c-abfb-7016fbfc4fb8}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ab09cda-7140-4559-9c4d-f0e33a4d7831}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b79bca6-5c84-4c66-a6e0-95d15322d195}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb6c0de6-3165-4ce9-a8d6-ea7caef1fd6c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {84c2b9ff-d097-4cca-9b6f-c83afe285830}, !- Air Inlet Node Name
  {14bc9580-e4e7-4441-9248-7744c35a369b}, !- Air Outlet Node Name
  {24f094c3-7dc1-4a3f-a962-7fcf1fcd4364}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d043a862-305b-4ba5-8162-015216606e75}, !- Supply Air Fan Operating Mode Schedule Name
  {ede9b4a8-4038-419c-b6f1-28e23f26f80a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7e4038a8-e904-49e3-b8d1-f7d36876e037}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3f64fe87-3b3a-4851-9bb5-d486d0bdbe85}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.271675871589569,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.271675871589569,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {14bc9580-e4e7-4441-9248-7744c35a369b}, !- Handle
  {6b79bca6-5c84-4c66-a6e0-95d15322d195}, !- Source Object
  7,                                      !- Outlet Port
  {17239cd6-46e0-48a4-9d5d-b781045ff2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2f1117a7-92e3-4df5-bdec-74074bbbe7cb}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.271675871589569,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.271675871589569,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6e0ef9a5-0378-47da-8f4e-2c973b48336a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {63c7f8cf-6453-4e06-b005-07a9fe63642e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {63c7f8cf-6453-4e06-b005-07a9fe63642e}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd5fd237-7081-4ec2-8744-745588884ced}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC OA System, !- Name
  {2f1117a7-92e3-4df5-bdec-74074bbbe7cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f9751d4-f266-4db1-8160-8978b2f23b5c}, !- Mixed Air Node Name
  {5533358f-d0b5-43aa-bd1e-5b51a67990cb}, !- Outdoor Air Stream Node Name
  {5dc4817c-d13d-461a-af50-61d291ba2c91}, !- Relief Air Stream Node Name
  {4b45547f-bc6e-486b-a2f4-db06408aca0f}; !- Return Air Stream Node Name

OS:Node,
  {aae6233b-3e7c-4194-b9b1-b827628932b0}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5533358f-d0b5-43aa-bd1e-5b51a67990cb}; !- Outlet Port

OS:Connection,
  {5533358f-d0b5-43aa-bd1e-5b51a67990cb}, !- Handle
  {aae6233b-3e7c-4194-b9b1-b827628932b0}, !- Source Object
  3,                                      !- Outlet Port
  {bd5fd237-7081-4ec2-8744-745588884ced}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {391aacb7-1cbb-48e5-a27a-105657a8f4cd}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Relief Air Node, !- Name
  {5dc4817c-d13d-461a-af50-61d291ba2c91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dc4817c-d13d-461a-af50-61d291ba2c91}, !- Handle
  {bd5fd237-7081-4ec2-8744-745588884ced}, !- Source Object
  7,                                      !- Outlet Port
  {391aacb7-1cbb-48e5-a27a-105657a8f4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6367d58a-9fe4-41b0-a5a4-cd06c057282c}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {0f9751d4-f266-4db1-8160-8978b2f23b5c}, !- Inlet Port
  {84c2b9ff-d097-4cca-9b6f-c83afe285830}; !- Outlet Port

OS:Connection,
  {4b45547f-bc6e-486b-a2f4-db06408aca0f}, !- Handle
  {deb411fc-f74a-422e-aceb-d1a95a6e55db}, !- Source Object
  3,                                      !- Outlet Port
  {bd5fd237-7081-4ec2-8744-745588884ced}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f9751d4-f266-4db1-8160-8978b2f23b5c}, !- Handle
  {bd5fd237-7081-4ec2-8744-745588884ced}, !- Source Object
  5,                                      !- Outlet Port
  {6367d58a-9fe4-41b0-a5a4-cd06c057282c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c2b9ff-d097-4cca-9b6f-c83afe285830}, !- Handle
  {6367d58a-9fe4-41b0-a5a4-cd06c057282c}, !- Source Object
  3,                                      !- Outlet Port
  {6b79bca6-5c84-4c66-a6e0-95d15322d195}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9ab3797f-f0cf-4d42-b3de-709c3130b54c}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6ec3dd24-5ab4-45b2-9ea8-6c622a352b7d}, !- Control Zone or Zone List Name
  {992e7492-cdef-4142-9807-6201d6be0fbd}, !- Cooling Control Zone or Zone List Name
  {77db258f-b5a0-4117-82d6-251b855923a9}, !- Heating Control Zone or Zone List Name
  {d68359a5-732d-4064-9169-f414ee6ab9d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ec3dd24-5ab4-45b2-9ea8-6c622a352b7d}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {992e7492-cdef-4142-9807-6201d6be0fbd}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77db258f-b5a0-4117-82d6-251b855923a9}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d68359a5-732d-4064-9169-f414ee6ab9d8}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {483e09c2-24a4-4e5e-b91e-d7d88949d080}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {63ee36da-dee3-4df1-9681-f78c6b86c368}, !- Air Inlet Node Name
  {7a83dac0-c312-44ce-964d-f1e75f0383b4}, !- Air Outlet Node Name
  0.271675871589569;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52a3f7ee-3b3c-4cf4-b771-b1e371a4b06a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground Return Air Node, !- Name
  {8fd51e1b-6f90-4b1e-9af5-d9d939ad1e29}, !- Inlet Port
  {d541e6cd-a7a1-4dcf-afd5-6cf4446047c6}; !- Outlet Port

OS:Connection,
  {f363ff61-b069-4b94-8609-e782d206ed78}, !- Handle
  {a8b30890-b1b5-4416-90d2-f7be0fee9e69}, !- Source Object
  3,                                      !- Outlet Port
  {eda7d9c0-1714-4b64-a0b0-18758d7604f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd51e1b-6f90-4b1e-9af5-d9d939ad1e29}, !- Handle
  {fa52dfa1-7c22-4932-8fa6-66b41b0a7d5f}, !- Source Object
  2,                                      !- Outlet Port
  {52a3f7ee-3b3c-4cf4-b771-b1e371a4b06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d541e6cd-a7a1-4dcf-afd5-6cf4446047c6}, !- Handle
  {52a3f7ee-3b3c-4cf4-b771-b1e371a4b06a}, !- Source Object
  3,                                      !- Outlet Port
  {54f2dff8-ea35-40ab-814c-ff960c321568}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8880faec-6bf4-42ab-8c63-1e7430254c43}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cc5774c3-bbab-4319-98cd-e13418f6479d}, !- Inlet Port
  {63ee36da-dee3-4df1-9681-f78c6b86c368}; !- Outlet Port

OS:Connection,
  {cc5774c3-bbab-4319-98cd-e13418f6479d}, !- Handle
  {68c5af95-c6e6-4405-a57e-39c49231e3e3}, !- Source Object
  3,                                      !- Outlet Port
  {8880faec-6bf4-42ab-8c63-1e7430254c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ee36da-dee3-4df1-9681-f78c6b86c368}, !- Handle
  {8880faec-6bf4-42ab-8c63-1e7430254c43}, !- Source Object
  3,                                      !- Outlet Port
  {483e09c2-24a4-4e5e-b91e-d7d88949d080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a83dac0-c312-44ce-964d-f1e75f0383b4}, !- Handle
  {483e09c2-24a4-4e5e-b91e-d7d88949d080}, !- Source Object
  4,                                      !- Outlet Port
  {a8b30890-b1b5-4416-90d2-f7be0fee9e69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {110ef20a-df99-40c5-adb7-fcd215d313f4}, !- Availability Schedule
  {ee453e32-fbce-45ba-8411-0789611e83cf}, !- Availability Manager List Name
  0.0904271339458964,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9553d713-3348-47dc-a65b-000f8ce3bb66}, !- Supply Side Inlet Node Name
  {a3892fe1-8ca3-4572-93d8-cfe3dba22962}, !- Demand Side Outlet Node Name
  {4b76dfe8-93db-463c-8535-0bbe1b63f493}, !- Demand Side Inlet Node A
  {a3097262-919b-45c7-a073-eee0d3777fa4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {836e3a1f-ffa6-4f46-b287-5956eab4741b}, !- Demand Mixer Name
  {626a5c4c-309c-4a1b-8fea-3d517f49bc7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fffd3c1b-30c3-4716-a7d3-07bf2ddcc542}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9553d713-3348-47dc-a65b-000f8ce3bb66}, !- Inlet Port
  {980c7135-974f-4952-9db8-3eb4cd2a68a4}; !- Outlet Port

OS:Node,
  {95459283-ff8f-444b-a2bc-c8f1cc202a2e}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e5553a62-4e44-4842-9d6d-1d59330809f8}, !- Inlet Port
  {a3097262-919b-45c7-a073-eee0d3777fa4}; !- Outlet Port

OS:Connection,
  {9553d713-3348-47dc-a65b-000f8ce3bb66}, !- Handle
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- Source Object
  9,                                      !- Outlet Port
  {fffd3c1b-30c3-4716-a7d3-07bf2ddcc542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3097262-919b-45c7-a073-eee0d3777fa4}, !- Handle
  {95459283-ff8f-444b-a2bc-c8f1cc202a2e}, !- Source Object
  3,                                      !- Outlet Port
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {214e558a-16b9-4f6c-bacc-3dd3fbafccb1}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4b76dfe8-93db-463c-8535-0bbe1b63f493}, !- Inlet Port
  {bb735413-5398-4dc1-b694-13a104a976e9}; !- Outlet Port

OS:Node,
  {baa4b6cc-6c8e-4a10-8067-1d53cb095bc3}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {60561131-c0d2-41fb-9e60-8b2f0fcd9688}, !- Inlet Port
  {a3892fe1-8ca3-4572-93d8-cfe3dba22962}; !- Outlet Port

OS:Node,
  {549dc66a-9c91-4eca-b49d-9d8d0ea35071}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ea652eda-eeb2-4a77-b41c-b76b5e6a8cf2}, !- Inlet Port
  {6fbfff04-32dc-4138-bbf0-349f77c5d57d}; !- Outlet Port

OS:Connection,
  {4b76dfe8-93db-463c-8535-0bbe1b63f493}, !- Handle
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- Source Object
  11,                                     !- Outlet Port
  {214e558a-16b9-4f6c-bacc-3dd3fbafccb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3892fe1-8ca3-4572-93d8-cfe3dba22962}, !- Handle
  {baa4b6cc-6c8e-4a10-8067-1d53cb095bc3}, !- Source Object
  3,                                      !- Outlet Port
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {626a5c4c-309c-4a1b-8fea-3d517f49bc7c}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {bb735413-5398-4dc1-b694-13a104a976e9}, !- Inlet Node Name
  {2de2ac79-a781-4520-926a-7dcbd6316ecc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {836e3a1f-ffa6-4f46-b287-5956eab4741b}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {60561131-c0d2-41fb-9e60-8b2f0fcd9688}, !- Outlet Node Name
  {88a287db-b413-4f72-b4aa-15014c22ebd2}; !- Inlet Node Name 1

OS:Connection,
  {bb735413-5398-4dc1-b694-13a104a976e9}, !- Handle
  {214e558a-16b9-4f6c-bacc-3dd3fbafccb1}, !- Source Object
  3,                                      !- Outlet Port
  {626a5c4c-309c-4a1b-8fea-3d517f49bc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60561131-c0d2-41fb-9e60-8b2f0fcd9688}, !- Handle
  {836e3a1f-ffa6-4f46-b287-5956eab4741b}, !- Source Object
  2,                                      !- Outlet Port
  {baa4b6cc-6c8e-4a10-8067-1d53cb095bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30c16574-781a-4c20-b034-4d2fe1141b54}, !- Handle
  {23783d38-c6e7-48bd-9499-30b67b4a50b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0904271339458964,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1108.48,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2916.83,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ee453e32-fbce-45ba-8411-0789611e83cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {e61d9785-3cb5-4e96-9f3c-a374b6c05fae}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d258c44b-c033-4c8d-b4f9-0d2d819adb36}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Control Zone Name
  {95459283-ff8f-444b-a2bc-c8f1cc202a2e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {daa264a7-5be5-4b9c-9172-c1246d3579df}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Gas Htg Coil 14kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  4541.67947459018,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {92b6a7f5-4c59-42da-9e84-3e942c751672}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {96a0e02a-fbf7-46cb-b1ab-ea9e2b8a014d}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  2245.52108134831,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.0904271339458964,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c6a5e468-2222-4455-aded-a09c96013293}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0904271339458964,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b79fcf83-9cf8-4ee8-b65b-453e1ee8c15b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {72db96e3-a904-4b48-bca6-57a126a518fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b79fcf83-9cf8-4ee8-b65b-453e1ee8c15b}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {72db96e3-a904-4b48-bca6-57a126a518fb}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dbe5626e-2a15-489d-9337-1e689564eca0}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {36471f52-f945-4afb-a59f-a4790e951a68}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {aa22f149-49b6-4309-948e-12de49197999}, !- Air Inlet Node Name
  {e5553a62-4e44-4842-9d6d-1d59330809f8}, !- Air Outlet Node Name
  {c6a5e468-2222-4455-aded-a09c96013293}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5da7a19c-81c1-4c93-931d-a9ed6d14cbdf}, !- Supply Air Fan Operating Mode Schedule Name
  {daa264a7-5be5-4b9c-9172-c1246d3579df}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {96a0e02a-fbf7-46cb-b1ab-ea9e2b8a014d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {92b6a7f5-4c59-42da-9e84-3e942c751672}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0904271339458964,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0904271339458964,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e5553a62-4e44-4842-9d6d-1d59330809f8}, !- Handle
  {dbe5626e-2a15-489d-9337-1e689564eca0}, !- Source Object
  7,                                      !- Outlet Port
  {95459283-ff8f-444b-a2bc-c8f1cc202a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {47996f09-0d9a-4e5a-8514-bb43c06efc58}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0334968068253693,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0904271339458964,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {978ab225-8e88-4325-b5e5-ec06ae6729d5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db8bdf11-a31e-4382-ac1b-dc84e216ebf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db8bdf11-a31e-4382-ac1b-dc84e216ebf9}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c04f4827-1963-40e3-b3b4-5d76f49e2a09}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC OA System, !- Name
  {47996f09-0d9a-4e5a-8514-bb43c06efc58}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d47881b-22a4-470c-a2a2-52497a9bf881}, !- Mixed Air Node Name
  {b178f859-21b7-4a2b-9389-da71232fb8ed}, !- Outdoor Air Stream Node Name
  {766e7440-4323-45a5-b80f-e7f1169896bc}, !- Relief Air Stream Node Name
  {980c7135-974f-4952-9db8-3eb4cd2a68a4}; !- Return Air Stream Node Name

OS:Node,
  {bdc1fc53-7553-49a1-86b3-c6d8f1613746}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b178f859-21b7-4a2b-9389-da71232fb8ed}; !- Outlet Port

OS:Connection,
  {b178f859-21b7-4a2b-9389-da71232fb8ed}, !- Handle
  {bdc1fc53-7553-49a1-86b3-c6d8f1613746}, !- Source Object
  3,                                      !- Outlet Port
  {c04f4827-1963-40e3-b3b4-5d76f49e2a09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {157b2c00-1bbe-41aa-81fa-1805e731328b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Relief Air Node, !- Name
  {766e7440-4323-45a5-b80f-e7f1169896bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {766e7440-4323-45a5-b80f-e7f1169896bc}, !- Handle
  {c04f4827-1963-40e3-b3b4-5d76f49e2a09}, !- Source Object
  7,                                      !- Outlet Port
  {157b2c00-1bbe-41aa-81fa-1805e731328b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c17f22-9c36-4919-8dfc-fa7f61079f6b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {4d47881b-22a4-470c-a2a2-52497a9bf881}, !- Inlet Port
  {aa22f149-49b6-4309-948e-12de49197999}; !- Outlet Port

OS:Connection,
  {980c7135-974f-4952-9db8-3eb4cd2a68a4}, !- Handle
  {fffd3c1b-30c3-4716-a7d3-07bf2ddcc542}, !- Source Object
  3,                                      !- Outlet Port
  {c04f4827-1963-40e3-b3b4-5d76f49e2a09}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d47881b-22a4-470c-a2a2-52497a9bf881}, !- Handle
  {c04f4827-1963-40e3-b3b4-5d76f49e2a09}, !- Source Object
  5,                                      !- Outlet Port
  {e4c17f22-9c36-4919-8dfc-fa7f61079f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa22f149-49b6-4309-948e-12de49197999}, !- Handle
  {e4c17f22-9c36-4919-8dfc-fa7f61079f6b}, !- Source Object
  3,                                      !- Outlet Port
  {dbe5626e-2a15-489d-9337-1e689564eca0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e61d9785-3cb5-4e96-9f3c-a374b6c05fae}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {40cdd0ae-cf9f-4965-88bb-12219588097b}, !- Control Zone or Zone List Name
  {b32d0834-50c2-4119-9040-05933a5bf6e0}, !- Cooling Control Zone or Zone List Name
  {c97ff80f-bd5f-4efe-82b5-7609ca12a635}, !- Heating Control Zone or Zone List Name
  {211d3dbc-582a-4911-8333-7ed2f02d39fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40cdd0ae-cf9f-4965-88bb-12219588097b}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {b32d0834-50c2-4119-9040-05933a5bf6e0}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c97ff80f-bd5f-4efe-82b5-7609ca12a635}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {211d3dbc-582a-4911-8333-7ed2f02d39fe}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4484b3b2-7674-4876-9e5e-16a7afec36e3}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {8eaf108f-64c8-41dd-82ee-c215ee66a29a}, !- Air Inlet Node Name
  {ea652eda-eeb2-4a77-b41c-b76b5e6a8cf2}, !- Air Outlet Node Name
  0.0904271339458964;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b8c909d-236b-4006-97ca-206002fbf92d}, !- Handle
  Zone SuperMarket Restroom C  - Story ground Return Air Node, !- Name
  {5ec0b03d-8c84-4c1d-9526-d6eac5487038}, !- Inlet Port
  {88a287db-b413-4f72-b4aa-15014c22ebd2}; !- Outlet Port

OS:Connection,
  {6fbfff04-32dc-4138-bbf0-349f77c5d57d}, !- Handle
  {549dc66a-9c91-4eca-b49d-9d8d0ea35071}, !- Source Object
  3,                                      !- Outlet Port
  {ced5deda-46a0-423a-b063-8de99846f4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec0b03d-8c84-4c1d-9526-d6eac5487038}, !- Handle
  {2edb6395-4482-4a42-9917-1ce332116161}, !- Source Object
  2,                                      !- Outlet Port
  {7b8c909d-236b-4006-97ca-206002fbf92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a287db-b413-4f72-b4aa-15014c22ebd2}, !- Handle
  {7b8c909d-236b-4006-97ca-206002fbf92d}, !- Source Object
  3,                                      !- Outlet Port
  {836e3a1f-ffa6-4f46-b287-5956eab4741b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9222d92-555e-42a4-9456-ba00cfdb963b}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2de2ac79-a781-4520-926a-7dcbd6316ecc}, !- Inlet Port
  {8eaf108f-64c8-41dd-82ee-c215ee66a29a}; !- Outlet Port

OS:Connection,
  {2de2ac79-a781-4520-926a-7dcbd6316ecc}, !- Handle
  {626a5c4c-309c-4a1b-8fea-3d517f49bc7c}, !- Source Object
  3,                                      !- Outlet Port
  {f9222d92-555e-42a4-9456-ba00cfdb963b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaf108f-64c8-41dd-82ee-c215ee66a29a}, !- Handle
  {f9222d92-555e-42a4-9456-ba00cfdb963b}, !- Source Object
  3,                                      !- Outlet Port
  {4484b3b2-7674-4876-9e5e-16a7afec36e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea652eda-eeb2-4a77-b41c-b76b5e6a8cf2}, !- Handle
  {4484b3b2-7674-4876-9e5e-16a7afec36e3}, !- Source Object
  4,                                      !- Outlet Port
  {549dc66a-9c91-4eca-b49d-9d8d0ea35071}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {76c631ed-7263-4c3b-9d10-565999ad09a3}, !- Availability Schedule
  {551566cc-deec-4bfb-83fd-15c27158e899}, !- Availability Manager List Name
  4.23837256857948,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1f4f7e6-272b-4484-b7df-7290f3513138}, !- Supply Side Inlet Node Name
  {14add243-c3d8-403a-a474-35b570d02d4b}, !- Demand Side Outlet Node Name
  {39a75845-623c-4e61-be2a-f8f69fd052e5}, !- Demand Side Inlet Node A
  {997335b3-ec23-48ae-bf84-859d886c1034}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee9dc972-f6fe-4fb8-a190-cfc432bf0f6f}, !- Demand Mixer Name
  {0ec34105-7567-499c-8cff-8289e6de0fae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {25a40865-dcfb-492c-a03d-3c6e21de8dd4}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {d1f4f7e6-272b-4484-b7df-7290f3513138}, !- Inlet Port
  {9913a9cf-bda7-456d-b464-5c4e6255ba6c}; !- Outlet Port

OS:Node,
  {9929cf9d-f68a-48f8-b2d1-b5c4db62570a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b18b12e7-5590-4354-8895-db54f6046f9a}, !- Inlet Port
  {997335b3-ec23-48ae-bf84-859d886c1034}; !- Outlet Port

OS:Connection,
  {d1f4f7e6-272b-4484-b7df-7290f3513138}, !- Handle
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- Source Object
  9,                                      !- Outlet Port
  {25a40865-dcfb-492c-a03d-3c6e21de8dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997335b3-ec23-48ae-bf84-859d886c1034}, !- Handle
  {9929cf9d-f68a-48f8-b2d1-b5c4db62570a}, !- Source Object
  3,                                      !- Outlet Port
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab09bcb0-a09b-4fb0-9cdc-d0d7afa890ff}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {39a75845-623c-4e61-be2a-f8f69fd052e5}, !- Inlet Port
  {1fb15c7e-932c-49eb-8070-0b73ab24d105}; !- Outlet Port

OS:Node,
  {557f2ec1-d792-4820-8e8c-59342fb32361}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {b48cbf35-65c6-49c6-b5df-674c98cb7f36}, !- Inlet Port
  {14add243-c3d8-403a-a474-35b570d02d4b}; !- Outlet Port

OS:Node,
  {e5635820-70e9-47ad-8125-70a5354d5ac0}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f994a2f1-3ca1-434a-a228-669cccc4e97a}, !- Inlet Port
  {4e849906-6d9e-42ad-a5ac-20b5d413e7c5}; !- Outlet Port

OS:Connection,
  {39a75845-623c-4e61-be2a-f8f69fd052e5}, !- Handle
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- Source Object
  11,                                     !- Outlet Port
  {ab09bcb0-a09b-4fb0-9cdc-d0d7afa890ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14add243-c3d8-403a-a474-35b570d02d4b}, !- Handle
  {557f2ec1-d792-4820-8e8c-59342fb32361}, !- Source Object
  3,                                      !- Outlet Port
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ec34105-7567-499c-8cff-8289e6de0fae}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {1fb15c7e-932c-49eb-8070-0b73ab24d105}, !- Inlet Node Name
  {7634cf02-2f72-4876-b089-d2a31423e168}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee9dc972-f6fe-4fb8-a190-cfc432bf0f6f}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {b48cbf35-65c6-49c6-b5df-674c98cb7f36}, !- Outlet Node Name
  {b0a329fe-f6c2-4737-be55-79295255aa92}; !- Inlet Node Name 1

OS:Connection,
  {1fb15c7e-932c-49eb-8070-0b73ab24d105}, !- Handle
  {ab09bcb0-a09b-4fb0-9cdc-d0d7afa890ff}, !- Source Object
  3,                                      !- Outlet Port
  {0ec34105-7567-499c-8cff-8289e6de0fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48cbf35-65c6-49c6-b5df-674c98cb7f36}, !- Handle
  {ee9dc972-f6fe-4fb8-a190-cfc432bf0f6f}, !- Source Object
  2,                                      !- Outlet Port
  {557f2ec1-d792-4820-8e8c-59342fb32361}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68691c77-ac19-4b9b-b520-a3d66a6b38d6}, !- Handle
  {de41308e-a221-4e65-a3da-94b010dc88f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.23837256857948,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  45490.25,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  57522.74,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {551566cc-deec-4bfb-83fd-15c27158e899}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {b3299af8-e5d5-493d-9f78-13420239d714}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ae10cf9c-a2b3-4099-a097-3ad908e7b6ed}, !- Handle
  Zone SuperMarket Sales A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Control Zone Name
  {9929cf9d-f68a-48f8-b2d1-b5c4db62570a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {57519f43-418c-4e33-9ae3-66e5078cd558}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Gas Htg Coil 514kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  158981.766168138,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {e8be2cee-6837-4dfd-bed5-fd370df94f90}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {36c6e3d9-8963-4e7a-84ed-bb24dc3e8476}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC 1spd DX AC Clg Coil 227kBtu/hr 9.28EER 224kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  70160.115354734,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  4.23837256857948,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ec8ad4e4-d04e-4ecf-94fb-8b03885f7625}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.23837256857948,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3251c72-b6af-4c2c-bab0-54352a3fa280}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {819eed98-3024-4cbb-98ed-960b3e122795}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3251c72-b6af-4c2c-bab0-54352a3fa280}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {819eed98-3024-4cbb-98ed-960b3e122795}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f277d1f7-718f-4c75-ae49-f0fa8d4094ec}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b25b7152-7391-4e29-812a-d5c9f8ce6fca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {e4179edd-9f13-4461-88a2-6eb63f4913e4}, !- Air Inlet Node Name
  {b18b12e7-5590-4354-8895-db54f6046f9a}, !- Air Outlet Node Name
  {ec8ad4e4-d04e-4ecf-94fb-8b03885f7625}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1f38a543-0553-4ed3-8150-0d15083ecab0}, !- Supply Air Fan Operating Mode Schedule Name
  {57519f43-418c-4e33-9ae3-66e5078cd558}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {36c6e3d9-8963-4e7a-84ed-bb24dc3e8476}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e8be2cee-6837-4dfd-bed5-fd370df94f90}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.23837256857948,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.23837256857948,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b18b12e7-5590-4354-8895-db54f6046f9a}, !- Handle
  {f277d1f7-718f-4c75-ae49-f0fa8d4094ec}, !- Source Object
  7,                                      !- Outlet Port
  {9929cf9d-f68a-48f8-b2d1-b5c4db62570a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c2bf76e-2c60-49c8-8c8f-a3bf23536d25}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.322114612017482,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.23837256857948,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {607f0c49-917f-413c-bf7d-a2b0f99c6a9a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2e368581-5ef0-4216-a843-c1d9100024bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2e368581-5ef0-4216-a843-c1d9100024bb}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ce8c124-5d48-4e9e-a347-e32022f485ce}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC OA System, !- Name
  {4c2bf76e-2c60-49c8-8c8f-a3bf23536d25}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c311fa5d-e724-40d5-ac61-9ea742fa646a}, !- Mixed Air Node Name
  {453606f5-fb9e-4dab-8011-fe835afebe42}, !- Outdoor Air Stream Node Name
  {90de27d3-cac7-429d-bf03-1a09c94cd715}, !- Relief Air Stream Node Name
  {9913a9cf-bda7-456d-b464-5c4e6255ba6c}; !- Return Air Stream Node Name

OS:Node,
  {4630a096-7a0a-4d88-9611-121bbcecc44f}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {453606f5-fb9e-4dab-8011-fe835afebe42}; !- Outlet Port

OS:Connection,
  {453606f5-fb9e-4dab-8011-fe835afebe42}, !- Handle
  {4630a096-7a0a-4d88-9611-121bbcecc44f}, !- Source Object
  3,                                      !- Outlet Port
  {4ce8c124-5d48-4e9e-a347-e32022f485ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ffd7862-1050-49fd-a32e-ae45b0b0fada}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Relief Air Node, !- Name
  {90de27d3-cac7-429d-bf03-1a09c94cd715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90de27d3-cac7-429d-bf03-1a09c94cd715}, !- Handle
  {4ce8c124-5d48-4e9e-a347-e32022f485ce}, !- Source Object
  7,                                      !- Outlet Port
  {1ffd7862-1050-49fd-a32e-ae45b0b0fada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4848ce6a-dd62-4816-bdd5-fe3d38db2b2b}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c311fa5d-e724-40d5-ac61-9ea742fa646a}, !- Inlet Port
  {e4179edd-9f13-4461-88a2-6eb63f4913e4}; !- Outlet Port

OS:Connection,
  {9913a9cf-bda7-456d-b464-5c4e6255ba6c}, !- Handle
  {25a40865-dcfb-492c-a03d-3c6e21de8dd4}, !- Source Object
  3,                                      !- Outlet Port
  {4ce8c124-5d48-4e9e-a347-e32022f485ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c311fa5d-e724-40d5-ac61-9ea742fa646a}, !- Handle
  {4ce8c124-5d48-4e9e-a347-e32022f485ce}, !- Source Object
  5,                                      !- Outlet Port
  {4848ce6a-dd62-4816-bdd5-fe3d38db2b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4179edd-9f13-4461-88a2-6eb63f4913e4}, !- Handle
  {4848ce6a-dd62-4816-bdd5-fe3d38db2b2b}, !- Source Object
  3,                                      !- Outlet Port
  {f277d1f7-718f-4c75-ae49-f0fa8d4094ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b3299af8-e5d5-493d-9f78-13420239d714}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {36a62162-c4d0-462b-b3c3-cb0829d56cfd}, !- Control Zone or Zone List Name
  {ea950204-1de7-4b90-a482-48342e1eb322}, !- Cooling Control Zone or Zone List Name
  {8c6f84ea-3744-4e31-9186-46387f50ae1b}, !- Heating Control Zone or Zone List Name
  {dd6d4c3b-6cf1-4e17-93be-330a610b6838}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {36a62162-c4d0-462b-b3c3-cb0829d56cfd}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {ea950204-1de7-4b90-a482-48342e1eb322}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c6f84ea-3744-4e31-9186-46387f50ae1b}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dd6d4c3b-6cf1-4e17-93be-330a610b6838}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56d46d6f-0b67-4c51-8899-b96ae5b9bee6}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {42464520-d4b6-4836-b313-be570cf62a6d}, !- Air Inlet Node Name
  {f994a2f1-3ca1-434a-a228-669cccc4e97a}, !- Air Outlet Node Name
  4.23837256857948;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e21a5ed3-9f4a-442b-90da-7a40161c4a77}, !- Handle
  Zone SuperMarket Sales A  - Story ground Return Air Node, !- Name
  {2dd4a09f-7c4f-4f40-bc03-d73e1d5a949f}, !- Inlet Port
  {b0a329fe-f6c2-4737-be55-79295255aa92}; !- Outlet Port

OS:Connection,
  {4e849906-6d9e-42ad-a5ac-20b5d413e7c5}, !- Handle
  {e5635820-70e9-47ad-8125-70a5354d5ac0}, !- Source Object
  3,                                      !- Outlet Port
  {d1aae091-bf45-4494-ac5f-f099e89cc1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd4a09f-7c4f-4f40-bc03-d73e1d5a949f}, !- Handle
  {08a61ce8-3e6b-4a91-a465-ea5a3a356c08}, !- Source Object
  2,                                      !- Outlet Port
  {e21a5ed3-9f4a-442b-90da-7a40161c4a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a329fe-f6c2-4737-be55-79295255aa92}, !- Handle
  {e21a5ed3-9f4a-442b-90da-7a40161c4a77}, !- Source Object
  3,                                      !- Outlet Port
  {ee9dc972-f6fe-4fb8-a190-cfc432bf0f6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e0a7059-f5b6-46a4-b489-2e648d606283}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7634cf02-2f72-4876-b089-d2a31423e168}, !- Inlet Port
  {42464520-d4b6-4836-b313-be570cf62a6d}; !- Outlet Port

OS:Connection,
  {7634cf02-2f72-4876-b089-d2a31423e168}, !- Handle
  {0ec34105-7567-499c-8cff-8289e6de0fae}, !- Source Object
  3,                                      !- Outlet Port
  {4e0a7059-f5b6-46a4-b489-2e648d606283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42464520-d4b6-4836-b313-be570cf62a6d}, !- Handle
  {4e0a7059-f5b6-46a4-b489-2e648d606283}, !- Source Object
  3,                                      !- Outlet Port
  {56d46d6f-0b67-4c51-8899-b96ae5b9bee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f994a2f1-3ca1-434a-a228-669cccc4e97a}, !- Handle
  {56d46d6f-0b67-4c51-8899-b96ae5b9bee6}, !- Source Object
  4,                                      !- Outlet Port
  {e5635820-70e9-47ad-8125-70a5354d5ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8b75c218-f656-4c0f-ba0e-1e8b9b066c24}, !- Availability Schedule
  {fde38381-5445-469f-bf91-ba0a9fa86062}, !- Availability Manager List Name
  0.619065681831574,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2875a433-7f4c-4b90-bcea-3f2d0974e64f}, !- Supply Side Inlet Node Name
  {0a9e0d95-64e2-43bc-9964-bee7a3cefde4}, !- Demand Side Outlet Node Name
  {47fc95f6-38d4-4d3a-889e-6e13fbb2c858}, !- Demand Side Inlet Node A
  {4d16813e-f075-4002-bcd4-863f1ae6d80d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {beabc0ef-78cb-4e5b-a91b-82ad2de40776}, !- Demand Mixer Name
  {1b4c1b43-a1a4-42b4-949b-234b653445a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0687a78-fd5c-4383-9276-812e768a7321}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2875a433-7f4c-4b90-bcea-3f2d0974e64f}, !- Inlet Port
  {41c7b7b7-fc5c-40bf-9583-b43cee8e63fe}; !- Outlet Port

OS:Node,
  {0482657b-0d0c-41a8-966b-958b7358c03a}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {899e5ca1-4c38-4318-a9b9-38886f42ed3e}, !- Inlet Port
  {4d16813e-f075-4002-bcd4-863f1ae6d80d}; !- Outlet Port

OS:Connection,
  {2875a433-7f4c-4b90-bcea-3f2d0974e64f}, !- Handle
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- Source Object
  9,                                      !- Outlet Port
  {c0687a78-fd5c-4383-9276-812e768a7321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d16813e-f075-4002-bcd4-863f1ae6d80d}, !- Handle
  {0482657b-0d0c-41a8-966b-958b7358c03a}, !- Source Object
  3,                                      !- Outlet Port
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d8f4310-114f-4dc6-a014-657f1e0cbb1b}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {47fc95f6-38d4-4d3a-889e-6e13fbb2c858}, !- Inlet Port
  {b0bfdc47-51f1-44ae-9853-4e69898ecb49}; !- Outlet Port

OS:Node,
  {93da9e51-7751-4bd8-8893-ed5f5eba4d7a}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {747edc22-2451-401e-835d-653efedc674f}, !- Inlet Port
  {0a9e0d95-64e2-43bc-9964-bee7a3cefde4}; !- Outlet Port

OS:Node,
  {f3cb1cfb-342d-47f0-b6b1-735889067362}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d280d560-6fb2-4bee-9ef7-e1099d2b017d}, !- Inlet Port
  {894092a6-f345-43d7-b9dc-5492d2c05410}; !- Outlet Port

OS:Connection,
  {47fc95f6-38d4-4d3a-889e-6e13fbb2c858}, !- Handle
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- Source Object
  11,                                     !- Outlet Port
  {2d8f4310-114f-4dc6-a014-657f1e0cbb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9e0d95-64e2-43bc-9964-bee7a3cefde4}, !- Handle
  {93da9e51-7751-4bd8-8893-ed5f5eba4d7a}, !- Source Object
  3,                                      !- Outlet Port
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b4c1b43-a1a4-42b4-949b-234b653445a3}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {b0bfdc47-51f1-44ae-9853-4e69898ecb49}, !- Inlet Node Name
  {ae733bc5-7cfd-4671-8a25-e8c99a4ce362}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {beabc0ef-78cb-4e5b-a91b-82ad2de40776}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {747edc22-2451-401e-835d-653efedc674f}, !- Outlet Node Name
  {fae87895-2d3b-48a1-8eab-7fc6ef685796}; !- Inlet Node Name 1

OS:Connection,
  {b0bfdc47-51f1-44ae-9853-4e69898ecb49}, !- Handle
  {2d8f4310-114f-4dc6-a014-657f1e0cbb1b}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c1b43-a1a4-42b4-949b-234b653445a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747edc22-2451-401e-835d-653efedc674f}, !- Handle
  {beabc0ef-78cb-4e5b-a91b-82ad2de40776}, !- Source Object
  2,                                      !- Outlet Port
  {93da9e51-7751-4bd8-8893-ed5f5eba4d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30b5f146-fe27-4a74-b602-1ec43a6606b4}, !- Handle
  {416eb365-4d2c-4ec3-9a39-3c63edf8333f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.619065681831574,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6578.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9052.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fde38381-5445-469f-bf91-ba0a9fa86062}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {8e57255b-ee0f-4303-b59b-528b3e5cd6e7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {492188d2-b488-47e0-b139-0d3bb1268665}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Control Zone Name
  {0482657b-0d0c-41a8-966b-958b7358c03a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2877979e-78f6-4340-b586-687178f0bc86}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22568.1443223609,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {149fb979-139d-4ab9-8ffe-af4a5dd7534b}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b8e47fe0-3fc9-4064-b2fa-7310b99ba042}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 11.06SEER 31kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  10333.5633938289,                       !- Rated Total Cooling Capacity {W}
  0.800601599277645,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.619065681831574,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {441694c3-cb08-4af0-96f3-936ef8ae893d}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.619065681831574,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01957ea1-bc25-4f8f-819a-b7d3eb4c8f6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3680090d-4471-45b7-bc19-478aac4f283d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01957ea1-bc25-4f8f-819a-b7d3eb4c8f6f}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3680090d-4471-45b7-bc19-478aac4f283d}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6af53ec-b80d-4387-8763-7e63d85f4e51}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {842cb079-fcd2-4aef-9d26-8bc6cdc373c7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {5c2e666b-5ce3-4562-a7f6-cc588da9e9fb}, !- Air Inlet Node Name
  {899e5ca1-4c38-4318-a9b9-38886f42ed3e}, !- Air Outlet Node Name
  {441694c3-cb08-4af0-96f3-936ef8ae893d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {514ade83-b53d-4ef3-a1b6-4bef3fb1a0a5}, !- Supply Air Fan Operating Mode Schedule Name
  {2877979e-78f6-4340-b586-687178f0bc86}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b8e47fe0-3fc9-4064-b2fa-7310b99ba042}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {149fb979-139d-4ab9-8ffe-af4a5dd7534b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.619065681831574,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.619065681831574,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {899e5ca1-4c38-4318-a9b9-38886f42ed3e}, !- Handle
  {b6af53ec-b80d-4387-8763-7e63d85f4e51}, !- Source Object
  7,                                      !- Outlet Port
  {0482657b-0d0c-41a8-966b-958b7358c03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {facb3fcf-be6e-406b-ae6a-0fc78c281b2f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.619065681831574,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ea2be9e-a939-45b3-912b-89963032d63b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b0c014ad-c83a-42e9-a5ea-5062db8e0dda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b0c014ad-c83a-42e9-a5ea-5062db8e0dda}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0234421-d877-4407-b474-744844e683c2}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC OA System, !- Name
  {facb3fcf-be6e-406b-ae6a-0fc78c281b2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {939718be-0f8b-45de-a28b-58e2dbe247bc}, !- Mixed Air Node Name
  {44dc5092-bd3c-4c2f-9e06-41a2f7730b2f}, !- Outdoor Air Stream Node Name
  {cf8f6cf6-59ff-405a-90e2-76ba7b804535}, !- Relief Air Stream Node Name
  {41c7b7b7-fc5c-40bf-9583-b43cee8e63fe}; !- Return Air Stream Node Name

OS:Node,
  {6f8cc423-41d0-4f81-9ab3-2729c1db4e49}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {44dc5092-bd3c-4c2f-9e06-41a2f7730b2f}; !- Outlet Port

OS:Connection,
  {44dc5092-bd3c-4c2f-9e06-41a2f7730b2f}, !- Handle
  {6f8cc423-41d0-4f81-9ab3-2729c1db4e49}, !- Source Object
  3,                                      !- Outlet Port
  {b0234421-d877-4407-b474-744844e683c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5fdc37e-15f6-43a5-9c78-d9039d9a4cf2}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {cf8f6cf6-59ff-405a-90e2-76ba7b804535}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf8f6cf6-59ff-405a-90e2-76ba7b804535}, !- Handle
  {b0234421-d877-4407-b474-744844e683c2}, !- Source Object
  7,                                      !- Outlet Port
  {e5fdc37e-15f6-43a5-9c78-d9039d9a4cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0984d17-de5e-4bc8-abbe-cde88f969483}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {939718be-0f8b-45de-a28b-58e2dbe247bc}, !- Inlet Port
  {5c2e666b-5ce3-4562-a7f6-cc588da9e9fb}; !- Outlet Port

OS:Connection,
  {41c7b7b7-fc5c-40bf-9583-b43cee8e63fe}, !- Handle
  {c0687a78-fd5c-4383-9276-812e768a7321}, !- Source Object
  3,                                      !- Outlet Port
  {b0234421-d877-4407-b474-744844e683c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {939718be-0f8b-45de-a28b-58e2dbe247bc}, !- Handle
  {b0234421-d877-4407-b474-744844e683c2}, !- Source Object
  5,                                      !- Outlet Port
  {a0984d17-de5e-4bc8-abbe-cde88f969483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2e666b-5ce3-4562-a7f6-cc588da9e9fb}, !- Handle
  {a0984d17-de5e-4bc8-abbe-cde88f969483}, !- Source Object
  3,                                      !- Outlet Port
  {b6af53ec-b80d-4387-8763-7e63d85f4e51}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8e57255b-ee0f-4303-b59b-528b3e5cd6e7}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5fc363fe-8550-46f5-a415-30600327f9fe}, !- Control Zone or Zone List Name
  {4fc3460e-384e-438a-b31d-48bb97c27d91}, !- Cooling Control Zone or Zone List Name
  {e85feeac-e150-4a8a-bcab-67f086ab0470}, !- Heating Control Zone or Zone List Name
  {fc2e0310-f138-4387-bb73-e34af82ebd77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5fc363fe-8550-46f5-a415-30600327f9fe}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {4fc3460e-384e-438a-b31d-48bb97c27d91}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e85feeac-e150-4a8a-bcab-67f086ab0470}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc2e0310-f138-4387-bb73-e34af82ebd77}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ceefa93d-750b-4ce1-901a-55abc5a36c2a}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {03882875-855d-4586-8467-10b41470eed0}, !- Air Inlet Node Name
  {d280d560-6fb2-4bee-9ef7-e1099d2b017d}, !- Air Outlet Node Name
  0.619065681831574;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c2ea7e5-58f5-4e79-bece-db4015784b01}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground Return Air Node, !- Name
  {4c908793-3fb9-49bd-9511-2ccb0960ced0}, !- Inlet Port
  {fae87895-2d3b-48a1-8eab-7fc6ef685796}; !- Outlet Port

OS:Connection,
  {894092a6-f345-43d7-b9dc-5492d2c05410}, !- Handle
  {f3cb1cfb-342d-47f0-b6b1-735889067362}, !- Source Object
  3,                                      !- Outlet Port
  {65d13f87-b660-4acb-905f-906d066d8c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c908793-3fb9-49bd-9511-2ccb0960ced0}, !- Handle
  {0f73dec6-aaee-4dad-967e-7c96e383065d}, !- Source Object
  2,                                      !- Outlet Port
  {9c2ea7e5-58f5-4e79-bece-db4015784b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae87895-2d3b-48a1-8eab-7fc6ef685796}, !- Handle
  {9c2ea7e5-58f5-4e79-bece-db4015784b01}, !- Source Object
  3,                                      !- Outlet Port
  {beabc0ef-78cb-4e5b-a91b-82ad2de40776}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d972324a-0757-4e84-9693-2bc751b7c7ef}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae733bc5-7cfd-4671-8a25-e8c99a4ce362}, !- Inlet Port
  {03882875-855d-4586-8467-10b41470eed0}; !- Outlet Port

OS:Connection,
  {ae733bc5-7cfd-4671-8a25-e8c99a4ce362}, !- Handle
  {1b4c1b43-a1a4-42b4-949b-234b653445a3}, !- Source Object
  3,                                      !- Outlet Port
  {d972324a-0757-4e84-9693-2bc751b7c7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03882875-855d-4586-8467-10b41470eed0}, !- Handle
  {d972324a-0757-4e84-9693-2bc751b7c7ef}, !- Source Object
  3,                                      !- Outlet Port
  {ceefa93d-750b-4ce1-901a-55abc5a36c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d280d560-6fb2-4bee-9ef7-e1099d2b017d}, !- Handle
  {ceefa93d-750b-4ce1-901a-55abc5a36c2a}, !- Source Object
  4,                                      !- Outlet Port
  {f3cb1cfb-342d-47f0-b6b1-735889067362}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {210a528b-49a9-411d-8512-e87d8ff0fdb0}, !- Availability Schedule
  {00e9bc6f-69ca-45f3-a4d8-a750a84bde2e}, !- Availability Manager List Name
  4.714157549431,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {010bb14e-0100-4c09-bc10-421472f53b50}, !- Supply Side Inlet Node Name
  {ad275909-df0a-486a-ad34-799f11b64c1b}, !- Demand Side Outlet Node Name
  {86c998ce-2238-4a4a-98b0-9a66a727c16a}, !- Demand Side Inlet Node A
  {391176c6-40d7-44ac-bd8d-6f4446f9215e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {865331a0-10b0-49fd-87ab-7c9de7f56979}, !- Demand Mixer Name
  {d94d83d8-fbe5-40cd-aa00-e51fbc688877}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0bdf7f7-b898-4a40-a12e-f2116ad0b1e3}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {010bb14e-0100-4c09-bc10-421472f53b50}, !- Inlet Port
  {547297b8-66b0-4197-b2a3-b45875a2f72b}; !- Outlet Port

OS:Node,
  {787fd235-6071-4a4e-86d4-9e7c0f2b7854}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f64819c6-ddc9-4a08-8f32-945a711c2550}, !- Inlet Port
  {391176c6-40d7-44ac-bd8d-6f4446f9215e}; !- Outlet Port

OS:Connection,
  {010bb14e-0100-4c09-bc10-421472f53b50}, !- Handle
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- Source Object
  9,                                      !- Outlet Port
  {b0bdf7f7-b898-4a40-a12e-f2116ad0b1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391176c6-40d7-44ac-bd8d-6f4446f9215e}, !- Handle
  {787fd235-6071-4a4e-86d4-9e7c0f2b7854}, !- Source Object
  3,                                      !- Outlet Port
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47043366-b68b-4db4-974c-81b86270bbf3}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {86c998ce-2238-4a4a-98b0-9a66a727c16a}, !- Inlet Port
  {91307d6b-71f9-4e93-9128-764cc927e97b}; !- Outlet Port

OS:Node,
  {9293201a-8009-47ae-be67-5b3dbfccca0b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d28679ed-47be-4621-a0cf-c41f25becf00}, !- Inlet Port
  {ad275909-df0a-486a-ad34-799f11b64c1b}; !- Outlet Port

OS:Node,
  {6cc6ce9f-4ac1-4b7e-8a3e-14a5f1637b3d}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8cd7c0bf-3280-4439-8585-9fa63e8d7108}, !- Inlet Port
  {9c3b9dec-8238-4bac-836a-9664aba3e7be}; !- Outlet Port

OS:Connection,
  {86c998ce-2238-4a4a-98b0-9a66a727c16a}, !- Handle
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- Source Object
  11,                                     !- Outlet Port
  {47043366-b68b-4db4-974c-81b86270bbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad275909-df0a-486a-ad34-799f11b64c1b}, !- Handle
  {9293201a-8009-47ae-be67-5b3dbfccca0b}, !- Source Object
  3,                                      !- Outlet Port
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d94d83d8-fbe5-40cd-aa00-e51fbc688877}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {91307d6b-71f9-4e93-9128-764cc927e97b}, !- Inlet Node Name
  {4ba21013-582d-4216-9918-b0f2399f45ed}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {865331a0-10b0-49fd-87ab-7c9de7f56979}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {d28679ed-47be-4621-a0cf-c41f25becf00}, !- Outlet Node Name
  {595934ab-8ae8-4819-a1dd-2ab0f1e7bc22}; !- Inlet Node Name 1

OS:Connection,
  {91307d6b-71f9-4e93-9128-764cc927e97b}, !- Handle
  {47043366-b68b-4db4-974c-81b86270bbf3}, !- Source Object
  3,                                      !- Outlet Port
  {d94d83d8-fbe5-40cd-aa00-e51fbc688877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28679ed-47be-4621-a0cf-c41f25becf00}, !- Handle
  {865331a0-10b0-49fd-87ab-7c9de7f56979}, !- Source Object
  2,                                      !- Outlet Port
  {9293201a-8009-47ae-be67-5b3dbfccca0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd6f998f-d4d1-4ecd-bd0c-f3a7bbbea2aa}, !- Handle
  {0250d041-eec4-4abe-b6f0-f74fcc6aa4c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.714157549431,                         !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  55474.44,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  274195.24,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {00e9bc6f-69ca-45f3-a4d8-a750a84bde2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {f08730a2-78b4-48da-ba80-1f7b5ca7113d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9a94def4-ad59-41f1-9863-05c78df34db9}, !- Handle
  Zone SuperMarket Sales B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Control Zone Name
  {787fd235-6071-4a4e-86d4-9e7c0f2b7854}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9f7464e1-29a7-47a1-b176-a94ad32e6a57}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Gas Htg Coil 1400kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  274195.23555691,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {9460e6b8-aee7-408d-878f-938c958872e5}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5efb1027-39fd-41e2-b085-999ef4969786}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC 1spd DX AC Clg Coil 603kBtu/hr 8.92EER 607kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  117063.758366799,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  4.714157549431,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eabb1809-a7aa-498e-b0ab-36bef7e35d3a}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.714157549431,                         !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a408a6b-c2d0-42e1-83bf-06a919164af6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04a8730a-4282-47fb-b886-fe512597255d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a408a6b-c2d0-42e1-83bf-06a919164af6}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04a8730a-4282-47fb-b886-fe512597255d}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3492c1d6-a9ab-4414-822e-9d773dc74fe7}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {69dd19a9-4ad2-490b-9085-49deba6f0fe6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {00332e69-9482-4b75-98cc-fb7af89bea65}, !- Air Inlet Node Name
  {f64819c6-ddc9-4a08-8f32-945a711c2550}, !- Air Outlet Node Name
  {eabb1809-a7aa-498e-b0ab-36bef7e35d3a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4cce6045-51eb-4ba4-b9e0-c71b4848ef76}, !- Supply Air Fan Operating Mode Schedule Name
  {9f7464e1-29a7-47a1-b176-a94ad32e6a57}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5efb1027-39fd-41e2-b085-999ef4969786}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9460e6b8-aee7-408d-878f-938c958872e5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.714157549431,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.714157549431,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f64819c6-ddc9-4a08-8f32-945a711c2550}, !- Handle
  {3492c1d6-a9ab-4414-822e-9d773dc74fe7}, !- Source Object
  7,                                      !- Outlet Port
  {787fd235-6071-4a4e-86d4-9e7c0f2b7854}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d5437232-7d93-4475-a42e-263578e79351}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.61251075148177,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  4.714157549431,                         !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {52abcd85-8435-4861-9886-f12eb8510a02}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {096db33f-505a-41b9-81df-f0f674c1407c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {096db33f-505a-41b9-81df-f0f674c1407c}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e73a5faf-6011-4b6e-a5f9-0d884971c292}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC OA System, !- Name
  {d5437232-7d93-4475-a42e-263578e79351}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36d70e30-fcda-486d-9e3e-ccf53ea49fe0}, !- Mixed Air Node Name
  {c87d1ae0-6d5b-4649-ab5c-5160efb9880a}, !- Outdoor Air Stream Node Name
  {3c5fd429-5a02-4adb-aaba-c0b10e69dc52}, !- Relief Air Stream Node Name
  {547297b8-66b0-4197-b2a3-b45875a2f72b}; !- Return Air Stream Node Name

OS:Node,
  {f57b0605-0ff0-4754-b889-20adebd35293}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c87d1ae0-6d5b-4649-ab5c-5160efb9880a}; !- Outlet Port

OS:Connection,
  {c87d1ae0-6d5b-4649-ab5c-5160efb9880a}, !- Handle
  {f57b0605-0ff0-4754-b889-20adebd35293}, !- Source Object
  3,                                      !- Outlet Port
  {e73a5faf-6011-4b6e-a5f9-0d884971c292}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {92532126-753a-4b33-bc71-e4c1ff899309}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Relief Air Node, !- Name
  {3c5fd429-5a02-4adb-aaba-c0b10e69dc52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c5fd429-5a02-4adb-aaba-c0b10e69dc52}, !- Handle
  {e73a5faf-6011-4b6e-a5f9-0d884971c292}, !- Source Object
  7,                                      !- Outlet Port
  {92532126-753a-4b33-bc71-e4c1ff899309}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0acb630c-03a1-47f7-a320-8cd672626027}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {36d70e30-fcda-486d-9e3e-ccf53ea49fe0}, !- Inlet Port
  {00332e69-9482-4b75-98cc-fb7af89bea65}; !- Outlet Port

OS:Connection,
  {547297b8-66b0-4197-b2a3-b45875a2f72b}, !- Handle
  {b0bdf7f7-b898-4a40-a12e-f2116ad0b1e3}, !- Source Object
  3,                                      !- Outlet Port
  {e73a5faf-6011-4b6e-a5f9-0d884971c292}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36d70e30-fcda-486d-9e3e-ccf53ea49fe0}, !- Handle
  {e73a5faf-6011-4b6e-a5f9-0d884971c292}, !- Source Object
  5,                                      !- Outlet Port
  {0acb630c-03a1-47f7-a320-8cd672626027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00332e69-9482-4b75-98cc-fb7af89bea65}, !- Handle
  {0acb630c-03a1-47f7-a320-8cd672626027}, !- Source Object
  3,                                      !- Outlet Port
  {3492c1d6-a9ab-4414-822e-9d773dc74fe7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f08730a2-78b4-48da-ba80-1f7b5ca7113d}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ed35e5e2-e4c0-40e2-982e-7daf560ea338}, !- Control Zone or Zone List Name
  {4fca717f-cb28-441f-a272-3c30d0b76416}, !- Cooling Control Zone or Zone List Name
  {6e1b9304-e4b7-4089-8f3a-0f4ead78e54b}, !- Heating Control Zone or Zone List Name
  {e0b59bf6-7f09-4700-9719-f289ad5d0320}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed35e5e2-e4c0-40e2-982e-7daf560ea338}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {4fca717f-cb28-441f-a272-3c30d0b76416}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e1b9304-e4b7-4089-8f3a-0f4ead78e54b}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0b59bf6-7f09-4700-9719-f289ad5d0320}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a6d13ec-903e-48a9-a9c2-34a3b7a441cf}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {726fe2af-8615-49a4-90b0-dd0a40eb2e9f}, !- Air Inlet Node Name
  {8cd7c0bf-3280-4439-8585-9fa63e8d7108}, !- Air Outlet Node Name
  4.714157549431;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36d0eac9-ed47-491e-b6a5-35eaf159f4a1}, !- Handle
  Zone SuperMarket Sales B  - Story ground Return Air Node, !- Name
  {8a2df0b6-90fa-4c7a-ad69-38b065aa4be0}, !- Inlet Port
  {595934ab-8ae8-4819-a1dd-2ab0f1e7bc22}; !- Outlet Port

OS:Connection,
  {9c3b9dec-8238-4bac-836a-9664aba3e7be}, !- Handle
  {6cc6ce9f-4ac1-4b7e-8a3e-14a5f1637b3d}, !- Source Object
  3,                                      !- Outlet Port
  {07a6e6d2-298e-4f01-a5f3-66f0dfed4761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2df0b6-90fa-4c7a-ad69-38b065aa4be0}, !- Handle
  {d277df67-b87b-4a4d-afae-4e4e78207c97}, !- Source Object
  2,                                      !- Outlet Port
  {36d0eac9-ed47-491e-b6a5-35eaf159f4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595934ab-8ae8-4819-a1dd-2ab0f1e7bc22}, !- Handle
  {36d0eac9-ed47-491e-b6a5-35eaf159f4a1}, !- Source Object
  3,                                      !- Outlet Port
  {865331a0-10b0-49fd-87ab-7c9de7f56979}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef017551-07c3-42fe-8784-6b91a7c07850}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4ba21013-582d-4216-9918-b0f2399f45ed}, !- Inlet Port
  {726fe2af-8615-49a4-90b0-dd0a40eb2e9f}; !- Outlet Port

OS:Connection,
  {4ba21013-582d-4216-9918-b0f2399f45ed}, !- Handle
  {d94d83d8-fbe5-40cd-aa00-e51fbc688877}, !- Source Object
  3,                                      !- Outlet Port
  {ef017551-07c3-42fe-8784-6b91a7c07850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726fe2af-8615-49a4-90b0-dd0a40eb2e9f}, !- Handle
  {ef017551-07c3-42fe-8784-6b91a7c07850}, !- Source Object
  3,                                      !- Outlet Port
  {4a6d13ec-903e-48a9-a9c2-34a3b7a441cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cd7c0bf-3280-4439-8585-9fa63e8d7108}, !- Handle
  {4a6d13ec-903e-48a9-a9c2-34a3b7a441cf}, !- Source Object
  4,                                      !- Outlet Port
  {6cc6ce9f-4ac1-4b7e-8a3e-14a5f1637b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c8a86aa5-5515-49a0-8a8a-24f01dbe8fc4}, !- Availability Schedule
  {867d80ce-4fc5-447e-9753-94d2918e1b3d}, !- Availability Manager List Name
  2.52842169230202,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55a25878-b997-4aea-a58c-1b0e12df3ff8}, !- Supply Side Inlet Node Name
  {7502571e-47e3-4fda-a356-4cb1f99d4d81}, !- Demand Side Outlet Node Name
  {8a84472e-92d7-41c5-a5ae-686a5959108b}, !- Demand Side Inlet Node A
  {cf5e68c5-2f5f-424a-a63e-0ed78fd66864}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {155f6a6f-ff33-4421-9039-41aca7a10949}, !- Demand Mixer Name
  {ec5b4583-ff1c-4e16-9c91-9cb1153df37c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {797d3b69-b0df-4396-8f72-2a03d831bf73}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {55a25878-b997-4aea-a58c-1b0e12df3ff8}, !- Inlet Port
  {6e284d11-c85a-4ce1-8034-ca1081d55717}; !- Outlet Port

OS:Node,
  {c39a7986-6ba8-4b94-a110-847d62c8da7c}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {149c65cc-0ac5-4d6d-9bdc-ee90ab57d998}, !- Inlet Port
  {cf5e68c5-2f5f-424a-a63e-0ed78fd66864}; !- Outlet Port

OS:Connection,
  {55a25878-b997-4aea-a58c-1b0e12df3ff8}, !- Handle
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- Source Object
  9,                                      !- Outlet Port
  {797d3b69-b0df-4396-8f72-2a03d831bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5e68c5-2f5f-424a-a63e-0ed78fd66864}, !- Handle
  {c39a7986-6ba8-4b94-a110-847d62c8da7c}, !- Source Object
  3,                                      !- Outlet Port
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1603762-b208-467c-8008-2051de957960}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8a84472e-92d7-41c5-a5ae-686a5959108b}, !- Inlet Port
  {e5f34da8-68c6-42e7-afce-b9640750d21c}; !- Outlet Port

OS:Node,
  {d5298231-d0d6-4d06-a13c-bbe5748e3a50}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {93502a5e-bbb1-4b5b-8dcc-f1e0ae871d3e}, !- Inlet Port
  {7502571e-47e3-4fda-a356-4cb1f99d4d81}; !- Outlet Port

OS:Node,
  {5cd37b65-e9da-4665-b709-40f5ed763d58}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6aa4d7dd-aafc-4b09-8bfd-1ed9b4a63520}, !- Inlet Port
  {a6a2dd52-ff4f-48d1-bd20-5b4973f61a74}; !- Outlet Port

OS:Connection,
  {8a84472e-92d7-41c5-a5ae-686a5959108b}, !- Handle
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- Source Object
  11,                                     !- Outlet Port
  {f1603762-b208-467c-8008-2051de957960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7502571e-47e3-4fda-a356-4cb1f99d4d81}, !- Handle
  {d5298231-d0d6-4d06-a13c-bbe5748e3a50}, !- Source Object
  3,                                      !- Outlet Port
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec5b4583-ff1c-4e16-9c91-9cb1153df37c}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {e5f34da8-68c6-42e7-afce-b9640750d21c}, !- Inlet Node Name
  {01cb481c-0efe-47a3-87ad-127dc36f7d57}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {155f6a6f-ff33-4421-9039-41aca7a10949}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {93502a5e-bbb1-4b5b-8dcc-f1e0ae871d3e}, !- Outlet Node Name
  {cab76ce2-1529-497a-957e-ac539e42d9d7}; !- Inlet Node Name 1

OS:Connection,
  {e5f34da8-68c6-42e7-afce-b9640750d21c}, !- Handle
  {f1603762-b208-467c-8008-2051de957960}, !- Source Object
  3,                                      !- Outlet Port
  {ec5b4583-ff1c-4e16-9c91-9cb1153df37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93502a5e-bbb1-4b5b-8dcc-f1e0ae871d3e}, !- Handle
  {155f6a6f-ff33-4421-9039-41aca7a10949}, !- Source Object
  2,                                      !- Outlet Port
  {d5298231-d0d6-4d06-a13c-bbe5748e3a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62324a7d-c4a8-4b12-88f0-a2ee39e18043}, !- Handle
  {6719fa07-4050-4f63-8c18-eadcb0944df4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.52842169230202,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  27385.29,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  46678.55,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {867d80ce-4fc5-447e-9753-94d2918e1b3d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {aac3ebd6-683b-4aac-809a-8ed3a53bd026}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6f13478a-95e6-429e-9d28-cdf430e16950}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Control Zone Name
  {c39a7986-6ba8-4b94-a110-847d62c8da7c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {74c08875-9bd9-46a7-bd68-6a1ce989466e}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Gas Htg Coil 340kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  97701.3523869904,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {657187ed-debd-4ffa-9d58-12aaccf44a44}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aeb1daa4-9910-4add-a8a1-4ee55e09a2b5}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 147kBtu/hr 9.28EER 145kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  41854.356767125,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.52842169230202,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fb0017a4-237f-47c7-8120-48a37e802704}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.52842169230202,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67c80c16-c404-41f9-8eb5-bf13115dafce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ccb66f47-a5b6-468b-9325-20f6bb69764c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67c80c16-c404-41f9-8eb5-bf13115dafce}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ccb66f47-a5b6-468b-9325-20f6bb69764c}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {66ecdcf8-eae2-4664-8c4a-c7cd52082388}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c99236a3-35f3-44b0-82a3-864038e01dab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {37a00fb7-b481-4a92-bf97-343edf58273c}, !- Air Inlet Node Name
  {149c65cc-0ac5-4d6d-9bdc-ee90ab57d998}, !- Air Outlet Node Name
  {fb0017a4-237f-47c7-8120-48a37e802704}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b980e11d-cbbe-4cbd-af3a-f71a46f9a085}, !- Supply Air Fan Operating Mode Schedule Name
  {74c08875-9bd9-46a7-bd68-6a1ce989466e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aeb1daa4-9910-4add-a8a1-4ee55e09a2b5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {657187ed-debd-4ffa-9d58-12aaccf44a44}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.52842169230202,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.52842169230202,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {149c65cc-0ac5-4d6d-9bdc-ee90ab57d998}, !- Handle
  {66ecdcf8-eae2-4664-8c4a-c7cd52082388}, !- Source Object
  7,                                      !- Outlet Port
  {c39a7986-6ba8-4b94-a110-847d62c8da7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56f6c90f-c404-4b2a-9b03-02fdbbabcadd}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.258371776181176,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.52842169230202,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {46ce2648-0037-41a2-bbb2-77f67919c197}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac4bce59-950e-4a84-8243-da9a60fb7c4e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ac4bce59-950e-4a84-8243-da9a60fb7c4e}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {06f50c3b-8c98-4306-a424-eab3e8a901bb}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC OA System, !- Name
  {56f6c90f-c404-4b2a-9b03-02fdbbabcadd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {881cb453-4a8e-407f-86de-760869860d28}, !- Mixed Air Node Name
  {4f6cb06f-4cdf-49f0-bc10-353acfa6a59c}, !- Outdoor Air Stream Node Name
  {08735d9d-e820-415f-852d-7453875c0bf5}, !- Relief Air Stream Node Name
  {6e284d11-c85a-4ce1-8034-ca1081d55717}; !- Return Air Stream Node Name

OS:Node,
  {e458d36f-2918-4005-bd28-d9f33b9cb1a7}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4f6cb06f-4cdf-49f0-bc10-353acfa6a59c}; !- Outlet Port

OS:Connection,
  {4f6cb06f-4cdf-49f0-bc10-353acfa6a59c}, !- Handle
  {e458d36f-2918-4005-bd28-d9f33b9cb1a7}, !- Source Object
  3,                                      !- Outlet Port
  {06f50c3b-8c98-4306-a424-eab3e8a901bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16ed260e-1b05-40fc-a22c-4f2165500670}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {08735d9d-e820-415f-852d-7453875c0bf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08735d9d-e820-415f-852d-7453875c0bf5}, !- Handle
  {06f50c3b-8c98-4306-a424-eab3e8a901bb}, !- Source Object
  7,                                      !- Outlet Port
  {16ed260e-1b05-40fc-a22c-4f2165500670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e04e72b-be27-4600-8b9a-b7e61965b271}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {881cb453-4a8e-407f-86de-760869860d28}, !- Inlet Port
  {37a00fb7-b481-4a92-bf97-343edf58273c}; !- Outlet Port

OS:Connection,
  {6e284d11-c85a-4ce1-8034-ca1081d55717}, !- Handle
  {797d3b69-b0df-4396-8f72-2a03d831bf73}, !- Source Object
  3,                                      !- Outlet Port
  {06f50c3b-8c98-4306-a424-eab3e8a901bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {881cb453-4a8e-407f-86de-760869860d28}, !- Handle
  {06f50c3b-8c98-4306-a424-eab3e8a901bb}, !- Source Object
  5,                                      !- Outlet Port
  {1e04e72b-be27-4600-8b9a-b7e61965b271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a00fb7-b481-4a92-bf97-343edf58273c}, !- Handle
  {1e04e72b-be27-4600-8b9a-b7e61965b271}, !- Source Object
  3,                                      !- Outlet Port
  {66ecdcf8-eae2-4664-8c4a-c7cd52082388}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aac3ebd6-683b-4aac-809a-8ed3a53bd026}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {96355fed-cf4f-4e28-b805-97880a3d1d7e}, !- Control Zone or Zone List Name
  {0d3a1f3f-83bf-4d8b-9cf9-c357672fcc97}, !- Cooling Control Zone or Zone List Name
  {55f4b86f-6ff6-47c1-bab9-7f517a8fb481}, !- Heating Control Zone or Zone List Name
  {4503cf01-5908-44d8-8733-1566df596062}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96355fed-cf4f-4e28-b805-97880a3d1d7e}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {0d3a1f3f-83bf-4d8b-9cf9-c357672fcc97}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55f4b86f-6ff6-47c1-bab9-7f517a8fb481}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4503cf01-5908-44d8-8733-1566df596062}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3cd1941f-bb5f-4034-8e70-805106756f74}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {fa568aca-5eb4-467d-be42-7de6007e0c32}, !- Air Inlet Node Name
  {6aa4d7dd-aafc-4b09-8bfd-1ed9b4a63520}, !- Air Outlet Node Name
  2.52842169230202;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {213eddaa-2547-427f-9641-5b1e06494ec9}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground Return Air Node, !- Name
  {72f8b848-21ed-4acc-84a9-135dabe454af}, !- Inlet Port
  {cab76ce2-1529-497a-957e-ac539e42d9d7}; !- Outlet Port

OS:Connection,
  {a6a2dd52-ff4f-48d1-bd20-5b4973f61a74}, !- Handle
  {5cd37b65-e9da-4665-b709-40f5ed763d58}, !- Source Object
  3,                                      !- Outlet Port
  {367d1f12-684f-4902-a7b5-eac3e4eca036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f8b848-21ed-4acc-84a9-135dabe454af}, !- Handle
  {e36ff9d2-6caf-46ae-8ffd-80d1e1f54b9f}, !- Source Object
  2,                                      !- Outlet Port
  {213eddaa-2547-427f-9641-5b1e06494ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab76ce2-1529-497a-957e-ac539e42d9d7}, !- Handle
  {213eddaa-2547-427f-9641-5b1e06494ec9}, !- Source Object
  3,                                      !- Outlet Port
  {155f6a6f-ff33-4421-9039-41aca7a10949}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {505af9a1-a9fb-4fd7-9aba-a7c32741cd45}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {01cb481c-0efe-47a3-87ad-127dc36f7d57}, !- Inlet Port
  {fa568aca-5eb4-467d-be42-7de6007e0c32}; !- Outlet Port

OS:Connection,
  {01cb481c-0efe-47a3-87ad-127dc36f7d57}, !- Handle
  {ec5b4583-ff1c-4e16-9c91-9cb1153df37c}, !- Source Object
  3,                                      !- Outlet Port
  {505af9a1-a9fb-4fd7-9aba-a7c32741cd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa568aca-5eb4-467d-be42-7de6007e0c32}, !- Handle
  {505af9a1-a9fb-4fd7-9aba-a7c32741cd45}, !- Source Object
  3,                                      !- Outlet Port
  {3cd1941f-bb5f-4034-8e70-805106756f74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6aa4d7dd-aafc-4b09-8bfd-1ed9b4a63520}, !- Handle
  {3cd1941f-bb5f-4034-8e70-805106756f74}, !- Source Object
  4,                                      !- Outlet Port
  {5cd37b65-e9da-4665-b709-40f5ed763d58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {48df2cd4-3c6b-4c49-905a-6ec7d0f357c3}, !- Availability Schedule
  {804a8be6-2337-4df5-b682-33f93b129ab6}, !- Availability Manager List Name
  2.53247172109963,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6069274d-5718-41b8-be3a-abdc7b84cc19}, !- Supply Side Inlet Node Name
  {9ad5d83d-8562-4185-ad2b-307cb12242c3}, !- Demand Side Outlet Node Name
  {99219f32-433b-4a30-b260-6d1f63b2d0d9}, !- Demand Side Inlet Node A
  {92151124-c769-4b11-b22a-ea6073f9a141}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81f66476-9753-41a5-b475-8561add57cf6}, !- Demand Mixer Name
  {c45b55d4-5ac2-4073-a2d3-54f10020fb7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {012109ec-9650-4eab-83b5-0934e940c70f}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {6069274d-5718-41b8-be3a-abdc7b84cc19}, !- Inlet Port
  {97c3c44f-1b90-499b-8060-d86a700654d3}; !- Outlet Port

OS:Node,
  {e9697775-6362-4e2e-bb7f-4436c8df1319}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {31df8c7d-e9dc-487e-86d9-5528cff24fb0}, !- Inlet Port
  {92151124-c769-4b11-b22a-ea6073f9a141}; !- Outlet Port

OS:Connection,
  {6069274d-5718-41b8-be3a-abdc7b84cc19}, !- Handle
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- Source Object
  9,                                      !- Outlet Port
  {012109ec-9650-4eab-83b5-0934e940c70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92151124-c769-4b11-b22a-ea6073f9a141}, !- Handle
  {e9697775-6362-4e2e-bb7f-4436c8df1319}, !- Source Object
  3,                                      !- Outlet Port
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd036513-6f40-4cf2-a0e2-dd6704049c31}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {99219f32-433b-4a30-b260-6d1f63b2d0d9}, !- Inlet Port
  {4fe0a3e4-bc9a-4fb3-bd80-9f37aab61e8d}; !- Outlet Port

OS:Node,
  {7c10c320-3476-4d1f-a7fd-9063849c5bf8}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {940637f3-e38f-4d9c-8cbc-17e9634d9dd4}, !- Inlet Port
  {9ad5d83d-8562-4185-ad2b-307cb12242c3}; !- Outlet Port

OS:Node,
  {b7ddb16a-426c-48b9-b723-fa53a613792d}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6eb80e4d-ce0d-43ee-a21a-f3d0fb34dc70}, !- Inlet Port
  {a5b0ad43-aed0-4c08-9210-530ce9b4d962}; !- Outlet Port

OS:Connection,
  {99219f32-433b-4a30-b260-6d1f63b2d0d9}, !- Handle
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- Source Object
  11,                                     !- Outlet Port
  {bd036513-6f40-4cf2-a0e2-dd6704049c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad5d83d-8562-4185-ad2b-307cb12242c3}, !- Handle
  {7c10c320-3476-4d1f-a7fd-9063849c5bf8}, !- Source Object
  3,                                      !- Outlet Port
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c45b55d4-5ac2-4073-a2d3-54f10020fb7e}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {4fe0a3e4-bc9a-4fb3-bd80-9f37aab61e8d}, !- Inlet Node Name
  {336a1b3a-8f38-4840-8e5d-9e342f3c2140}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {81f66476-9753-41a5-b475-8561add57cf6}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {940637f3-e38f-4d9c-8cbc-17e9634d9dd4}, !- Outlet Node Name
  {f8a8a011-3b5e-4497-923d-e00ba4769d05}; !- Inlet Node Name 1

OS:Connection,
  {4fe0a3e4-bc9a-4fb3-bd80-9f37aab61e8d}, !- Handle
  {bd036513-6f40-4cf2-a0e2-dd6704049c31}, !- Source Object
  3,                                      !- Outlet Port
  {c45b55d4-5ac2-4073-a2d3-54f10020fb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940637f3-e38f-4d9c-8cbc-17e9634d9dd4}, !- Handle
  {81f66476-9753-41a5-b475-8561add57cf6}, !- Source Object
  2,                                      !- Outlet Port
  {7c10c320-3476-4d1f-a7fd-9063849c5bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a2e9ffe-37ec-4e8e-bf11-c207d9e7e1e7}, !- Handle
  {3eb155a3-b153-453b-a4a7-4b524676b7d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
