  2.53247172109963,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  26715.27,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  57860.43,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {804a8be6-2337-4df5-b682-33f93b129ab6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {126dbc29-43e1-458a-b1d7-ddbcd87121b9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4c5b6453-7646-4b8f-950e-cf06ed193eb8}, !- Handle
  Zone SuperMarket Sales C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Control Zone Name
  {e9697775-6362-4e2e-bb7f-4436c8df1319}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d672bf1e-144b-4a77-95e9-915cd7133457}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Gas Htg Coil 375kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  100593.601492146,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {1998ac04-b79d-45ac-a67a-ceaa4ffcef2a}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {02676a7f-78e7-4436-93ea-b376e8637e33}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC 1spd DX AC Clg Coil 166kBtu/hr 9.28EER 158kBtu/hr 8.5EER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  41921.3991243111,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.53247172109963,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {58521d85-c085-4dc4-bd22-4e2e237806ed}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.53247172109963,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {658a93e0-1387-4843-bf9c-d61b0fb435b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e4e0411-0d57-49e0-928f-361356e9af1e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {658a93e0-1387-4843-bf9c-d61b0fb435b5}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e4e0411-0d57-49e0-928f-361356e9af1e}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f857dd5-d5bd-441c-8ed8-1e9b54493f50}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {440f2931-b562-4c67-b136-de34d278f2c4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {4aa544c0-1a19-420d-8cc8-76fd5d80ddaa}, !- Air Inlet Node Name
  {31df8c7d-e9dc-487e-86d9-5528cff24fb0}, !- Air Outlet Node Name
  {58521d85-c085-4dc4-bd22-4e2e237806ed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {03986ffb-b111-403c-872d-990cd3dab6a0}, !- Supply Air Fan Operating Mode Schedule Name
  {d672bf1e-144b-4a77-95e9-915cd7133457}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {02676a7f-78e7-4436-93ea-b376e8637e33}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1998ac04-b79d-45ac-a67a-ceaa4ffcef2a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.53247172109963,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.53247172109963,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {31df8c7d-e9dc-487e-86d9-5528cff24fb0}, !- Handle
  {6f857dd5-d5bd-441c-8ed8-1e9b54493f50}, !- Source Object
  7,                                      !- Outlet Port
  {e9697775-6362-4e2e-bb7f-4436c8df1319}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3f69aa71-d946-48cd-b71f-e4f29099c9ff}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.322114612017482,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.53247172109963,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {235fef8c-ddf1-4195-964b-ffbdf9e44536}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {83d8bd5c-9950-4fbb-9e09-bd99989c33de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {83d8bd5c-9950-4fbb-9e09-bd99989c33de}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb8502e7-871e-40b4-8dbd-1ac0218240f8}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC OA System, !- Name
  {3f69aa71-d946-48cd-b71f-e4f29099c9ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96d55610-5e28-4e7f-87ce-9e6f9dcb3ade}, !- Mixed Air Node Name
  {600cbf76-b16e-47d3-b558-0922405d602f}, !- Outdoor Air Stream Node Name
  {fa95e979-699d-4073-b3e5-828f0557db67}, !- Relief Air Stream Node Name
  {97c3c44f-1b90-499b-8060-d86a700654d3}; !- Return Air Stream Node Name

OS:Node,
  {ad401009-4eb0-43cb-bac2-5a6ad3469942}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {600cbf76-b16e-47d3-b558-0922405d602f}; !- Outlet Port

OS:Connection,
  {600cbf76-b16e-47d3-b558-0922405d602f}, !- Handle
  {ad401009-4eb0-43cb-bac2-5a6ad3469942}, !- Source Object
  3,                                      !- Outlet Port
  {eb8502e7-871e-40b4-8dbd-1ac0218240f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb5b6132-4c8d-429e-9d98-827e01efa2fb}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Relief Air Node, !- Name
  {fa95e979-699d-4073-b3e5-828f0557db67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa95e979-699d-4073-b3e5-828f0557db67}, !- Handle
  {eb8502e7-871e-40b4-8dbd-1ac0218240f8}, !- Source Object
  7,                                      !- Outlet Port
  {bb5b6132-4c8d-429e-9d98-827e01efa2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20acee3c-f1ad-42b5-99ba-9d0772da4e69}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {96d55610-5e28-4e7f-87ce-9e6f9dcb3ade}, !- Inlet Port
  {4aa544c0-1a19-420d-8cc8-76fd5d80ddaa}; !- Outlet Port

OS:Connection,
  {97c3c44f-1b90-499b-8060-d86a700654d3}, !- Handle
  {012109ec-9650-4eab-83b5-0934e940c70f}, !- Source Object
  3,                                      !- Outlet Port
  {eb8502e7-871e-40b4-8dbd-1ac0218240f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96d55610-5e28-4e7f-87ce-9e6f9dcb3ade}, !- Handle
  {eb8502e7-871e-40b4-8dbd-1ac0218240f8}, !- Source Object
  5,                                      !- Outlet Port
  {20acee3c-f1ad-42b5-99ba-9d0772da4e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa544c0-1a19-420d-8cc8-76fd5d80ddaa}, !- Handle
  {20acee3c-f1ad-42b5-99ba-9d0772da4e69}, !- Source Object
  3,                                      !- Outlet Port
  {6f857dd5-d5bd-441c-8ed8-1e9b54493f50}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {126dbc29-43e1-458a-b1d7-ddbcd87121b9}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {73c287ee-10d2-4942-84ac-fb354e2287ad}, !- Control Zone or Zone List Name
  {3f52fad4-ce16-4d9a-975f-f9cb6c90a1ab}, !- Cooling Control Zone or Zone List Name
  {b164808e-2ac4-4894-bc94-927bb70755db}, !- Heating Control Zone or Zone List Name
  {3df78342-129a-42f5-8388-d8ba40a87a5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {73c287ee-10d2-4942-84ac-fb354e2287ad}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {3f52fad4-ce16-4d9a-975f-f9cb6c90a1ab}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b164808e-2ac4-4894-bc94-927bb70755db}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3df78342-129a-42f5-8388-d8ba40a87a5e}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfb3a76f-df84-401c-a33e-d203521e0875}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {bfeb0365-e57c-45a1-a50b-220403b9282e}, !- Air Inlet Node Name
  {6eb80e4d-ce0d-43ee-a21a-f3d0fb34dc70}, !- Air Outlet Node Name
  2.53247172109963;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89b16f20-3206-415e-8516-ed981109077a}, !- Handle
  Zone SuperMarket Sales C  - Story ground Return Air Node, !- Name
  {3f8ff721-133f-4b69-9656-8d8be140786a}, !- Inlet Port
  {f8a8a011-3b5e-4497-923d-e00ba4769d05}; !- Outlet Port

OS:Connection,
  {a5b0ad43-aed0-4c08-9210-530ce9b4d962}, !- Handle
  {b7ddb16a-426c-48b9-b723-fa53a613792d}, !- Source Object
  3,                                      !- Outlet Port
  {c1fd15dc-3885-445b-bae2-a49b33648403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8ff721-133f-4b69-9656-8d8be140786a}, !- Handle
  {28c47ab8-9c2c-4602-b9f9-a2be0f071a50}, !- Source Object
  2,                                      !- Outlet Port
  {89b16f20-3206-415e-8516-ed981109077a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a8a011-3b5e-4497-923d-e00ba4769d05}, !- Handle
  {89b16f20-3206-415e-8516-ed981109077a}, !- Source Object
  3,                                      !- Outlet Port
  {81f66476-9753-41a5-b475-8561add57cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99771d68-af89-433f-9c5a-3a1fe445566b}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {336a1b3a-8f38-4840-8e5d-9e342f3c2140}, !- Inlet Port
  {bfeb0365-e57c-45a1-a50b-220403b9282e}; !- Outlet Port

OS:Connection,
  {336a1b3a-8f38-4840-8e5d-9e342f3c2140}, !- Handle
  {c45b55d4-5ac2-4073-a2d3-54f10020fb7e}, !- Source Object
  3,                                      !- Outlet Port
  {99771d68-af89-433f-9c5a-3a1fe445566b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfeb0365-e57c-45a1-a50b-220403b9282e}, !- Handle
  {99771d68-af89-433f-9c5a-3a1fe445566b}, !- Source Object
  3,                                      !- Outlet Port
  {cfb3a76f-df84-401c-a33e-d203521e0875}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb80e4d-ce0d-43ee-a21a-f3d0fb34dc70}, !- Handle
  {cfb3a76f-df84-401c-a33e-d203521e0875}, !- Source Object
  4,                                      !- Outlet Port
  {b7ddb16a-426c-48b9-b723-fa53a613792d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d027f802-db54-44c1-845b-eaa3978beda1}, !- Availability Schedule
  {2ca032ed-e107-40fc-bb54-07a9e39f4e6e}, !- Availability Manager List Name
  0.402518076247527,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3220aeff-749f-453a-98f8-243d5cd5444e}, !- Supply Side Inlet Node Name
  {f761fd76-904d-4959-a5d7-6d02d05cc7e4}, !- Demand Side Outlet Node Name
  {2289e22a-30ac-4e0e-8b45-52d8751a08ad}, !- Demand Side Inlet Node A
  {f89e0bb7-d605-4594-bce7-bea276546a84}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33e2a914-90d8-4a65-817e-ff86614ea385}, !- Demand Mixer Name
  {547ac424-d71c-4aa1-b62c-77af2fa8b10c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d962eef0-824d-4d78-84c4-af4fb3355fea}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3220aeff-749f-453a-98f8-243d5cd5444e}, !- Inlet Port
  {556c222a-0c72-4b58-b432-d7d355fd7a5e}; !- Outlet Port

OS:Node,
  {98470688-5838-4251-a746-272af901e567}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {c12bdc81-76d1-46ae-bb61-6be7836d06ce}, !- Inlet Port
  {f89e0bb7-d605-4594-bce7-bea276546a84}; !- Outlet Port

OS:Connection,
  {3220aeff-749f-453a-98f8-243d5cd5444e}, !- Handle
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- Source Object
  9,                                      !- Outlet Port
  {d962eef0-824d-4d78-84c4-af4fb3355fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89e0bb7-d605-4594-bce7-bea276546a84}, !- Handle
  {98470688-5838-4251-a746-272af901e567}, !- Source Object
  3,                                      !- Outlet Port
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c6579a9-a005-43b3-9eae-4beeddb4180c}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {2289e22a-30ac-4e0e-8b45-52d8751a08ad}, !- Inlet Port
  {453c08c0-5fd7-4c4b-b4b2-d4dc452009e9}; !- Outlet Port

OS:Node,
  {65aa1dbb-0b02-467e-88c2-1c1f5d33a810}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {a5a13861-30c7-4d2d-b674-ff43188b12e0}, !- Inlet Port
  {f761fd76-904d-4959-a5d7-6d02d05cc7e4}; !- Outlet Port

OS:Node,
  {8bd872ec-4c15-4939-97cb-926340de3853}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce352ad7-17e5-428d-8fb6-73671078f7b7}, !- Inlet Port
  {9f420ac4-9661-465e-8760-5f5e52772e7c}; !- Outlet Port

OS:Connection,
  {2289e22a-30ac-4e0e-8b45-52d8751a08ad}, !- Handle
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- Source Object
  11,                                     !- Outlet Port
  {5c6579a9-a005-43b3-9eae-4beeddb4180c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f761fd76-904d-4959-a5d7-6d02d05cc7e4}, !- Handle
  {65aa1dbb-0b02-467e-88c2-1c1f5d33a810}, !- Source Object
  3,                                      !- Outlet Port
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {547ac424-d71c-4aa1-b62c-77af2fa8b10c}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {453c08c0-5fd7-4c4b-b4b2-d4dc452009e9}, !- Inlet Node Name
  {5dd1ebb5-7eaa-445e-995c-2cc0396d363c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33e2a914-90d8-4a65-817e-ff86614ea385}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {a5a13861-30c7-4d2d-b674-ff43188b12e0}, !- Outlet Node Name
  {cb9ff905-4b80-454c-83dc-e60497630ce3}; !- Inlet Node Name 1

OS:Connection,
  {453c08c0-5fd7-4c4b-b4b2-d4dc452009e9}, !- Handle
  {5c6579a9-a005-43b3-9eae-4beeddb4180c}, !- Source Object
  3,                                      !- Outlet Port
  {547ac424-d71c-4aa1-b62c-77af2fa8b10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a13861-30c7-4d2d-b674-ff43188b12e0}, !- Handle
  {33e2a914-90d8-4a65-817e-ff86614ea385}, !- Source Object
  2,                                      !- Outlet Port
  {65aa1dbb-0b02-467e-88c2-1c1f5d33a810}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97506805-e55b-4936-bc59-55a0a3ec1aaa}, !- Handle
  {5cbbe61d-376f-4460-bbd8-0a004b4628bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.402518076247527,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4322.1,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9085.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2ca032ed-e107-40fc-bb54-07a9e39f4e6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {b7901ec1-a751-412c-886f-ef11e7464e08}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e98d1617-53b4-40c1-94f0-84c856c5ee4c}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Control Zone Name
  {98470688-5838-4251-a746-272af901e567}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8ad7818b-e5b2-4e35-b1af-4a7faea97412}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  15155.1563500557,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {0fc2ac4c-1d76-4a7d-a364-acc81fef4f69}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC No Heat, !- Name
  {95c22160-e9cd-496d-bc27-3191038b2cd7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {53227d24-3271-4536-af00-fc2ea883acec}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 23kBtu/hr 9.7SEER, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  7087.35392531863,                       !- Rated Total Cooling Capacity {W}
  0.800647337194652,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.402518076247527,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {67fa6b50-dd98-46dd-a8ba-3264ba2e953e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.402518076247527,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6e0b43d-9308-4ade-af90-19bd20a1dfac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5d208e8-f59b-480c-ba10-854bb1f58115}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e6e0b43d-9308-4ade-af90-19bd20a1dfac}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5d208e8-f59b-480c-ba10-854bb1f58115}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a819542-e8af-4572-afac-e999fad29612}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3831f142-3dea-41f4-80e9-7354e9548e02}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {900782c5-c51f-41f3-8299-d58df472cbf8}, !- Air Inlet Node Name
  {c12bdc81-76d1-46ae-bb61-6be7836d06ce}, !- Air Outlet Node Name
  {67fa6b50-dd98-46dd-a8ba-3264ba2e953e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {81099bfa-16fe-4d21-9cc1-1197175083e9}, !- Supply Air Fan Operating Mode Schedule Name
  {8ad7818b-e5b2-4e35-b1af-4a7faea97412}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {53227d24-3271-4536-af00-fc2ea883acec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0fc2ac4c-1d76-4a7d-a364-acc81fef4f69}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.402518076247527,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.402518076247527,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c12bdc81-76d1-46ae-bb61-6be7836d06ce}, !- Handle
  {0a819542-e8af-4572-afac-e999fad29612}, !- Source Object
  7,                                      !- Outlet Port
  {98470688-5838-4251-a746-272af901e567}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {17e325b0-1606-4a45-b0dd-a15d4abc1bb1}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.402518076247527,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fc5ec3f3-f89f-4b4a-a2a0-90b908cba636}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50703ba2-a129-4fd2-b5df-746557f48d1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50703ba2-a129-4fd2-b5df-746557f48d1f}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2367932-7255-455a-ae87-9741e076604e}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC OA System, !- Name
  {17e325b0-1606-4a45-b0dd-a15d4abc1bb1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0a9f6d5-8ddb-4163-abb8-c70b4898ddd3}, !- Mixed Air Node Name
  {351dbc2e-9aa4-48d9-92f7-7088ade1eeab}, !- Outdoor Air Stream Node Name
  {609586a4-68db-4557-ac4b-8dc985ec0d5d}, !- Relief Air Stream Node Name
  {556c222a-0c72-4b58-b432-d7d355fd7a5e}; !- Return Air Stream Node Name

OS:Node,
  {b436e05f-958a-48a3-b741-89883eb44b32}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {351dbc2e-9aa4-48d9-92f7-7088ade1eeab}; !- Outlet Port

OS:Connection,
  {351dbc2e-9aa4-48d9-92f7-7088ade1eeab}, !- Handle
  {b436e05f-958a-48a3-b741-89883eb44b32}, !- Source Object
  3,                                      !- Outlet Port
  {d2367932-7255-455a-ae87-9741e076604e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a86eae01-5fb8-49bf-a003-9c0bb2ad14fa}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {609586a4-68db-4557-ac4b-8dc985ec0d5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {609586a4-68db-4557-ac4b-8dc985ec0d5d}, !- Handle
  {d2367932-7255-455a-ae87-9741e076604e}, !- Source Object
  7,                                      !- Outlet Port
  {a86eae01-5fb8-49bf-a003-9c0bb2ad14fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a53e639-5422-4a0d-87ab-42f49d56425d}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {a0a9f6d5-8ddb-4163-abb8-c70b4898ddd3}, !- Inlet Port
  {900782c5-c51f-41f3-8299-d58df472cbf8}; !- Outlet Port

OS:Connection,
  {556c222a-0c72-4b58-b432-d7d355fd7a5e}, !- Handle
  {d962eef0-824d-4d78-84c4-af4fb3355fea}, !- Source Object
  3,                                      !- Outlet Port
  {d2367932-7255-455a-ae87-9741e076604e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0a9f6d5-8ddb-4163-abb8-c70b4898ddd3}, !- Handle
  {d2367932-7255-455a-ae87-9741e076604e}, !- Source Object
  5,                                      !- Outlet Port
  {0a53e639-5422-4a0d-87ab-42f49d56425d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900782c5-c51f-41f3-8299-d58df472cbf8}, !- Handle
  {0a53e639-5422-4a0d-87ab-42f49d56425d}, !- Source Object
  3,                                      !- Outlet Port
  {0a819542-e8af-4572-afac-e999fad29612}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b7901ec1-a751-412c-886f-ef11e7464e08}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2721fa63-f626-47d1-a3f6-95e7ddb82162}, !- Control Zone or Zone List Name
  {4ab35dce-0add-4d7e-a23e-8bd9f19ba7c7}, !- Cooling Control Zone or Zone List Name
  {85d69861-05c5-4640-93ce-702578f67565}, !- Heating Control Zone or Zone List Name
  {063e83d1-1232-42f7-803e-c8298c2a5ae3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2721fa63-f626-47d1-a3f6-95e7ddb82162}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {4ab35dce-0add-4d7e-a23e-8bd9f19ba7c7}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85d69861-05c5-4640-93ce-702578f67565}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {063e83d1-1232-42f7-803e-c8298c2a5ae3}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {674d8e03-2eb6-4403-901e-68bd0f697fcf}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {a45ecd6f-7342-4967-ab02-137b282104e7}, !- Air Inlet Node Name
  {ce352ad7-17e5-428d-8fb6-73671078f7b7}, !- Air Outlet Node Name
  0.402518076247527;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ef7c8ae-0222-42e1-948a-04d58c3f9421}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground Return Air Node, !- Name
  {4ca92e35-c08e-47a3-a223-668ead32a617}, !- Inlet Port
  {cb9ff905-4b80-454c-83dc-e60497630ce3}; !- Outlet Port

OS:Connection,
  {9f420ac4-9661-465e-8760-5f5e52772e7c}, !- Handle
  {8bd872ec-4c15-4939-97cb-926340de3853}, !- Source Object
  3,                                      !- Outlet Port
  {9a9c84fb-7fb1-4b28-8d8b-bf59ef11952f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca92e35-c08e-47a3-a223-668ead32a617}, !- Handle
  {e2cb2ed2-4da7-4f07-a298-edacc30cb000}, !- Source Object
  2,                                      !- Outlet Port
  {9ef7c8ae-0222-42e1-948a-04d58c3f9421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9ff905-4b80-454c-83dc-e60497630ce3}, !- Handle
  {9ef7c8ae-0222-42e1-948a-04d58c3f9421}, !- Source Object
  3,                                      !- Outlet Port
  {33e2a914-90d8-4a65-817e-ff86614ea385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2779a21-f488-4f9b-a829-244e6d54bf2d}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5dd1ebb5-7eaa-445e-995c-2cc0396d363c}, !- Inlet Port
  {a45ecd6f-7342-4967-ab02-137b282104e7}; !- Outlet Port

OS:Connection,
  {5dd1ebb5-7eaa-445e-995c-2cc0396d363c}, !- Handle
  {547ac424-d71c-4aa1-b62c-77af2fa8b10c}, !- Source Object
  3,                                      !- Outlet Port
  {d2779a21-f488-4f9b-a829-244e6d54bf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45ecd6f-7342-4967-ab02-137b282104e7}, !- Handle
  {d2779a21-f488-4f9b-a829-244e6d54bf2d}, !- Source Object
  3,                                      !- Outlet Port
  {674d8e03-2eb6-4403-901e-68bd0f697fcf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce352ad7-17e5-428d-8fb6-73671078f7b7}, !- Handle
  {674d8e03-2eb6-4403-901e-68bd0f697fcf}, !- Source Object
  4,                                      !- Outlet Port
  {8bd872ec-4c15-4939-97cb-926340de3853}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {75a18129-6527-4ddf-bd34-a0f3f2236abf}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground UnitHeater Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.5525,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0203957158300253,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {813b5766-4da2-446f-9b6f-8149c5c64f1f}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground UnitHeater Gas Htg Coil, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  708.22674338217,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {30445b59-d369-4c7a-93a0-af0bb7346a24}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Unit Heater, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {b15369d9-7c85-484e-83a3-778747f8a558}, !- Air Inlet Node Name
  {1feb55c2-3c37-4967-b9c5-4dd5d93bb0b6}, !- Air Outlet Node Name
  {75a18129-6527-4ddf-bd34-a0f3f2236abf}, !- Supply Air Fan Name
  0.0203957158300253,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {813b5766-4da2-446f-9b6f-8149c5c64f1f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {6c6a6175-fa60-474f-a054-b59e47057f1e}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Unit Heater Inlet Air Node, !- Name
  {b81ec7d6-f62a-4183-9432-24e0def7f82d}, !- Inlet Port
  {b15369d9-7c85-484e-83a3-778747f8a558}; !- Outlet Port

OS:Connection,
  {b81ec7d6-f62a-4183-9432-24e0def7f82d}, !- Handle
  {2839c63d-a27b-4357-9dfb-f961c52c4b25}, !- Source Object
  2,                                      !- Outlet Port
  {6c6a6175-fa60-474f-a054-b59e47057f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15369d9-7c85-484e-83a3-778747f8a558}, !- Handle
  {6c6a6175-fa60-474f-a054-b59e47057f1e}, !- Source Object
  3,                                      !- Outlet Port
  {30445b59-d369-4c7a-93a0-af0bb7346a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b586598-05e8-4365-92d7-64c8889acb38}, !- Handle
  Zone SuperMarket Vestibule A  - Story ground Unit Heater Outlet Air Node, !- Name
  {1feb55c2-3c37-4967-b9c5-4dd5d93bb0b6}, !- Inlet Port
  {210c5ee4-ae02-49f9-9c03-e5cb490bd10e}; !- Outlet Port

OS:Connection,
  {210c5ee4-ae02-49f9-9c03-e5cb490bd10e}, !- Handle
  {0b586598-05e8-4365-92d7-64c8889acb38}, !- Source Object
  3,                                      !- Outlet Port
  {b7f604d3-5050-4542-9725-89dc6cb4c976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1feb55c2-3c37-4967-b9c5-4dd5d93bb0b6}, !- Handle
  {30445b59-d369-4c7a-93a0-af0bb7346a24}, !- Source Object
  4,                                      !- Outlet Port
  {0b586598-05e8-4365-92d7-64c8889acb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9965ffa7-3494-4d0d-8658-758118a092d3}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground UnitHeater Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0396762100495134,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {61756304-b119-45f0-aacd-6e8569377be4}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  1377.52758061119,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {47a57d6d-5bcd-44e6-a99c-570cf52b5f70}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Unit Heater, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {c4043815-d192-4b94-96c8-aba159f0f8a5}, !- Air Inlet Node Name
  {c3f6a22b-6fd9-41cb-9a8a-3b4b8cd8c9ca}, !- Air Outlet Node Name
  {9965ffa7-3494-4d0d-8658-758118a092d3}, !- Supply Air Fan Name
  0.0396762100495134,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {61756304-b119-45f0-aacd-6e8569377be4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {eab56e45-faea-4add-a783-80d38673a295}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Unit Heater Inlet Air Node, !- Name
  {f78b49cc-2b01-4baf-834f-5d28ee1dbb00}, !- Inlet Port
  {c4043815-d192-4b94-96c8-aba159f0f8a5}; !- Outlet Port

OS:Connection,
  {f78b49cc-2b01-4baf-834f-5d28ee1dbb00}, !- Handle
  {8ef19af2-15a8-45e3-8b74-894c1dd6365f}, !- Source Object
  2,                                      !- Outlet Port
  {eab56e45-faea-4add-a783-80d38673a295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4043815-d192-4b94-96c8-aba159f0f8a5}, !- Handle
  {eab56e45-faea-4add-a783-80d38673a295}, !- Source Object
  3,                                      !- Outlet Port
  {47a57d6d-5bcd-44e6-a99c-570cf52b5f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e60b72e2-cb34-4503-bf63-1104220b7eb1}, !- Handle
  Zone SuperMarket Vestibule B  - Story ground Unit Heater Outlet Air Node, !- Name
  {c3f6a22b-6fd9-41cb-9a8a-3b4b8cd8c9ca}, !- Inlet Port
  {6c588256-74cb-461c-b2f3-500441841eea}; !- Outlet Port

OS:Connection,
  {6c588256-74cb-461c-b2f3-500441841eea}, !- Handle
  {e60b72e2-cb34-4503-bf63-1104220b7eb1}, !- Source Object
  3,                                      !- Outlet Port
  {d432da8d-a6ac-48e7-8d79-fdac72d6b528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f6a22b-6fd9-41cb-9a8a-3b4b8cd8c9ca}, !- Handle
  {47a57d6d-5bcd-44e6-a99c-570cf52b5f70}, !- Source Object
  4,                                      !- Outlet Port
  {e60b72e2-cb34-4503-bf63-1104220b7eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f54fc1c7-263f-4a70-a339-35761f72377f}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground UnitHeater Fan, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.5525,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0205743748247468,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2d894bf6-5b34-4eff-a383-525b4b7d5233}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground UnitHeater Gas Htg Coil, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  714.430520593193,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {74c86032-61b2-4dfa-9d5f-fb809d0dc491}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Unit Heater, !- Name
  {e7466891-7eb3-4ca7-8500-2a2a535c58d1}, !- Availability Schedule Name
  {70c0c35d-c320-4035-91ed-f4e9de816420}, !- Air Inlet Node Name
  {085358ac-db23-4433-bb49-3e5a08fb104b}, !- Air Outlet Node Name
  {f54fc1c7-263f-4a70-a339-35761f72377f}, !- Supply Air Fan Name
  0.0205743748247468,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2d894bf6-5b34-4eff-a383-525b4b7d5233}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {80e9ba7a-2dbf-4a55-99c1-5774e06acf60}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Unit Heater Inlet Air Node, !- Name
  {026e67fa-c3c0-4aa4-8fff-b87caf969c44}, !- Inlet Port
  {70c0c35d-c320-4035-91ed-f4e9de816420}; !- Outlet Port

OS:Connection,
  {026e67fa-c3c0-4aa4-8fff-b87caf969c44}, !- Handle
  {3d99681b-3c06-4f12-97dd-aca2400a61c2}, !- Source Object
  2,                                      !- Outlet Port
  {80e9ba7a-2dbf-4a55-99c1-5774e06acf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c0c35d-c320-4035-91ed-f4e9de816420}, !- Handle
  {80e9ba7a-2dbf-4a55-99c1-5774e06acf60}, !- Source Object
  3,                                      !- Outlet Port
  {74c86032-61b2-4dfa-9d5f-fb809d0dc491}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e0ecc62-79d0-4f29-ad35-c3537ed9ad08}, !- Handle
  Zone SuperMarket Vestibule C  - Story ground Unit Heater Outlet Air Node, !- Name
  {085358ac-db23-4433-bb49-3e5a08fb104b}, !- Inlet Port
  {4ad85d5f-dcde-479d-bc6e-615069b4bbe9}; !- Outlet Port

OS:Connection,
  {4ad85d5f-dcde-479d-bc6e-615069b4bbe9}, !- Handle
  {5e0ecc62-79d0-4f29-ad35-c3537ed9ad08}, !- Source Object
  3,                                      !- Outlet Port
  {0e176b4e-dd7a-456e-b29d-965bcae1e11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085358ac-db23-4433-bb49-3e5a08fb104b}, !- Handle
  {74c86032-61b2-4dfa-9d5f-fb809d0dc491}, !- Source Object
  4,                                      !- Outlet Port
  {5e0ecc62-79d0-4f29-ad35-c3537ed9ad08}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {feb3c018-41ab-4a26-bce1-938f084979b6}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  {481743f1-4697-48e6-8db3-4fa889388559}, !- Default Day Schedule Name
  {26c12b84-43cd-4759-b381-7b70db6db0d9}, !- Summer Design Day Schedule Name
  {4d8ca7aa-abc1-4499-929c-e5497f43dd46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {481743f1-4697-48e6-8db3-4fa889388559}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eb7247b4-51c7-4b59-8941-7dc20e65031b}, !- Handle
  {feb3c018-41ab-4a26-bce1-938f084979b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  393.63303999999965,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d8ca7aa-abc1-4499-929c-e5497f43dd46}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26c12b84-43cd-4759-b381-7b70db6db0d9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7eb09988-77f8-45d6-8574-4449f7e35a3f}, !- Handle
  Schedule Rule 17,                       !- Name
  {feb3c018-41ab-4a26-bce1-938f084979b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb355157-3fb7-4ed2-84e2-cdb6a2067124}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb355157-3fb7-4ed2-84e2-cdb6a2067124}, !- Handle
  Schedule Day 29,                        !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b123fad-72af-471f-8f2c-0ffbeb27c16f}, !- Handle
  Schedule Rule 18,                       !- Name
  {feb3c018-41ab-4a26-bce1-938f084979b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f4ae115-b43d-441c-ae44-63eabf500ab3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f4ae115-b43d-441c-ae44-63eabf500ab3}, !- Handle
  Schedule Day 30,                        !- Name
  {6a6749df-04bc-47f1-b0bb-98dc02b623b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {a4c1de9c-cec1-4009-9c1e-99c7fc81b767}, !- Handle
  Building Default Schedule Set,          !- Name
  {feb3c018-41ab-4a26-bce1-938f084979b6}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {33d76d6c-7a63-4c12-9739-9101854b4d89}, !- Handle
  {dad6051c-f332-4c3b-85c7-ac45e2adf21e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7ac695bf-c1be-4a94-bb39-01a4786a3dcd}, !- Handle
  {126a2cf4-e6f2-4bd9-9e98-5b5c30a68653}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {623cea9e-f9ec-4eed-8a2d-c220df2a473c}, !- Handle
  {fab4077d-5929-4c05-8953-6ca6673c84ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.6 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf4d98a5-b11e-4ad3-9802-bd63bfecdab2}, !- Handle
  {69ba029c-c38a-46e2-9798-58e3a13b160b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66178991-0681-4a84-a187-16c89640e949}, !- Handle
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.77200000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.89370000000000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {95cea1c7-dc93-4242-88c3-d32e5bd5e50b}, !- Handle
  Schedule Rule 6,                        !- Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42be0318-12fe-4900-bb4c-24622e38577d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {42be0318-12fe-4900-bb4c-24622e38577d}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.409031142152835,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.348631121610517,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2882311010682,                        !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.227831080525883,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.167431059983566,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.142903878389482,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.118376696795399,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0938495152013148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0693223336072308,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.044795152013147,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0335963640098602,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0223975760065734,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0111987880032868,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000917933442891816,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00183586688578452,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00275380032867711,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00367173377156904,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0152376951520127,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0268036565324563,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0383696179129008,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0499355792933445,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0701301150369757,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0903246507806078,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.11051918652424,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.130713722267871,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.144299137222678,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.157884552177485,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.171469967132292,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.185055382087099,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.208738064913722,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.232420747740345,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.256103430566968,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.279786113393591,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.287863927691044,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.295941741988496,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.304019556285949,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.312097370583402,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.305855423171733,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.299613475760065,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.293371528348397,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28712958093673,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.336820377978638,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38651117502054,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.436201972062449,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46722812243221,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.498254272801972,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.529280423171734,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.560306573541496,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.593719350862777,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.627132128184059,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.660544905505341,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.693957682826623,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.716171672144618,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.738385661462613,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.760599650780608,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.782813640098603,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.797684161873459,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.812554683648316,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.827425205423171,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.842295727198028,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.85514679539852,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.867997863599014,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.880848931799507,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.8937,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.890762612982744,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.887825225965489,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.884887838948233,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.881950451930978,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.88286838537387,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.883786318816762,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.884704252259655,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.885622185702547,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.871486010682005,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.857349835661463,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.84321366064092,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.829077485620378,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.80594556285949,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.782813640098603,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.759681717337715,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.736549794576828,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.708828204601479,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.68110661462613,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.653385024650781,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.625663434675431,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.588028163516845,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.550392892358258,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.512757621199671,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.475122350041084,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.441544344700082,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.40796633935908,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.374388334018077,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.340810328677074,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.357865532046014,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.374920735414954,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.391975938783894;                      !- Value Until Time 96

OS:Schedule:Rule,
  {e0317e94-92c9-420c-9ad9-59d42e3752fa}, !- Handle
  Schedule Rule 19,                       !- Name
  {99d04697-022b-4a62-aad0-87779845ea98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5455c7e2-a7a5-4b34-b40a-89bf1094a346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5455c7e2-a7a5-4b34-b40a-89bf1094a346}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 2, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.475122350041084,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.441544344700082,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.40796633935908,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.374388334018077,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.340810328677074,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.167431059983566,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.136772082990961,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.106113105998356,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0754541290057521,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.044795152013147,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0335963640098602,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0223975760065734,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0111987880032868,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000917933442891816,                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00183586688578452,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00275380032867711,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00367173377156904,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0152376951520127,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0268036565324563,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0383696179129008,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0499355792933445,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0701301150369757,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0903246507806078,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.11051918652424,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.130713722267871,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.144299137222678,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.157884552177485,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.171469967132292,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.185055382087099,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.208738064913722,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.232420747740345,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.256103430566968,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.279786113393591,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.287863927691044,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.295941741988496,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.304019556285949,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.312097370583402,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.305855423171733,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.299613475760065,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.293371528348397,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.28712958093673,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.308425636811832,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.329721692686935,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.351017748562037,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37231380443714,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.393609860312243,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.414905916187346,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.436201972062449,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.46722812243221,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.498254272801972,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.529280423171734,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.560306573541496,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.593719350862777,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.627132128184059,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.660544905505341,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.693957682826623,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.716171672144618,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.738385661462613,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.760599650780608,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.782813640098603,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.797684161873459,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.812554683648316,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.827425205423171,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.842295727198028,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.848721261298274,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.85514679539852,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.861572329498767,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.867997863599014,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.87442339769926,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.880848931799507,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.887274465899753,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.8937,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.890762612982744,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.887825225965489,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.884887838948233,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.881950451930978,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.88286838537387,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.883786318816762,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.884704252259655,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.885622185702547,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.871486010682005,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.857349835661463,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.84321366064092,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.829077485620378,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.80594556285949,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.782813640098603,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.759681717337715,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.736549794576828,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.708828204601479,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.68110661462613,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.653385024650781,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.625663434675431,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.588028163516845,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.550392892358258,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.512757621199671;                      !- Value Until Time 96

OS:AdditionalProperties,
  {726c6771-daad-4c32-b169-bb92af7dfc06}, !- Handle
  {58270ccf-5842-41e1-a1e7-c95ff0276dc0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.8277 | hoo_end + 3.5 ~ 0.7948 | hoo_end + 4.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | hoo_start + 3.5 ~ 0.8314 | mid - 2.5 ~ 0.8483 | mid - 1.5 ~ 0.8665 | mid - 0.5 ~ 0.8786 | mid + 0.5 ~ 0.8867 | mid + 1.5 ~ 0.8937 | mid + 2.5 ~ 0.8921 | mid + 3.5 ~ 0.8926 | hoo_end - 2.5 ~ 0.8849 | hoo_end - 1.5 ~ 0.8723 | hoo_end - 0.5 ~ 0.8572 | hoo_end + 0.5 ~ 0.8367 | hoo_end + 1.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fe53f11-06cc-49de-8783-a82a5525e638}, !- Handle
  {5455c7e2-a7a5-4b34-b40a-89bf1094a346}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.8277 | hoo_start - 6.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 2.0 ~ 0.8314 | mid - 1.0 ~ 0.8483 | mid ~ 0.8665 | mid + 1.0 ~ 0.8786 | mid + 2.0 ~ 0.8867 | hoo_end - 2.5 ~ 0.8937 | hoo_end - 1.5 ~ 0.8921 | hoo_end - 0.5 ~ 0.8926 | hoo_end + 0.5 ~ 0.8849 | hoo_end + 1.5 ~ 0.8723 | hoo_end + 2.5 ~ 0.8572 | hoo_end + 3.5 ~ 0.8367 | hoo_end + 4.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2cc3856-e1b1-4aa3-9a11-1e9243ff8c41}, !- Handle
  {42be0318-12fe-4900-bb4c-24622e38577d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.8277 | hoo_end + 4.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 3.0 ~ 0.8314 | mid - 2.0 ~ 0.8483 | mid - 1.0 ~ 0.8665 | mid ~ 0.8786 | mid + 1.0 ~ 0.8867 | mid + 2.0 ~ 0.8937 | mid + 3.0 ~ 0.8921 | hoo_end - 2.5 ~ 0.8926 | hoo_end - 1.5 ~ 0.8849 | hoo_end - 0.5 ~ 0.8723 | hoo_end + 0.5 ~ 0.8572 | hoo_end + 1.5 ~ 0.8367 | hoo_end + 2.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9549686e-3c12-488a-874d-48351d3231a2}, !- Handle
  {f829fec6-d25b-4b57-bb8a-830a2974dd14}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {aa4c6742-27bf-40e3-924e-651150ece794}, !- Handle
  {4531fde0-3d44-42b7-aa9f-ddde307053c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.55 | hoo_start + 3.5 ~ 0.65 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.65 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.58 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.85 | mid + 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.75 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b0ae58d4-2579-4ed0-a1b8-b856726e28e0}, !- Handle
  {fe4afcde-863b-454d-95a7-e79cccf85319}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.06 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.65 | mid - 2.0 ~ 0.75 | mid - 1.0 ~ 0.8 | mid ~ 0.75 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.55 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.01 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3331163e-2c98-4552-9cf3-c55049280861}, !- Handle
  {28250fb4-7de8-4b07-ba2b-0654b176057f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.03 | hoo_start - 1.5 ~ 0.08 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.7 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.85 | mid - 1.0 ~ 0.85 | mid ~ 0.8 | mid + 1.0 ~ 0.75 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.65 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.02 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3b797c85-b74b-44ab-85e5-1b7ebbd0385f}, !- Handle
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {889cd9ec-d03c-4928-8401-5b7b56a5d8f4}, !- Handle
  Schedule Rule 20,                       !- Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15a84e79-1de8-4765-af1c-103d736d5787}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {15a84e79-1de8-4765-af1c-103d736d5787}, !- Handle
  SuperMarket Activity Default 1,         !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {39a04278-4049-433b-ac24-180f706dc810}, !- Handle
  Schedule Rule 21,                       !- Name
  {fd50aa46-1c23-4a1b-969e-9c940f0af848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c803be01-34bd-4a6a-8884-9296b3d2a193}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c803be01-34bd-4a6a-8884-9296b3d2a193}, !- Handle
  SuperMarket Activity Default 2,         !- Name
  {e9c419a7-1d9a-486b-8f4d-18f25acb766e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {8cff5869-99c9-48a6-b19c-d6c9eb4ff6df}, !- Handle
  {eb599f54-fd8c-4255-b27b-6a5f7e6a08e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66c33663-0f64-4191-a0e6-806128da2d3b}, !- Handle
  {c803be01-34bd-4a6a-8884-9296b3d2a193}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e491466f-3824-4ed4-b7a7-f500537b0964}, !- Handle
  {15a84e79-1de8-4765-af1c-103d736d5787}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e3e41a06-8c31-48dd-b350-670446c16117}, !- Handle
  {a2324722-37fa-420c-a41d-9ee26c5e48d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {071fbfdf-4ddd-4f2f-8dc0-7952a39dc529}, !- Handle
  {1839efc4-c80a-409c-993d-7b68a283ef8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | hoo_start + 3.5 ~ 1.0 | mid - 3.0 ~ 1.0 | mid - 1.0 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86aca507-a825-4e82-99cb-62b7b7df1e3e}, !- Handle
  {180ce0bc-0116-4502-bd34-9c12822ff36a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid + 0.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c9ff3fe-5b94-4712-87cb-8c577a0e82cf}, !- Handle
  {f7ed8efb-c8a5-4bc8-b637-cb35a52d61e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.01 | hoo_start - 3.5 ~ 0.11 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.89 | hoo_start - 0.5 ~ 0.79 | hoo_start + 0.5 ~ 0.39 | hoo_start + 1.5 ~ 0.39 | hoo_start + 2.5 ~ 0.91 | mid - 3.0 ~ 1.0 | mid - 2.5 ~ 1.0 | mid - 0.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b0f0c6a-b610-415f-9c9b-678bc2a09d23}, !- Handle
  {f75be38a-6d5b-409f-89f7-223bd8576496}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.899999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {5aa76b1f-c24a-4296-a83e-93b1c85d016f}, !- Handle
  {f613ffa1-2a45-43f8-aef7-45dafe76af75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 18.9 | hoo_start + 0 ~ 18.9 | hoo_end + 0 ~ 19.0 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {384c2ffa-7da6-49c0-af56-fda1714d6097}, !- Handle
  {9d190b76-ac34-420e-8f88-9b34526de0cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 18.9 | hoo_start + 0 ~ 18.9 | hoo_end + 0 ~ 19.9 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a9c2ae1-d6bc-4f16-8a99-565d9db95f5a}, !- Handle
  {60b4fcfd-5c5a-4ed4-a173-339b1f3bd0f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 18.9 | hoo_start + 0 ~ 18.9 | hoo_end + 0 ~ 19.9 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.1 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.8 | hoo_end + 0 ~ 19.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {16b3321a-3fb0-4d32-ad7b-19c4fef91caf}, !- Handle
  {d22b4a64-7607-4e8f-8c8d-146532326a50}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  23.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {b22e54bc-2ec7-409e-a76e-605b06fc2331}, !- Handle
  {1205240c-068c-4f3f-94fa-70e6233332d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 23.1 | hoo_start + 0 ~ 23.1 | hoo_end + 0 ~ 23.0 | hoo_end + 0 ~ 22.5 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b8e8236-178d-49ba-b9ca-6b02fd283a62}, !- Handle
  {7fde5295-b680-4248-9e01-8fbb69cb237b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 23.1 | hoo_start + 0 ~ 23.1 | hoo_end + 0 ~ 22.5 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.5 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.5 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {efe19eab-d88a-4463-ad09-ab66c3271ff6}, !- Handle
  {79e64942-cea5-4236-bb3a-3ef95ca6d3cc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ 23.1 | hoo_start + 0 ~ 23.1 | hoo_end + 0 ~ 23.0 | hoo_end + 0 ~ 22.5 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.4 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.6 | hoo_end + 0 ~ 22.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63acdf35-8008-4b58-9ad5-5277b1eec506}, !- Handle
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {0655e8e7-7d08-4501-9b7a-06d619bc0659}, !- Handle
  Schedule Rule 13,                       !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0e66aeb-6c57-4221-bc3c-03cc6eaa6cb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0e66aeb-6c57-4221-bc3c-03cc6eaa6cb0}, !- Handle
  SuperMarket HtgSetp Default 1,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {87bff153-18eb-4526-b11c-6d31b372de53}, !- Handle
  Schedule Rule 16,                       !- Name
  {8b29efcf-c022-4e00-8bf1-c34de17493ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d421abeb-149f-49dc-8aff-fd1b3e3c52f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d421abeb-149f-49dc-8aff-fd1b3e3c52f2}, !- Handle
  SuperMarket HtgSetp Default 2,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:AdditionalProperties,
  {a311237a-5839-4bdb-9b4e-a05f31aec450}, !- Handle
  {452ccdfb-ecf3-4fed-b730-693c4dcbcd1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3d3fed6a-cb87-4826-8290-9798da3b91ec}, !- Handle
  {d421abeb-149f-49dc-8aff-fd1b3e3c52f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63714a6c-0cb2-4058-8c23-3f1e895d350d}, !- Handle
  {b0e66aeb-6c57-4221-bc3c-03cc6eaa6cb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e119c4a-b8b3-45ab-9eef-f32ea3610363}, !- Handle
  {07a3d188-9963-4fec-8214-15a0d2325a5e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:Schedule:Rule,
  {aa281d0c-473a-4f43-bbbb-82b83b0519af}, !- Handle
  Schedule Rule 22,                       !- Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51cde5d2-501a-4cf2-81ae-7b3bff89cbc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {51cde5d2-501a-4cf2-81ae-7b3bff89cbc3}, !- Handle
  SuperMarket ClgSetp Default 1,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b5b76341-1876-4649-a79c-cc1b4a5a5225}, !- Handle
  Schedule Rule 23,                       !- Name
  {07a3d188-9963-4fec-8214-15a0d2325a5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bc552da-f8b3-460a-8057-d8ea241ecea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6bc552da-f8b3-460a-8057-d8ea241ecea7}, !- Handle
  SuperMarket ClgSetp Default 2,          !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {b28a3c6b-fe02-4cc5-b0a5-53fe08d20ccc}, !- Handle
  {5b3627a6-4934-4136-b1cf-bdffba2be4e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ba189b3-f8c7-4aa4-91c0-340338609fe2}, !- Handle
  {6bc552da-f8b3-460a-8057-d8ea241ecea7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a650439b-83a2-4f26-a0ce-c13b91cda32d}, !- Handle
  {51cde5d2-501a-4cf2-81ae-7b3bff89cbc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {73d76f77-f423-49f3-9f1d-e92adbff1207}, !- Handle
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:Schedule:Rule,
  {4a03e8d4-6b38-4b26-8ff4-ffe092d638a6}, !- Handle
  Schedule Rule 24,                       !- Name
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a509c15-243e-4b7b-a1b1-5430272eadbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8a509c15-243e-4b7b-a1b1-5430272eadbf}, !- Handle
  SuperMarket Vestibule HtgSetp Default 1, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  45,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f8b3a55d-1b14-49e9-9172-5a9bb9913852}, !- Handle
  Schedule Rule 25,                       !- Name
  {b2a77361-d598-4006-8eea-b0c09d65ecea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {215f4aeb-d462-4020-bcbe-a05489a755e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {215f4aeb-d462-4020-bcbe-a05489a755e5}, !- Handle
  SuperMarket Vestibule HtgSetp Default 2, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  45,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:AdditionalProperties,
  {4a0e764f-aa54-42b9-8128-508a2f0f0b94}, !- Handle
  {12850890-f679-4d3a-9bd9-7fcb0ec51fc7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {458aae91-079e-4315-afcc-c0ed37586c49}, !- Handle
  {215f4aeb-d462-4020-bcbe-a05489a755e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7be6450f-bdc3-45eb-89e2-37888cde4896}, !- Handle
  {8a509c15-243e-4b7b-a1b1-5430272eadbf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5029275-46cb-462b-a7f6-7bb00192c237}, !- Handle
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  100,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  100;                                    !- Feature Value 3

OS:Schedule:Rule,
  {282cd529-823d-42cb-83c9-0c10961653f2}, !- Handle
  Schedule Rule 26,                       !- Name
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5a57f72-f055-413e-8a44-f419784a4ae4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f5a57f72-f055-413e-8a44-f419784a4ae4}, !- Handle
  SuperMarket Vestibule ClgSetp Default 1, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  45,                                     !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {83589aea-48e0-44bf-aa6e-d82aeb3c3c23}, !- Handle
  Schedule Rule 27,                       !- Name
  {43ec4013-c101-48bb-b7ac-e73535bbb2de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db96cae2-01a5-4704-a697-1c1305922c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {db96cae2-01a5-4704-a697-1c1305922c67}, !- Handle
  SuperMarket Vestibule ClgSetp Default 2, !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  45,                                     !- Minute 1
  100,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  100;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {5c6cda97-ac23-46c1-8a33-ac525ff740c5}, !- Handle
  {2949082c-b988-4b40-9a20-d11e16ae6956}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca6d2262-326b-4fe1-b791-1125e15894d8}, !- Handle
  {db96cae2-01a5-4704-a697-1c1305922c67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ab55c0e-9d6a-450d-995c-f9b5e5ec75e6}, !- Handle
  {f5a57f72-f055-413e-8a44-f419784a4ae4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21c727e7-6fdf-4fb0-a540-1325db69ffc5}, !- Handle
  {31beb2fa-7607-4c97-affd-3a33e8ac08f5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.040000000000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {e67b9f33-269c-462f-8d73-1af10e792a2a}, !- Handle
  {7e51cb5c-b692-4d26-a61c-5923d5e25de0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.04 | 1.5 ~ 0.05 | 2.0 ~ 0.05 | 4.0 ~ 0.04 | 6.5 ~ 0.04 | 7.5 ~ 0.15 | 8.5 ~ 0.23 | 9.5 ~ 0.32 | 10.5 ~ 0.41 | 11.5 ~ 0.57 | 12.5 ~ 0.62 | 13.5 ~ 0.61 | 14.5 ~ 0.5 | 15.5 ~ 0.45 | 16.5 ~ 0.46 | 17.5 ~ 0.47 | 18.5 ~ 0.42 | 19.5 ~ 0.34 | 20.5 ~ 0.33 | 21.5 ~ 0.23 | 22.5 ~ 0.13 | 23.5 ~ 0.08, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71d308c2-1358-4058-bf7c-504ae32d2a4e}, !- Handle
  {d618efa6-0d06-4044-972f-5b8262494a67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.11 | 1.5 ~ 0.1 | 2.5 ~ 0.08 | 3.5 ~ 0.06 | 5.5 ~ 0.06 | 6.5 ~ 0.07 | 7.5 ~ 0.2 | 8.5 ~ 0.24 | 9.5 ~ 0.27 | 10.5 ~ 0.42 | 11.5 ~ 0.54 | 12.5 ~ 0.59 | 13.5 ~ 0.6 | 14.5 ~ 0.49 | 15.5 ~ 0.48 | 16.5 ~ 0.47 | 17.5 ~ 0.46 | 18.5 ~ 0.44 | 19.5 ~ 0.36 | 20.5 ~ 0.29 | 21.5 ~ 0.22 | 22.5 ~ 0.16 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c4d1c0a-3fc4-45eb-8af2-50c9a6943927}, !- Handle
  {0fe41339-23aa-4d66-8b4f-6c540190a3ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.07 | 1.5 ~ 0.07 | 4.5 ~ 0.06 | 5.5 ~ 0.06 | 6.5 ~ 0.07 | 7.5 ~ 0.1 | 8.5 ~ 0.12 | 9.5 ~ 0.14 | 10.5 ~ 0.29 | 11.5 ~ 0.31 | 12.5 ~ 0.36 | 13.5 ~ 0.36 | 14.5 ~ 0.34 | 15.5 ~ 0.35 | 16.5 ~ 0.37 | 17.5 ~ 0.34 | 18.5 ~ 0.25 | 19.5 ~ 0.27 | 20.5 ~ 0.21 | 21.5 ~ 0.16 | 22.5 ~ 0.1 | 23.5 ~ 0.06, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9352f5b3-aef0-4ea4-94e2-9cc8f9c66357}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {2b7331e8-447f-4085-8966-03584a3f4c15}, !- Default Day Schedule Name
  {616b1945-c306-4910-ade0-f90674f01c48}, !- Summer Design Day Schedule Name
  {f5a6b831-bdcb-427a-be4e-e28da5e2ad57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b7331e8-447f-4085-8966-03584a3f4c15}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8eee61c7-987b-40cc-9926-d0da0d4f90bc}, !- Handle
  {9352f5b3-aef0-4ea4-94e2-9cc8f9c66357}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5a6b831-bdcb-427a-be4e-e28da5e2ad57}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {616b1945-c306-4910-ade0-f90674f01c48}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a638ddb-99d3-4717-bc7e-60a3cd520e9f}, !- Handle
  Schedule Rule 28,                       !- Name
  {9352f5b3-aef0-4ea4-94e2-9cc8f9c66357}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a600759-e33f-4458-9bdb-8304df5cf255}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2a600759-e33f-4458-9bdb-8304df5cf255}, !- Handle
  Schedule Day 31,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b66c43ff-24a1-4ed6-a4d0-3b4e6883e514}, !- Handle
  Schedule Rule 29,                       !- Name
  {9352f5b3-aef0-4ea4-94e2-9cc8f9c66357}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efbdf7b0-5eab-43a5-b394-556be8c99bf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {efbdf7b0-5eab-43a5-b394-556be8c99bf4}, !- Handle
  Schedule Day 32,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {5d584f82-d5aa-471e-b1bb-46185189f1b0}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {b8a58c6f-9409-4739-84c9-72d7a0a6fae7}, !- Default Day Schedule Name
  {a7d5aa05-2766-4762-8562-1e914eb6f24f}, !- Summer Design Day Schedule Name
  {3d66c429-eea6-449a-84ae-0bd0aa2dffda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8a58c6f-9409-4739-84c9-72d7a0a6fae7}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {08ce8753-5442-4b21-855d-a92a9b41a11a}, !- Handle
  {5d584f82-d5aa-471e-b1bb-46185189f1b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.760219786855462,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d66c429-eea6-449a-84ae-0bd0aa2dffda}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7d5aa05-2766-4762-8562-1e914eb6f24f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82ca48e3-aa14-4abb-82ea-47a76a7d243c}, !- Handle
  Schedule Rule 30,                       !- Name
  {5d584f82-d5aa-471e-b1bb-46185189f1b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54437a23-2e54-4aad-b450-6b9c38667324}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54437a23-2e54-4aad-b450-6b9c38667324}, !- Handle
  Schedule Day 33,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dcb88acc-80b5-4b44-9a02-f7cfcf046ae6}, !- Handle
  Schedule Rule 31,                       !- Name
  {5d584f82-d5aa-471e-b1bb-46185189f1b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4bcfe36-9cb1-468a-a0ae-d3e186a3014c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4bcfe36-9cb1-468a-a0ae-d3e186a3014c}, !- Handle
  Schedule Day 34,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {190abcf1-9196-4b06-97f6-b89bbff65126}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {eb783382-952c-4700-8641-c839d276730c}, !- Default Day Schedule Name
  {304526f6-482c-4496-afaf-b9c5ea22f1b9}, !- Summer Design Day Schedule Name
  {79135846-f9ab-4bb5-b469-f44e08af44bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb783382-952c-4700-8641-c839d276730c}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {88cdd8c6-6cb7-47a7-b4f5-66e697b82d48}, !- Handle
  {190abcf1-9196-4b06-97f6-b89bbff65126}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {79135846-f9ab-4bb5-b469-f44e08af44bc}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {304526f6-482c-4496-afaf-b9c5ea22f1b9}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b0701a6-d8b2-4edb-9c13-7aaf65861567}, !- Handle
  Schedule Rule 32,                       !- Name
  {190abcf1-9196-4b06-97f6-b89bbff65126}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23036678-035a-4d9c-9ed6-67d4ff14d73e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {23036678-035a-4d9c-9ed6-67d4ff14d73e}, !- Handle
  Schedule Day 35,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {779b464b-7799-4f13-bd48-cbf30f430cc3}, !- Handle
  Schedule Rule 33,                       !- Name
  {190abcf1-9196-4b06-97f6-b89bbff65126}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72676937-390e-4419-b4d2-83b5a5149d09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72676937-390e-4419-b4d2-83b5a5149d09}, !- Handle
  Schedule Day 36,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6ed61abf-6704-4e9f-bdcc-b2ba5ab13a97}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {7dce9a81-eed5-44eb-ad7b-6a8747520dc5}, !- Default Day Schedule Name
  {1df1f08f-b1e0-4ee2-b1a8-9e1b9acc7c5d}, !- Summer Design Day Schedule Name
  {a9d93082-bb13-4d4b-ad3e-887cbcec753b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dce9a81-eed5-44eb-ad7b-6a8747520dc5}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee2ae900-68aa-4e74-8025-920509eee97f}, !- Handle
  {6ed61abf-6704-4e9f-bdcc-b2ba5ab13a97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108407,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9d93082-bb13-4d4b-ad3e-887cbcec753b}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1df1f08f-b1e0-4ee2-b1a8-9e1b9acc7c5d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ebae58d-7f5b-4575-894b-0fbb56480c2b}, !- Handle
  Schedule Rule 34,                       !- Name
  {6ed61abf-6704-4e9f-bdcc-b2ba5ab13a97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34efae23-1c07-45f0-985f-965f5bbb8c30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34efae23-1c07-45f0-985f-965f5bbb8c30}, !- Handle
  Schedule Day 37,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ae7bcd7-3502-4785-9ac7-d4be58011cdc}, !- Handle
  Schedule Rule 35,                       !- Name
  {6ed61abf-6704-4e9f-bdcc-b2ba5ab13a97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {566981ef-7ef7-44c8-97cf-90fdea2cde55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {566981ef-7ef7-44c8-97cf-90fdea2cde55}, !- Handle
  Schedule Day 38,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6ae8bb17-f446-4c1e-ade5-dfd011c1cbe9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {46599258-154f-47da-be12-dfd975876e13}, !- Default Day Schedule Name
  {4154d744-5d77-4c95-95f0-e04ef3c75bb3}, !- Summer Design Day Schedule Name
  {26e465da-f02c-4088-8022-ee8cd8daf9d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46599258-154f-47da-be12-dfd975876e13}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1b1d026e-a0b7-4f13-83e1-810d76f9e8b2}, !- Handle
  {6ae8bb17-f446-4c1e-ade5-dfd011c1cbe9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4834118696978655,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26e465da-f02c-4088-8022-ee8cd8daf9d9}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4154d744-5d77-4c95-95f0-e04ef3c75bb3}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8905b27-9c93-4b40-b0c4-dd0910a372a7}, !- Handle
  Schedule Rule 36,                       !- Name
  {6ae8bb17-f446-4c1e-ade5-dfd011c1cbe9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2efef5c2-f8d2-4341-b985-488c9013a02a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2efef5c2-f8d2-4341-b985-488c9013a02a}, !- Handle
  Schedule Day 39,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {195184c2-388a-4292-88fd-a3ea791d2445}, !- Handle
  Schedule Rule 37,                       !- Name
  {6ae8bb17-f446-4c1e-ade5-dfd011c1cbe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e7a1eea-032c-445d-b9c2-c96433eab01f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e7a1eea-032c-445d-b9c2-c96433eab01f}, !- Handle
  Schedule Day 40,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {582a95dd-8757-4c60-a6cb-2848eb1203ee}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {0487bb8b-0e51-4a1f-8649-29475475cd54}, !- Default Day Schedule Name
  {87392ab5-c4b8-4064-8c3b-957e3d9aa1ca}, !- Summer Design Day Schedule Name
  {3831fcc9-9ae1-4716-88f2-fc02f396ca1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0487bb8b-0e51-4a1f-8649-29475475cd54}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {99b31409-f647-4d5d-bad7-1b2a0920fbc0}, !- Handle
  {582a95dd-8757-4c60-a6cb-2848eb1203ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108368,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3831fcc9-9ae1-4716-88f2-fc02f396ca1f}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87392ab5-c4b8-4064-8c3b-957e3d9aa1ca}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b29e717-0118-4e8a-af28-3decd7dbb11d}, !- Handle
  Schedule Rule 38,                       !- Name
  {582a95dd-8757-4c60-a6cb-2848eb1203ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdd1fbeb-7173-4418-ac2c-291c0ea43d84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bdd1fbeb-7173-4418-ac2c-291c0ea43d84}, !- Handle
  Schedule Day 41,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29906669-5240-4666-9e5d-32f935e830ae}, !- Handle
  Schedule Rule 39,                       !- Name
  {582a95dd-8757-4c60-a6cb-2848eb1203ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9ce4ad6-34b3-4b76-9452-973cb3b9378a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9ce4ad6-34b3-4b76-9452-973cb3b9378a}, !- Handle
  Schedule Day 42,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c94a6898-0ad5-4ec4-b367-58115536f3d8}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {cf7ecc59-7bc1-4248-a95c-1480a78462f6}, !- Default Day Schedule Name
  {05c35429-6c45-4d24-91e4-ac28a95226a5}, !- Summer Design Day Schedule Name
  {4910c290-a544-492e-8a23-cb34a389c8ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf7ecc59-7bc1-4248-a95c-1480a78462f6}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {43fd64f6-b0e1-47fe-90f4-2c01c16569ba}, !- Handle
  {c94a6898-0ad5-4ec4-b367-58115536f3d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4910c290-a544-492e-8a23-cb34a389c8ae}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05c35429-6c45-4d24-91e4-ac28a95226a5}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {768395d1-a964-4379-9551-e3b20685604e}, !- Handle
  Schedule Rule 40,                       !- Name
  {c94a6898-0ad5-4ec4-b367-58115536f3d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64bb758b-56e6-4345-a65d-b53fa52774dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {64bb758b-56e6-4345-a65d-b53fa52774dd}, !- Handle
  Schedule Day 43,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0ccd249-6426-466f-8aa8-2ed29185ccb2}, !- Handle
  Schedule Rule 41,                       !- Name
  {c94a6898-0ad5-4ec4-b367-58115536f3d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d363a71-b6b1-4aff-9377-45320e03a4f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d363a71-b6b1-4aff-9377-45320e03a4f6}, !- Handle
  Schedule Day 44,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {42979a69-c1f3-4f72-abff-096ff8f211fa}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {027e1672-7cb2-4bb0-9de2-d6ddbabd0cf0}, !- Default Day Schedule Name
  {139b0ff9-cd0f-4790-b161-8b14bf3a0149}, !- Summer Design Day Schedule Name
  {c0cd4278-710a-43ad-becd-a60c142b6dd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {027e1672-7cb2-4bb0-9de2-d6ddbabd0cf0}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f0eb7368-0996-42ce-afb0-44b1694738c3}, !- Handle
  {42979a69-c1f3-4f72-abff-096ff8f211fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.852476051082279,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0cd4278-710a-43ad-becd-a60c142b6dd3}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {139b0ff9-cd0f-4790-b161-8b14bf3a0149}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88f4ef78-b7ab-42dc-a012-fff1ae5fdd6d}, !- Handle
  Schedule Rule 42,                       !- Name
  {42979a69-c1f3-4f72-abff-096ff8f211fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2808912b-fedb-4f2e-8495-58b0bb61b1ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2808912b-fedb-4f2e-8495-58b0bb61b1ad}, !- Handle
  Schedule Day 45,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5885abf4-bb7c-4e4a-b8de-0fe31a235c10}, !- Handle
  Schedule Rule 43,                       !- Name
  {42979a69-c1f3-4f72-abff-096ff8f211fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29fd7b2a-b16d-4264-bfb9-d26b190f1f6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29fd7b2a-b16d-4264-bfb9-d26b190f1f6e}, !- Handle
  Schedule Day 46,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e82863b2-e389-4b2c-8950-8c9a1a3f64c8}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {279aec26-4905-4ad4-8b1c-e7e553ba64e8}, !- Default Day Schedule Name
  {07190614-dca3-4cc3-8aaa-e8ef793986d7}, !- Summer Design Day Schedule Name
  {dcc108bc-d52a-4f34-b713-f77394246c49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {279aec26-4905-4ad4-8b1c-e7e553ba64e8}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cb3ad817-0d0a-4673-ab26-f2ceb9d6da04}, !- Handle
  {e82863b2-e389-4b2c-8950-8c9a1a3f64c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dcc108bc-d52a-4f34-b713-f77394246c49}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07190614-dca3-4cc3-8aaa-e8ef793986d7}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bffa2197-86db-4b76-8b6a-472f18a2a272}, !- Handle
  Schedule Rule 44,                       !- Name
  {e82863b2-e389-4b2c-8950-8c9a1a3f64c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66f290b1-bbb9-4102-9cb3-0ce297e2df42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {66f290b1-bbb9-4102-9cb3-0ce297e2df42}, !- Handle
  Schedule Day 47,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dbf9e6b7-f26a-4743-8005-75174b171631}, !- Handle
  Schedule Rule 45,                       !- Name
  {e82863b2-e389-4b2c-8950-8c9a1a3f64c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2de024f1-ae60-4973-9fe6-792dc05b4ef3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2de024f1-ae60-4973-9fe6-792dc05b4ef3}, !- Handle
  Schedule Day 48,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d619b0e3-99e3-4014-8c28-55376fdef798}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {55c98ddd-a08b-4b58-83e6-612dc3154151}, !- Default Day Schedule Name
  {fa272ce1-0629-4f8e-894e-44a1f9334973}, !- Summer Design Day Schedule Name
  {5bd8af62-1168-4d78-ba6b-dee1839fc37c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c98ddd-a08b-4b58-83e6-612dc3154151}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {077c2be0-cece-44f8-b19a-580a9baecc2d}, !- Handle
  {d619b0e3-99e3-4014-8c28-55376fdef798}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5bd8af62-1168-4d78-ba6b-dee1839fc37c}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa272ce1-0629-4f8e-894e-44a1f9334973}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f849920c-8af1-401e-86e9-350a3bbca7fa}, !- Handle
  Schedule Rule 46,                       !- Name
  {d619b0e3-99e3-4014-8c28-55376fdef798}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27fa889e-37ec-4489-a968-dc50cdd1050f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27fa889e-37ec-4489-a968-dc50cdd1050f}, !- Handle
  Schedule Day 49,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f34d2f8-71a9-44c8-b1a3-d4f77f134d8e}, !- Handle
  Schedule Rule 47,                       !- Name
  {d619b0e3-99e3-4014-8c28-55376fdef798}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0cbf3f5-88fe-40c5-91e3-2220348fbfc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b0cbf3f5-88fe-40c5-91e3-2220348fbfc7}, !- Handle
  Schedule Day 50,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a076c602-c4f8-4e2c-b998-e9de3fde4b27}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1fd26ccc-bfbd-476f-aeb9-af493eb8b536}, !- Default Day Schedule Name
  {cd0d32b4-e3b1-4d35-9000-bc6126e4023b}, !- Summer Design Day Schedule Name
  {6ee78ba4-23c5-485c-8ed4-3b388d373999}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fd26ccc-bfbd-476f-aeb9-af493eb8b536}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b1d97e5c-2ac4-422d-b897-1471c31effd3}, !- Handle
  {a076c602-c4f8-4e2c-b998-e9de3fde4b27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.671726935966458,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ee78ba4-23c5-485c-8ed4-3b388d373999}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd0d32b4-e3b1-4d35-9000-bc6126e4023b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {657268b8-ed4b-4e33-8a4a-b8b245cd5891}, !- Handle
  Schedule Rule 48,                       !- Name
  {a076c602-c4f8-4e2c-b998-e9de3fde4b27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d4a60de-d761-4262-ba95-3bb718b01d03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1d4a60de-d761-4262-ba95-3bb718b01d03}, !- Handle
  Schedule Day 51,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de4b0970-d24e-4095-87c6-ca71e9a08e47}, !- Handle
  Schedule Rule 49,                       !- Name
  {a076c602-c4f8-4e2c-b998-e9de3fde4b27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fe66c60-354f-46d9-9c5e-1897f256d1a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fe66c60-354f-46d9-9c5e-1897f256d1a4}, !- Handle
  Schedule Day 52,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c240ab03-8624-4701-b867-2bb07b227389}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d17559eb-5b81-41ec-a50d-21adb89cebf7}, !- Default Day Schedule Name
  {fbb3d59e-8012-4ced-9653-1dafc6bbf256}, !- Summer Design Day Schedule Name
  {54178325-049d-49f2-8d77-4a3cb09fa387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d17559eb-5b81-41ec-a50d-21adb89cebf7}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8b5c3cf-9ef6-4fc1-980a-1ede9e98279c}, !- Handle
  {c240ab03-8624-4701-b867-2bb07b227389}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168546,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54178325-049d-49f2-8d77-4a3cb09fa387}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbb3d59e-8012-4ced-9653-1dafc6bbf256}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f38aa8e-e2b7-4ac2-baba-6d03db019ad2}, !- Handle
  Schedule Rule 50,                       !- Name
  {c240ab03-8624-4701-b867-2bb07b227389}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fcaaa5b-6583-4638-b529-2ddc55d4c29c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2fcaaa5b-6583-4638-b529-2ddc55d4c29c}, !- Handle
  Schedule Day 53,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {edf55e4f-b2c2-4c37-833f-f6865ea2779d}, !- Handle
  Schedule Rule 51,                       !- Name
  {c240ab03-8624-4701-b867-2bb07b227389}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fa5f6b2-4fff-46d9-8ab3-202bdedc9650}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0fa5f6b2-4fff-46d9-8ab3-202bdedc9650}, !- Handle
  Schedule Day 54,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {51a175ed-624a-4d45-ac3e-3c1ea4cedb99}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {24263370-975d-4e45-95a6-37acd5322690}, !- Default Day Schedule Name
  {a4ee6331-1a6f-4791-a15c-f7fb750320bd}, !- Summer Design Day Schedule Name
  {167f28ed-da8f-4173-a9af-e9d097577707}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24263370-975d-4e45-95a6-37acd5322690}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {524f6cad-f084-42c0-a215-13ad4d8d6af4}, !- Handle
  {51a175ed-624a-4d45-ac3e-3c1ea4cedb99}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778229,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {167f28ed-da8f-4173-a9af-e9d097577707}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4ee6331-1a6f-4791-a15c-f7fb750320bd}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2ab75a3-8727-46ae-8db9-d9f50e72230a}, !- Handle
  Schedule Rule 52,                       !- Name
  {51a175ed-624a-4d45-ac3e-3c1ea4cedb99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40059dec-41f8-4f88-b69a-013b800047cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {40059dec-41f8-4f88-b69a-013b800047cf}, !- Handle
  Schedule Day 55,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ee1fd56-dbeb-4ce8-9732-3f7d0af615c7}, !- Handle
  Schedule Rule 53,                       !- Name
  {51a175ed-624a-4d45-ac3e-3c1ea4cedb99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f8bd3d5-ff31-488c-b653-113705e95da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f8bd3d5-ff31-488c-b653-113705e95da4}, !- Handle
  Schedule Day 56,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {43fa8d4e-86ad-4a26-8dd8-c026d6e9375c}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {9238273f-466f-43d7-bd69-9cbed5ccc641}, !- Default Day Schedule Name
  {1a73805c-66bd-456a-959b-2f9b82708550}, !- Summer Design Day Schedule Name
  {49319e9f-a1b5-412f-909b-2588a31c2f96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9238273f-466f-43d7-bd69-9cbed5ccc641}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f4ef3524-9123-43d0-a879-e06c84767a08}, !- Handle
  {43fa8d4e-86ad-4a26-8dd8-c026d6e9375c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.448031357244453,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49319e9f-a1b5-412f-909b-2588a31c2f96}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a73805c-66bd-456a-959b-2f9b82708550}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60f5d5ff-ef35-4112-bdb4-d24e4b97e22a}, !- Handle
  Schedule Rule 54,                       !- Name
  {43fa8d4e-86ad-4a26-8dd8-c026d6e9375c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90c6f41f-58aa-4571-b5d2-af8af1557b10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {90c6f41f-58aa-4571-b5d2-af8af1557b10}, !- Handle
  Schedule Day 57,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a777b30-e13d-422f-8ea3-a36ef2a671dc}, !- Handle
  Schedule Rule 55,                       !- Name
  {43fa8d4e-86ad-4a26-8dd8-c026d6e9375c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ddb78fa-8aa0-45d2-a877-5a2ceabae238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ddb78fa-8aa0-45d2-a877-5a2ceabae238}, !- Handle
  Schedule Day 58,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e6a334b6-803d-4536-96ee-22db225977ad}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {9f6cac6f-cb70-4b0d-82e7-a9c44de7b7ec}, !- Default Day Schedule Name
  {52e6ae35-3354-459d-84df-a5025e1260bc}, !- Summer Design Day Schedule Name
  {d84a5a1c-018b-47db-af78-05471000ad8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f6cac6f-cb70-4b0d-82e7-a9c44de7b7ec}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d9382f22-5060-4000-898a-262f49e8b0d2}, !- Handle
  {e6a334b6-803d-4536-96ee-22db225977ad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d84a5a1c-018b-47db-af78-05471000ad8e}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52e6ae35-3354-459d-84df-a5025e1260bc}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {896eb96b-f631-495d-8135-8804aa5d6f61}, !- Handle
  Schedule Rule 56,                       !- Name
  {e6a334b6-803d-4536-96ee-22db225977ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72819eb3-254a-473c-8a99-e1887b1cfa7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {72819eb3-254a-473c-8a99-e1887b1cfa7e}, !- Handle
  Schedule Day 59,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a66a0a5-8e87-468b-bc65-58c410341243}, !- Handle
  Schedule Rule 57,                       !- Name
  {e6a334b6-803d-4536-96ee-22db225977ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a406336-3a00-451d-96f3-59afddd36d74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a406336-3a00-451d-96f3-59afddd36d74}, !- Handle
  Schedule Day 60,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4d6d1a65-f6c2-438e-b405-9a944269e91d}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {80a105c6-fd80-44e1-9224-3c6c136e0f4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80a105c6-fd80-44e1-9224-3c6c136e0f4b}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbdd431c-919b-4898-ab06-cad74553970b}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {c1cec755-d8b9-43e2-ba03-ec1701170e18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1cec755-d8b9-43e2-ba03-ec1701170e18}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9476e64f-c23f-4f5f-a2db-dc2eaaf71d1b}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8e3ae3c2-1560-4afa-a039-e244bcc3959f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e3ae3c2-1560-4afa-a039-e244bcc3959f}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ba64381-ebcb-4a23-964b-3f2dbc7ca60e}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {2d6efc19-7fbb-4cd8-964a-60df53503ccb}, !- Default Day Schedule Name
  {59d68c0e-3f35-4576-9b90-e56ef2917c83}, !- Summer Design Day Schedule Name
  {b3808f4f-3059-4a43-bdd1-df7614fc38e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d6efc19-7fbb-4cd8-964a-60df53503ccb}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {84ddc8cb-7bd0-45bc-b0e8-ffd8819d375f}, !- Handle
  {1ba64381-ebcb-4a23-964b-3f2dbc7ca60e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691774,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3808f4f-3059-4a43-bdd1-df7614fc38e4}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59d68c0e-3f35-4576-9b90-e56ef2917c83}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc38d51f-238f-44bb-b360-ef4e98451f42}, !- Handle
  Schedule Rule 58,                       !- Name
  {1ba64381-ebcb-4a23-964b-3f2dbc7ca60e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b5806a5-d8fb-4de4-b488-22fb8c87c8c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1b5806a5-d8fb-4de4-b488-22fb8c87c8c1}, !- Handle
  Schedule Day 61,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3392a159-8617-464a-9f6b-c07c810b0a2a}, !- Handle
  Schedule Rule 59,                       !- Name
  {1ba64381-ebcb-4a23-964b-3f2dbc7ca60e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7a2c3a0-40ab-457f-a687-ae516a4d0cec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7a2c3a0-40ab-457f-a687-ae516a4d0cec}, !- Handle
  Schedule Day 62,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee150101-2747-4fd2-b1f9-1e7ddc2bdae6}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {6b491b04-d0f5-4e02-ad39-b1259818c133}, !- Default Day Schedule Name
  {6312c752-8938-4edc-9d76-b1dd14ee04fd}, !- Summer Design Day Schedule Name
  {73d72499-30e8-47df-a743-5af74445cc3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b491b04-d0f5-4e02-ad39-b1259818c133}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f87cae87-8d86-4865-9289-60df4fdc5294}, !- Handle
  {ee150101-2747-4fd2-b1f9-1e7ddc2bdae6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.479804954261706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73d72499-30e8-47df-a743-5af74445cc3f}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6312c752-8938-4edc-9d76-b1dd14ee04fd}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5147d604-6724-49c2-bb25-43c3d3b0a422}, !- Handle
  Schedule Rule 60,                       !- Name
  {ee150101-2747-4fd2-b1f9-1e7ddc2bdae6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c92a108-4d2f-4257-afb2-392ea4d94890}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2c92a108-4d2f-4257-afb2-392ea4d94890}, !- Handle
  Schedule Day 63,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6486add6-6b66-4d6b-96ac-0f6166532dfd}, !- Handle
  Schedule Rule 61,                       !- Name
  {ee150101-2747-4fd2-b1f9-1e7ddc2bdae6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29fe1fa8-bcd1-4ec2-b41a-c6228a004953}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29fe1fa8-bcd1-4ec2-b41a-c6228a004953}, !- Handle
  Schedule Day 64,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d4c1589-30ae-427c-8888-959d905d86a2}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {bdfb8997-b192-4ef5-9eee-b9f0b928ae86}, !- Default Day Schedule Name
  {42a01b64-1a2c-4986-a075-831a62417cb3}, !- Summer Design Day Schedule Name
  {5a7cfec6-7a66-44ec-a345-9c26dc18691a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdfb8997-b192-4ef5-9eee-b9f0b928ae86}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7730acce-0aa1-409a-85c4-c35aa8814156}, !- Handle
  {1d4c1589-30ae-427c-8888-959d905d86a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a7cfec6-7a66-44ec-a345-9c26dc18691a}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42a01b64-1a2c-4986-a075-831a62417cb3}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5368753-5a5e-4e8d-8207-4831d418d7c9}, !- Handle
  Schedule Rule 62,                       !- Name
  {1d4c1589-30ae-427c-8888-959d905d86a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {858ce6c2-dc07-43b2-922e-fc04c4e37e02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {858ce6c2-dc07-43b2-922e-fc04c4e37e02}, !- Handle
  Schedule Day 65,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {549520d1-54ef-4d13-ab69-9c90c4f5c599}, !- Handle
  Schedule Rule 63,                       !- Name
  {1d4c1589-30ae-427c-8888-959d905d86a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef996da3-7ebf-42d8-8318-41cc38e1f50d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ef996da3-7ebf-42d8-8318-41cc38e1f50d}, !- Handle
  Schedule Day 66,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {27937199-134c-478a-8fd9-22b9383337bc}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e4b6218e-4cb6-48d3-ab2e-6917af3b3211}, !- Default Day Schedule Name
  {0954bd23-bdbc-425d-8817-1dab6f6d8dcc}, !- Summer Design Day Schedule Name
  {6f780713-05ea-458e-8d05-6a6cde4232bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4b6218e-4cb6-48d3-ab2e-6917af3b3211}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc08115d-7fa4-4faa-a3fd-7437a6e0da65}, !- Handle
  {27937199-134c-478a-8fd9-22b9383337bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543554,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f780713-05ea-458e-8d05-6a6cde4232bd}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0954bd23-bdbc-425d-8817-1dab6f6d8dcc}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e267ec27-9961-4b22-8246-4f23279a9404}, !- Handle
  Schedule Rule 64,                       !- Name
  {27937199-134c-478a-8fd9-22b9383337bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6993c34-8a70-496e-85df-2dd787069f5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6993c34-8a70-496e-85df-2dd787069f5e}, !- Handle
  Schedule Day 67,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06deaac3-d17c-40c6-a287-161e4438a235}, !- Handle
  Schedule Rule 65,                       !- Name
  {27937199-134c-478a-8fd9-22b9383337bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0fabf10-eb0c-4813-9f1b-2eb96ec7d3db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0fabf10-eb0c-4813-9f1b-2eb96ec7d3db}, !- Handle
  Schedule Day 68,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {60f22d38-468c-45b6-963b-0f7d179aa3ea}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {782d2e32-4318-4117-8a70-62c05f3a28bd}, !- Default Day Schedule Name
  {298b21bc-6cfa-4bb1-b8c0-1185b127e9e0}, !- Summer Design Day Schedule Name
  {2d3dedcf-aea1-4b89-b148-649f9e4be680}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {782d2e32-4318-4117-8a70-62c05f3a28bd}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a87c6c02-2044-4e1d-977b-fad52713536d}, !- Handle
  {60f22d38-468c-45b6-963b-0f7d179aa3ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2361684071491195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d3dedcf-aea1-4b89-b148-649f9e4be680}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {298b21bc-6cfa-4bb1-b8c0-1185b127e9e0}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {847698dc-b576-494e-96e8-2b40eb1fd92d}, !- Handle
  Schedule Rule 66,                       !- Name
  {60f22d38-468c-45b6-963b-0f7d179aa3ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa8bf9ce-c9c5-4d2f-9860-537b5bb5d431}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fa8bf9ce-c9c5-4d2f-9860-537b5bb5d431}, !- Handle
  Schedule Day 69,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a64a5bd-cc41-431a-986f-05dcd6378b86}, !- Handle
  Schedule Rule 67,                       !- Name
  {60f22d38-468c-45b6-963b-0f7d179aa3ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b94642e-74e3-41ee-a2eb-8629f60268c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b94642e-74e3-41ee-a2eb-8629f60268c0}, !- Handle
  Schedule Day 70,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0fdcaa1f-a76c-4633-bc56-569eb731b4f6}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {03b10d0e-16e3-49a3-87f2-cf68e6848d25}, !- Default Day Schedule Name
  {4a4afc33-967e-48f7-96ed-48a143cbc704}, !- Summer Design Day Schedule Name
  {8e768eee-f310-4641-9701-129164c48683}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03b10d0e-16e3-49a3-87f2-cf68e6848d25}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0ecfaf23-df3a-4581-8e35-b6c5e1f947d4}, !- Handle
  {0fdcaa1f-a76c-4633-bc56-569eb731b4f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543543,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e768eee-f310-4641-9701-129164c48683}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a4afc33-967e-48f7-96ed-48a143cbc704}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c7f78b6-404c-4318-8ff6-4b6380502913}, !- Handle
  Schedule Rule 68,                       !- Name
  {0fdcaa1f-a76c-4633-bc56-569eb731b4f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81b81844-7555-4a15-a44c-8e8ebc5eb7d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {81b81844-7555-4a15-a44c-8e8ebc5eb7d6}, !- Handle
  Schedule Day 71,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e3a703e-ad66-428c-a0ff-db6878412411}, !- Handle
  Schedule Rule 69,                       !- Name
  {0fdcaa1f-a76c-4633-bc56-569eb731b4f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a629fcd-8b10-40ec-9f43-c30e4450ca78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a629fcd-8b10-40ec-9f43-c30e4450ca78}, !- Handle
  Schedule Day 72,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd81231f-78e3-46b0-84f3-556f368b199f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {167f30dd-0b90-44a1-997a-05850cb5d5ed}, !- Default Day Schedule Name
  {c8f1ac1b-9388-4a01-876c-6e0f238bdec6}, !- Summer Design Day Schedule Name
  {51dfacf3-ad16-4a37-b1ff-d48fb0693b44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {167f30dd-0b90-44a1-997a-05850cb5d5ed}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2a73ca7e-4fc3-4a34-8ae2-ac778624d13e}, !- Handle
  {cd81231f-78e3-46b0-84f3-556f368b199f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425592026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51dfacf3-ad16-4a37-b1ff-d48fb0693b44}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8f1ac1b-9388-4a01-876c-6e0f238bdec6}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3964b009-9640-4bb8-af0d-abf7c591cd2f}, !- Handle
  Schedule Rule 70,                       !- Name
  {cd81231f-78e3-46b0-84f3-556f368b199f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cda685d3-c484-489a-b050-dd57cf3137f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cda685d3-c484-489a-b050-dd57cf3137f1}, !- Handle
  Schedule Day 73,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5c0fdb5-77fe-4088-8baa-f3291e0e4917}, !- Handle
  Schedule Rule 71,                       !- Name
  {cd81231f-78e3-46b0-84f3-556f368b199f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f83e895c-4f88-4904-9f9d-8e40cb688ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f83e895c-4f88-4904-9f9d-8e40cb688ae6}, !- Handle
  Schedule Day 74,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {53cb8950-cf08-4fa9-a255-70b1c68c6a9d}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5b6f9c3c-f336-4da1-8c59-f5e46385a8b6}, !- Default Day Schedule Name
  {c3794c46-9c87-4778-8fee-5eaff12d3f8b}, !- Summer Design Day Schedule Name
  {cba2b0bf-c75c-4a19-9d70-098fed2bcf02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b6f9c3c-f336-4da1-8c59-f5e46385a8b6}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0fbc3795-b43b-487b-ae57-2c6f94aee552}, !- Handle
  {53cb8950-cf08-4fa9-a255-70b1c68c6a9d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8000000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cba2b0bf-c75c-4a19-9d70-098fed2bcf02}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3794c46-9c87-4778-8fee-5eaff12d3f8b}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be47d1e9-2cb2-4014-802a-c063859b6142}, !- Handle
  Schedule Rule 72,                       !- Name
  {53cb8950-cf08-4fa9-a255-70b1c68c6a9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a81198fc-15f5-429f-b833-0ff8dfb23290}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a81198fc-15f5-429f-b833-0ff8dfb23290}, !- Handle
  Schedule Day 75,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef3f48e3-28de-4bb0-a0b1-6dbc0d34496b}, !- Handle
  Schedule Rule 73,                       !- Name
  {53cb8950-cf08-4fa9-a255-70b1c68c6a9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8623f6bb-c0fe-465d-a330-81f5d73bf836}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8623f6bb-c0fe-465d-a330-81f5d73bf836}, !- Handle
  Schedule Day 76,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {51e4c44b-279a-4255-a55e-b1262c38ce6b}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a76c2284-ce5d-4365-bc5e-dc32388a3500}, !- Default Day Schedule Name
  {5d361d3e-9038-42b2-8c2b-6a6633099b4f}, !- Summer Design Day Schedule Name
  {bf9cc00f-01e3-428e-b70a-b993311ca01e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76c2284-ce5d-4365-bc5e-dc32388a3500}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0f8ff34f-f223-4570-8eb3-b6762ecc8cd1}, !- Handle
  {51e4c44b-279a-4255-a55e-b1262c38ce6b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.6153666491577,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf9cc00f-01e3-428e-b70a-b993311ca01e}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d361d3e-9038-42b2-8c2b-6a6633099b4f}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99fbbf0b-94e5-4b8f-a1b8-571a91dc78d6}, !- Handle
  Schedule Rule 74,                       !- Name
  {51e4c44b-279a-4255-a55e-b1262c38ce6b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73417b79-1456-4257-ba6c-9e8028d30f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {73417b79-1456-4257-ba6c-9e8028d30f9e}, !- Handle
  Schedule Day 77,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b082e67d-9207-499d-a0ac-0603fa86769c}, !- Handle
  Schedule Rule 75,                       !- Name
  {51e4c44b-279a-4255-a55e-b1262c38ce6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c07e65d6-3acf-4050-8ea0-5e31781720e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c07e65d6-3acf-4050-8ea0-5e31781720e9}, !- Handle
  Schedule Day 78,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4015d2a1-9698-4cf7-ba5e-348f19d2ae82}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {cb80cde7-f3e2-4c14-aac7-3b0d4dc0fbea}, !- Default Day Schedule Name
  {549e24e4-c628-47e1-a870-1985a930471a}, !- Summer Design Day Schedule Name
  {62e88ea7-a24b-44d0-a991-743d692f6001}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb80cde7-f3e2-4c14-aac7-3b0d4dc0fbea}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e51f6356-8289-4e76-a345-c20feac399ec}, !- Handle
  {4015d2a1-9698-4cf7-ba5e-348f19d2ae82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723686,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {62e88ea7-a24b-44d0-a991-743d692f6001}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {549e24e4-c628-47e1-a870-1985a930471a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c0a07e5-db31-4f68-abe5-450df3867340}, !- Handle
  Schedule Rule 76,                       !- Name
  {4015d2a1-9698-4cf7-ba5e-348f19d2ae82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b473fd84-d812-4a51-a7f4-9c6f6dd6a57e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b473fd84-d812-4a51-a7f4-9c6f6dd6a57e}, !- Handle
  Schedule Day 79,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11df6edb-5938-4122-9643-f16df3c3e141}, !- Handle
  Schedule Rule 77,                       !- Name
  {4015d2a1-9698-4cf7-ba5e-348f19d2ae82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75205d6a-f1ba-41d8-9675-e4fbcae72d20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75205d6a-f1ba-41d8-9675-e4fbcae72d20}, !- Handle
  Schedule Day 80,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7e51a8de-3368-481f-8e37-16b3bbfe65aa}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {c5eb29f3-822b-46c4-9932-60f5e9d51f85}, !- Default Day Schedule Name
  {c3e6201d-093e-498b-8aaf-2983f7007a88}, !- Summer Design Day Schedule Name
  {1e7872cc-9f22-472d-b469-92bead7e7175}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5eb29f3-822b-46c4-9932-60f5e9d51f85}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a51bee70-a518-4c77-8d17-c26979132cb2}, !- Handle
  {7e51a8de-3368-481f-8e37-16b3bbfe65aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425591981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e7872cc-9f22-472d-b469-92bead7e7175}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3e6201d-093e-498b-8aaf-2983f7007a88}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619aa4fe-4cb6-4e6d-a114-c7649f90dfbf}, !- Handle
  Schedule Rule 78,                       !- Name
  {7e51a8de-3368-481f-8e37-16b3bbfe65aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d42fb50b-c8e2-4334-a58b-7f44d37454fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d42fb50b-c8e2-4334-a58b-7f44d37454fa}, !- Handle
  Schedule Day 81,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4b018d4-362d-4d47-a4cc-77d8d1687061}, !- Handle
  Schedule Rule 79,                       !- Name
  {7e51a8de-3368-481f-8e37-16b3bbfe65aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee0916d6-493d-4d20-9155-cb986a8086a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee0916d6-493d-4d20-9155-cb986a8086a8}, !- Handle
  Schedule Day 82,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1156ee17-9680-4bad-9235-15d1fbf1609d}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {11c4eab9-b2f9-4b60-9884-e2428be84b55}, !- Default Day Schedule Name
  {1110c328-0e1b-4d4f-9582-b81ba6667fe8}, !- Summer Design Day Schedule Name
  {c0dbe5ef-2eae-4f32-a849-3442ac50e416}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11c4eab9-b2f9-4b60-9884-e2428be84b55}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {53c9e760-51ee-4887-99f0-5f8e91204ac6}, !- Handle
  {1156ee17-9680-4bad-9235-15d1fbf1609d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0dbe5ef-2eae-4f32-a849-3442ac50e416}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1110c328-0e1b-4d4f-9582-b81ba6667fe8}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fe61905-4ae8-449f-ad9c-1abba23f4fc7}, !- Handle
  Schedule Rule 80,                       !- Name
  {1156ee17-9680-4bad-9235-15d1fbf1609d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a662626-2ede-47e2-84ac-701434d0fb62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9a662626-2ede-47e2-84ac-701434d0fb62}, !- Handle
  Schedule Day 83,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58c71656-07da-4c85-9206-924f29a740eb}, !- Handle
  Schedule Rule 81,                       !- Name
  {1156ee17-9680-4bad-9235-15d1fbf1609d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f7244a3-2bf3-43f8-8ab9-9a976d10227f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f7244a3-2bf3-43f8-8ab9-9a976d10227f}, !- Handle
  Schedule Day 84,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {46e5760a-f506-4652-9340-b60a9b9e1124}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5710c9a0-cbd4-4eb0-a8cd-a04a8d4e6766}, !- Default Day Schedule Name
  {3d590681-a4d9-4bc2-a9b1-7eca176dbe34}, !- Summer Design Day Schedule Name
  {be1234fb-cce2-4bae-8f73-f7b68e5149a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5710c9a0-cbd4-4eb0-a8cd-a04a8d4e6766}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {15aaafc2-fc9e-44ef-ae10-3739732576c1}, !- Handle
  {46e5760a-f506-4652-9340-b60a9b9e1124}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169438,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be1234fb-cce2-4bae-8f73-f7b68e5149a2}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d590681-a4d9-4bc2-a9b1-7eca176dbe34}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5332399-9ecd-45c4-b436-5db84346774c}, !- Handle
  Schedule Rule 82,                       !- Name
  {46e5760a-f506-4652-9340-b60a9b9e1124}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7ab2a64-6304-4838-9a09-6fe781fab35a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7ab2a64-6304-4838-9a09-6fe781fab35a}, !- Handle
  Schedule Day 85,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {895c5443-f7c6-436e-8ae8-1779485981c7}, !- Handle
  Schedule Rule 83,                       !- Name
  {46e5760a-f506-4652-9340-b60a9b9e1124}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98f8b1f3-807e-4a76-a5d2-02252c5e8c5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98f8b1f3-807e-4a76-a5d2-02252c5e8c5e}, !- Handle
  Schedule Day 86,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {75ade34b-5712-45ec-8ca6-72d7194f2c0a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f728107f-50a8-4b47-b28f-299cae467a90}, !- Default Day Schedule Name
  {d522913c-ea45-4788-8e2a-96c77cef6fa5}, !- Summer Design Day Schedule Name
  {5261d757-f9df-4c74-aa21-7e02ca2944f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f728107f-50a8-4b47-b28f-299cae467a90}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61c87d44-96dd-4c09-a3ea-2ad9ff6f9916}, !- Handle
  {75ade34b-5712-45ec-8ca6-72d7194f2c0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4280659360564254,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5261d757-f9df-4c74-aa21-7e02ca2944f9}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d522913c-ea45-4788-8e2a-96c77cef6fa5}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc7a4632-05db-468f-8e9a-4c09041e6b9b}, !- Handle
  Schedule Rule 84,                       !- Name
  {75ade34b-5712-45ec-8ca6-72d7194f2c0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab5bf3d6-9f00-45a9-95dc-2d4d8ef40c64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ab5bf3d6-9f00-45a9-95dc-2d4d8ef40c64}, !- Handle
  Schedule Day 87,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d354fed-ed40-49ee-bb3a-52dcd87d1a41}, !- Handle
  Schedule Rule 85,                       !- Name
  {75ade34b-5712-45ec-8ca6-72d7194f2c0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45219f17-8842-492c-869e-8af7f6c50aef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45219f17-8842-492c-869e-8af7f6c50aef}, !- Handle
  Schedule Day 88,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {110ef20a-df99-40c5-adb7-fcd215d313f4}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ac51fbe7-aaf4-441e-869e-fd27b5a25318}, !- Default Day Schedule Name
  {c6da7bb4-1eee-4d20-8385-8d39940764b9}, !- Summer Design Day Schedule Name
  {b20c7b95-4651-4edb-9406-730c82305ac5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac51fbe7-aaf4-441e-869e-fd27b5a25318}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {48797193-fb54-4ebf-9a2e-4fa0f028854b}, !- Handle
  {110ef20a-df99-40c5-adb7-fcd215d313f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169394,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b20c7b95-4651-4edb-9406-730c82305ac5}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6da7bb4-1eee-4d20-8385-8d39940764b9}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e106469-e3fe-4a16-839c-55745708d342}, !- Handle
  Schedule Rule 86,                       !- Name
  {110ef20a-df99-40c5-adb7-fcd215d313f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8adef9ea-42fa-444c-b5d1-5c139306add8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8adef9ea-42fa-444c-b5d1-5c139306add8}, !- Handle
  Schedule Day 89,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {313a0db2-ca3a-43fa-aecc-c06350502d77}, !- Handle
  Schedule Rule 87,                       !- Name
  {110ef20a-df99-40c5-adb7-fcd215d313f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5c0f320-8959-48cf-8eb6-13244aa86dd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d5c0f320-8959-48cf-8eb6-13244aa86dd1}, !- Handle
  Schedule Day 90,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {76c631ed-7263-4c3b-9d10-565999ad09a3}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {bc3b6d14-e4b8-4717-88de-e7d6efe95cf5}, !- Default Day Schedule Name
  {b9d6ec8a-39a7-45e0-96f6-1f2bb53b110a}, !- Summer Design Day Schedule Name
  {f6dca8d1-f836-451f-810c-a51194bf00b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc3b6d14-e4b8-4717-88de-e7d6efe95cf5}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {021f62ee-4936-4e68-a2dc-31183254f177}, !- Handle
  {76c631ed-7263-4c3b-9d10-565999ad09a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230388,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6dca8d1-f836-451f-810c-a51194bf00b2}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9d6ec8a-39a7-45e0-96f6-1f2bb53b110a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c417168b-8110-42b3-9a4c-c0f3f3ec2eeb}, !- Handle
  Schedule Rule 88,                       !- Name
  {76c631ed-7263-4c3b-9d10-565999ad09a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b65408ee-9898-4dfb-89e8-f12e1f77586e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b65408ee-9898-4dfb-89e8-f12e1f77586e}, !- Handle
  Schedule Day 91,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8cb853cb-e28b-4e17-95f8-419ef182a220}, !- Handle
  Schedule Rule 89,                       !- Name
  {76c631ed-7263-4c3b-9d10-565999ad09a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dccdd52f-5223-482e-83c0-58550d46f1b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dccdd52f-5223-482e-83c0-58550d46f1b9}, !- Handle
  Schedule Day 92,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8b75c218-f656-4c0f-ba0e-1e8b9b066c24}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d905d379-4213-4d9a-b1ee-e55c0df1f260}, !- Default Day Schedule Name
  {ac499bf6-567f-4449-804f-317dfadcc929}, !- Summer Design Day Schedule Name
  {0468ce9b-0fca-4109-9d58-c25090e071a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d905d379-4213-4d9a-b1ee-e55c0df1f260}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ec5fba9a-d0a6-488e-b5fe-539e594c2caa}, !- Handle
  {8b75c218-f656-4c0f-ba0e-1e8b9b066c24}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0468ce9b-0fca-4109-9d58-c25090e071a1}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac499bf6-567f-4449-804f-317dfadcc929}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {448c87f7-3cfb-42ac-bc68-d24ac645e4aa}, !- Handle
  Schedule Rule 90,                       !- Name
  {8b75c218-f656-4c0f-ba0e-1e8b9b066c24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b02240e9-bbd5-42e5-9fc6-4636b74268a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b02240e9-bbd5-42e5-9fc6-4636b74268a6}, !- Handle
  Schedule Day 93,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09a105dd-2c19-4f39-9ad1-726dcf61a3c4}, !- Handle
  Schedule Rule 91,                       !- Name
  {8b75c218-f656-4c0f-ba0e-1e8b9b066c24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af4b717d-802d-4597-8197-53aac07cd83a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af4b717d-802d-4597-8197-53aac07cd83a}, !- Handle
  Schedule Day 94,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {210a528b-49a9-411d-8512-e87d8ff0fdb0}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f5f47b0c-5d28-4895-81c8-a5e56fd2def4}, !- Default Day Schedule Name
  {3c3e4ad3-b2e3-4375-8fd2-7c205cab6f82}, !- Summer Design Day Schedule Name
  {c1e603e5-6b74-40bc-9c42-17ac77278fa7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5f47b0c-5d28-4895-81c8-a5e56fd2def4}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {58389d71-9496-4d33-935f-7b56e427b744}, !- Handle
  {210a528b-49a9-411d-8512-e87d8ff0fdb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1e603e5-6b74-40bc-9c42-17ac77278fa7}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c3e4ad3-b2e3-4375-8fd2-7c205cab6f82}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a09f7da2-5f44-42c8-aaab-2561450cdc02}, !- Handle
  Schedule Rule 92,                       !- Name
  {210a528b-49a9-411d-8512-e87d8ff0fdb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e2743de-92a6-4336-ae0e-925fb852784e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e2743de-92a6-4336-ae0e-925fb852784e}, !- Handle
  Schedule Day 95,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {08ee36a2-4903-481c-ba84-7097e64d7a5b}, !- Handle
  Schedule Rule 93,                       !- Name
  {210a528b-49a9-411d-8512-e87d8ff0fdb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4d9308e-49c4-4e80-921f-6122eb58e337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4d9308e-49c4-4e80-921f-6122eb58e337}, !- Handle
  Schedule Day 96,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c8a86aa5-5515-49a0-8a8a-24f01dbe8fc4}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {7ec47d21-3736-4224-a771-88c77d9a4b26}, !- Default Day Schedule Name
  {fcbf5cbb-768b-45b6-8395-c5c0105cf08c}, !- Summer Design Day Schedule Name
  {d80cf2bf-b050-4448-9a00-c86b8e646efb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ec47d21-3736-4224-a771-88c77d9a4b26}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {51862496-205b-40f2-982f-03fc02d1d6ee}, !- Handle
  {c8a86aa5-5515-49a0-8a8a-24f01dbe8fc4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723672,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d80cf2bf-b050-4448-9a00-c86b8e646efb}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcbf5cbb-768b-45b6-8395-c5c0105cf08c}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14dce130-cca4-42ca-b757-29cfd28882dd}, !- Handle
  Schedule Rule 94,                       !- Name
  {c8a86aa5-5515-49a0-8a8a-24f01dbe8fc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {525611b2-2e73-4f66-9518-a1c71df1802a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {525611b2-2e73-4f66-9518-a1c71df1802a}, !- Handle
  Schedule Day 97,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95107f3b-297a-46e3-a52b-afa71ecb6eb8}, !- Handle
  Schedule Rule 95,                       !- Name
  {c8a86aa5-5515-49a0-8a8a-24f01dbe8fc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e0971de-8af5-4e4f-b51b-33f7a0fdaea4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e0971de-8af5-4e4f-b51b-33f7a0fdaea4}, !- Handle
  Schedule Day 98,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {48df2cd4-3c6b-4c49-905a-6ec7d0f357c3}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {230f6a11-c7f6-4ec6-8495-aca9d96c9e20}, !- Default Day Schedule Name
  {7053eaae-3353-42a2-9e0d-6cf8bbe705d1}, !- Summer Design Day Schedule Name
  {2af45b02-a6e9-4732-9b0d-4b92d90f097d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
