  {230f6a11-c7f6-4ec6-8495-aca9d96c9e20}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {494105d8-60b1-45bb-8460-7052ffe8d2c5}, !- Handle
  {48df2cd4-3c6b-4c49-905a-6ec7d0f357c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2af45b02-a6e9-4732-9b0d-4b92d90f097d}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7053eaae-3353-42a2-9e0d-6cf8bbe705d1}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3dd06c2b-9e6b-407e-bbd9-1788487e5c04}, !- Handle
  Schedule Rule 96,                       !- Name
  {48df2cd4-3c6b-4c49-905a-6ec7d0f357c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ff1a547-8922-4189-a7eb-f7695f6282cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ff1a547-8922-4189-a7eb-f7695f6282cd}, !- Handle
  Schedule Day 99,                        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f465163-3ed9-42f4-92f3-3391d8a7600d}, !- Handle
  Schedule Rule 97,                       !- Name
  {48df2cd4-3c6b-4c49-905a-6ec7d0f357c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {484f7271-89af-42c5-9002-6cf6cbb0749d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {484f7271-89af-42c5-9002-6cf6cbb0749d}, !- Handle
  Schedule Day 100,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d027f802-db54-44c1-845b-eaa3978beda1}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {79ad2a45-bee1-4ad7-a071-3b7fe96f03d1}, !- Default Day Schedule Name
  {91d898b5-5eda-4dde-b2e5-14ca082f66ea}, !- Summer Design Day Schedule Name
  {e76f1e3b-49bf-4532-9078-07f8f7f2d3e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79ad2a45-bee1-4ad7-a071-3b7fe96f03d1}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {065bc1a4-12f4-4eb8-bee3-9b22f5bc17d2}, !- Handle
  {d027f802-db54-44c1-845b-eaa3978beda1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e76f1e3b-49bf-4532-9078-07f8f7f2d3e4}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91d898b5-5eda-4dde-b2e5-14ca082f66ea}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6860bd98-1c28-46ee-9a6d-c2de6dc97e82}, !- Handle
  Schedule Rule 98,                       !- Name
  {d027f802-db54-44c1-845b-eaa3978beda1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f50e93d8-c68d-44c7-93ae-eb6b810a12c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f50e93d8-c68d-44c7-93ae-eb6b810a12c7}, !- Handle
  Schedule Day 101,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a28ce66-7a86-4021-9997-b64782bc45d8}, !- Handle
  Schedule Rule 99,                       !- Name
  {d027f802-db54-44c1-845b-eaa3978beda1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4499c79a-9f25-4c34-b03d-43933d68a389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4499c79a-9f25-4c34-b03d-43933d68a389}, !- Handle
  Schedule Day 102,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {dc41a6a0-30aa-426c-a049-1b5b58e4a36e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {35fb2d8f-4158-4895-8acb-ae1fa7e8ea8b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aeb8fdb3-8b58-49da-b0d8-0d9ae68c81c9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7c06e5dc-3cfe-4fc0-bcb6-c4c71236a763}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8186e657-52cf-47be-87e9-f3c4afdbbc57}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {19d1d506-8919-49f1-9b65-26147aab5d6e}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {cf1b59a8-cd3d-4918-8ea9-a4ec0aaace98}, !- Default Day Schedule Name
  {c39e7a13-3c1c-4cc1-8040-6a1b7dc341be}, !- Summer Design Day Schedule Name
  {c3b387ea-5804-4849-b8dd-2c50ae2cdc45}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5cb5e62e-ffa7-4574-9d33-d565da78f57e}, !- Handle
  {19d1d506-8919-49f1-9b65-26147aab5d6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf1b59a8-cd3d-4918-8ea9-a4ec0aaace98}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c39e7a13-3c1c-4cc1-8040-6a1b7dc341be}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3b387ea-5804-4849-b8dd-2c50ae2cdc45}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8189d8c-3c27-477e-94a0-9649b4ce1d78}, !- Handle
  Schedule Rule 100,                      !- Name
  {19d1d506-8919-49f1-9b65-26147aab5d6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cf65d17-720c-4ddb-ae55-241e425f2f8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2cf65d17-720c-4ddb-ae55-241e425f2f8b}, !- Handle
  Schedule Day 103,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8295800-819f-4772-beb8-89379cb0a211}, !- Handle
  Schedule Rule 101,                      !- Name
  {19d1d506-8919-49f1-9b65-26147aab5d6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a5dc31b-13e6-4b8b-96c3-040f94720b19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0a5dc31b-13e6-4b8b-96c3-040f94720b19}, !- Handle
  Schedule Day 104,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f1374fe-f466-416b-a2f5-53959dc0b20d}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {dad949ab-de85-4684-902f-7100238c80d0}, !- Default Day Schedule Name
  {b78139f0-4110-40bd-a8aa-deca0ab531e3}, !- Summer Design Day Schedule Name
  {6f9ba5e4-f3c5-4357-a802-dcddf76b6394}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dad949ab-de85-4684-902f-7100238c80d0}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default inverted, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b78139f0-4110-40bd-a8aa-deca0ab531e3}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f9ba5e4-f3c5-4357-a802-dcddf76b6394}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04fd48f3-fb66-484e-b489-7457f5ba3f14}, !- Handle
  Schedule Day 96 inverted Rule,          !- Name
  {7f1374fe-f466-416b-a2f5-53959dc0b20d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d497509-51f6-4b02-81e8-eba3ee6bb4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {2d497509-51f6-4b02-81e8-eba3ee6bb4cb}, !- Handle
  Schedule Day 96 inverted 1,             !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8114bf2-0583-49eb-99b0-131fa3b09c2d}, !- Handle
  Schedule Day 95 inverted Rule,          !- Name
  {7f1374fe-f466-416b-a2f5-53959dc0b20d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0231733d-bb91-4d0b-8bf6-e1b9a8b12007}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0231733d-bb91-4d0b-8bf6-e1b9a8b12007}, !- Handle
  Schedule Day 95 inverted 1,             !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {d5d10fed-f028-4402-90b3-2d70ed89d9d1}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {e5db23ee-9662-400a-bc20-9b4f9629b8a9}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {4e567507-a64e-4f95-b17e-9d78e15a8f47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e567507-a64e-4f95-b17e-9d78e15a8f47}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Lights:Definition,
  {526278d3-075e-4dc1-95f6-c88d4d7ebae4}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f54675ca-7daa-485a-8d8a-e92e224eff19}, !- Handle
  {526278d3-075e-4dc1-95f6-c88d4d7ebae4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8a833128-c657-4007-983f-b7c148212e50}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {526278d3-075e-4dc1-95f6-c88d4d7ebae4}, !- Lights Definition Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {724c3fa2-b597-40e0-b8e9-94d9ca770b9a}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f04a7ce7-464c-4b1d-ae3d-2a8a2ebfb6a0}, !- Handle
  {724c3fa2-b597-40e0-b8e9-94d9ca770b9a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1459756f-88fd-48b4-b777-a4d05a6c452c}, !- Handle
  SuperMarket Produce - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {724c3fa2-b597-40e0-b8e9-94d9ca770b9a}, !- Lights Definition Name
  {9f9d1fb4-24b6-472a-9a3f-a668c751973f}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {105a6a1e-54dc-405f-845c-6e02279af3e0}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2265612e-49bc-4bfc-864b-9a42014ee28b}, !- Handle
  {105a6a1e-54dc-405f-845c-6e02279af3e0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {40ddd064-2ca9-4801-9ab9-cf5eb0dfb661}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {105a6a1e-54dc-405f-845c-6e02279af3e0}, !- Lights Definition Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {80646a97-1aed-410c-9432-bc1818a4c143}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {71f50b97-43a5-47a0-aa6a-be52378daa5d}, !- Handle
  {80646a97-1aed-410c-9432-bc1818a4c143}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {a581f117-8bcf-4899-ae5d-0e398657b164}, !- Handle
  SuperMarket Sales - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {80646a97-1aed-410c-9432-bc1818a4c143}, !- Lights Definition Name
  {019acc7b-f1e5-402c-b93b-61b2b42402a7}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {51e19299-a151-42c1-9c81-f6237155617e}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {93864ea8-fb57-475f-9837-51e50fa4b36b}, !- Handle
  {51e19299-a151-42c1-9c81-f6237155617e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b6fb4051-d85c-4e6a-83b7-71783189a736}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {51e19299-a151-42c1-9c81-f6237155617e}, !- Lights Definition Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {12915adc-7e2d-4412-9ad6-88d0ffdecd84}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e9cb1c42-c714-4073-9fda-614059a84fc7}, !- Handle
  {12915adc-7e2d-4412-9ad6-88d0ffdecd84}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {25d94fd7-e94a-4348-9e84-52a4e1e33786}, !- Handle
  SuperMarket Bakery - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {12915adc-7e2d-4412-9ad6-88d0ffdecd84}, !- Lights Definition Name
  {7055df51-b9c7-4611-9243-7463c98285d4}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {90297196-8189-4c45-9be6-13eccf6c01e9}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58430cd3-52ca-46ff-9b4d-0b746ff1045b}, !- Handle
  {90297196-8189-4c45-9be6-13eccf6c01e9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {035070d6-883a-4c4a-922c-e1ddeff8b285}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {90297196-8189-4c45-9be6-13eccf6c01e9}, !- Lights Definition Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dabb1292-3376-4d69-86d6-94c8dd1119d5}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2b884a3d-dd44-45ba-be78-9ee65237f14f}, !- Handle
  {dabb1292-3376-4d69-86d6-94c8dd1119d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {56a381da-8df3-4486-a3f2-8c761dce0416}, !- Handle
  SuperMarket Restroom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {dabb1292-3376-4d69-86d6-94c8dd1119d5}, !- Lights Definition Name
  {b7647afc-025c-470e-8121-b6b1d79807ce}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c1c9f2e7-e87f-4e4f-a5d0-4504df865cf2}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d428d9f5-820d-4cba-9c4e-ff64e7e3c8ae}, !- Handle
  {c1c9f2e7-e87f-4e4f-a5d0-4504df865cf2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4b730d0d-1b32-4b67-93af-191778bce140}, !- Handle
  SuperMarket DryStorage - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c1c9f2e7-e87f-4e4f-a5d0-4504df865cf2}, !- Lights Definition Name
  {9684100f-4849-4604-aaca-d10b337c79a8}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0a8a5f62-91ca-4cac-9e4a-028e4d0c7ef9}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3cc50b45-1369-4ea1-8798-f7fcb4b88def}, !- Handle
  {0a8a5f62-91ca-4cac-9e4a-028e4d0c7ef9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {13a26fc0-69b7-4821-957a-7e1bdf509dbe}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0a8a5f62-91ca-4cac-9e4a-028e4d0c7ef9}, !- Lights Definition Name
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {162581f4-fdcb-4e28-b546-a637323d4b67}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ee2f00e5-8032-4165-825d-47d53c35a27e}, !- Handle
  {162581f4-fdcb-4e28-b546-a637323d4b67}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {52fceae3-f7fa-4e26-8a3b-b854bd510fad}, !- Handle
  SuperMarket Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {162581f4-fdcb-4e28-b546-a637323d4b67}, !- Lights Definition Name
  {33cf4411-cc04-49a2-bf46-1bd102fdc9a2}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ee3ddf7e-8728-4fea-8ac2-9f3cf01c2c8e}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {77fa6fb6-8886-4bd1-8a48-1343439f58ef}, !- Handle
  {ee3ddf7e-8728-4fea-8ac2-9f3cf01c2c8e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {26b177f9-2da8-416c-8832-2b570ce9a052}, !- Handle
  SuperMarket Corridor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ee3ddf7e-8728-4fea-8ac2-9f3cf01c2c8e}, !- Lights Definition Name
  {2dc3b49b-6044-4dbb-a99c-1bf26e180d47}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6f8c0fa8-2b10-48d3-852a-d4e5f514a543}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9bfb616e-559e-4d42-a389-28580f92ce45}, !- Handle
  {6f8c0fa8-2b10-48d3-852a-d4e5f514a543}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8cc3b734-48bc-4f1c-a1f0-5a9fb0feb5d9}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6f8c0fa8-2b10-48d3-852a-d4e5f514a543}, !- Lights Definition Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1cf62ea3-cf58-45e1-9324-cce9403da5ea}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5fa81684-660d-45f5-a725-43044f28f16d}, !- Handle
  {1cf62ea3-cf58-45e1-9324-cce9403da5ea}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ac27c99c-5d66-46f6-91af-7fab86e8d11e}, !- Handle
  SuperMarket Deli - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1cf62ea3-cf58-45e1-9324-cce9403da5ea}, !- Lights Definition Name
  {2233bfda-77f2-4f82-b359-c956539c8385}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a381b9a3-a99f-4638-85e6-94cca64d4ed3}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {42d0ea22-9e9b-49bc-9453-87bb893c79c0}, !- Handle
  {a381b9a3-a99f-4638-85e6-94cca64d4ed3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a91419bf-699b-4628-81d6-6f708d2aa0f6}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a381b9a3-a99f-4638-85e6-94cca64d4ed3}, !- Lights Definition Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1b385c1b-6a10-40ad-9289-e8cf0d29c892}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5b6632f4-790d-43ad-87c6-dfe40d64abae}, !- Handle
  {1b385c1b-6a10-40ad-9289-e8cf0d29c892}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b07cbd14-3292-40e5-8d63-00664a528cba}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1b385c1b-6a10-40ad-9289-e8cf0d29c892}, !- Lights Definition Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c861cba-fec5-4c35-94e1-d0f508eb9bec}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {106cb83d-279d-4366-8758-d8bee621ff5a}, !- Handle
  {8c861cba-fec5-4c35-94e1-d0f508eb9bec}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {98622549-d0f9-4203-a70c-102b91e6ff75}, !- Handle
  SuperMarket Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {8c861cba-fec5-4c35-94e1-d0f508eb9bec}, !- Lights Definition Name
  {509ed314-8d44-44b6-aee6-93c011718eac}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c7c9f78-f912-4dce-9fe0-f0e1346b73c9}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c572b932-aa40-4a48-863b-d66dba76480c}, !- Handle
  {7c7c9f78-f912-4dce-9fe0-f0e1346b73c9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {964383d4-9653-455d-8bd1-355d930ff0a4}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7c7c9f78-f912-4dce-9fe0-f0e1346b73c9}, !- Lights Definition Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fd83b766-9d7b-4370-8f4a-4fd2b914d12f}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e24bcab0-9253-4d7a-a6cb-b8fcdd4ac221}, !- Handle
  {fd83b766-9d7b-4370-8f4a-4fd2b914d12f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6d70b368-02ed-4c2c-8568-4c41ba7b7f12}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {fd83b766-9d7b-4370-8f4a-4fd2b914d12f}, !- Lights Definition Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9fcf3551-e5dd-419b-bc76-4f25979359d5}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {41d274a1-f049-4738-a87f-54fc8ad963f4}, !- Handle
  {9fcf3551-e5dd-419b-bc76-4f25979359d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {9870e449-00ba-4bc2-87ec-3277a7853354}, !- Handle
  SuperMarket Vestibule - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {9fcf3551-e5dd-419b-bc76-4f25979359d5}, !- Lights Definition Name
  {52650f32-f6d6-4976-b693-420ae73ea0dd}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {aa57f797-658d-4c15-bf9f-dbef5d455d44}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f9c61e4b-d800-425d-b7f0-e18512586c6c}, !- Handle
  {aa57f797-658d-4c15-bf9f-dbef5d455d44}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {17e47e67-6e8f-4da6-9c0b-f4b36c561674}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {aa57f797-658d-4c15-bf9f-dbef5d455d44}, !- Lights Definition Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {122a8523-854d-4f75-9926-8dd164a0afa9}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f5683631-eec2-4fc8-9aaf-12464c9c2b35}, !- Handle
  {122a8523-854d-4f75-9926-8dd164a0afa9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {754cc8d3-0a8c-40b0-8b4e-2d465b0f200e}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {122a8523-854d-4f75-9926-8dd164a0afa9}, !- Lights Definition Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1314a40a-2fef-4cf6-9203-e1a0e16b11f3}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {27ddc1c2-a172-4108-ba53-06b94cbff9e2}, !- Handle
  {1314a40a-2fef-4cf6-9203-e1a0e16b11f3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {618a32cb-9489-42e2-a577-7861ad4fa0d9}, !- Handle
  SuperMarket Meeting - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {1314a40a-2fef-4cf6-9203-e1a0e16b11f3}, !- Lights Definition Name
  {aa4abcc0-c81f-4525-a68b-c8ba01bb05c0}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {af5a76a4-8d54-4eee-a9b8-712420b087ed}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {991ee9db-cdb4-4b19-b19e-4933be98b225}, !- Handle
  {af5a76a4-8d54-4eee-a9b8-712420b087ed}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c9ce2d8b-f7eb-40c6-b8a3-4562a1904ca7}, !- Handle
  SuperMarket Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {af5a76a4-8d54-4eee-a9b8-712420b087ed}, !- Lights Definition Name
  {abe070e5-f177-4425-9a9b-77df77fd51b9}, !- Space or SpaceType Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Handle
  SuperMarket Bldg Light BPR Adjusted,    !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {61bf9b7d-bf65-449c-9f1a-b49fca757197}, !- Default Day Schedule Name
  {3452255c-842d-4cc3-b3df-074d623d2ee0}, !- Summer Design Day Schedule Name
  {b313e227-340e-4bfa-aed9-ec2681afe1f1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b11f9bcc-afbe-48ae-a6ce-c1367edc047f}, !- Handle
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {61bf9b7d-bf65-449c-9f1a-b49fca757197}, !- Handle
  SuperMarket Bldg Light Default 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.135,                                  !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25875,                                !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.3825,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.50625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.63,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6975,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.765,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8325,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  15,                                     !- Minute 11
  0.8325,                                 !- Value Until Time 11
  20,                                     !- Hour 12
  30,                                     !- Minute 12
  0.765,                                  !- Value Until Time 12
  20,                                     !- Hour 13
  45,                                     !- Minute 13
  0.6975,                                 !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  15,                                     !- Minute 15
  0.50625,                                !- Value Until Time 15
  21,                                     !- Hour 16
  30,                                     !- Minute 16
  0.3825,                                 !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  0.25875,                                !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.135,                                  !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.135;                                  !- Value Until Time 19

OS:AdditionalProperties,
  {8c57a9f3-c0ff-4083-ba4b-0f9f081fbe14}, !- Handle
  {61bf9b7d-bf65-449c-9f1a-b49fca757197}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3452255c-842d-4cc3-b3df-074d623d2ee0}, !- Handle
  SuperMarket Bldg Light Summer Design Day 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b313e227-340e-4bfa-aed9-ec2681afe1f1}, !- Handle
  SuperMarket Bldg Light Winter Design Day 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8d6aeb6-a8c7-45a8-9cec-42a8c4f1c853}, !- Handle
  Schedule Rule 102,                      !- Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fab4077d-5929-4c05-8953-6ca6673c84ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d87744d3-81ab-4eba-bcad-7a56b5a56a0f}, !- Handle
  SuperMarket Bldg Light Sun Day 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4625,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.325,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4625,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.675,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.825,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  15,                                     !- Minute 15
  0.9,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.825,                                  !- Value Until Time 16
  23,                                     !- Hour 17
  45,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.675;                                  !- Value Until Time 18

OS:AdditionalProperties,
  {10cd47e3-a4b0-41c2-852c-7c09b5bc3a22}, !- Handle
  {d87744d3-81ab-4eba-bcad-7a56b5a56a0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 2.5 ~ 0.9 | hoo_end + 3.5 ~ 0.6 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f6f2514a-7f11-4a01-a794-1b60d48ad066}, !- Handle
  Schedule Rule 103,                      !- Name
  {e411dff0-4c59-49e2-8f47-16061c100063}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69ba029c-c38a-46e2-9798-58e3a13b160b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d2c376e-bcda-4099-8c1f-c222a493b703}, !- Handle
  SuperMarket Bldg Light Sat Day 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.675,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  15,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  30,                                     !- Minute 11
  0.825,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  45,                                     !- Minute 12
  0.75,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.675,                                  !- Value Until Time 13
  22,                                     !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  22,                                     !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1875,                                 !- Value Until Time 17
  23,                                     !- Hour 18
  15,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {ca7b086a-1b7d-4c1b-ad09-70ad3a181b96}, !- Handle
  {9d2c376e-bcda-4099-8c1f-c222a493b703}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.6 | hoo_start - 1.5 ~ 0.9 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {22138462-74f5-4fa6-9850-dd2fdc1a5b2c}, !- Default Day Schedule Name
  {ead5d951-cbc2-4fbb-9628-ad10949dfe26}, !- Summer Design Day Schedule Name
  {4e1f013c-600a-48a0-9152-acc3cd788238}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8bcf0501-feb0-439e-8812-ca323490aaaa}, !- Handle
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.77200000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.89370000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {22138462-74f5-4fa6-9850-dd2fdc1a5b2c}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 3, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.818007208299096,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.814941310599836,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.811875412900575,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.808809515201315,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.808311791290057,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.8078140673788,                        !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.807316343467543,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.806818619556286,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.806320895645029,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.805823171733771,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.805325447822515,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.804827723911257,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.80433,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.804421793344289,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.804513586688579,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.804605380032868,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.804697173377157,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.805853769515201,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.807010365653246,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.80816696179129,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.809323557929335,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.811343011503698,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.813362465078061,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.815381918652424,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.817401372226787,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.818759913722268,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.820118455217749,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.821476996713229,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.82283553820871,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.825203806491372,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.827572074774035,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.829940343056697,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.832308611339359,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.833116392769104,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.83392417419885,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.834731955628595,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.83553973705834,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.834915542317173,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.834291347576007,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.83366715283484,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.833042958093673,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.836769767871816,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.840496577649959,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.844223387428102,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.847950197206245,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.86036065735415,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.863701935086278,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.867043212818406,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.870384490550534,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.873725768282662,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.875947167214462,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.878168566146261,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.880389965078061,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.88261136400986,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.884098416187346,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.885585468364832,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.887072520542317,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.888559572719803,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.889844679539852,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.891129786359901,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.892414893179951,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.8937,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.893406261298274,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.893112522596549,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.892818783894823,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.892525045193098,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.892616838537387,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.892708631881676,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.892800425225965,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.892892218570255,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.890064983566146,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.887237748562038,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.884924556285949,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.88261136400986,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.880298171733772,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.877984979457683,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.875212820460148,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.872440661462613,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.869668502465078,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.866896343467543,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.863132816351684,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.859369289235826,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.855605762119967,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.851842235004108,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.848484434470008,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.845126633935908,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.841768833401808,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.838411032867707,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.840116553204602,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.841822073541496,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.843527593878389,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.845233114215284,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.839193112161052,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.83315311010682,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.827113108052588,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.821073105998357;                      !- Value Until Time 96

OS:AdditionalProperties,
  {e3e76547-7b07-4bda-938a-eba80b47609d}, !- Handle
  {22138462-74f5-4fa6-9850-dd2fdc1a5b2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.8277 | hoo_end + 3.5 ~ 0.7948 | hoo_end + 4.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | hoo_start + 3.5 ~ 0.8314 | mid - 2.5 ~ 0.8483 | mid - 1.5 ~ 0.8665 | mid - 0.5 ~ 0.8786 | mid + 0.5 ~ 0.8867 | mid + 1.5 ~ 0.8937 | mid + 2.5 ~ 0.8921 | mid + 3.5 ~ 0.8926 | hoo_end - 2.5 ~ 0.8849 | hoo_end - 1.5 ~ 0.8723 | hoo_end - 0.5 ~ 0.8572 | hoo_end + 0.5 ~ 0.8367 | hoo_end + 1.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ead5d951-cbc2-4fbb-9628-ad10949dfe26}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e1f013c-600a-48a0-9152-acc3cd788238}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a93b111e-e6e5-4104-9d0a-eb3cb8c9ae58}, !- Handle
  Schedule Rule 104,                      !- Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5455c7e2-a7a5-4b34-b40a-89bf1094a346}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {150ce36a-b5cc-4d7e-9e5c-8d4b17f1d76b}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 4, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.8367,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.8321275,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.827555,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8229825,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.81841,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.7948,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.790625,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78645,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.782275,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7781,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.776575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77505,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.773525,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.772,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.772125,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.77225,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.772375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.7725,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.774075,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.77565,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.777225,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7788,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.78155,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7843,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.78705,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7898,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.79165,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7935,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.79535,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7972,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.800425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.80365,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.806875,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8101,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8112,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8123,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8134,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8145,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.81365,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8128,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.81195,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8111,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.814,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8169,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8198,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8227,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8256,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8285,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8314,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.835625,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.83985,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.844075,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8483,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.85285,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8574,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.86195,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8665,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.869525,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.87255,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.875575,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8786,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.880625,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.88265,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.884675,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.8867,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.887575,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.88845,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.889325,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8902,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.891075,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.89195,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.892825,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.8937,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8933,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.8929,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.8925,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.8921,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.892225,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.89235,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.892475,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.8926,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.890675,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.88875,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.886825,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8849,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.88175,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.8786,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.87545,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.8723,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.868525,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.86475,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.860975,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.8572,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.852075,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.84695,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.841825;                               !- Value Until Time 96

OS:AdditionalProperties,
  {08662b48-3067-4409-aaa7-ca563192fa76}, !- Handle
  {150ce36a-b5cc-4d7e-9e5c-8d4b17f1d76b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.8277 | hoo_start - 6.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 2.0 ~ 0.8314 | mid - 1.0 ~ 0.8483 | mid ~ 0.8665 | mid + 1.0 ~ 0.8786 | mid + 2.0 ~ 0.8867 | hoo_end - 2.5 ~ 0.8937 | hoo_end - 1.5 ~ 0.8921 | hoo_end - 0.5 ~ 0.8926 | hoo_end + 0.5 ~ 0.8849 | hoo_end + 1.5 ~ 0.8723 | hoo_end + 2.5 ~ 0.8572 | hoo_end + 3.5 ~ 0.8367 | hoo_end + 4.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c6ebe551-9baf-4aca-8456-435a462e9958}, !- Handle
  Schedule Rule 105,                      !- Name
  {41e9ffdb-f711-4673-8edc-7c5028225ae4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42be0318-12fe-4900-bb4c-24622e38577d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c4048edc-7f87-4f88-b2e9-6f8e11a04f07}, !- Handle
  SuperMarket BLDG_EQUIP_EndUseData Default 5, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.8277,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.819475,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.81125,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.803025,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.7948,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.79146,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.78812,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.78478,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.78144,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7781,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.776575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77505,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.773525,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.772,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.772125,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.77225,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.772375,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.7725,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.774075,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.77565,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.777225,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7788,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.78155,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7843,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.78705,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7898,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.79165,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7935,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.79535,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7972,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.800425,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.80365,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.806875,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8101,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8112,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8123,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8134,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8145,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.81365,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8128,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.81195,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8111,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.817866666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.824633333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8314,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.835625,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.83985,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.844075,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8483,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.85285,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8574,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.86195,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8665,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.869525,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.87255,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.875575,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8786,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.880625,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.88265,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.884675,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.8867,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.88845,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.8902,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.89195,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.8937,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.8933,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.8929,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.8925,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8921,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.892225,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.89235,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.892475,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.8926,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.890675,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.88875,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.886825,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.8849,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.88175,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.8786,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87545,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.8723,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.868525,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.86475,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.860975,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8572,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.852075,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.84695,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.841825,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.8367,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.8321275,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.827555,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.8229825,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.81841,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.8207325,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.823055,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.8253775;                              !- Value Until Time 96

OS:AdditionalProperties,
  {7c755ba2-af4a-4152-8f9e-51404ecbf982}, !- Handle
  {c4048edc-7f87-4f88-b2e9-6f8e11a04f07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.8277 | hoo_end + 4.5 ~ 0.7948 | hoo_start - 5.5 ~ 0.7781 | hoo_start - 4.5 ~ 0.772 | hoo_start - 3.5 ~ 0.7725 | hoo_start - 2.5 ~ 0.7788 | hoo_start - 1.5 ~ 0.7898 | hoo_start - 0.5 ~ 0.7972 | hoo_start + 0.5 ~ 0.8101 | hoo_start + 1.5 ~ 0.8145 | hoo_start + 2.5 ~ 0.8111 | mid - 3.0 ~ 0.8314 | mid - 2.0 ~ 0.8483 | mid - 1.0 ~ 0.8665 | mid ~ 0.8786 | mid + 1.0 ~ 0.8867 | mid + 2.0 ~ 0.8937 | mid + 3.0 ~ 0.8921 | hoo_end - 2.5 ~ 0.8926 | hoo_end - 1.5 ~ 0.8849 | hoo_end - 0.5 ~ 0.8723 | hoo_end + 0.5 ~ 0.8572 | hoo_end + 1.5 ~ 0.8367 | hoo_end + 2.5 ~ 0.81841, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {7bf953ba-a5ab-433b-aaf8-a714330fda9c}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e3bfab33-1c48-47b7-86ae-c08eba3703d9}, !- Default Day Schedule Name
  {a8a9265e-8874-4547-957f-6f85c9ea9690}, !- Summer Design Day Schedule Name
  {860c173a-3051-448a-87f8-5c0549dbf645}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {91d18acb-2e9b-4860-8104-9bf37215e5ab}, !- Handle
  {7bf953ba-a5ab-433b-aaf8-a714330fda9c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3bfab33-1c48-47b7-86ae-c08eba3703d9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8a9265e-8874-4547-957f-6f85c9ea9690}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860c173a-3051-448a-87f8-5c0549dbf645}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e2e0798-b605-4428-9f28-4ffe6a5a846c}, !- Handle
  Schedule Rule 106,                      !- Name
  {7bf953ba-a5ab-433b-aaf8-a714330fda9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c16803a5-edec-4d5e-90a8-54375da5c3d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c16803a5-edec-4d5e-90a8-54375da5c3d9}, !- Handle
  Schedule Day 105,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aad4b3c6-623b-4b09-8bd6-5e55521b1e0e}, !- Handle
  Schedule Rule 107,                      !- Name
  {7bf953ba-a5ab-433b-aaf8-a714330fda9c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b33a913b-77d9-4b19-8321-e9f90c090e59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b33a913b-77d9-4b19-8321-e9f90c090e59}, !- Handle
  Schedule Day 106,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be0cf251-bcfa-4368-a2e0-51e6fbe18ffa}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {452c9239-c93c-4fca-8ad0-7db5ccbaa957}, !- Default Day Schedule Name
  {e00e52bb-3135-4101-b8fe-cfe99b43840d}, !- Summer Design Day Schedule Name
  {f053dd9e-10f9-433f-ab75-d9781a3ec9fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5927b20e-aabf-41d5-81e1-1f580885369c}, !- Handle
  {be0cf251-bcfa-4368-a2e0-51e6fbe18ffa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {452c9239-c93c-4fca-8ad0-7db5ccbaa957}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e00e52bb-3135-4101-b8fe-cfe99b43840d}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f053dd9e-10f9-433f-ab75-d9781a3ec9fb}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b810f33-2d75-45b2-856e-8dfee29641b1}, !- Handle
  Schedule Rule 108,                      !- Name
  {be0cf251-bcfa-4368-a2e0-51e6fbe18ffa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9dc5436-4e14-41cc-bc02-bc6276cbe174}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b9dc5436-4e14-41cc-bc02-bc6276cbe174}, !- Handle
  Schedule Day 107,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f6651b3-2a31-41d2-b463-443e2168fb05}, !- Handle
  Schedule Rule 109,                      !- Name
  {be0cf251-bcfa-4368-a2e0-51e6fbe18ffa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e44ce1f4-66c4-45ef-be98-d26365c67b83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e44ce1f4-66c4-45ef-be98-d26365c67b83}, !- Handle
  Schedule Day 108,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d3638535-6440-471d-8d77-834e5193a7a9}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {05280851-cda1-4eef-b0ab-171077ce6b9e}, !- Default Day Schedule Name
  {443cb5d9-d7d6-442c-9b5d-cc89c22f0d5f}, !- Summer Design Day Schedule Name
  {ff3975b8-8e55-4938-a622-b0846bd596d2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {40db00be-a7ee-4bc3-a591-b1e82a1ba864}, !- Handle
  {d3638535-6440-471d-8d77-834e5193a7a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {05280851-cda1-4eef-b0ab-171077ce6b9e}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {443cb5d9-d7d6-442c-9b5d-cc89c22f0d5f}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff3975b8-8e55-4938-a622-b0846bd596d2}, !- Handle
  Zone SuperMarket Bakery A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e95d8bc-ea7c-471a-8fbe-ae5098042f3f}, !- Handle
  Schedule Rule 110,                      !- Name
  {d3638535-6440-471d-8d77-834e5193a7a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c3cc7f0-2ec6-4cdf-9f17-c46433e34a1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c3cc7f0-2ec6-4cdf-9f17-c46433e34a1b}, !- Handle
  Schedule Day 109,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a55b26e-90dc-4f71-90f5-ac287c2fbbf8}, !- Handle
  Schedule Rule 111,                      !- Name
  {d3638535-6440-471d-8d77-834e5193a7a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7d19b18-885a-4e3d-ba2e-5feb8e696589}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7d19b18-885a-4e3d-ba2e-5feb8e696589}, !- Handle
  Schedule Day 110,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a97f4da9-481d-4335-81b2-1e2776ee217c}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {73582827-ae3c-4afd-a890-b0987170a0e8}, !- Default Day Schedule Name
  {529a2a93-e26d-49d5-9c05-c2bb68cce845}, !- Summer Design Day Schedule Name
  {52a6e12a-08ef-46ed-ae76-b56e801b3b5f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3fff9857-a385-47ac-b665-90228c62faf1}, !- Handle
  {a97f4da9-481d-4335-81b2-1e2776ee217c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.760219786855462,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73582827-ae3c-4afd-a890-b0987170a0e8}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {529a2a93-e26d-49d5-9c05-c2bb68cce845}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52a6e12a-08ef-46ed-ae76-b56e801b3b5f}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f0d82c6-9ed2-4a30-bcea-d0e764bac334}, !- Handle
  Schedule Rule 112,                      !- Name
  {a97f4da9-481d-4335-81b2-1e2776ee217c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {734922a1-68be-4af0-9886-224f90897711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {734922a1-68be-4af0-9886-224f90897711}, !- Handle
  Schedule Day 111,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c59940a-eb3f-4d59-ad33-e10dd6eacf0d}, !- Handle
  Schedule Rule 113,                      !- Name
  {a97f4da9-481d-4335-81b2-1e2776ee217c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e4c655e-16e6-4016-9512-6d88ac3b93b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8e4c655e-16e6-4016-9512-6d88ac3b93b5}, !- Handle
  Schedule Day 112,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c049fdfe-7e1c-4461-857d-c646549a9264}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {39ca7be3-28b6-40c5-a839-8a125a775399}, !- Default Day Schedule Name
  {a82fb19e-e954-48c1-ae5e-a436e322b697}, !- Summer Design Day Schedule Name
  {97e47592-869e-4b0b-abd3-b69cc6c1361b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7365b3a3-428e-4087-8c50-86c41979e916}, !- Handle
  {c049fdfe-7e1c-4461-857d-c646549a9264}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.760219786855462,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39ca7be3-28b6-40c5-a839-8a125a775399}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a82fb19e-e954-48c1-ae5e-a436e322b697}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97e47592-869e-4b0b-abd3-b69cc6c1361b}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b5f3559-6784-4df2-9711-3de5eff6cb29}, !- Handle
  Schedule Rule 114,                      !- Name
  {c049fdfe-7e1c-4461-857d-c646549a9264}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aea13659-7958-49f8-b6c3-4a21d21b2f1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aea13659-7958-49f8-b6c3-4a21d21b2f1b}, !- Handle
  Schedule Day 113,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {595b8817-da41-42a6-bd79-4e9dfad9c0ee}, !- Handle
  Schedule Rule 115,                      !- Name
  {c049fdfe-7e1c-4461-857d-c646549a9264}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e20e9ab0-91bb-409a-93f2-909249a178a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e20e9ab0-91bb-409a-93f2-909249a178a2}, !- Handle
  Schedule Day 114,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7a315b38-0787-4186-9e9c-faf4ec602992}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a31be5d0-1e42-4c27-ad17-2c729a368393}, !- Default Day Schedule Name
  {b96605c3-d6a6-42a7-a81a-f3871da75347}, !- Summer Design Day Schedule Name
  {9471fc5a-ecd0-4c95-93e4-c141d8dc242e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dd203f17-3337-4b77-8e42-707b2ac5fcdc}, !- Handle
  {7a315b38-0787-4186-9e9c-faf4ec602992}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.760219786855462,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a31be5d0-1e42-4c27-ad17-2c729a368393}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b96605c3-d6a6-42a7-a81a-f3871da75347}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9471fc5a-ecd0-4c95-93e4-c141d8dc242e}, !- Handle
  Zone SuperMarket Bakery B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddf510d2-c2dd-4c96-94dd-11689548b59a}, !- Handle
  Schedule Rule 116,                      !- Name
  {7a315b38-0787-4186-9e9c-faf4ec602992}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d71e86ed-5d84-4d49-988a-bf5ef12b343d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d71e86ed-5d84-4d49-988a-bf5ef12b343d}, !- Handle
  Schedule Day 115,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a5f176b-7c72-4e36-9540-45abb076fa83}, !- Handle
  Schedule Rule 117,                      !- Name
  {7a315b38-0787-4186-9e9c-faf4ec602992}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cba635d6-401a-4c80-bfb8-ce686abc5c5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cba635d6-401a-4c80-bfb8-ce686abc5c5a}, !- Handle
  Schedule Day 116,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d73ff96-30a4-4a01-8ed4-f39916139a06}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {557be1fa-4e0e-4d81-aa2d-5f5039687c91}, !- Default Day Schedule Name
  {ce48ded6-319c-41a8-adbb-03708f5bc837}, !- Summer Design Day Schedule Name
  {3d7284b1-abf7-4e18-9739-3fcb921d63d6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {99bb74f7-7650-4b08-afc1-c58735340410}, !- Handle
  {0d73ff96-30a4-4a01-8ed4-f39916139a06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {557be1fa-4e0e-4d81-aa2d-5f5039687c91}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce48ded6-319c-41a8-adbb-03708f5bc837}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d7284b1-abf7-4e18-9739-3fcb921d63d6}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a9ad401-1a81-4d12-b484-7c9d1cf899db}, !- Handle
  Schedule Rule 118,                      !- Name
  {0d73ff96-30a4-4a01-8ed4-f39916139a06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b871b3da-8dff-43dd-b476-8cd37098f0e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b871b3da-8dff-43dd-b476-8cd37098f0e8}, !- Handle
  Schedule Day 117,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0748a83-098b-4304-a9db-2d5e214b66e5}, !- Handle
  Schedule Rule 119,                      !- Name
  {0d73ff96-30a4-4a01-8ed4-f39916139a06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb64644b-1ca9-431a-afb3-a105ae527c11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb64644b-1ca9-431a-afb3-a105ae527c11}, !- Handle
  Schedule Day 118,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {000cabed-dd3d-443b-8035-26db0204c2c4}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1610c610-1c94-4262-9bf1-5c5a1ff9e1f6}, !- Default Day Schedule Name
  {5380bf0d-a677-4035-a65d-58104dd8c9cc}, !- Summer Design Day Schedule Name
  {e208e534-4bfd-4880-ac20-ad61a67488bb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {74df9abb-558e-4f48-8adc-e07d88f5002d}, !- Handle
  {000cabed-dd3d-443b-8035-26db0204c2c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1610c610-1c94-4262-9bf1-5c5a1ff9e1f6}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5380bf0d-a677-4035-a65d-58104dd8c9cc}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e208e534-4bfd-4880-ac20-ad61a67488bb}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f25b7c23-cb3c-402d-af8c-3d4567538b42}, !- Handle
  Schedule Rule 120,                      !- Name
  {000cabed-dd3d-443b-8035-26db0204c2c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ece6efe9-cfb8-427c-bb6a-d509f339901d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ece6efe9-cfb8-427c-bb6a-d509f339901d}, !- Handle
  Schedule Day 119,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a81506f-b92c-4b52-b10e-11a418fb25b8}, !- Handle
  Schedule Rule 121,                      !- Name
  {000cabed-dd3d-443b-8035-26db0204c2c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3ed0859-87fa-4916-b788-8e9c5b044ff6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a3ed0859-87fa-4916-b788-8e9c5b044ff6}, !- Handle
  Schedule Day 120,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b396d838-0afa-4bd3-8175-357133461b94}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {70ee0597-7c31-496c-86d2-2f18b1e5130c}, !- Default Day Schedule Name
  {2062013b-62e9-45bf-a408-5f4899e119fb}, !- Summer Design Day Schedule Name
  {f16162f7-c57f-4231-afed-041f75e7ae7a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {017634eb-a8db-44ef-bb69-cf9c17c1e227}, !- Handle
  {b396d838-0afa-4bd3-8175-357133461b94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8198901065724009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70ee0597-7c31-496c-86d2-2f18b1e5130c}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2062013b-62e9-45bf-a408-5f4899e119fb}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f16162f7-c57f-4231-afed-041f75e7ae7a}, !- Handle
  Zone SuperMarket Bakery C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24524bc4-5c54-4d2f-b690-66583e37d903}, !- Handle
  Schedule Rule 122,                      !- Name
  {b396d838-0afa-4bd3-8175-357133461b94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f413b5aa-8d7a-445c-a190-48b60b32193a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f413b5aa-8d7a-445c-a190-48b60b32193a}, !- Handle
  Schedule Day 121,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e3e4f07-f9ce-4cbb-bae7-eb7484e0c118}, !- Handle
  Schedule Rule 123,                      !- Name
  {b396d838-0afa-4bd3-8175-357133461b94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40d7f17d-f48d-4c3c-8fa6-f521da22e22e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {40d7f17d-f48d-4c3c-8fa6-f521da22e22e}, !- Handle
  Schedule Day 122,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {01cabc14-a118-458d-a016-91e783308b7f}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {405ea48c-810a-4b4c-bae5-eb292e682080}, !- Default Day Schedule Name
  {cff1559e-466c-4669-b860-d9ac0dc21ee9}, !- Summer Design Day Schedule Name
  {f09aa880-5210-4d8f-bad8-2ceee94d29be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9761b7d1-56af-4e49-8b5e-a1c592e75c61}, !- Handle
  {01cabc14-a118-458d-a016-91e783308b7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108407,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {405ea48c-810a-4b4c-bae5-eb292e682080}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cff1559e-466c-4669-b860-d9ac0dc21ee9}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f09aa880-5210-4d8f-bad8-2ceee94d29be}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a5e257e-8ca2-45fb-9d4d-786620dd7e2a}, !- Handle
  Schedule Rule 124,                      !- Name
  {01cabc14-a118-458d-a016-91e783308b7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42f14dd7-1656-4dba-b694-49b4ac812b4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42f14dd7-1656-4dba-b694-49b4ac812b4a}, !- Handle
  Schedule Day 123,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57ee95b6-00a4-4149-aee5-b4ba6d80ad7d}, !- Handle
  Schedule Rule 125,                      !- Name
  {01cabc14-a118-458d-a016-91e783308b7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83f77467-e86d-4ef0-90b5-2157366d7acf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {83f77467-e86d-4ef0-90b5-2157366d7acf}, !- Handle
  Schedule Day 124,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a1ecd9e0-259b-429f-9b2d-6702c9f4ce70}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d9b73170-6a3a-4fe2-81c5-e3db835c6fcd}, !- Default Day Schedule Name
  {8d509d6d-b60e-4eb5-82d7-9c0aa5807652}, !- Summer Design Day Schedule Name
  {07fad582-e57b-4990-9568-4f50b38489ed}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f75db23e-0c5f-4f8c-92db-367c470c296e}, !- Handle
  {a1ecd9e0-259b-429f-9b2d-6702c9f4ce70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108407,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d9b73170-6a3a-4fe2-81c5-e3db835c6fcd}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8d509d6d-b60e-4eb5-82d7-9c0aa5807652}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07fad582-e57b-4990-9568-4f50b38489ed}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62219490-f6e0-4df0-939b-3a9241b455dc}, !- Handle
  Schedule Rule 126,                      !- Name
  {a1ecd9e0-259b-429f-9b2d-6702c9f4ce70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd716792-485a-4288-a7db-dd7bb4863e3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd716792-485a-4288-a7db-dd7bb4863e3d}, !- Handle
  Schedule Day 125,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05cf6481-2b98-4150-803e-083fbd0f79b2}, !- Handle
  Schedule Rule 127,                      !- Name
  {a1ecd9e0-259b-429f-9b2d-6702c9f4ce70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a1de35c-b9a1-4ce1-bc5d-3d97ffaf16e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8a1de35c-b9a1-4ce1-bc5d-3d97ffaf16e1}, !- Handle
  Schedule Day 126,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {29005da2-a960-409f-b4cc-06d916016bb8}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {815ada34-6615-4a39-b5f0-6cd0e1dbfad4}, !- Default Day Schedule Name
  {ef2c7e30-4263-46e0-b3da-be64aa28988d}, !- Summer Design Day Schedule Name
  {774a13ff-8161-4ef3-b659-2ca95660e794}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b20c283f-bce4-4a98-98f3-e170d5f272fb}, !- Handle
  {29005da2-a960-409f-b4cc-06d916016bb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108407,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {815ada34-6615-4a39-b5f0-6cd0e1dbfad4}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ef2c7e30-4263-46e0-b3da-be64aa28988d}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {774a13ff-8161-4ef3-b659-2ca95660e794}, !- Handle
  Zone SuperMarket Corridor A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c81da02-ea1d-4b2e-ba68-3ed4784059a6}, !- Handle
  Schedule Rule 128,                      !- Name
  {29005da2-a960-409f-b4cc-06d916016bb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa80bb73-d914-4157-b019-fa4f0bbf5b50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa80bb73-d914-4157-b019-fa4f0bbf5b50}, !- Handle
  Schedule Day 127,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {644f51a1-5a61-40c3-a902-716d1e3b6b6b}, !- Handle
  Schedule Rule 129,                      !- Name
  {29005da2-a960-409f-b4cc-06d916016bb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8f821e1-5839-41a2-b89b-6a3224387930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d8f821e1-5839-41a2-b89b-6a3224387930}, !- Handle
  Schedule Day 128,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ff068382-9e39-4fdc-8f8d-8f9885769538}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {93a73cf4-2b14-47eb-a0d7-a2cd3c5c5005}, !- Default Day Schedule Name
  {70cbc32e-537b-4ff7-95cc-acbbb35682aa}, !- Summer Design Day Schedule Name
  {0d1e966d-f2b1-4ac2-b217-06b92c809725}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {379711f8-dbe0-4b01-829c-91592951dd28}, !- Handle
  {ff068382-9e39-4fdc-8f8d-8f9885769538}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4834118696978655,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93a73cf4-2b14-47eb-a0d7-a2cd3c5c5005}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {70cbc32e-537b-4ff7-95cc-acbbb35682aa}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d1e966d-f2b1-4ac2-b217-06b92c809725}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {016c4080-608a-409c-a5e3-1c7e606d361d}, !- Handle
  Schedule Rule 130,                      !- Name
  {ff068382-9e39-4fdc-8f8d-8f9885769538}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce352c3a-6281-45f5-9c4b-bee480f15c1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce352c3a-6281-45f5-9c4b-bee480f15c1a}, !- Handle
  Schedule Day 129,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e051dbdf-f43e-47bd-a390-731895bec14f}, !- Handle
  Schedule Rule 131,                      !- Name
  {ff068382-9e39-4fdc-8f8d-8f9885769538}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1875d26-512d-4486-b108-05669ad33f41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b1875d26-512d-4486-b108-05669ad33f41}, !- Handle
  Schedule Day 130,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {290542f3-60d8-4db9-98b0-cc08d9f11931}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {78c35926-6dca-4893-8ab0-27d962e72d74}, !- Default Day Schedule Name
  {34afe789-3120-411d-a242-d01ad6238397}, !- Summer Design Day Schedule Name
  {d2a4fda3-7058-4d48-b793-469d00373096}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9d94bff8-5a98-4835-947e-f2eafff75a62}, !- Handle
  {290542f3-60d8-4db9-98b0-cc08d9f11931}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4834118696978655,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {78c35926-6dca-4893-8ab0-27d962e72d74}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34afe789-3120-411d-a242-d01ad6238397}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2a4fda3-7058-4d48-b793-469d00373096}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cce2b1d7-5924-4998-81b3-47bdea3eee40}, !- Handle
  Schedule Rule 132,                      !- Name
  {290542f3-60d8-4db9-98b0-cc08d9f11931}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64e6f640-d2ac-4ea7-bba8-8921d0fa1f01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64e6f640-d2ac-4ea7-bba8-8921d0fa1f01}, !- Handle
  Schedule Day 131,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d00e8a0a-6519-4dea-b9d8-ace5e5171290}, !- Handle
  Schedule Rule 133,                      !- Name
  {290542f3-60d8-4db9-98b0-cc08d9f11931}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8b15db7-0c9c-4949-b1dd-b638b15a67b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d8b15db7-0c9c-4949-b1dd-b638b15a67b9}, !- Handle
  Schedule Day 132,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c466ab0f-199a-4db2-8b72-f703219f5b94}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8d22d62e-3241-4120-98ab-ecdbf65e9a94}, !- Default Day Schedule Name
  {00af9ff8-3a30-4191-bb62-c461efe05a89}, !- Summer Design Day Schedule Name
  {78f2192d-f0e2-42e1-951c-9177535d8773}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {afcbde8f-d6f8-46b8-bbda-5c3560c7444a}, !- Handle
  {c466ab0f-199a-4db2-8b72-f703219f5b94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4834118696978655,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d22d62e-3241-4120-98ab-ecdbf65e9a94}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00af9ff8-3a30-4191-bb62-c461efe05a89}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78f2192d-f0e2-42e1-951c-9177535d8773}, !- Handle
  Zone SuperMarket Corridor B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca4c3d4d-4f1d-432d-bb83-513774d53379}, !- Handle
  Schedule Rule 134,                      !- Name
  {c466ab0f-199a-4db2-8b72-f703219f5b94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b41322fe-a4c5-4110-83de-ef0d24eb350e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b41322fe-a4c5-4110-83de-ef0d24eb350e}, !- Handle
  Schedule Day 133,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bfd923f-5292-4227-ade8-113f84bf00e0}, !- Handle
  Schedule Rule 135,                      !- Name
  {c466ab0f-199a-4db2-8b72-f703219f5b94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ea2041e-d3d6-45dd-9305-552f4f0fb4f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ea2041e-d3d6-45dd-9305-552f4f0fb4f3}, !- Handle
  Schedule Day 134,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6168dbe1-8515-4a8a-978d-2b946a35c1b8}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8c471f1d-163f-4e61-9ad8-8c7c413f7fcb}, !- Default Day Schedule Name
  {d26aabca-48a9-4d73-ae4c-46b836c80fb8}, !- Summer Design Day Schedule Name
  {d6a8e28f-2e7a-4b92-9415-968df50cd715}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5594e746-79c8-4016-8317-82b6b1408ccb}, !- Handle
  {6168dbe1-8515-4a8a-978d-2b946a35c1b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108368,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c471f1d-163f-4e61-9ad8-8c7c413f7fcb}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d26aabca-48a9-4d73-ae4c-46b836c80fb8}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a8e28f-2e7a-4b92-9415-968df50cd715}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {874f0c29-4e80-4efd-a5ea-2de17a2a144e}, !- Handle
  Schedule Rule 136,                      !- Name
  {6168dbe1-8515-4a8a-978d-2b946a35c1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7533f955-1aa8-4f2b-a2d5-05c329330ce0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7533f955-1aa8-4f2b-a2d5-05c329330ce0}, !- Handle
  Schedule Day 135,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87067795-3da0-438f-8d41-a372abb14aa8}, !- Handle
  Schedule Rule 137,                      !- Name
  {6168dbe1-8515-4a8a-978d-2b946a35c1b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b22b950b-e4b7-4525-af97-deff338cb6a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b22b950b-e4b7-4525-af97-deff338cb6a2}, !- Handle
  Schedule Day 136,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e26fbb0b-6d47-4f76-b2a6-211497337355}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8fd2dd78-fad4-4346-8e00-1a1c70864fee}, !- Default Day Schedule Name
  {e4989453-c1eb-45e8-b2d1-529d021284bd}, !- Summer Design Day Schedule Name
  {24f6ca4c-4e90-41e1-b545-bc4b605b7a65}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f3c073f-e5fa-4866-ac33-04da818dae12}, !- Handle
  {e26fbb0b-6d47-4f76-b2a6-211497337355}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108368,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8fd2dd78-fad4-4346-8e00-1a1c70864fee}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4989453-c1eb-45e8-b2d1-529d021284bd}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24f6ca4c-4e90-41e1-b545-bc4b605b7a65}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29f91dab-78ff-4a45-979e-50736aea5764}, !- Handle
  Schedule Rule 138,                      !- Name
  {e26fbb0b-6d47-4f76-b2a6-211497337355}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddf46aae-1bd1-4d98-951d-4a12aad6c1ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ddf46aae-1bd1-4d98-951d-4a12aad6c1ea}, !- Handle
  Schedule Day 137,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c17cd1ae-62a2-4134-97b6-e48740ebf823}, !- Handle
  Schedule Rule 139,                      !- Name
  {e26fbb0b-6d47-4f76-b2a6-211497337355}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5244629b-85db-481f-aa43-c00dc5542de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5244629b-85db-481f-aa43-c00dc5542de7}, !- Handle
  Schedule Day 138,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {70a4bcda-9f36-481b-83b7-0f54242ed986}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8ee80e61-5a50-4fe6-b81d-099c7f817a9c}, !- Default Day Schedule Name
  {e9dbabf0-174a-40fb-b8b7-bdc707cc9d9e}, !- Summer Design Day Schedule Name
  {4d31bb4b-ebf9-42b0-8e31-6dbe06731d49}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8547b1e5-ab4b-407f-91e4-faaf363f8113}, !- Handle
  {70a4bcda-9f36-481b-83b7-0f54242ed986}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.42949406515108368,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ee80e61-5a50-4fe6-b81d-099c7f817a9c}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e9dbabf0-174a-40fb-b8b7-bdc707cc9d9e}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d31bb4b-ebf9-42b0-8e31-6dbe06731d49}, !- Handle
  Zone SuperMarket Corridor C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13791b29-ed6f-4d41-9705-72c02741c2b4}, !- Handle
  Schedule Rule 140,                      !- Name
  {70a4bcda-9f36-481b-83b7-0f54242ed986}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f6ef1d5-2c16-4f38-b0ea-13bb0072b767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f6ef1d5-2c16-4f38-b0ea-13bb0072b767}, !- Handle
  Schedule Day 139,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {610e56ce-34de-4a98-aaea-e61237b028d4}, !- Handle
  Schedule Rule 141,                      !- Name
  {70a4bcda-9f36-481b-83b7-0f54242ed986}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6343027c-71da-4fa4-ab4b-c8217d23ca4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6343027c-71da-4fa4-ab4b-c8217d23ca4a}, !- Handle
  Schedule Day 140,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {429bbc43-01da-4aab-aa90-7b2b35591b22}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {866ce52f-2db0-4d71-b6f3-c7a820bc454d}, !- Default Day Schedule Name
  {e435d747-c804-431d-8960-80db7ecd7fe1}, !- Summer Design Day Schedule Name
  {f5df31c8-5d9b-461c-8153-ca3cd6a6d512}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3fd38510-0a2f-46fd-bae6-b93bfc33c055}, !- Handle
  {429bbc43-01da-4aab-aa90-7b2b35591b22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {866ce52f-2db0-4d71-b6f3-c7a820bc454d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e435d747-c804-431d-8960-80db7ecd7fe1}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5df31c8-5d9b-461c-8153-ca3cd6a6d512}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a5eab37-6463-4e10-bde4-48b0a33b1704}, !- Handle
  Schedule Rule 142,                      !- Name
  {429bbc43-01da-4aab-aa90-7b2b35591b22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7355ef8c-ad24-413f-8db4-80757ab195ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7355ef8c-ad24-413f-8db4-80757ab195ff}, !- Handle
  Schedule Day 141,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a62ed5f-a56d-4a72-9ca3-d44b2ce13c47}, !- Handle
  Schedule Rule 143,                      !- Name
  {429bbc43-01da-4aab-aa90-7b2b35591b22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {993b9841-4a8f-49d5-8bcd-34b02fff918c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {993b9841-4a8f-49d5-8bcd-34b02fff918c}, !- Handle
  Schedule Day 142,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {750b9f77-0b7a-4f8c-aea2-b40fae01c337}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f0e2de8e-99e4-46e6-a92c-4271fdb3eb65}, !- Default Day Schedule Name
  {6676e1dd-5d1e-4d32-a510-951ae9ec2d43}, !- Summer Design Day Schedule Name
  {570bb08a-f574-49ec-889d-c70ffdb81817}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b840f266-f7ea-471b-953e-1c733def965a}, !- Handle
  {750b9f77-0b7a-4f8c-aea2-b40fae01c337}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f0e2de8e-99e4-46e6-a92c-4271fdb3eb65}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6676e1dd-5d1e-4d32-a510-951ae9ec2d43}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {570bb08a-f574-49ec-889d-c70ffdb81817}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88b87d18-15cd-4f47-a7aa-b4c1132bfb41}, !- Handle
  Schedule Rule 144,                      !- Name
  {750b9f77-0b7a-4f8c-aea2-b40fae01c337}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c0342f6-7032-44c6-9e38-26478cee36f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c0342f6-7032-44c6-9e38-26478cee36f2}, !- Handle
  Schedule Day 143,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6143434-1d34-4f83-8c39-83fb5cba5139}, !- Handle
  Schedule Rule 145,                      !- Name
  {750b9f77-0b7a-4f8c-aea2-b40fae01c337}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {044a7766-822c-47ed-84eb-505789656bd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {044a7766-822c-47ed-84eb-505789656bd5}, !- Handle
  Schedule Day 144,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c6703006-51d8-4a7b-85c5-793e13882fed}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {b1187865-8a37-46b1-b7cc-0230c95c0164}, !- Default Day Schedule Name
  {acea710d-8358-486e-b384-4e1977bd250d}, !- Summer Design Day Schedule Name
  {3aec5a44-d27f-42bb-9b07-898dc94e0d44}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3bd4165b-a4b1-416b-9cd6-94e7197bf2b7}, !- Handle
  {c6703006-51d8-4a7b-85c5-793e13882fed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1187865-8a37-46b1-b7cc-0230c95c0164}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acea710d-8358-486e-b384-4e1977bd250d}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aec5a44-d27f-42bb-9b07-898dc94e0d44}, !- Handle
  Zone SuperMarket Deli A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10ba2bfa-f6a5-42c2-b196-2abdd8689e99}, !- Handle
  Schedule Rule 146,                      !- Name
  {c6703006-51d8-4a7b-85c5-793e13882fed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {205c3d96-cb5e-4d24-958f-4fc23eb8ea6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {205c3d96-cb5e-4d24-958f-4fc23eb8ea6f}, !- Handle
  Schedule Day 145,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df83b3dc-7fd1-4cef-8bd5-6f3985a71ecd}, !- Handle
  Schedule Rule 147,                      !- Name
  {c6703006-51d8-4a7b-85c5-793e13882fed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fcdfc6f-b66e-4c75-bf65-485e4f24d1e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5fcdfc6f-b66e-4c75-bf65-485e4f24d1e3}, !- Handle
  Schedule Day 146,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2107e63a-5f7b-473e-b73f-f7746bf89684}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {28c94f50-dc7f-47ba-a28d-ae10f4b62a10}, !- Default Day Schedule Name
  {9d3401f5-ad01-4952-9fd4-e752599c0b99}, !- Summer Design Day Schedule Name
  {b60addbd-3076-4876-8cf4-b36655f60a1a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {01c8854d-3595-4b11-91b4-7c6332139647}, !- Handle
  {2107e63a-5f7b-473e-b73f-f7746bf89684}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.852476051082279,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {28c94f50-dc7f-47ba-a28d-ae10f4b62a10}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d3401f5-ad01-4952-9fd4-e752599c0b99}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b60addbd-3076-4876-8cf4-b36655f60a1a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acd53394-b0df-40c4-988b-1cdc206e032c}, !- Handle
  Schedule Rule 148,                      !- Name
  {2107e63a-5f7b-473e-b73f-f7746bf89684}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {726aa7c9-2642-4782-b9d3-5032a63f43fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {726aa7c9-2642-4782-b9d3-5032a63f43fe}, !- Handle
  Schedule Day 147,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c58d8fa-4b45-4da8-8a0b-967d990fba66}, !- Handle
  Schedule Rule 149,                      !- Name
  {2107e63a-5f7b-473e-b73f-f7746bf89684}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f447c3df-03c1-4e75-ba9f-7067e87af6fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f447c3df-03c1-4e75-ba9f-7067e87af6fb}, !- Handle
  Schedule Day 148,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {59291bc5-b423-4faf-8589-96a30c62347a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1631c8fb-f229-4431-a1a9-c1362d95c2e5}, !- Default Day Schedule Name
  {1d62631d-01f9-4b6d-b9fc-8e1fc279f56a}, !- Summer Design Day Schedule Name
  {cbc90fab-a22a-41fd-976d-c255901d6d14}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6539621f-f570-4c26-8e86-d07f70cb96db}, !- Handle
  {59291bc5-b423-4faf-8589-96a30c62347a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.852476051082279,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1631c8fb-f229-4431-a1a9-c1362d95c2e5}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d62631d-01f9-4b6d-b9fc-8e1fc279f56a}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbc90fab-a22a-41fd-976d-c255901d6d14}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76a142f8-8ca9-4112-8de1-07bb71d3cad8}, !- Handle
  Schedule Rule 150,                      !- Name
  {59291bc5-b423-4faf-8589-96a30c62347a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0370bedc-4e36-45d7-8e84-089d9f8be3e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0370bedc-4e36-45d7-8e84-089d9f8be3e0}, !- Handle
  Schedule Day 149,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97003eef-db68-4266-9da7-afd7d314b716}, !- Handle
  Schedule Rule 151,                      !- Name
  {59291bc5-b423-4faf-8589-96a30c62347a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d51c6f75-e680-4e44-9b9e-ba36ca549836}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d51c6f75-e680-4e44-9b9e-ba36ca549836}, !- Handle
  Schedule Day 150,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f26446e-c43d-47ec-b55b-ab0e8c2c6119}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {94498864-8d97-4cee-b553-e9ad19cadf93}, !- Default Day Schedule Name
  {d7b228d0-bc85-4872-b685-65ae59970017}, !- Summer Design Day Schedule Name
  {d71941b6-2890-4f87-aa64-b6a8547463d0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e0784bd0-efab-4fee-a489-139583a8e87c}, !- Handle
  {2f26446e-c43d-47ec-b55b-ab0e8c2c6119}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.852476051082279,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94498864-8d97-4cee-b553-e9ad19cadf93}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7b228d0-bc85-4872-b685-65ae59970017}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d71941b6-2890-4f87-aa64-b6a8547463d0}, !- Handle
  Zone SuperMarket Deli B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {048f3a74-5c43-4eb3-b410-563a32c5e18d}, !- Handle
  Schedule Rule 152,                      !- Name
  {2f26446e-c43d-47ec-b55b-ab0e8c2c6119}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ccd2c39-f63d-47bb-8128-7b8f8cac895b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ccd2c39-f63d-47bb-8128-7b8f8cac895b}, !- Handle
  Schedule Day 151,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {556258c1-369a-4831-9442-7eee0e1607b5}, !- Handle
  Schedule Rule 153,                      !- Name
  {2f26446e-c43d-47ec-b55b-ab0e8c2c6119}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33a457b8-69af-46b7-bd59-250733f041a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {33a457b8-69af-46b7-bd59-250733f041a5}, !- Handle
  Schedule Day 152,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c6990283-f98f-4a20-a88f-6382a963f312}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {2c99f18a-c861-4c7d-aaf2-bcfe5eec7e54}, !- Default Day Schedule Name
  {1cc80c6c-2656-45a0-ba3a-c108ed8725e8}, !- Summer Design Day Schedule Name
  {cf8b774c-cb4b-42da-9725-9912f4318ace}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f739fda-6fd1-4812-81d4-0fdeff4f15ee}, !- Handle
  {c6990283-f98f-4a20-a88f-6382a963f312}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c99f18a-c861-4c7d-aaf2-bcfe5eec7e54}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1cc80c6c-2656-45a0-ba3a-c108ed8725e8}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf8b774c-cb4b-42da-9725-9912f4318ace}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0470ec77-a228-4a77-8c85-85cc016ae6c0}, !- Handle
  Schedule Rule 154,                      !- Name
  {c6990283-f98f-4a20-a88f-6382a963f312}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d24f9b5e-04d8-496c-af2f-02161a4b6ae1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d24f9b5e-04d8-496c-af2f-02161a4b6ae1}, !- Handle
  Schedule Day 153,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7b940e4-e0fa-4c5f-aada-cabc22e25c59}, !- Handle
  Schedule Rule 155,                      !- Name
  {c6990283-f98f-4a20-a88f-6382a963f312}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95cb924e-7246-42e8-90e8-f93b37dbc25f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {95cb924e-7246-42e8-90e8-f93b37dbc25f}, !- Handle
  Schedule Day 154,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3686287b-f630-4c53-97c1-bb0703c2636a}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8e56054a-e977-4060-be90-1d48803ffb35}, !- Default Day Schedule Name
  {db2a519f-7195-4add-b198-837f9e06428e}, !- Summer Design Day Schedule Name
  {687f67b1-73a0-4174-8ad7-904459f7b690}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fb7fab99-9696-4e26-9347-82e64aed9e83}, !- Handle
  {3686287b-f630-4c53-97c1-bb0703c2636a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e56054a-e977-4060-be90-1d48803ffb35}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db2a519f-7195-4add-b198-837f9e06428e}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {687f67b1-73a0-4174-8ad7-904459f7b690}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3913d599-fe75-41ff-aeaa-214b527583eb}, !- Handle
  Schedule Rule 156,                      !- Name
  {3686287b-f630-4c53-97c1-bb0703c2636a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c06519a8-d42a-4f34-9c47-0dd8ed07edfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c06519a8-d42a-4f34-9c47-0dd8ed07edfe}, !- Handle
  Schedule Day 155,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf7d22af-db71-4208-963b-ba97e8094e9d}, !- Handle
  Schedule Rule 157,                      !- Name
  {3686287b-f630-4c53-97c1-bb0703c2636a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {192f4142-a515-497a-8393-8c96e270c2ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {192f4142-a515-497a-8393-8c96e270c2ad}, !- Handle
  Schedule Day 156,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ad5be716-13f5-424f-b794-defb9ae5845f}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a8ad1a8b-0d86-4b06-8af6-c9e67d10910a}, !- Default Day Schedule Name
  {d7a3ba87-e30b-45bc-a3fc-304124a32a10}, !- Summer Design Day Schedule Name
  {1f7185fb-d239-49de-a071-f4e6e2cf6350}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {52b73aff-a3b1-45c6-adb8-0bce2032e5c1}, !- Handle
  {ad5be716-13f5-424f-b794-defb9ae5845f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9545619744586984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a8ad1a8b-0d86-4b06-8af6-c9e67d10910a}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7a3ba87-e30b-45bc-a3fc-304124a32a10}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f7185fb-d239-49de-a071-f4e6e2cf6350}, !- Handle
  Zone SuperMarket Deli C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70b8b5ec-5549-42ba-bbc4-4f75e4cec1c7}, !- Handle
  Schedule Rule 158,                      !- Name
  {ad5be716-13f5-424f-b794-defb9ae5845f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36bc4356-73b1-4228-9b46-6e513b2a74ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36bc4356-73b1-4228-9b46-6e513b2a74ce}, !- Handle
  Schedule Day 157,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12a0771e-e6bb-4087-bce3-c54a69583a61}, !- Handle
  Schedule Rule 159,                      !- Name
  {ad5be716-13f5-424f-b794-defb9ae5845f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe6ef332-cdfa-4d00-83df-341eac82541f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fe6ef332-cdfa-4d00-83df-341eac82541f}, !- Handle
  Schedule Day 158,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a768f20f-abc2-4061-9b7c-845672f3a39b}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {4d3ebe33-1529-404c-aae9-a2ea3747af16}, !- Default Day Schedule Name
  {c661dd1e-1324-44d2-890e-60c4778896b8}, !- Summer Design Day Schedule Name
  {96756d8d-c976-484c-aeb7-3e0c8860b3a3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ee012ee4-5fc4-4ba1-a842-7a93092b7790}, !- Handle
  {a768f20f-abc2-4061-9b7c-845672f3a39b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d3ebe33-1529-404c-aae9-a2ea3747af16}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c661dd1e-1324-44d2-890e-60c4778896b8}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96756d8d-c976-484c-aeb7-3e0c8860b3a3}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa02bc60-0d59-4afa-a030-725556dc15d5}, !- Handle
  Schedule Rule 160,                      !- Name
  {a768f20f-abc2-4061-9b7c-845672f3a39b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {586b0f19-cc27-4b57-b98c-7b3ee0ec1dd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {586b0f19-cc27-4b57-b98c-7b3ee0ec1dd8}, !- Handle
  Schedule Day 159,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db497dde-bbeb-49db-9f9c-e5c784f68771}, !- Handle
  Schedule Rule 161,                      !- Name
  {a768f20f-abc2-4061-9b7c-845672f3a39b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {085b8892-c134-485a-8fa7-d871060acbc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {085b8892-c134-485a-8fa7-d871060acbc8}, !- Handle
  Schedule Day 160,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {81dbef8b-01c2-4223-8870-825b235950da}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {eb46152c-bda6-487d-ab98-02a2f10c0186}, !- Default Day Schedule Name
  {0ce66223-f40a-4342-a401-c4c08c325078}, !- Summer Design Day Schedule Name
  {86c79073-33f2-49f7-9849-c6b69f49cef7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a60e69b-4588-4ae1-b457-d440dee657e7}, !- Handle
  {81dbef8b-01c2-4223-8870-825b235950da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb46152c-bda6-487d-ab98-02a2f10c0186}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ce66223-f40a-4342-a401-c4c08c325078}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86c79073-33f2-49f7-9849-c6b69f49cef7}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {625b3895-0408-4bde-969f-1612b6115219}, !- Handle
  Schedule Rule 162,                      !- Name
  {81dbef8b-01c2-4223-8870-825b235950da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e83c698-9033-4d6d-9b66-a531e194d5e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e83c698-9033-4d6d-9b66-a531e194d5e9}, !- Handle
  Schedule Day 161,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b7748758-6b63-4f59-a015-1f642bd43100}, !- Handle
  Schedule Rule 163,                      !- Name
  {81dbef8b-01c2-4223-8870-825b235950da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0846a2c-7ddf-4307-9946-bcfa0c7dcb0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0846a2c-7ddf-4307-9946-bcfa0c7dcb0c}, !- Handle
  Schedule Day 162,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b8e63fca-b803-49c4-b786-175c1b118807}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d1674b43-cdca-45a7-8189-28cae34d2596}, !- Default Day Schedule Name
  {65c56850-14a3-41e3-a1b8-a7a3983c9881}, !- Summer Design Day Schedule Name
  {947afb10-d87a-4fb6-8fcb-b959d9c89b59}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4b48febf-f751-43c7-9b0c-6188bb4bc1e7}, !- Handle
  {b8e63fca-b803-49c4-b786-175c1b118807}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168573,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1674b43-cdca-45a7-8189-28cae34d2596}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65c56850-14a3-41e3-a1b8-a7a3983c9881}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {947afb10-d87a-4fb6-8fcb-b959d9c89b59}, !- Handle
  Zone SuperMarket Dining A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5fa1e5e-a6b4-4f0e-b915-90459bad7116}, !- Handle
  Schedule Rule 164,                      !- Name
  {b8e63fca-b803-49c4-b786-175c1b118807}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32210138-167d-423b-91bc-44499a9a1681}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32210138-167d-423b-91bc-44499a9a1681}, !- Handle
  Schedule Day 163,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0dfd9f4-48fd-44d3-ae72-c5fbfaf33b03}, !- Handle
  Schedule Rule 165,                      !- Name
  {b8e63fca-b803-49c4-b786-175c1b118807}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {745a73b2-752e-4c10-92ab-a02557cd2172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {745a73b2-752e-4c10-92ab-a02557cd2172}, !- Handle
  Schedule Day 164,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {07694e73-9c94-48b2-9810-c361a4792f46}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {87519cfb-f5c3-4ab2-af84-a67219c90d61}, !- Default Day Schedule Name
  {33c307b1-c156-4a6d-8afd-2dc1c8de054b}, !- Summer Design Day Schedule Name
  {99837890-a544-4b9f-bfd7-a997642fd986}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0477b0b9-0ea1-4364-b7e4-c3fbaeb87f6f}, !- Handle
  {07694e73-9c94-48b2-9810-c361a4792f46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.671726935966458,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87519cfb-f5c3-4ab2-af84-a67219c90d61}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33c307b1-c156-4a6d-8afd-2dc1c8de054b}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99837890-a544-4b9f-bfd7-a997642fd986}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c24387df-27be-4795-a940-c23350d56c15}, !- Handle
  Schedule Rule 166,                      !- Name
  {07694e73-9c94-48b2-9810-c361a4792f46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdcd709d-24b0-45f9-9ca5-2689ebab134e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cdcd709d-24b0-45f9-9ca5-2689ebab134e}, !- Handle
  Schedule Day 165,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9946b231-15e4-4f16-a981-b59900db8726}, !- Handle
  Schedule Rule 167,                      !- Name
  {07694e73-9c94-48b2-9810-c361a4792f46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82f55f9d-8cb5-47b4-b4bd-72f7a7f469c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {82f55f9d-8cb5-47b4-b4bd-72f7a7f469c4}, !- Handle
  Schedule Day 166,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {df0909f2-113d-4737-8bd6-db29a6b32685}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5ac66102-f431-465b-815d-a5544c0a00e2}, !- Default Day Schedule Name
  {73621e03-18a0-48e4-96ff-f11f870dc6c7}, !- Summer Design Day Schedule Name
  {0fb87e64-504c-4bc1-af12-ffb1f2fa0852}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20eac37a-0cfb-4d50-a1d1-aea2b2c8ea91}, !- Handle
  {df0909f2-113d-4737-8bd6-db29a6b32685}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.671726935966458,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ac66102-f431-465b-815d-a5544c0a00e2}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73621e03-18a0-48e4-96ff-f11f870dc6c7}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fb87e64-504c-4bc1-af12-ffb1f2fa0852}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {041ba61a-688a-4a14-846c-23321392c4a1}, !- Handle
  Schedule Rule 168,                      !- Name
  {df0909f2-113d-4737-8bd6-db29a6b32685}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54049a17-2710-427e-97d4-0bda7ff0d0d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54049a17-2710-427e-97d4-0bda7ff0d0d5}, !- Handle
  Schedule Day 167,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e929424-11a8-4831-8e54-ebc8f25cc4e4}, !- Handle
  Schedule Rule 169,                      !- Name
  {df0909f2-113d-4737-8bd6-db29a6b32685}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f502b5ac-0a9a-4cc5-9576-6c479381bf8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f502b5ac-0a9a-4cc5-9576-6c479381bf8e}, !- Handle
  Schedule Day 168,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b2b837f7-8d7a-44b5-b143-f01268305ee4}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {0ad473fc-5437-44b9-a2f9-8ae175f6d644}, !- Default Day Schedule Name
  {251d33f9-968a-442f-9c50-dedf062d5458}, !- Summer Design Day Schedule Name
  {0f85f4cc-35dd-4e48-a062-4f20260ae2e6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ceb66185-9a7e-40fb-a53c-aa945bb24d5a}, !- Handle
  {b2b837f7-8d7a-44b5-b143-f01268305ee4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.671726935966458,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ad473fc-5437-44b9-a2f9-8ae175f6d644}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {251d33f9-968a-442f-9c50-dedf062d5458}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f85f4cc-35dd-4e48-a062-4f20260ae2e6}, !- Handle
  Zone SuperMarket Dining B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c5a9ff6-b154-4f1e-bfe5-5003ba84e3a5}, !- Handle
  Schedule Rule 170,                      !- Name
  {b2b837f7-8d7a-44b5-b143-f01268305ee4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ebd9a85-100a-468b-ae1f-7587183dd30a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ebd9a85-100a-468b-ae1f-7587183dd30a}, !- Handle
  Schedule Day 169,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {825d84f4-62e9-4584-9f63-bdf8c870c43d}, !- Handle
  Schedule Rule 171,                      !- Name
  {b2b837f7-8d7a-44b5-b143-f01268305ee4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b769331-270b-468f-83f6-397f3ec0e3cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7b769331-270b-468f-83f6-397f3ec0e3cd}, !- Handle
  Schedule Day 170,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38919cbd-8da5-46b3-835a-0962b7abbc0d}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {63e07fbe-ba08-4bde-8c4c-d7fd9bfa0057}, !- Default Day Schedule Name
  {eaf8cae7-5130-4f0e-a104-dca6aed65164}, !- Summer Design Day Schedule Name
  {3a1adab0-1b2c-47ac-bd8e-687f5093a631}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {43c899d0-5593-4797-99a4-2216650b8dbe}, !- Handle
  {38919cbd-8da5-46b3-835a-0962b7abbc0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168546,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63e07fbe-ba08-4bde-8c4c-d7fd9bfa0057}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eaf8cae7-5130-4f0e-a104-dca6aed65164}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a1adab0-1b2c-47ac-bd8e-687f5093a631}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e59af4b-3a20-402f-8b72-c2e4463973d1}, !- Handle
  Schedule Rule 172,                      !- Name
  {38919cbd-8da5-46b3-835a-0962b7abbc0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56e45a59-d061-4e5b-9103-11a12ba35f16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56e45a59-d061-4e5b-9103-11a12ba35f16}, !- Handle
  Schedule Day 171,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9735fec8-8a9f-4a9a-92de-86e107b15b09}, !- Handle
  Schedule Rule 173,                      !- Name
  {38919cbd-8da5-46b3-835a-0962b7abbc0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b1fb53e-ee6f-43e4-b49e-5fd95ffad657}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2b1fb53e-ee6f-43e4-b49e-5fd95ffad657}, !- Handle
  Schedule Day 172,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1849c70d-6e5a-40b1-9a28-33b921deab29}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {bcda7bb6-c17a-48eb-b53c-72bc1d55c333}, !- Default Day Schedule Name
  {e0bd22e2-a607-4c31-9ef1-91abecb9fb72}, !- Summer Design Day Schedule Name
  {b74da5f3-f303-4237-86dc-b32bf1ef28cb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {65bbf185-65f4-488d-99f9-d27c6f88e64a}, !- Handle
  {1849c70d-6e5a-40b1-9a28-33b921deab29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168546,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bcda7bb6-c17a-48eb-b53c-72bc1d55c333}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0bd22e2-a607-4c31-9ef1-91abecb9fb72}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b74da5f3-f303-4237-86dc-b32bf1ef28cb}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70f8b739-5bf3-4564-8008-f67a43e86956}, !- Handle
  Schedule Rule 174,                      !- Name
  {1849c70d-6e5a-40b1-9a28-33b921deab29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe83fc99-dc38-465c-9293-20b51ea790e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe83fc99-dc38-465c-9293-20b51ea790e9}, !- Handle
  Schedule Day 173,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {744bd64f-f223-4a28-bab1-9bd1129c9b4d}, !- Handle
  Schedule Rule 175,                      !- Name
  {1849c70d-6e5a-40b1-9a28-33b921deab29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f435ec3-f933-4496-9af8-1b58440827be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f435ec3-f933-4496-9af8-1b58440827be}, !- Handle
  Schedule Day 174,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9c7c082b-3a85-4a5f-a705-e6ad17d9d829}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {971a6030-1d2c-4a00-8423-72e09df05f83}, !- Default Day Schedule Name
  {bd2f6943-e074-435b-ac7b-85292f46e445}, !- Summer Design Day Schedule Name
  {ab4430e7-965f-45ce-8619-3e6cd478f089}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {42f9155a-8dc4-43f4-b6f6-db0c9a3cd065}, !- Handle
  {9c7c082b-3a85-4a5f-a705-e6ad17d9d829}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5351365320168546,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {971a6030-1d2c-4a00-8423-72e09df05f83}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd2f6943-e074-435b-ac7b-85292f46e445}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab4430e7-965f-45ce-8619-3e6cd478f089}, !- Handle
  Zone SuperMarket Dining C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {832dd2fe-eaf6-4223-b476-569d91af8947}, !- Handle
  Schedule Rule 176,                      !- Name
  {9c7c082b-3a85-4a5f-a705-e6ad17d9d829}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35520bc2-fb94-4f58-ad32-1acbcce33d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35520bc2-fb94-4f58-ad32-1acbcce33d89}, !- Handle
  Schedule Day 175,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17a9b347-732b-4c17-b8b4-d57cdacc230f}, !- Handle
  Schedule Rule 177,                      !- Name
  {9c7c082b-3a85-4a5f-a705-e6ad17d9d829}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6577c94-7292-415b-938d-611c7dd7d13c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d6577c94-7292-415b-938d-611c7dd7d13c}, !- Handle
  Schedule Day 176,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dc821ee0-3ea0-4c4a-9815-7bd59956df48}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {548b9535-ff9f-4384-b448-e68fceedc7b9}, !- Default Day Schedule Name
  {4782c4bc-bdc7-46af-9ee8-9d2ef2762927}, !- Summer Design Day Schedule Name
  {f7818b6a-3c0a-45cd-a075-e6d8a0e07c8c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8a45f73a-fb21-4dc7-b6fa-82c279b74ec9}, !- Handle
  {dc821ee0-3ea0-4c4a-9815-7bd59956df48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778229,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {548b9535-ff9f-4384-b448-e68fceedc7b9}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4782c4bc-bdc7-46af-9ee8-9d2ef2762927}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7818b6a-3c0a-45cd-a075-e6d8a0e07c8c}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91b3deb7-6af3-4efa-96b8-b155dbfc2ef5}, !- Handle
  Schedule Rule 178,                      !- Name
  {dc821ee0-3ea0-4c4a-9815-7bd59956df48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dc22d5c-adff-48ac-ac57-ef3472f58a0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0dc22d5c-adff-48ac-ac57-ef3472f58a0c}, !- Handle
  Schedule Day 177,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06c80568-4f65-4ac2-a699-61bbe30d20a5}, !- Handle
  Schedule Rule 179,                      !- Name
  {dc821ee0-3ea0-4c4a-9815-7bd59956df48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b6f01b3-a985-42ce-951d-c2bd29c11a8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9b6f01b3-a985-42ce-951d-c2bd29c11a8a}, !- Handle
  Schedule Day 178,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {72088910-5f16-4a8e-81d1-0b338b28fa1a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {6dbcee3f-e482-4b94-a5e3-d1fbd1083d16}, !- Default Day Schedule Name
  {8d9bade4-b7aa-4da4-a363-4285c7c8e82a}, !- Summer Design Day Schedule Name
  {4fe556ad-1870-48c9-a12c-6fa2ff9e436b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {39fa5152-d677-4233-b559-2131a5200ced}, !- Handle
  {72088910-5f16-4a8e-81d1-0b338b28fa1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778229,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6dbcee3f-e482-4b94-a5e3-d1fbd1083d16}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8d9bade4-b7aa-4da4-a363-4285c7c8e82a}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fe556ad-1870-48c9-a12c-6fa2ff9e436b}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c58cc3a-c6a1-4805-a9f2-47061d853ff6}, !- Handle
  Schedule Rule 180,                      !- Name
  {72088910-5f16-4a8e-81d1-0b338b28fa1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f24d0e4e-71cd-4dbb-84f1-412acc786c5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f24d0e4e-71cd-4dbb-84f1-412acc786c5d}, !- Handle
  Schedule Day 179,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e1b60bc3-d0eb-4ed2-a6aa-f82ad8c9059d}, !- Handle
  Schedule Rule 181,                      !- Name
  {72088910-5f16-4a8e-81d1-0b338b28fa1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c170ab4f-eaa1-4fca-a0b4-5924b714b16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c170ab4f-eaa1-4fca-a0b4-5924b714b16e}, !- Handle
  Schedule Day 180,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0b56f240-d124-4179-a68e-79f2c3a3e9ea}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {4e32bb3e-2188-4080-8d9d-a60f0811be63}, !- Default Day Schedule Name
  {02d2e39a-6cc6-4419-9561-2b328eeaf3d9}, !- Summer Design Day Schedule Name
  {ad3c965e-2f25-4af8-b837-24bd75301bff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d8b83ac-7ccb-480e-bd8e-e04cd0b60b7d}, !- Handle
  {0b56f240-d124-4179-a68e-79f2c3a3e9ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778229,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e32bb3e-2188-4080-8d9d-a60f0811be63}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02d2e39a-6cc6-4419-9561-2b328eeaf3d9}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad3c965e-2f25-4af8-b837-24bd75301bff}, !- Handle
  Zone SuperMarket DryStorage A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2028786c-f12a-4560-b25f-3c78b8d72264}, !- Handle
  Schedule Rule 182,                      !- Name
  {0b56f240-d124-4179-a68e-79f2c3a3e9ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04551b2-6c12-4f00-8877-d79a63b44671}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
