  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a04551b2-6c12-4f00-8877-d79a63b44671}, !- Handle
  Schedule Day 181,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f107a7dd-d15a-412f-81c1-05b15fb6005d}, !- Handle
  Schedule Rule 183,                      !- Name
  {0b56f240-d124-4179-a68e-79f2c3a3e9ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57856b24-9740-4dc1-89b4-43da59eb4d98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {57856b24-9740-4dc1-89b4-43da59eb4d98}, !- Handle
  Schedule Day 182,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ec24092d-3c7e-4194-93c3-03cf1f8c627f}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {157e739f-83ad-4316-b4ac-abb668c4fecc}, !- Default Day Schedule Name
  {fda4eec1-921f-4336-ae0d-5ea05ca89695}, !- Summer Design Day Schedule Name
  {a4e61f99-2571-4f6e-9ede-28bd460ac253}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b8879c9b-a346-4176-ad64-294f25537ccf}, !- Handle
  {ec24092d-3c7e-4194-93c3-03cf1f8c627f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.448031357244453,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {157e739f-83ad-4316-b4ac-abb668c4fecc}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fda4eec1-921f-4336-ae0d-5ea05ca89695}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4e61f99-2571-4f6e-9ede-28bd460ac253}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ee6324b-40ab-441b-8d18-aece294c4f8e}, !- Handle
  Schedule Rule 184,                      !- Name
  {ec24092d-3c7e-4194-93c3-03cf1f8c627f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5892272-2630-4018-8cda-bc42edcaecfd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5892272-2630-4018-8cda-bc42edcaecfd}, !- Handle
  Schedule Day 183,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32e71aec-48b8-4c81-ac61-d9a54eee25a6}, !- Handle
  Schedule Rule 185,                      !- Name
  {ec24092d-3c7e-4194-93c3-03cf1f8c627f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {799c5d3a-2fd0-4e81-b895-c2741c0187a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {799c5d3a-2fd0-4e81-b895-c2741c0187a0}, !- Handle
  Schedule Day 184,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5245036b-82bf-442f-8301-e6cf3f59f2af}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8a848ac3-808e-4c0f-956c-0b10a0288b25}, !- Default Day Schedule Name
  {6fda77ca-10ab-41d6-b535-fd9b420fddaf}, !- Summer Design Day Schedule Name
  {8f384e62-c516-46ce-98be-b51b1c9445d8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {153ccd3b-b2fb-4221-9a2d-6b1f0b60e16b}, !- Handle
  {5245036b-82bf-442f-8301-e6cf3f59f2af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.448031357244453,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a848ac3-808e-4c0f-956c-0b10a0288b25}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6fda77ca-10ab-41d6-b535-fd9b420fddaf}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f384e62-c516-46ce-98be-b51b1c9445d8}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cd0b6a6-cfaa-4114-962f-6ca3daf2b66a}, !- Handle
  Schedule Rule 186,                      !- Name
  {5245036b-82bf-442f-8301-e6cf3f59f2af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94f6c584-cf67-4f32-aa53-15c402c30b34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {94f6c584-cf67-4f32-aa53-15c402c30b34}, !- Handle
  Schedule Day 185,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd8c8919-7afa-4761-a20b-e859b9355a3d}, !- Handle
  Schedule Rule 187,                      !- Name
  {5245036b-82bf-442f-8301-e6cf3f59f2af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ac4cb54-0a98-4c09-bfce-b373098a5493}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3ac4cb54-0a98-4c09-bfce-b373098a5493}, !- Handle
  Schedule Day 186,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c3787ff-b15b-4500-bf1d-5067e2e842ce}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e4030b26-f8c3-40fd-b7ed-ea8e10534fda}, !- Default Day Schedule Name
  {c6fac9ea-fdf5-495e-9305-53cd2c290ec8}, !- Summer Design Day Schedule Name
  {2d33e82f-578f-4434-87a4-a522853d1d20}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {476af1f8-9119-4b39-a286-533c8404f17a}, !- Handle
  {6c3787ff-b15b-4500-bf1d-5067e2e842ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.448031357244453,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4030b26-f8c3-40fd-b7ed-ea8e10534fda}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c6fac9ea-fdf5-495e-9305-53cd2c290ec8}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d33e82f-578f-4434-87a4-a522853d1d20}, !- Handle
  Zone SuperMarket DryStorage B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c01b32f-c2ad-479c-8cb8-96959055d2f5}, !- Handle
  Schedule Rule 188,                      !- Name
  {6c3787ff-b15b-4500-bf1d-5067e2e842ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8139beed-410e-407e-8029-7c2709a9ac34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8139beed-410e-407e-8029-7c2709a9ac34}, !- Handle
  Schedule Day 187,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3fa0fb46-0de9-4965-8f6b-fcbb383ce0ea}, !- Handle
  Schedule Rule 189,                      !- Name
  {6c3787ff-b15b-4500-bf1d-5067e2e842ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1e52861-2366-4719-8c67-2de176c904dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1e52861-2366-4719-8c67-2de176c904dd}, !- Handle
  Schedule Day 188,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0ee82ac-d8ca-4e76-b3f5-870697811aab}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d8198997-a07d-449d-969d-149e6b928b89}, !- Default Day Schedule Name
  {68ad82da-d291-4ade-9469-e987dd4eb78c}, !- Summer Design Day Schedule Name
  {767f08d4-7c95-4f10-a504-4e924a4f4117}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f6d0e69f-8930-40c1-87fe-0662dfea5e3f}, !- Handle
  {b0ee82ac-d8ca-4e76-b3f5-870697811aab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d8198997-a07d-449d-969d-149e6b928b89}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {68ad82da-d291-4ade-9469-e987dd4eb78c}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {767f08d4-7c95-4f10-a504-4e924a4f4117}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {713bc7ee-42f2-42f7-a818-29b765068fe3}, !- Handle
  Schedule Rule 190,                      !- Name
  {b0ee82ac-d8ca-4e76-b3f5-870697811aab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c8007d7-2e31-4af0-897a-1eb8eaf4ca4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c8007d7-2e31-4af0-897a-1eb8eaf4ca4f}, !- Handle
  Schedule Day 189,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {130ac39b-44b5-4f3b-9b30-b51860cc45b4}, !- Handle
  Schedule Rule 191,                      !- Name
  {b0ee82ac-d8ca-4e76-b3f5-870697811aab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aac195b-3eaa-4998-8090-f807be8adb3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4aac195b-3eaa-4998-8090-f807be8adb3b}, !- Handle
  Schedule Day 190,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4fc74577-2eec-4679-b74d-3a75571eefd4}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {699e38e1-356e-4666-9bc3-c8cc4101a331}, !- Default Day Schedule Name
  {6de82cd0-d733-42da-a4fd-4aa2f9b954f1}, !- Summer Design Day Schedule Name
  {5f710340-5570-42f7-8e10-379a515f4357}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a747464b-e812-4cc0-af1f-f346ac3978b7}, !- Handle
  {4fc74577-2eec-4679-b74d-3a75571eefd4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {699e38e1-356e-4666-9bc3-c8cc4101a331}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6de82cd0-d733-42da-a4fd-4aa2f9b954f1}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f710340-5570-42f7-8e10-379a515f4357}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42f4323c-6747-456e-9f3f-46889fd3c864}, !- Handle
  Schedule Rule 192,                      !- Name
  {4fc74577-2eec-4679-b74d-3a75571eefd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1517dba5-80b5-4a07-bc2d-e74e8ab72ce8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1517dba5-80b5-4a07-bc2d-e74e8ab72ce8}, !- Handle
  Schedule Day 191,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5c5e0d6-8561-4527-80cd-fa1b910d44dc}, !- Handle
  Schedule Rule 193,                      !- Name
  {4fc74577-2eec-4679-b74d-3a75571eefd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90e8748c-a664-42f3-9a15-0eff14f53776}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {90e8748c-a664-42f3-9a15-0eff14f53776}, !- Handle
  Schedule Day 192,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {740e60cc-7bfb-4f62-b326-db4a04ef5b34}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {337e78a2-1008-4568-ba17-5b9164320058}, !- Default Day Schedule Name
  {b5ad357b-1679-4414-bb6a-4567b859334f}, !- Summer Design Day Schedule Name
  {926ed32a-5fd8-4dc5-8658-041f15bcbe95}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {271a825d-1fc7-475a-883d-8ae6f66ab804}, !- Handle
  {740e60cc-7bfb-4f62-b326-db4a04ef5b34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5348043213778217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {337e78a2-1008-4568-ba17-5b9164320058}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5ad357b-1679-4414-bb6a-4567b859334f}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {926ed32a-5fd8-4dc5-8658-041f15bcbe95}, !- Handle
  Zone SuperMarket DryStorage C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eac380d-36d9-463c-a455-d69ee5a18772}, !- Handle
  Schedule Rule 194,                      !- Name
  {740e60cc-7bfb-4f62-b326-db4a04ef5b34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1406635-a03b-47f3-862b-d949431ab466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1406635-a03b-47f3-862b-d949431ab466}, !- Handle
  Schedule Day 193,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8bc1f3d-b2d5-440c-b750-30944fefc6b6}, !- Handle
  Schedule Rule 195,                      !- Name
  {740e60cc-7bfb-4f62-b326-db4a04ef5b34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1618eeb-3218-41d3-9357-d0e7cd326216}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f1618eeb-3218-41d3-9357-d0e7cd326216}, !- Handle
  Schedule Day 194,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {073768ec-c3c0-4653-823c-24733acb334e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {4cac1d4c-21ae-48ea-9df9-a57a3452559e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cac1d4c-21ae-48ea-9df9-a57a3452559e}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7459333c-29ca-4fc7-9eb0-659706a9cdac}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {05b4ddd4-8ece-4e9b-b8d0-d6bb9f3ddf1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05b4ddd4-8ece-4e9b-b8d0-d6bb9f3ddf1c}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {19e23129-9846-4c0f-9b6e-36bfac7017e9}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e8628f7f-e7ea-458c-ac52-d059c7b94dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8628f7f-e7ea-458c-ac52-d059c7b94dc7}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dceebca0-106e-492e-982f-d5f11df1f2a4}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {9f611dc8-03a3-4147-bde6-27a64fe7eb11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f611dc8-03a3-4147-bde6-27a64fe7eb11}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {125b473e-db10-48e9-8c7f-98302c5a5c94}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {76857aa0-ece1-47a7-ac95-228565f68855}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76857aa0-ece1-47a7-ac95-228565f68855}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1060054d-56c1-42ac-b3bf-cd7cd1097cf6}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d5730d82-63ea-4000-8002-9202e9008161}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5730d82-63ea-4000-8002-9202e9008161}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {43a62d81-6260-4583-b0e4-24ecc0264315}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ab51efee-8bda-47b7-a805-fd6addac8311}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab51efee-8bda-47b7-a805-fd6addac8311}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4ac4cac-ba1a-4d1f-af04-675e1bf377f7}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {7db820e7-2a8e-46e6-bbad-765f83131861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db820e7-2a8e-46e6-bbad-765f83131861}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ffe4db2-65bf-49f6-a7fe-1f763c2c376f}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {4e6e4f63-64b4-4607-a980-c78806009af1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e6e4f63-64b4-4607-a980-c78806009af1}, !- Handle
  Zone SuperMarket Elec/MechRoom C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39540c27-8aba-4541-8818-0cbfb066cdf1}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1e09ac3f-fccd-4fa7-adc0-f23f97565d83}, !- Default Day Schedule Name
  {fa4dc596-c40e-4433-b56f-4fa97a582a98}, !- Summer Design Day Schedule Name
  {c5a07679-9374-46bb-9266-6b12a274bbea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {291a08c6-29b8-499c-a1b8-c76deffaf349}, !- Handle
  {39540c27-8aba-4541-8818-0cbfb066cdf1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691774,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e09ac3f-fccd-4fa7-adc0-f23f97565d83}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa4dc596-c40e-4433-b56f-4fa97a582a98}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5a07679-9374-46bb-9266-6b12a274bbea}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b010a9ea-9b50-409b-bffc-11c373bfdce4}, !- Handle
  Schedule Rule 196,                      !- Name
  {39540c27-8aba-4541-8818-0cbfb066cdf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e1af19d-cc90-441b-9bfe-66aa1f345f7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e1af19d-cc90-441b-9bfe-66aa1f345f7a}, !- Handle
  Schedule Day 195,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed4ff004-9d98-4fe9-8408-97dd58c57aa1}, !- Handle
  Schedule Rule 197,                      !- Name
  {39540c27-8aba-4541-8818-0cbfb066cdf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb0df94c-ed38-4381-8cee-8b8a1e726cba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bb0df94c-ed38-4381-8cee-8b8a1e726cba}, !- Handle
  Schedule Day 196,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8896d080-30b5-40e4-8d2e-a6a13b06cb9e}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5f74a958-b4e7-47ee-a9e8-c6f06fd52acc}, !- Default Day Schedule Name
  {b491b128-1e41-487c-8e77-bda25f10653f}, !- Summer Design Day Schedule Name
  {8ab48089-5740-4e33-9b93-fee49b5ec19a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7926681a-d491-45a3-b788-ac1176816eae}, !- Handle
  {8896d080-30b5-40e4-8d2e-a6a13b06cb9e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691774,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f74a958-b4e7-47ee-a9e8-c6f06fd52acc}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b491b128-1e41-487c-8e77-bda25f10653f}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ab48089-5740-4e33-9b93-fee49b5ec19a}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8a7278c-2bc9-4fe5-8b56-f0dd1af62c62}, !- Handle
  Schedule Rule 198,                      !- Name
  {8896d080-30b5-40e4-8d2e-a6a13b06cb9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfe7b936-3124-4d56-a0c5-3f4d18aa8bc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dfe7b936-3124-4d56-a0c5-3f4d18aa8bc4}, !- Handle
  Schedule Day 197,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13ed397a-ad3d-4ec6-8213-fec9367f59aa}, !- Handle
  Schedule Rule 199,                      !- Name
  {8896d080-30b5-40e4-8d2e-a6a13b06cb9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f989d77e-865a-466c-b5b4-91435b75b5f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f989d77e-865a-466c-b5b4-91435b75b5f0}, !- Handle
  Schedule Day 198,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f638203-527f-4f47-a58c-3773d8afe754}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {275df970-740e-4f97-8363-d2d9bb746422}, !- Default Day Schedule Name
  {73973201-4b5f-4a56-b712-c52976c3660d}, !- Summer Design Day Schedule Name
  {3cfe276f-ca45-4fc9-aab9-8de4e4718f2e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {861e9fdb-5947-44b1-ba58-4a2f456da400}, !- Handle
  {2f638203-527f-4f47-a58c-3773d8afe754}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691774,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {275df970-740e-4f97-8363-d2d9bb746422}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73973201-4b5f-4a56-b712-c52976c3660d}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cfe276f-ca45-4fc9-aab9-8de4e4718f2e}, !- Handle
  Zone SuperMarket Meeting A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4025e6b-b613-4d09-acf8-73a1e535922e}, !- Handle
  Schedule Rule 200,                      !- Name
  {2f638203-527f-4f47-a58c-3773d8afe754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bb5d703-a5e7-4e05-be93-b36e1637f15e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4bb5d703-a5e7-4e05-be93-b36e1637f15e}, !- Handle
  Schedule Day 199,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e23abfae-4ed6-4149-8703-18d36503a8bd}, !- Handle
  Schedule Rule 201,                      !- Name
  {2f638203-527f-4f47-a58c-3773d8afe754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ae5395d-0b39-46f9-8531-31ec209e1c8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0ae5395d-0b39-46f9-8531-31ec209e1c8d}, !- Handle
  Schedule Day 200,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae635eda-6f8b-47ca-9fec-62c07073151d}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a3ffe86d-150d-4bdb-83d2-22bc0bbffffe}, !- Default Day Schedule Name
  {d9cc3488-e959-4b87-a9ee-43f20af32d23}, !- Summer Design Day Schedule Name
  {75586fa7-5cbf-4dd8-91ab-bdd03d2b9e90}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b812909-4eb1-4abc-a25e-a7518e9983f9}, !- Handle
  {ae635eda-6f8b-47ca-9fec-62c07073151d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.479804954261706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3ffe86d-150d-4bdb-83d2-22bc0bbffffe}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d9cc3488-e959-4b87-a9ee-43f20af32d23}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75586fa7-5cbf-4dd8-91ab-bdd03d2b9e90}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9add008c-c0c3-49bf-b6a8-5b777c6c8cf9}, !- Handle
  Schedule Rule 202,                      !- Name
  {ae635eda-6f8b-47ca-9fec-62c07073151d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ebac598-3938-4616-9f8e-4626589374f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ebac598-3938-4616-9f8e-4626589374f9}, !- Handle
  Schedule Day 201,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e203ea00-6718-4338-a6ca-1cfbd4607c75}, !- Handle
  Schedule Rule 203,                      !- Name
  {ae635eda-6f8b-47ca-9fec-62c07073151d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06d474e4-0cea-4411-9880-e32644ec9cf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {06d474e4-0cea-4411-9880-e32644ec9cf7}, !- Handle
  Schedule Day 202,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5fd5882-3b5b-4d4a-9985-6868af11bf6f}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {c8a9b692-29b4-4b00-9fbd-7a51b82080b1}, !- Default Day Schedule Name
  {800a9663-0624-4832-bcc6-1302433dcff3}, !- Summer Design Day Schedule Name
  {e4f6114b-4b21-4a25-9106-093307c5c13d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7e559da0-c073-4be0-838a-667df834142b}, !- Handle
  {c5fd5882-3b5b-4d4a-9985-6868af11bf6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.479804954261706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c8a9b692-29b4-4b00-9fbd-7a51b82080b1}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {800a9663-0624-4832-bcc6-1302433dcff3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4f6114b-4b21-4a25-9106-093307c5c13d}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbf7df3c-ecba-42fd-8c9c-d4851c288394}, !- Handle
  Schedule Rule 204,                      !- Name
  {c5fd5882-3b5b-4d4a-9985-6868af11bf6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afbc8981-3a4e-479a-b8e0-76e170fcc7f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afbc8981-3a4e-479a-b8e0-76e170fcc7f0}, !- Handle
  Schedule Day 203,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0afb1d77-05d9-4c61-ad15-cef3d95bd291}, !- Handle
  Schedule Rule 205,                      !- Name
  {c5fd5882-3b5b-4d4a-9985-6868af11bf6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfa5c8f8-6de5-40dd-a53e-2c6d026613bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bfa5c8f8-6de5-40dd-a53e-2c6d026613bf}, !- Handle
  Schedule Day 204,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {847c8683-3c0d-4b34-a54e-766d35fad974}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5ebc9bbe-8373-4f5b-84fd-da6e0ef161a3}, !- Default Day Schedule Name
  {df3b2f5d-def7-47bd-8847-bbd8706cdd32}, !- Summer Design Day Schedule Name
  {2c5612ff-7be4-4de6-83f9-ef622e0a56b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {09f19737-9c05-41d0-bf37-22385dfadfc7}, !- Handle
  {847c8683-3c0d-4b34-a54e-766d35fad974}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.479804954261706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ebc9bbe-8373-4f5b-84fd-da6e0ef161a3}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df3b2f5d-def7-47bd-8847-bbd8706cdd32}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c5612ff-7be4-4de6-83f9-ef622e0a56b9}, !- Handle
  Zone SuperMarket Meeting B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e7ec422-e994-4d34-91a9-8781ba33e641}, !- Handle
  Schedule Rule 206,                      !- Name
  {847c8683-3c0d-4b34-a54e-766d35fad974}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11144c30-0ff8-4b46-899e-23adb48c5b92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11144c30-0ff8-4b46-899e-23adb48c5b92}, !- Handle
  Schedule Day 205,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aea33fa7-ee2f-4f03-831f-3326bf1c5a8e}, !- Handle
  Schedule Rule 207,                      !- Name
  {847c8683-3c0d-4b34-a54e-766d35fad974}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef7aefc5-5ae4-4672-8128-9900dd051e87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ef7aefc5-5ae4-4672-8128-9900dd051e87}, !- Handle
  Schedule Day 206,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9ce0dd67-ceb0-489b-b270-fb713f576b84}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {68f0df09-fa44-4dd4-b7c4-f183ec6f7384}, !- Default Day Schedule Name
  {d98fcd6d-8458-4246-909a-4cd7b032df91}, !- Summer Design Day Schedule Name
  {fae8ee96-b921-488c-abaf-2de0ba51c45d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c893c2c7-3cbc-47b2-94cf-87e56d60ca6e}, !- Handle
  {9ce0dd67-ceb0-489b-b270-fb713f576b84}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {68f0df09-fa44-4dd4-b7c4-f183ec6f7384}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d98fcd6d-8458-4246-909a-4cd7b032df91}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fae8ee96-b921-488c-abaf-2de0ba51c45d}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd06f6f7-9d21-4e31-b4c6-27bfe7740a86}, !- Handle
  Schedule Rule 208,                      !- Name
  {9ce0dd67-ceb0-489b-b270-fb713f576b84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf227fb6-4d22-46bd-8bd1-9c589fc39139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf227fb6-4d22-46bd-8bd1-9c589fc39139}, !- Handle
  Schedule Day 207,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccfb2831-c24b-4177-8f80-5cc011a99113}, !- Handle
  Schedule Rule 209,                      !- Name
  {9ce0dd67-ceb0-489b-b270-fb713f576b84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a13c343b-e02d-47d1-a1ef-eaf99157759f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a13c343b-e02d-47d1-a1ef-eaf99157759f}, !- Handle
  Schedule Day 208,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d228328-8666-4a04-89a8-560bd68505a1}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f95446e1-a0d9-4af5-a0ba-3b54ee595087}, !- Default Day Schedule Name
  {beb405fa-6127-4029-951e-152ac1ffb924}, !- Summer Design Day Schedule Name
  {4e5f179c-5256-43be-b23e-d7e17f22c28b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {241ccf7a-b2b6-4ff9-a42b-1d43c5f2d11b}, !- Handle
  {1d228328-8666-4a04-89a8-560bd68505a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f95446e1-a0d9-4af5-a0ba-3b54ee595087}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {beb405fa-6127-4029-951e-152ac1ffb924}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e5f179c-5256-43be-b23e-d7e17f22c28b}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {beb9a3a7-a097-473d-9ae3-39f756782ab0}, !- Handle
  Schedule Rule 210,                      !- Name
  {1d228328-8666-4a04-89a8-560bd68505a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d82bb76f-d76d-45bc-a4d6-f04be0de9e62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d82bb76f-d76d-45bc-a4d6-f04be0de9e62}, !- Handle
  Schedule Day 209,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0dc7b0d-2f2a-4183-8797-3153f1f3d39d}, !- Handle
  Schedule Rule 211,                      !- Name
  {1d228328-8666-4a04-89a8-560bd68505a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0b4a656-8e63-4bea-9e75-fb6580f3e0dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0b4a656-8e63-4bea-9e75-fb6580f3e0dc}, !- Handle
  Schedule Day 210,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e625029c-3e67-46f7-ab81-bc46c9e97c00}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f0f27254-a29f-4ef9-8a17-d7045c427073}, !- Default Day Schedule Name
  {ce2f0c38-b173-4634-85e2-416c5c8753fa}, !- Summer Design Day Schedule Name
  {f7fe3fa5-f696-41ca-a10e-7682a5acdd59}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4dd832dc-4a0d-4911-b017-951531f74f21}, !- Handle
  {e625029c-3e67-46f7-ab81-bc46c9e97c00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5250975228691757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f0f27254-a29f-4ef9-8a17-d7045c427073}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce2f0c38-b173-4634-85e2-416c5c8753fa}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7fe3fa5-f696-41ca-a10e-7682a5acdd59}, !- Handle
  Zone SuperMarket Meeting C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf85c97f-d218-45ed-a0a9-4a7413b51e72}, !- Handle
  Schedule Rule 212,                      !- Name
  {e625029c-3e67-46f7-ab81-bc46c9e97c00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcf91b83-f985-4f0b-9ba1-d906175bb1db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dcf91b83-f985-4f0b-9ba1-d906175bb1db}, !- Handle
  Schedule Day 211,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84e16601-b18c-40cd-a466-7a6d27b4a006}, !- Handle
  Schedule Rule 213,                      !- Name
  {e625029c-3e67-46f7-ab81-bc46c9e97c00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f72a717-ddc8-4e91-9fca-38836e62ea3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5f72a717-ddc8-4e91-9fca-38836e62ea3f}, !- Handle
  Schedule Day 212,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {afac164f-0cc5-4610-a31c-8e628b37eff3}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {be885a6b-33ce-4c13-af91-03314277f206}, !- Default Day Schedule Name
  {455638aa-33f8-4294-8717-72c39177386c}, !- Summer Design Day Schedule Name
  {1f69724f-4485-4d3b-bf15-c797e5765d55}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f905b339-a13c-46b6-a911-96b3583ab154}, !- Handle
  {afac164f-0cc5-4610-a31c-8e628b37eff3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543554,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be885a6b-33ce-4c13-af91-03314277f206}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {455638aa-33f8-4294-8717-72c39177386c}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f69724f-4485-4d3b-bf15-c797e5765d55}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efff266e-a5fe-4037-b26e-3ca70665834e}, !- Handle
  Schedule Rule 214,                      !- Name
  {afac164f-0cc5-4610-a31c-8e628b37eff3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d48bd23-0f69-4a10-9994-8fc740c7b95b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d48bd23-0f69-4a10-9994-8fc740c7b95b}, !- Handle
  Schedule Day 213,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11d67f26-31df-494d-b1dc-7e4dfadf679e}, !- Handle
  Schedule Rule 215,                      !- Name
  {afac164f-0cc5-4610-a31c-8e628b37eff3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2ded04b-a8e1-47d8-b1e4-7b8bc06704de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f2ded04b-a8e1-47d8-b1e4-7b8bc06704de}, !- Handle
  Schedule Day 214,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c2ff2f2-ec2c-42c0-8680-ae57f27ff0ee}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {0c4e6f6a-679f-4fee-95c9-466f67cf3343}, !- Default Day Schedule Name
  {4377ddad-cd25-447e-b135-c6fe6301adbc}, !- Summer Design Day Schedule Name
  {61ffc109-af4a-4331-b7f0-ecf2fd0dec21}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {02b9dc7a-9c9f-40f7-886f-7f22fb180275}, !- Handle
  {6c2ff2f2-ec2c-42c0-8680-ae57f27ff0ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543554,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c4e6f6a-679f-4fee-95c9-466f67cf3343}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4377ddad-cd25-447e-b135-c6fe6301adbc}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61ffc109-af4a-4331-b7f0-ecf2fd0dec21}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0ec635a-bf5f-4d1f-9f15-19d52e5729bf}, !- Handle
  Schedule Rule 216,                      !- Name
  {6c2ff2f2-ec2c-42c0-8680-ae57f27ff0ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29713548-6018-4eb4-866d-91a4e9d91cfb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29713548-6018-4eb4-866d-91a4e9d91cfb}, !- Handle
  Schedule Day 215,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0765b205-1c42-44a6-a812-ea2ab140973f}, !- Handle
  Schedule Rule 217,                      !- Name
  {6c2ff2f2-ec2c-42c0-8680-ae57f27ff0ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9102288-7929-4a10-955c-d4fdcef62769}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e9102288-7929-4a10-955c-d4fdcef62769}, !- Handle
  Schedule Day 216,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {46eeddb9-9417-491d-b530-538fd3464ae2}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {60b63463-d48e-4082-952f-9cfdc04240ab}, !- Default Day Schedule Name
  {f4f11bdc-6728-40d1-9f03-2abdbb61045a}, !- Summer Design Day Schedule Name
  {ed6e1efd-a7bb-4ed7-925c-57a39663077d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fffd1628-4bee-438a-90e2-e81adbb56f6b}, !- Handle
  {46eeddb9-9417-491d-b530-538fd3464ae2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543554,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60b63463-d48e-4082-952f-9cfdc04240ab}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4f11bdc-6728-40d1-9f03-2abdbb61045a}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed6e1efd-a7bb-4ed7-925c-57a39663077d}, !- Handle
  Zone SuperMarket Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbae0a6b-72c0-4770-918c-6ebb6fd80931}, !- Handle
  Schedule Rule 218,                      !- Name
  {46eeddb9-9417-491d-b530-538fd3464ae2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78da7067-4154-4832-8cde-d5171c1173e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78da7067-4154-4832-8cde-d5171c1173e9}, !- Handle
  Schedule Day 217,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2611bcb1-7424-4a29-a406-acb077a593e5}, !- Handle
  Schedule Rule 219,                      !- Name
  {46eeddb9-9417-491d-b530-538fd3464ae2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {006707f4-a6eb-4df8-a9df-9ba11ed37d3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {006707f4-a6eb-4df8-a9df-9ba11ed37d3e}, !- Handle
  Schedule Day 218,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f835ab50-5926-45b3-b44c-d6fd91a0a0ef}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {cbf55ad7-0e0e-47b2-8f30-3d87643fa493}, !- Default Day Schedule Name
  {aa77c8eb-41c3-4203-a80f-c63215fb1f79}, !- Summer Design Day Schedule Name
  {3952a718-3fcf-4782-99a0-9cf9e41c8c18}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6b0bc7eb-ef43-4988-bbc8-bdb579eb2108}, !- Handle
  {f835ab50-5926-45b3-b44c-d6fd91a0a0ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2361684071491195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbf55ad7-0e0e-47b2-8f30-3d87643fa493}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa77c8eb-41c3-4203-a80f-c63215fb1f79}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3952a718-3fcf-4782-99a0-9cf9e41c8c18}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a35ccc2-edb5-46b0-80e4-e980601a00a6}, !- Handle
  Schedule Rule 220,                      !- Name
  {f835ab50-5926-45b3-b44c-d6fd91a0a0ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bd3e060-ad6b-4fa3-8015-e38b7c073083}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bd3e060-ad6b-4fa3-8015-e38b7c073083}, !- Handle
  Schedule Day 219,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1198402c-39c8-4760-b526-4c533104d81e}, !- Handle
  Schedule Rule 221,                      !- Name
  {f835ab50-5926-45b3-b44c-d6fd91a0a0ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d730d898-4888-42c0-8747-3fa06c39b493}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d730d898-4888-42c0-8747-3fa06c39b493}, !- Handle
  Schedule Day 220,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d5ff6650-415e-49b1-959a-f83c220669fb}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {9c4f1e76-7b18-4004-aa60-2157076006e4}, !- Default Day Schedule Name
  {014ad1fd-f1c8-440c-944e-d8b237a3dfc8}, !- Summer Design Day Schedule Name
  {68bb65ac-9dc0-4cd9-93ef-7529bfa17b14}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bd79ef41-fb4c-4d69-a1e9-25722a46107e}, !- Handle
  {d5ff6650-415e-49b1-959a-f83c220669fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2361684071491195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c4f1e76-7b18-4004-aa60-2157076006e4}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {014ad1fd-f1c8-440c-944e-d8b237a3dfc8}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68bb65ac-9dc0-4cd9-93ef-7529bfa17b14}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b820fac-5554-41c3-92aa-3336b125bebf}, !- Handle
  Schedule Rule 222,                      !- Name
  {d5ff6650-415e-49b1-959a-f83c220669fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {667f096a-1aa7-4512-8158-96484cad59cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {667f096a-1aa7-4512-8158-96484cad59cc}, !- Handle
  Schedule Day 221,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5464fb2d-1174-4ce9-b066-b8c1cdb40c0c}, !- Handle
  Schedule Rule 223,                      !- Name
  {d5ff6650-415e-49b1-959a-f83c220669fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa7ee094-bfb3-4bee-8e59-6c81ae8f90c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fa7ee094-bfb3-4bee-8e59-6c81ae8f90c0}, !- Handle
  Schedule Day 222,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d39a0972-96ee-4eb2-9e0e-17c3381b2f41}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1c6d7d06-fb4f-4158-a69c-6550882d443f}, !- Default Day Schedule Name
  {fd64be2f-ac07-4dd3-9a29-4e418d96126b}, !- Summer Design Day Schedule Name
  {d3ee60b9-2e53-4aed-8044-cdd0294e01d6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e1760cfc-e7c1-4412-96cf-dc962ee4d80c}, !- Handle
  {d39a0972-96ee-4eb2-9e0e-17c3381b2f41}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2361684071491195,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c6d7d06-fb4f-4158-a69c-6550882d443f}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fd64be2f-ac07-4dd3-9a29-4e418d96126b}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3ee60b9-2e53-4aed-8044-cdd0294e01d6}, !- Handle
  Zone SuperMarket Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bf3008e-b6da-4b66-b80e-601142d48182}, !- Handle
  Schedule Rule 224,                      !- Name
  {d39a0972-96ee-4eb2-9e0e-17c3381b2f41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3f0dc7d-561a-4661-abb9-4630aae28c68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3f0dc7d-561a-4661-abb9-4630aae28c68}, !- Handle
  Schedule Day 223,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {529a8b6b-db8f-4825-a0b3-cf58f57699ae}, !- Handle
  Schedule Rule 225,                      !- Name
  {d39a0972-96ee-4eb2-9e0e-17c3381b2f41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2422fa56-be9d-4c22-a0c8-f28f3ea8e2d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2422fa56-be9d-4c22-a0c8-f28f3ea8e2d1}, !- Handle
  Schedule Day 224,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {86fb82fa-15a1-40a2-85c9-7cd139c9dc1d}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {075e4e9c-e2c3-4c31-8b8e-07af3002ed7a}, !- Default Day Schedule Name
  {bd43d12e-3cf9-4519-a45c-8c0a24528d8b}, !- Summer Design Day Schedule Name
  {ec3a4a66-a3f3-4067-8a41-01478dad0c43}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {caade760-cb38-448c-9cd7-094ccefab6db}, !- Handle
  {86fb82fa-15a1-40a2-85c9-7cd139c9dc1d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543543,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {075e4e9c-e2c3-4c31-8b8e-07af3002ed7a}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd43d12e-3cf9-4519-a45c-8c0a24528d8b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec3a4a66-a3f3-4067-8a41-01478dad0c43}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee997bff-73f6-440e-8942-69e232198943}, !- Handle
  Schedule Rule 226,                      !- Name
  {86fb82fa-15a1-40a2-85c9-7cd139c9dc1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb462672-92c1-4c81-8a02-783be03564c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb462672-92c1-4c81-8a02-783be03564c5}, !- Handle
  Schedule Day 225,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74876788-095e-4a9c-91d7-817da7446d3d}, !- Handle
  Schedule Rule 227,                      !- Name
  {86fb82fa-15a1-40a2-85c9-7cd139c9dc1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04946ae7-b275-416d-8960-4af5ce9a8f4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {04946ae7-b275-416d-8960-4af5ce9a8f4e}, !- Handle
  Schedule Day 226,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {39ada306-e875-44d0-a1e9-7ade204613b5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {63ae7e94-6ecb-4bc0-b2ac-9681e18fe92b}, !- Default Day Schedule Name
  {710b2bc7-be49-4842-a63d-97bf0b92f598}, !- Summer Design Day Schedule Name
  {5a08bb52-f6d2-45c2-ba96-7164fc8bd30b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {60ec2801-9cbe-49f5-af5b-b9e779a90884}, !- Handle
  {39ada306-e875-44d0-a1e9-7ade204613b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543543,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63ae7e94-6ecb-4bc0-b2ac-9681e18fe92b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {710b2bc7-be49-4842-a63d-97bf0b92f598}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a08bb52-f6d2-45c2-ba96-7164fc8bd30b}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ae40ab7-7a30-4509-947d-158e28122280}, !- Handle
  Schedule Rule 228,                      !- Name
  {39ada306-e875-44d0-a1e9-7ade204613b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3d6f27b-038a-4ade-97e2-9d4133492372}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3d6f27b-038a-4ade-97e2-9d4133492372}, !- Handle
  Schedule Day 227,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f94fad5b-18bd-4e38-9ce2-73c86ea3e5aa}, !- Handle
  Schedule Rule 229,                      !- Name
  {39ada306-e875-44d0-a1e9-7ade204613b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c38cf59-7365-42d4-99eb-85f70ac9c384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2c38cf59-7365-42d4-99eb-85f70ac9c384}, !- Handle
  Schedule Day 228,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {525a3bf0-212d-4730-9ec6-d7d26e52f714}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ded03ef9-12e9-4814-a5b7-179c034f1812}, !- Default Day Schedule Name
  {a6332669-272b-4243-b21d-5d587174871d}, !- Summer Design Day Schedule Name
  {246921bb-b949-4296-b298-8042d974b4b5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b6774643-1df2-45a5-9d2a-39fb3e9a73af}, !- Handle
  {525a3bf0-212d-4730-9ec6-d7d26e52f714}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.15241579642543543,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ded03ef9-12e9-4814-a5b7-179c034f1812}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a6332669-272b-4243-b21d-5d587174871d}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {246921bb-b949-4296-b298-8042d974b4b5}, !- Handle
  Zone SuperMarket Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1b8cde6-36c1-4951-b3de-fcdb4037083e}, !- Handle
  Schedule Rule 230,                      !- Name
  {525a3bf0-212d-4730-9ec6-d7d26e52f714}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c93a81f-b465-4ed1-a315-47d1f134e14a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c93a81f-b465-4ed1-a315-47d1f134e14a}, !- Handle
  Schedule Day 229,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1274a464-0775-41a3-afaf-6f8251d0ac78}, !- Handle
  Schedule Rule 231,                      !- Name
  {525a3bf0-212d-4730-9ec6-d7d26e52f714}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2b49f5b-08f9-4c0a-88db-6ecfbde0f9b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2b49f5b-08f9-4c0a-88db-6ecfbde0f9b8}, !- Handle
  Schedule Day 230,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ec24abd7-f1b9-48db-afed-91b82661547c}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e200e8de-5324-4d8a-a7c4-ed1917fd6d53}, !- Default Day Schedule Name
  {9f8a9a41-71a9-4e88-b3c1-408b891fd2ed}, !- Summer Design Day Schedule Name
  {5615f043-36ff-4ec7-a385-bf3e378d4ca3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {124d3009-2e87-4094-8112-3712d1821671}, !- Handle
  {ec24abd7-f1b9-48db-afed-91b82661547c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425592026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e200e8de-5324-4d8a-a7c4-ed1917fd6d53}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9f8a9a41-71a9-4e88-b3c1-408b891fd2ed}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5615f043-36ff-4ec7-a385-bf3e378d4ca3}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c070eb7e-565f-4ad7-9afa-916b20657167}, !- Handle
  Schedule Rule 232,                      !- Name
  {ec24abd7-f1b9-48db-afed-91b82661547c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcc3daf4-4ca6-4110-8daf-b9a178b5f4ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcc3daf4-4ca6-4110-8daf-b9a178b5f4ac}, !- Handle
  Schedule Day 231,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6db93ff5-acf0-400b-a004-9fc785d92048}, !- Handle
  Schedule Rule 233,                      !- Name
  {ec24abd7-f1b9-48db-afed-91b82661547c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {126f959b-2098-43d9-9e84-1b099ffcfb56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {126f959b-2098-43d9-9e84-1b099ffcfb56}, !- Handle
  Schedule Day 232,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6a02b020-1992-474a-ad38-a8f99ccebf0f}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {2268bfa5-4bfc-462f-9a3a-d4eee65db194}, !- Default Day Schedule Name
  {140b6306-8487-4e1d-95b5-4e27bfdb0bd7}, !- Summer Design Day Schedule Name
  {622908f4-f399-4c21-83b7-444003b1d728}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a286f600-6f29-49b2-acdb-93ba3bb242dc}, !- Handle
  {6a02b020-1992-474a-ad38-a8f99ccebf0f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425592026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2268bfa5-4bfc-462f-9a3a-d4eee65db194}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {140b6306-8487-4e1d-95b5-4e27bfdb0bd7}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {622908f4-f399-4c21-83b7-444003b1d728}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3627eba-7ef6-4983-8c80-5533d0098afc}, !- Handle
  Schedule Rule 234,                      !- Name
  {6a02b020-1992-474a-ad38-a8f99ccebf0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6409f319-dd7d-4ad4-a361-3684042af5f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6409f319-dd7d-4ad4-a361-3684042af5f1}, !- Handle
  Schedule Day 233,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f95eafd-dff5-46a5-9521-0922266fb6ee}, !- Handle
  Schedule Rule 235,                      !- Name
  {6a02b020-1992-474a-ad38-a8f99ccebf0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b66651dd-abee-4aff-bee8-2225d128204d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b66651dd-abee-4aff-bee8-2225d128204d}, !- Handle
  Schedule Day 234,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {941b3c9f-0879-4fb3-8fa1-6564711e588d}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {512aaea2-c7dc-4f11-8e6a-4bba45195264}, !- Default Day Schedule Name
  {16f8c6cf-8f41-41f0-860f-de9f073d8201}, !- Summer Design Day Schedule Name
  {a13dc5cc-b182-41db-87d8-aab6dc64d7e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {872872e8-89c0-4594-81f2-cddc5f716062}, !- Handle
  {941b3c9f-0879-4fb3-8fa1-6564711e588d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425592026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {512aaea2-c7dc-4f11-8e6a-4bba45195264}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16f8c6cf-8f41-41f0-860f-de9f073d8201}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a13dc5cc-b182-41db-87d8-aab6dc64d7e7}, !- Handle
  Zone SuperMarket Produce A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5935346c-20c1-4db9-8437-4f5968a0d479}, !- Handle
  Schedule Rule 236,                      !- Name
  {941b3c9f-0879-4fb3-8fa1-6564711e588d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {144a536c-c132-429a-8c1a-5664de52ed43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {144a536c-c132-429a-8c1a-5664de52ed43}, !- Handle
  Schedule Day 235,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7dc0bfde-f9b3-46dd-a006-559d1e55988a}, !- Handle
  Schedule Rule 237,                      !- Name
  {941b3c9f-0879-4fb3-8fa1-6564711e588d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87deb865-c4bc-4742-8793-ee16aa0bad6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {87deb865-c4bc-4742-8793-ee16aa0bad6c}, !- Handle
  Schedule Day 236,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {001bd8d7-f8f3-4012-9242-5a6519a0a992}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ff2a735b-e19e-4afe-877a-b2d67ca7cac9}, !- Default Day Schedule Name
  {cbca67b4-7bf7-435b-ba11-287a9af8d5a8}, !- Summer Design Day Schedule Name
  {db145aed-9d18-46a2-87fe-b08687965a31}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {19dfbaa9-5461-41e9-ad24-13916da7a8c6}, !- Handle
  {001bd8d7-f8f3-4012-9242-5a6519a0a992}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8000000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff2a735b-e19e-4afe-877a-b2d67ca7cac9}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cbca67b4-7bf7-435b-ba11-287a9af8d5a8}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db145aed-9d18-46a2-87fe-b08687965a31}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8926a9ab-0282-4e93-8653-513ac09add41}, !- Handle
  Schedule Rule 238,                      !- Name
  {001bd8d7-f8f3-4012-9242-5a6519a0a992}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c90505c9-5743-4743-b399-65c5cb1ba8a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c90505c9-5743-4743-b399-65c5cb1ba8a5}, !- Handle
  Schedule Day 237,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {651f6873-13a0-4de2-8234-6c065e4f7d17}, !- Handle
  Schedule Rule 239,                      !- Name
  {001bd8d7-f8f3-4012-9242-5a6519a0a992}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c351471-d247-454f-b96d-e1b11c37917d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c351471-d247-454f-b96d-e1b11c37917d}, !- Handle
  Schedule Day 238,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a700f922-2441-45f5-a530-88d44bea4e0a}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {60ceb7b0-a2fa-4da2-8c16-57685dfa0a9c}, !- Default Day Schedule Name
  {4a6be3e6-e35a-4ed7-9c21-d6fc89a5e74b}, !- Summer Design Day Schedule Name
  {39a048d1-5f2d-403e-8cf5-01dd50e8a837}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a2650633-06a0-4e86-a607-cb207debfbf9}, !- Handle
  {a700f922-2441-45f5-a530-88d44bea4e0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8000000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60ceb7b0-a2fa-4da2-8c16-57685dfa0a9c}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a6be3e6-e35a-4ed7-9c21-d6fc89a5e74b}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39a048d1-5f2d-403e-8cf5-01dd50e8a837}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eed5f53f-1cb1-4ddd-b823-25724d882c72}, !- Handle
  Schedule Rule 240,                      !- Name
  {a700f922-2441-45f5-a530-88d44bea4e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecc24e8f-75eb-4bf0-93b7-6c08c80da629}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecc24e8f-75eb-4bf0-93b7-6c08c80da629}, !- Handle
  Schedule Day 239,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7b813a0-d719-441e-8a63-eaafa94d40d2}, !- Handle
  Schedule Rule 241,                      !- Name
  {a700f922-2441-45f5-a530-88d44bea4e0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5094153-cf81-4d56-b39f-aab38cfb0858}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f5094153-cf81-4d56-b39f-aab38cfb0858}, !- Handle
  Schedule Day 240,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4c83fc2b-0fcf-4465-9089-a16097f10b25}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {687f8028-4283-46be-8034-da143a1d7888}, !- Default Day Schedule Name
  {b2cdda73-4f40-439b-bd69-743e2fe1ee9e}, !- Summer Design Day Schedule Name
  {9fcdb006-498f-4e67-b85a-d93769eed9f8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4adb71f0-8e3d-4ff2-bd68-ca3f62cd7756}, !- Handle
  {4c83fc2b-0fcf-4465-9089-a16097f10b25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8000000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {687f8028-4283-46be-8034-da143a1d7888}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2cdda73-4f40-439b-bd69-743e2fe1ee9e}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fcdb006-498f-4e67-b85a-d93769eed9f8}, !- Handle
  Zone SuperMarket Produce A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {989a954c-1f68-4bba-8eaa-ab39b88c0be8}, !- Handle
  Schedule Rule 242,                      !- Name
  {4c83fc2b-0fcf-4465-9089-a16097f10b25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0960200f-769f-47cc-be7c-2aca521cda98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0960200f-769f-47cc-be7c-2aca521cda98}, !- Handle
  Schedule Day 241,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14f8f9d3-a5ef-4648-a107-9c6ae27dcea1}, !- Handle
  Schedule Rule 243,                      !- Name
  {4c83fc2b-0fcf-4465-9089-a16097f10b25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {207b7f94-6285-4730-8804-e94dc2483388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {207b7f94-6285-4730-8804-e94dc2483388}, !- Handle
  Schedule Day 242,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bf279516-d99d-4130-ba1e-4ce68518ced7}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e8a2d3b9-3a12-4674-b0fb-750efa953d41}, !- Default Day Schedule Name
  {14682175-1a03-464a-91e6-902f29338525}, !- Summer Design Day Schedule Name
  {8cb4b4d2-a503-4a10-87a8-3db5a7b5ba5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a1351c9a-60ec-47ab-96c8-e11d0e7d74a0}, !- Handle
  {bf279516-d99d-4130-ba1e-4ce68518ced7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.6153666491577,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8a2d3b9-3a12-4674-b0fb-750efa953d41}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {14682175-1a03-464a-91e6-902f29338525}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cb4b4d2-a503-4a10-87a8-3db5a7b5ba5e}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {636e5633-b624-41be-bf2e-5d5be6147883}, !- Handle
  Schedule Rule 244,                      !- Name
  {bf279516-d99d-4130-ba1e-4ce68518ced7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46f1e67b-8968-4a02-aabc-92e0a80bf718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {46f1e67b-8968-4a02-aabc-92e0a80bf718}, !- Handle
  Schedule Day 243,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32cdfa03-7005-48ea-827e-84272e057223}, !- Handle
  Schedule Rule 245,                      !- Name
  {bf279516-d99d-4130-ba1e-4ce68518ced7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e700657c-fc16-4ff5-b638-ce150d2cb3ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e700657c-fc16-4ff5-b638-ce150d2cb3ff}, !- Handle
  Schedule Day 244,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {415a8917-3463-417b-ad68-7f8962b75cec}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {8350a583-bec6-4aa5-a429-10a0ff4dde7f}, !- Default Day Schedule Name
  {7722f930-50ee-4f81-a1f3-cbae7defd2ca}, !- Summer Design Day Schedule Name
  {dc849bde-9dea-48d5-917f-305bd0447262}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6195d904-0861-4e80-9529-5f6a29ad2997}, !- Handle
  {415a8917-3463-417b-ad68-7f8962b75cec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.6153666491577,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8350a583-bec6-4aa5-a429-10a0ff4dde7f}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7722f930-50ee-4f81-a1f3-cbae7defd2ca}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc849bde-9dea-48d5-917f-305bd0447262}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3736788-7ac2-42fa-ba78-13d589e86345}, !- Handle
  Schedule Rule 246,                      !- Name
  {415a8917-3463-417b-ad68-7f8962b75cec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b64db71b-9924-4368-b6b0-ce696d000872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b64db71b-9924-4368-b6b0-ce696d000872}, !- Handle
  Schedule Day 245,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {272ec2bf-6253-4cc1-a2e3-40e6a7a31d0f}, !- Handle
  Schedule Rule 247,                      !- Name
  {415a8917-3463-417b-ad68-7f8962b75cec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3aefa999-b4d9-4683-9d3b-236e6f2c0a12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3aefa999-b4d9-4683-9d3b-236e6f2c0a12}, !- Handle
  Schedule Day 246,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be4aeb93-e3be-4196-a87e-746ad6596619}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {b778aa17-1b1c-440a-8b02-ca6e36770ace}, !- Default Day Schedule Name
  {616c2d0f-1b9d-40d0-8fbe-da4ff3d64ad0}, !- Summer Design Day Schedule Name
  {56640ff9-2da6-4886-a58a-504a7352f8f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {76d1c0b9-f6c8-4617-a3cd-cdf0e6aadefd}, !- Handle
  {be4aeb93-e3be-4196-a87e-746ad6596619}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.6153666491577,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b778aa17-1b1c-440a-8b02-ca6e36770ace}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {616c2d0f-1b9d-40d0-8fbe-da4ff3d64ad0}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56640ff9-2da6-4886-a58a-504a7352f8f9}, !- Handle
  Zone SuperMarket Produce B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08448952-0139-4b11-98d0-fd15febabc56}, !- Handle
  Schedule Rule 248,                      !- Name
  {be4aeb93-e3be-4196-a87e-746ad6596619}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {267d9d2f-9390-4311-bb0e-3e6a9249aa87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {267d9d2f-9390-4311-bb0e-3e6a9249aa87}, !- Handle
  Schedule Day 247,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2c7d7d4-0d30-4d14-9104-0921b1b50f16}, !- Handle
  Schedule Rule 249,                      !- Name
  {be4aeb93-e3be-4196-a87e-746ad6596619}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3e556e0-de53-40b5-a561-d0d795d249ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a3e556e0-de53-40b5-a561-d0d795d249ef}, !- Handle
  Schedule Day 248,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b7193b1e-604d-470d-bbf7-43a46b2f2700}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ace57677-9c82-48cb-8ea9-a908dfd8f6a5}, !- Default Day Schedule Name
  {f8858bb0-1d24-492d-85ad-154e523ab4b8}, !- Summer Design Day Schedule Name
  {8f30097d-b63c-4703-ac8f-57eab06e89ff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a5e78415-72d5-4575-b179-71b6be162bd2}, !- Handle
  {b7193b1e-604d-470d-bbf7-43a46b2f2700}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723686,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ace57677-9c82-48cb-8ea9-a908dfd8f6a5}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f8858bb0-1d24-492d-85ad-154e523ab4b8}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f30097d-b63c-4703-ac8f-57eab06e89ff}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {062f6596-2e51-44cf-95bb-39d8734e3656}, !- Handle
  Schedule Rule 250,                      !- Name
  {b7193b1e-604d-470d-bbf7-43a46b2f2700}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c971dff-6add-4e7a-8b50-5c969633aa15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c971dff-6add-4e7a-8b50-5c969633aa15}, !- Handle
  Schedule Day 249,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40f13ec7-e72c-48c6-9cc9-2215ffeb6ff7}, !- Handle
  Schedule Rule 251,                      !- Name
  {b7193b1e-604d-470d-bbf7-43a46b2f2700}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {861efc5e-bd70-417f-969e-28793f4149ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {861efc5e-bd70-417f-969e-28793f4149ab}, !- Handle
  Schedule Day 250,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {600299b9-f775-485d-9298-f97f57b737c7}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {31470d97-0e64-40cc-9622-e7ba95bd7e69}, !- Default Day Schedule Name
  {38529462-5e12-4aba-8bef-b26a7c89931a}, !- Summer Design Day Schedule Name
  {29e75e64-fdb8-485d-8fbe-642bb1b6f6ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa6e075e-260c-430a-988a-4a694215b37c}, !- Handle
  {600299b9-f775-485d-9298-f97f57b737c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723686,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {31470d97-0e64-40cc-9622-e7ba95bd7e69}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38529462-5e12-4aba-8bef-b26a7c89931a}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29e75e64-fdb8-485d-8fbe-642bb1b6f6ca}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {688d3b9d-1cd6-4a49-8d1c-f09823d55944}, !- Handle
  Schedule Rule 252,                      !- Name
  {600299b9-f775-485d-9298-f97f57b737c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {206d1506-4db3-409d-a343-3b197b5a32dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {206d1506-4db3-409d-a343-3b197b5a32dd}, !- Handle
  Schedule Day 251,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b131ddd2-7ed6-455d-bddd-7893fc8f3574}, !- Handle
  Schedule Rule 253,                      !- Name
  {600299b9-f775-485d-9298-f97f57b737c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a85b4930-06fb-4836-81f3-d953074ad7ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a85b4930-06fb-4836-81f3-d953074ad7ac}, !- Handle
  Schedule Day 252,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a178de78-52c1-401f-b133-d0e575a1b8ac}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {776ed034-f3d3-410b-a3b2-dbd994e12717}, !- Default Day Schedule Name
  {cdf3f69b-4eb8-40d2-976d-7d29988a9001}, !- Summer Design Day Schedule Name
  {5e34ac08-261b-4b8e-a60f-aec722e612a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7842c69a-68d4-43ff-88b4-64474220be81}, !- Handle
  {a178de78-52c1-401f-b133-d0e575a1b8ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723686,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {776ed034-f3d3-410b-a3b2-dbd994e12717}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cdf3f69b-4eb8-40d2-976d-7d29988a9001}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e34ac08-261b-4b8e-a60f-aec722e612a0}, !- Handle
  Zone SuperMarket Produce B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7b44ad4-690a-47b9-811b-f6ab1ec5ddb9}, !- Handle
  Schedule Rule 254,                      !- Name
  {a178de78-52c1-401f-b133-d0e575a1b8ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f28855f-aedb-4215-be8d-3daff9aa1315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f28855f-aedb-4215-be8d-3daff9aa1315}, !- Handle
  Schedule Day 253,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {beea1081-4a48-4974-8373-cae691e2a2ca}, !- Handle
  Schedule Rule 255,                      !- Name
  {a178de78-52c1-401f-b133-d0e575a1b8ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d97c9bc0-9689-4669-b2ac-29bccba0348b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d97c9bc0-9689-4669-b2ac-29bccba0348b}, !- Handle
  Schedule Day 254,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0bad1350-46fb-4d31-b42a-a2010402e997}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {070f1d27-d222-4a13-be30-9666dd519855}, !- Default Day Schedule Name
  {f7bffe51-a3cb-4446-b936-0830e2981369}, !- Summer Design Day Schedule Name
  {ea09b62b-62bf-4228-b95d-ee528217f2c2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05aeb7e5-494c-4a98-9520-822a892d481c}, !- Handle
  {0bad1350-46fb-4d31-b42a-a2010402e997}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425591981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {070f1d27-d222-4a13-be30-9666dd519855}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7bffe51-a3cb-4446-b936-0830e2981369}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea09b62b-62bf-4228-b95d-ee528217f2c2}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5636f9a1-c61f-47ac-8c24-d6292ba3c840}, !- Handle
  Schedule Rule 256,                      !- Name
  {0bad1350-46fb-4d31-b42a-a2010402e997}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f52d855-8426-4715-a572-6dd9296e53af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f52d855-8426-4715-a572-6dd9296e53af}, !- Handle
  Schedule Day 255,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d39647bf-3a56-4bb9-985e-5d0dc4ea88e6}, !- Handle
  Schedule Rule 257,                      !- Name
  {0bad1350-46fb-4d31-b42a-a2010402e997}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {861e33f7-d12b-4a0e-a933-a747b37725f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {861e33f7-d12b-4a0e-a933-a747b37725f5}, !- Handle
  Schedule Day 256,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3fd9475c-8e93-4418-beff-0d713e02fd8d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {6b462b90-a735-4fc7-a728-eb2f3200746e}, !- Default Day Schedule Name
  {294b8c57-11ee-4db2-83e7-7c96c62d6394}, !- Summer Design Day Schedule Name
  {4dd532a9-9631-4b68-9524-a40067c3cfa8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {10eab9c4-7cbf-457d-9b53-456b66f91691}, !- Handle
  {3fd9475c-8e93-4418-beff-0d713e02fd8d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425591981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b462b90-a735-4fc7-a728-eb2f3200746e}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {294b8c57-11ee-4db2-83e7-7c96c62d6394}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dd532a9-9631-4b68-9524-a40067c3cfa8}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33c897e6-2174-454b-9b41-6b2f216d7869}, !- Handle
  Schedule Rule 258,                      !- Name
  {3fd9475c-8e93-4418-beff-0d713e02fd8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {902be143-b85d-4a67-9235-ac13bf44cdbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {902be143-b85d-4a67-9235-ac13bf44cdbd}, !- Handle
  Schedule Day 257,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05a47237-6961-46ca-aae4-4ffdb2b08181}, !- Handle
  Schedule Rule 259,                      !- Name
  {3fd9475c-8e93-4418-beff-0d713e02fd8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd0e8719-a9ae-4753-9e12-31628fbc0cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dd0e8719-a9ae-4753-9e12-31628fbc0cb4}, !- Handle
  Schedule Day 258,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {19db74c9-ebfa-4b3c-83a7-a2ccb7514de9}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a18d85a1-d5d3-4342-94b5-cb1a583d0a05}, !- Default Day Schedule Name
  {b3603b1d-13d3-4c7b-84bf-269ae6a7eb2d}, !- Summer Design Day Schedule Name
  {4c89b8d3-a012-41f8-8c5d-85c208b02a2b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {210b6767-cabc-457c-83b9-7cd5d2d3c69a}, !- Handle
  {19db74c9-ebfa-4b3c-83a7-a2ccb7514de9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3912661425591981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a18d85a1-d5d3-4342-94b5-cb1a583d0a05}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3603b1d-13d3-4c7b-84bf-269ae6a7eb2d}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c89b8d3-a012-41f8-8c5d-85c208b02a2b}, !- Handle
  Zone SuperMarket Produce C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c09ba6c-71b7-48eb-b64d-f201c566abb0}, !- Handle
  Schedule Rule 260,                      !- Name
  {19db74c9-ebfa-4b3c-83a7-a2ccb7514de9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c1e6cbc-71c7-4f88-b94b-a6d68f8a6cf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c1e6cbc-71c7-4f88-b94b-a6d68f8a6cf1}, !- Handle
  Schedule Day 259,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0baf75c6-531a-4cba-9420-ae8c74e8aa60}, !- Handle
  Schedule Rule 261,                      !- Name
  {19db74c9-ebfa-4b3c-83a7-a2ccb7514de9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3166ccd2-2fcf-4b0b-a232-044a15bd56ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3166ccd2-2fcf-4b0b-a232-044a15bd56ae}, !- Handle
  Schedule Day 260,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb1a80c7-9a96-4f47-ade7-054f4c2bcc47}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {974af333-e552-4e4d-a549-dfb5e0de4a77}, !- Default Day Schedule Name
  {4b4d7d2f-2f02-4728-af4f-4822bce71c04}, !- Summer Design Day Schedule Name
  {1839de2a-77ce-48b3-a8fd-aba813f0c802}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9ef61ee0-bb47-462f-b17b-aa33e214c7f8}, !- Handle
  {bb1a80c7-9a96-4f47-ade7-054f4c2bcc47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {974af333-e552-4e4d-a549-dfb5e0de4a77}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b4d7d2f-2f02-4728-af4f-4822bce71c04}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1839de2a-77ce-48b3-a8fd-aba813f0c802}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6fc8dac-d644-417d-9419-e4b947917c5b}, !- Handle
  Schedule Rule 262,                      !- Name
  {bb1a80c7-9a96-4f47-ade7-054f4c2bcc47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d19ff51a-9868-4c24-8407-4422cd8e56a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d19ff51a-9868-4c24-8407-4422cd8e56a2}, !- Handle
  Schedule Day 261,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eed59342-3d0b-43c5-b658-3ed14ad39d40}, !- Handle
  Schedule Rule 263,                      !- Name
  {bb1a80c7-9a96-4f47-ade7-054f4c2bcc47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ef1f579-0031-4a3c-beda-6e727510042a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5ef1f579-0031-4a3c-beda-6e727510042a}, !- Handle
  Schedule Day 262,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3b739150-6890-4b98-a502-35650fa279c3}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a6be5201-6eb8-4dab-9038-008b81779dbf}, !- Default Day Schedule Name
  {aae9ab4a-549d-47c6-a812-6be5f0ad6dd4}, !- Summer Design Day Schedule Name
  {ab91c6c0-e56f-4249-b715-bbd04ead88b7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa10df18-b796-4f88-8ec3-60ae10516c9f}, !- Handle
  {3b739150-6890-4b98-a502-35650fa279c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6be5201-6eb8-4dab-9038-008b81779dbf}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aae9ab4a-549d-47c6-a812-6be5f0ad6dd4}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab91c6c0-e56f-4249-b715-bbd04ead88b7}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21c01ae2-1c24-4b12-82d1-35d515a9e89f}, !- Handle
  Schedule Rule 264,                      !- Name
  {3b739150-6890-4b98-a502-35650fa279c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e7b94e4-0210-4aba-af54-5538601aa536}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e7b94e4-0210-4aba-af54-5538601aa536}, !- Handle
  Schedule Day 263,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df1402d2-183b-44cc-8e95-90b57696dc82}, !- Handle
  Schedule Rule 265,                      !- Name
  {3b739150-6890-4b98-a502-35650fa279c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb914568-850c-4ea5-a2d0-5bb1f1c2e23b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eb914568-850c-4ea5-a2d0-5bb1f1c2e23b}, !- Handle
  Schedule Day 264,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b95b461-82aa-4f5e-a86b-42a1af064e4b}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {750c93c2-5383-4aae-9fa4-65c137ee1222}, !- Default Day Schedule Name
  {2a23d391-e714-4ca1-823c-4dee23dbe03e}, !- Summer Design Day Schedule Name
  {b48c7910-4771-469f-ab73-180742e0e400}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {eb484220-5cea-4612-903f-8c6d12914775}, !- Handle
  {4b95b461-82aa-4f5e-a86b-42a1af064e4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {750c93c2-5383-4aae-9fa4-65c137ee1222}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2a23d391-e714-4ca1-823c-4dee23dbe03e}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b48c7910-4771-469f-ab73-180742e0e400}, !- Handle
  Zone SuperMarket Produce C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab32b9c1-45bf-46e6-996e-2802a28c4c50}, !- Handle
  Schedule Rule 266,                      !- Name
  {4b95b461-82aa-4f5e-a86b-42a1af064e4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61a2d55a-739f-4da1-813a-4e0c9c97207b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61a2d55a-739f-4da1-813a-4e0c9c97207b}, !- Handle
  Schedule Day 265,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04f44a7c-33b4-46f3-b7e1-7cc313e3fd55}, !- Handle
  Schedule Rule 267,                      !- Name
  {4b95b461-82aa-4f5e-a86b-42a1af064e4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78965786-0041-4720-8863-bcc7bd4a576b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {78965786-0041-4720-8863-bcc7bd4a576b}, !- Handle
  Schedule Day 266,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dbe72197-d5c1-4036-a66f-c1aa626f51da}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {15055487-81ca-4ac5-b89a-2f5fe3f5086e}, !- Default Day Schedule Name
  {87668c59-758c-4671-8c15-7ea3ac66b656}, !- Summer Design Day Schedule Name
  {1783e6c3-b812-4fbc-a630-9884eacad66d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {efab27d3-3f5d-49bb-9251-60b6933caf47}, !- Handle
  {dbe72197-d5c1-4036-a66f-c1aa626f51da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169438,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15055487-81ca-4ac5-b89a-2f5fe3f5086e}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87668c59-758c-4671-8c15-7ea3ac66b656}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1783e6c3-b812-4fbc-a630-9884eacad66d}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e838e68f-bac2-43e1-aa67-d89946320563}, !- Handle
  Schedule Rule 268,                      !- Name
  {dbe72197-d5c1-4036-a66f-c1aa626f51da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a94993a-564c-49fd-9266-1d5136ab246e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a94993a-564c-49fd-9266-1d5136ab246e}, !- Handle
  Schedule Day 267,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73a7540d-9047-4c48-8ac4-78f8294b0e6d}, !- Handle
  Schedule Rule 269,                      !- Name
  {dbe72197-d5c1-4036-a66f-c1aa626f51da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3741b8da-05a4-4211-bc14-275e2258bd66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3741b8da-05a4-4211-bc14-275e2258bd66}, !- Handle
  Schedule Day 268,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f956730d-0c78-4517-8fa6-e05cadcf4a7f}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {1989402b-254e-4393-99d1-eaee59b858d9}, !- Default Day Schedule Name
  {0eb9a6d4-5f65-45b1-a745-a7ab8cdca540}, !- Summer Design Day Schedule Name
  {f4610e40-91d5-47f3-96e0-b7a8813ac48c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c48df564-53a6-48e4-aa64-b5e54cd89295}, !- Handle
  {f956730d-0c78-4517-8fa6-e05cadcf4a7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169438,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1989402b-254e-4393-99d1-eaee59b858d9}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0eb9a6d4-5f65-45b1-a745-a7ab8cdca540}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4610e40-91d5-47f3-96e0-b7a8813ac48c}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {581cb9cd-34d4-4d3d-ad11-2f33e6cb8470}, !- Handle
  Schedule Rule 270,                      !- Name
  {f956730d-0c78-4517-8fa6-e05cadcf4a7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb7d88cb-d07e-44f7-b181-b6cec9f4d357}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb7d88cb-d07e-44f7-b181-b6cec9f4d357}, !- Handle
  Schedule Day 269,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eebc1021-1281-4172-ad47-bf04138f942f}, !- Handle
  Schedule Rule 271,                      !- Name
  {f956730d-0c78-4517-8fa6-e05cadcf4a7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fc6c211-6ae1-4137-8276-3e7be8389abd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8fc6c211-6ae1-4137-8276-3e7be8389abd}, !- Handle
  Schedule Day 270,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1e62ca2c-11fe-4cf9-b66c-3e7a47850ec9}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {6cb6a083-6e10-40ef-95c6-da671cab7169}, !- Default Day Schedule Name
  {418cfdaa-668a-4e9b-91e3-dbc6bc2a132a}, !- Summer Design Day Schedule Name
  {502f3868-2afa-438c-8410-912ce8d1f3fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {048d138b-6b6b-44b0-8cb9-7348e95ef6b4}, !- Handle
  {1e62ca2c-11fe-4cf9-b66c-3e7a47850ec9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169438,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cb6a083-6e10-40ef-95c6-da671cab7169}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {418cfdaa-668a-4e9b-91e3-dbc6bc2a132a}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {502f3868-2afa-438c-8410-912ce8d1f3fa}, !- Handle
  Zone SuperMarket Restroom A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c80fadc-0b33-4814-a50c-50fb267c0b6a}, !- Handle
  Schedule Rule 272,                      !- Name
  {1e62ca2c-11fe-4cf9-b66c-3e7a47850ec9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d969a449-f3d2-4960-a135-d0c74781a420}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d969a449-f3d2-4960-a135-d0c74781a420}, !- Handle
  Schedule Day 271,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c1d39e7-b150-4549-8285-0693178d2e77}, !- Handle
  Schedule Rule 273,                      !- Name
  {1e62ca2c-11fe-4cf9-b66c-3e7a47850ec9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcf33851-bbbe-4570-bbd2-0b7baf95f1e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fcf33851-bbbe-4570-bbd2-0b7baf95f1e1}, !- Handle
  Schedule Day 272,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {106840db-44e8-419b-b4ff-3073a62e7e7f}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5ecdb49d-aa8e-44a6-80d7-c5d375f74397}, !- Default Day Schedule Name
  {f57bd88c-51a7-4c92-83b3-b3535007896d}, !- Summer Design Day Schedule Name
  {78221af9-675a-4c67-bbed-83dddc84d2ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a9b69567-4c33-43b4-b620-ba660ccb8856}, !- Handle
  {106840db-44e8-419b-b4ff-3073a62e7e7f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4280659360564254,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ecdb49d-aa8e-44a6-80d7-c5d375f74397}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f57bd88c-51a7-4c92-83b3-b3535007896d}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78221af9-675a-4c67-bbed-83dddc84d2ca}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {678489da-6804-453c-9ab5-19e622dbf078}, !- Handle
  Schedule Rule 274,                      !- Name
  {106840db-44e8-419b-b4ff-3073a62e7e7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d53d3209-b673-427a-a351-10e730df1c3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d53d3209-b673-427a-a351-10e730df1c3b}, !- Handle
  Schedule Day 273,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d334b5c-e6c1-4d10-96d6-9bd6beacf1e8}, !- Handle
  Schedule Rule 275,                      !- Name
  {106840db-44e8-419b-b4ff-3073a62e7e7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9941e34c-49e2-41b7-b414-1c3515eaf0ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9941e34c-49e2-41b7-b414-1c3515eaf0ae}, !- Handle
  Schedule Day 274,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6e0ef9a5-0378-47da-8f4e-2c973b48336a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {fa9bc044-693e-484f-9d38-f9995c02163d}, !- Default Day Schedule Name
  {dcf922dd-e41b-4f72-a039-c7171a1a7a2f}, !- Summer Design Day Schedule Name
  {82ba3dca-cc0e-4c36-a118-b6eb8bf8609a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0bae5444-6c78-4aa2-b21c-efd4b000c7aa}, !- Handle
  {6e0ef9a5-0378-47da-8f4e-2c973b48336a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4280659360564254,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa9bc044-693e-484f-9d38-f9995c02163d}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcf922dd-e41b-4f72-a039-c7171a1a7a2f}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82ba3dca-cc0e-4c36-a118-b6eb8bf8609a}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2565c7b5-4072-4c97-b668-ffc326a454da}, !- Handle
  Schedule Rule 276,                      !- Name
  {6e0ef9a5-0378-47da-8f4e-2c973b48336a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe58940c-bc55-4453-8b63-069eb70295f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe58940c-bc55-4453-8b63-069eb70295f3}, !- Handle
  Schedule Day 275,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {112c737d-7475-4fb2-9d78-da73e76b2a66}, !- Handle
  Schedule Rule 277,                      !- Name
  {6e0ef9a5-0378-47da-8f4e-2c973b48336a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f7e861a-90ce-420e-829b-61bfb074a0b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5f7e861a-90ce-420e-829b-61bfb074a0b4}, !- Handle
  Schedule Day 276,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d043a862-305b-4ba5-8162-015216606e75}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d57b41b6-0a03-4bc3-917e-65ca6d74bc57}, !- Default Day Schedule Name
  {409fcdcb-0f50-4851-82fc-b0dc2db24998}, !- Summer Design Day Schedule Name
  {5bb4d332-42d9-4e89-9908-1d0382a6b366}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {177e6489-0de2-47ce-9e09-219d6a45e926}, !- Handle
  {d043a862-305b-4ba5-8162-015216606e75}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4280659360564254,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:01:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:01:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d57b41b6-0a03-4bc3-917e-65ca6d74bc57}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {409fcdcb-0f50-4851-82fc-b0dc2db24998}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bb4d332-42d9-4e89-9908-1d0382a6b366}, !- Handle
  Zone SuperMarket Restroom B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a405a1cc-c9d8-4ce2-8fe5-16b8aa7a8b1b}, !- Handle
  Schedule Rule 278,                      !- Name
  {d043a862-305b-4ba5-8162-015216606e75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83f89c75-fdb0-4c10-8268-45c71813dbfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83f89c75-fdb0-4c10-8268-45c71813dbfe}, !- Handle
  Schedule Day 277,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a7d2828-74e3-4a41-a379-70461653c13d}, !- Handle
  Schedule Rule 279,                      !- Name
  {d043a862-305b-4ba5-8162-015216606e75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {248501e5-4da4-4580-815b-cfdd47056392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {248501e5-4da4-4580-815b-cfdd47056392}, !- Handle
  Schedule Day 278,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6fe9d87e-6fb0-49ff-94e1-244c661b63e6}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {0706da0f-241d-4f2d-b2a3-7ef6f90dcd93}, !- Default Day Schedule Name
  {1c19c4bb-c397-4bf9-bf4d-f490a61afe11}, !- Summer Design Day Schedule Name
  {81828267-8171-482e-8bff-773c2d4fccd3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1595e85f-3498-4768-9c94-62abcff35887}, !- Handle
  {6fe9d87e-6fb0-49ff-94e1-244c661b63e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169394,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0706da0f-241d-4f2d-b2a3-7ef6f90dcd93}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c19c4bb-c397-4bf9-bf4d-f490a61afe11}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81828267-8171-482e-8bff-773c2d4fccd3}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbf1ee29-3527-43de-a319-82a676d9c950}, !- Handle
  Schedule Rule 280,                      !- Name
  {6fe9d87e-6fb0-49ff-94e1-244c661b63e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da5337ff-627f-4624-99db-3488fb22fe87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {da5337ff-627f-4624-99db-3488fb22fe87}, !- Handle
  Schedule Day 279,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bd8c55e-2476-4fce-9ca6-e84cba923c79}, !- Handle
  Schedule Rule 281,                      !- Name
  {6fe9d87e-6fb0-49ff-94e1-244c661b63e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f52380db-fbd8-419c-9ebd-e3d61905d15b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f52380db-fbd8-419c-9ebd-e3d61905d15b}, !- Handle
  Schedule Day 280,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {978ab225-8e88-4325-b5e5-ec06ae6729d5}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {da311e53-ea9a-44a9-82c5-355a08814bd0}, !- Default Day Schedule Name
  {5df5c242-6f62-4c7c-9bb2-0f0d1833c6ac}, !- Summer Design Day Schedule Name
  {398aca3d-065d-48b3-ac96-077b4b5d074a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0b455c2c-e5f7-46d5-936f-dc7f655029da}, !- Handle
  {978ab225-8e88-4325-b5e5-ec06ae6729d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169394,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da311e53-ea9a-44a9-82c5-355a08814bd0}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5df5c242-6f62-4c7c-9bb2-0f0d1833c6ac}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {398aca3d-065d-48b3-ac96-077b4b5d074a}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92c9abd9-3e69-4a0c-9be5-fc2342dedc93}, !- Handle
  Schedule Rule 282,                      !- Name
  {978ab225-8e88-4325-b5e5-ec06ae6729d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02c56c5c-5398-4679-be4e-581d4569aa42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02c56c5c-5398-4679-be4e-581d4569aa42}, !- Handle
  Schedule Day 281,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35343794-023a-40b3-8060-c840871abf2d}, !- Handle
  Schedule Rule 283,                      !- Name
  {978ab225-8e88-4325-b5e5-ec06ae6729d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0606192a-cf8b-43f4-ad15-690541f0cf60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0606192a-cf8b-43f4-ad15-690541f0cf60}, !- Handle
  Schedule Day 282,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5da7a19c-81c1-4c93-931d-a9ed6d14cbdf}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {58addece-3cef-484c-975c-a79865dbd64e}, !- Default Day Schedule Name
  {b89b1ed9-b1fb-4409-974f-5b27244a30a8}, !- Summer Design Day Schedule Name
  {d684b720-5041-4a4f-a4aa-5ef167248126}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3cf579b4-bb9d-48b2-8660-f59ccd34bc8a}, !- Handle
  {5da7a19c-81c1-4c93-931d-a9ed6d14cbdf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.54596703197169394,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58addece-3cef-484c-975c-a79865dbd64e}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b89b1ed9-b1fb-4409-974f-5b27244a30a8}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d684b720-5041-4a4f-a4aa-5ef167248126}, !- Handle
  Zone SuperMarket Restroom C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ae6f83c-f652-46c7-a5f3-009ec9a641f9}, !- Handle
  Schedule Rule 284,                      !- Name
  {5da7a19c-81c1-4c93-931d-a9ed6d14cbdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {110aa6ba-aeba-433e-b040-5ea18be5cc80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {110aa6ba-aeba-433e-b040-5ea18be5cc80}, !- Handle
  Schedule Day 283,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00d0dfd0-b307-4d74-82f3-ec9a99411ae9}, !- Handle
  Schedule Rule 285,                      !- Name
  {5da7a19c-81c1-4c93-931d-a9ed6d14cbdf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5664f37f-63a2-468a-9dc4-4e7da9862a5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5664f37f-63a2-468a-9dc4-4e7da9862a5d}, !- Handle
  Schedule Day 284,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {12940a17-9803-45f2-a26e-622352c08207}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d2ef12bb-948e-4d7c-81b5-538afc37e366}, !- Default Day Schedule Name
  {fc79e0be-6820-43fb-9f78-273105cb935b}, !- Summer Design Day Schedule Name
  {78a421a1-2eb1-43aa-b957-669aee39e901}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {77acd525-f09a-4b9c-85fd-2f329d30c767}, !- Handle
  {12940a17-9803-45f2-a26e-622352c08207}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230388,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2ef12bb-948e-4d7c-81b5-538afc37e366}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc79e0be-6820-43fb-9f78-273105cb935b}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78a421a1-2eb1-43aa-b957-669aee39e901}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {351456f6-0446-497b-adff-62cc011d9be1}, !- Handle
  Schedule Rule 286,                      !- Name
  {12940a17-9803-45f2-a26e-622352c08207}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65a3b474-0985-4651-bcb0-468cd5edad16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65a3b474-0985-4651-bcb0-468cd5edad16}, !- Handle
  Schedule Day 285,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a520912-fa81-4701-94d1-0610fb26d11b}, !- Handle
  Schedule Rule 287,                      !- Name
  {12940a17-9803-45f2-a26e-622352c08207}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfe6ff03-ed27-48c0-ad6e-bf6496e0c1af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dfe6ff03-ed27-48c0-ad6e-bf6496e0c1af}, !- Handle
  Schedule Day 286,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {607f0c49-917f-413c-bf7d-a2b0f99c6a9a}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {35fa3cd8-02a0-468b-ba9d-e5a3060f317d}, !- Default Day Schedule Name
  {4b1c3139-5143-417e-b415-3b9b9e26e930}, !- Summer Design Day Schedule Name
  {fcbd273a-616b-4227-a8cf-f142ed27ade2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8eb86c17-44fe-4b25-8bb2-800d764ef3c5}, !- Handle
  {607f0c49-917f-413c-bf7d-a2b0f99c6a9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230388,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35fa3cd8-02a0-468b-ba9d-e5a3060f317d}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b1c3139-5143-417e-b415-3b9b9e26e930}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcbd273a-616b-4227-a8cf-f142ed27ade2}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38f314f1-d7f9-417e-b0cf-6b1843c37004}, !- Handle
  Schedule Rule 288,                      !- Name
  {607f0c49-917f-413c-bf7d-a2b0f99c6a9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a871c298-1c78-4863-86aa-9a5888169edf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a871c298-1c78-4863-86aa-9a5888169edf}, !- Handle
  Schedule Day 287,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76d8ce5e-f443-4ff2-b7c7-1d20e7d03cca}, !- Handle
  Schedule Rule 289,                      !- Name
  {607f0c49-917f-413c-bf7d-a2b0f99c6a9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e59055d4-bf95-4541-869b-3c39e05a66de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e59055d4-bf95-4541-869b-3c39e05a66de}, !- Handle
  Schedule Day 288,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1f38a543-0553-4ed3-8150-0d15083ecab0}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {f5137e5c-d8be-48c1-a190-4bdb79f58aa5}, !- Default Day Schedule Name
  {d4c42ea1-953f-4900-bd67-b7cf6a3977f4}, !- Summer Design Day Schedule Name
  {04597ac1-b699-4d9b-865e-eb0a0cdce4b8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {21bf25fc-6aa2-4eaf-84ce-ba7c720949cc}, !- Handle
  {1f38a543-0553-4ed3-8150-0d15083ecab0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230388,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5137e5c-d8be-48c1-a190-4bdb79f58aa5}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4c42ea1-953f-4900-bd67-b7cf6a3977f4}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04597ac1-b699-4d9b-865e-eb0a0cdce4b8}, !- Handle
  Zone SuperMarket Sales A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {369c7cb9-7e4b-4d3a-bdb3-17a566682525}, !- Handle
  Schedule Rule 290,                      !- Name
  {1f38a543-0553-4ed3-8150-0d15083ecab0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fb4482a-4166-405d-a123-e1e79e50edca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fb4482a-4166-405d-a123-e1e79e50edca}, !- Handle
  Schedule Day 289,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {440888e2-e121-4440-a97b-ed4478c3e482}, !- Handle
  Schedule Rule 291,                      !- Name
  {1f38a543-0553-4ed3-8150-0d15083ecab0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3502de8-32c9-4d1b-b65e-4a65b7077f0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d3502de8-32c9-4d1b-b65e-4a65b7077f0c}, !- Handle
  Schedule Day 290,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5ec5209a-3cca-44d4-ae66-a6d11927b534}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ffb058c4-9885-4c6a-8976-fa12a222eb7f}, !- Default Day Schedule Name
  {9305be98-13a2-4d96-9a2f-5feda6bad9d7}, !- Summer Design Day Schedule Name
  {339a3b16-3f30-4e93-9a6e-21274a0e01d7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2d84c0b5-0e3d-4ee1-b435-b006a6d079ab}, !- Handle
  {5ec5209a-3cca-44d4-ae66-a6d11927b534}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffb058c4-9885-4c6a-8976-fa12a222eb7f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9305be98-13a2-4d96-9a2f-5feda6bad9d7}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {339a3b16-3f30-4e93-9a6e-21274a0e01d7}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {808aef7b-8a95-4e0f-af55-7c17ea963334}, !- Handle
  Schedule Rule 292,                      !- Name
  {5ec5209a-3cca-44d4-ae66-a6d11927b534}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4c26a39-7c9f-4df8-b4ad-11cf8d548ea2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4c26a39-7c9f-4df8-b4ad-11cf8d548ea2}, !- Handle
  Schedule Day 291,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce14262a-b0ff-415a-b6f0-94016fcacf85}, !- Handle
  Schedule Rule 293,                      !- Name
  {5ec5209a-3cca-44d4-ae66-a6d11927b534}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6382cf5b-8371-4fbc-be62-b26acce840e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6382cf5b-8371-4fbc-be62-b26acce840e9}, !- Handle
  Schedule Day 292,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ea2be9e-a939-45b3-912b-89963032d63b}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {44d7646f-6ad4-440b-ad0f-34e05facb4ae}, !- Default Day Schedule Name
  {cce67f1e-4953-4cf8-92fc-b602dcac044e}, !- Summer Design Day Schedule Name
  {e76d4ba1-dd08-4115-8307-a978cdf7b196}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e324a972-5131-4857-b446-735883bb900d}, !- Handle
  {8ea2be9e-a939-45b3-912b-89963032d63b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44d7646f-6ad4-440b-ad0f-34e05facb4ae}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cce67f1e-4953-4cf8-92fc-b602dcac044e}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e76d4ba1-dd08-4115-8307-a978cdf7b196}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a7f09e-6f81-447f-ab76-e742e66a1667}, !- Handle
  Schedule Rule 294,                      !- Name
  {8ea2be9e-a939-45b3-912b-89963032d63b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95ec9ed5-c083-46f8-8e25-72fead8cd65b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95ec9ed5-c083-46f8-8e25-72fead8cd65b}, !- Handle
  Schedule Day 293,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1b9eb22-f250-4fa9-8591-a68007922ce8}, !- Handle
  Schedule Rule 295,                      !- Name
  {8ea2be9e-a939-45b3-912b-89963032d63b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc830cd0-5d79-4f22-968c-84812e701682}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cc830cd0-5d79-4f22-968c-84812e701682}, !- Handle
  Schedule Day 294,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {514ade83-b53d-4ef3-a1b6-4bef3fb1a0a5}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a09cfdaa-da03-4f01-ba21-efe9c5337a80}, !- Default Day Schedule Name
  {eb9c6dad-a60e-493c-8127-e66bea30907f}, !- Summer Design Day Schedule Name
  {7bb35e9b-5d14-46d3-9bbe-5b2312dcc0f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89e8ff24-9758-48f8-be31-265def5e1fd0}, !- Handle
  {514ade83-b53d-4ef3-a1b6-4bef3fb1a0a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a09cfdaa-da03-4f01-ba21-efe9c5337a80}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb9c6dad-a60e-493c-8127-e66bea30907f}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bb35e9b-5d14-46d3-9bbe-5b2312dcc0f7}, !- Handle
  Zone SuperMarket Sales A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf9ebc36-b879-426b-b305-b1889accd3a8}, !- Handle
  Schedule Rule 296,                      !- Name
  {514ade83-b53d-4ef3-a1b6-4bef3fb1a0a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c6ab982-7ca5-4df7-abac-d58cbb5ea224}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c6ab982-7ca5-4df7-abac-d58cbb5ea224}, !- Handle
  Schedule Day 295,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c06047e5-76a1-479c-a728-fd064192d172}, !- Handle
  Schedule Rule 297,                      !- Name
  {514ade83-b53d-4ef3-a1b6-4bef3fb1a0a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {daa0b1b4-b9d6-4712-bdf5-a8fd21a930d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {daa0b1b4-b9d6-4712-bdf5-a8fd21a930d4}, !- Handle
  Schedule Day 296,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {855d61ea-f2d8-4497-8d79-eb4088ad5ffc}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {3b48b930-c0de-492b-999f-80ae76cf884b}, !- Default Day Schedule Name
  {866d66b0-2314-4e04-8726-00d0c90d48ec}, !- Summer Design Day Schedule Name
  {5433d78d-1b6d-48b9-a447-81994da959a4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d86ba4ef-6c11-4087-afde-7e4613ef72b9}, !- Handle
  {855d61ea-f2d8-4497-8d79-eb4088ad5ffc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b48b930-c0de-492b-999f-80ae76cf884b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {866d66b0-2314-4e04-8726-00d0c90d48ec}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5433d78d-1b6d-48b9-a447-81994da959a4}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c0856a6-671c-49c9-be35-047324bedba7}, !- Handle
  Schedule Rule 298,                      !- Name
  {855d61ea-f2d8-4497-8d79-eb4088ad5ffc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99d87014-ea2c-4dd8-972e-51e5d1fd1da6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99d87014-ea2c-4dd8-972e-51e5d1fd1da6}, !- Handle
  Schedule Day 297,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f687b9a-fa4a-48f6-84fa-9d96d98aa9f2}, !- Handle
  Schedule Rule 299,                      !- Name
  {855d61ea-f2d8-4497-8d79-eb4088ad5ffc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57c4ccad-5073-47b3-bd89-b94b6b5b2cfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {57c4ccad-5073-47b3-bd89-b94b6b5b2cfd}, !- Handle
  Schedule Day 298,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {52abcd85-8435-4861-9886-f12eb8510a02}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {a5896175-772e-4882-bdd1-b68d1e672758}, !- Default Day Schedule Name
  {1b062d2b-5371-4f79-a829-b0ad900e4017}, !- Summer Design Day Schedule Name
  {641c44c3-0aca-46c8-b31a-be87f7c4a9fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ec1e281f-cfa2-47d8-b89f-d0c6835e5653}, !- Handle
  {52abcd85-8435-4861-9886-f12eb8510a02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5896175-772e-4882-bdd1-b68d1e672758}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1b062d2b-5371-4f79-a829-b0ad900e4017}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {641c44c3-0aca-46c8-b31a-be87f7c4a9fa}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afdae51c-f07e-4560-a400-ed60e0140d6a}, !- Handle
  Schedule Rule 300,                      !- Name
  {52abcd85-8435-4861-9886-f12eb8510a02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {202089f3-220e-48c6-8d8b-defa14eb02ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {202089f3-220e-48c6-8d8b-defa14eb02ab}, !- Handle
  Schedule Day 299,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e15c7741-38fa-427a-8515-53c0d40d181b}, !- Handle
  Schedule Rule 301,                      !- Name
  {52abcd85-8435-4861-9886-f12eb8510a02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad30470b-4962-4522-96e6-016727ff5574}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
