  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ad30470b-4962-4522-96e6-016727ff5574}, !- Handle
  Schedule Day 300,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4cce6045-51eb-4ba4-b9e0-c71b4848ef76}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {5dd4c45e-4d32-439a-be57-3d79d826e40b}, !- Default Day Schedule Name
  {62ab57e0-0610-4b36-9279-ef10dd43c083}, !- Summer Design Day Schedule Name
  {c2f1389b-b887-4bfb-b72f-7e16200a42d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {481404c0-b3c9-42be-8364-0cd961af5489}, !- Handle
  {4cce6045-51eb-4ba4-b9e0-c71b4848ef76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5dd4c45e-4d32-439a-be57-3d79d826e40b}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 4, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {62ab57e0-0610-4b36-9279-ef10dd43c083}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2f1389b-b887-4bfb-b72f-7e16200a42d4}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38edc201-bfcc-4db3-a403-992ff986b4f1}, !- Handle
  Schedule Rule 302,                      !- Name
  {4cce6045-51eb-4ba4-b9e0-c71b4848ef76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36e6f592-6f8e-4a6d-927b-101b3a0339b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36e6f592-6f8e-4a6d-927b-101b3a0339b1}, !- Handle
  Schedule Day 301,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43b43aec-eaad-4239-89b0-24f36bfc76df}, !- Handle
  Schedule Rule 303,                      !- Name
  {4cce6045-51eb-4ba4-b9e0-c71b4848ef76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {932cd4a2-2c49-46a8-8ddb-7405584fd6e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {932cd4a2-2c49-46a8-8ddb-7405584fd6e7}, !- Handle
  Schedule Day 302,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a3733c46-7dd7-48e0-9cf1-30a0e4eaa9a6}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {619678b2-9c6a-4e2c-b65e-871437cf5940}, !- Default Day Schedule Name
  {3fe05fcd-9b86-4c1c-ba86-b92a4d4a43e0}, !- Summer Design Day Schedule Name
  {a6d708a2-b377-4c3d-857f-495a4a8406c2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9847853f-1f06-4bd6-9946-63c01dceda97}, !- Handle
  {a3733c46-7dd7-48e0-9cf1-30a0e4eaa9a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723672,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {619678b2-9c6a-4e2c-b65e-871437cf5940}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3fe05fcd-9b86-4c1c-ba86-b92a4d4a43e0}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6d708a2-b377-4c3d-857f-495a4a8406c2}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {503ff497-e441-4d4a-b133-8b1652c9ac58}, !- Handle
  Schedule Rule 304,                      !- Name
  {a3733c46-7dd7-48e0-9cf1-30a0e4eaa9a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9cb65bb-5753-4bd6-88e1-08a1f0fdd27c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9cb65bb-5753-4bd6-88e1-08a1f0fdd27c}, !- Handle
  Schedule Day 303,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {312c55c4-3564-465a-bee9-5e2495560911}, !- Handle
  Schedule Rule 305,                      !- Name
  {a3733c46-7dd7-48e0-9cf1-30a0e4eaa9a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86d6dc2e-6af2-49da-8446-893149c765d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {86d6dc2e-6af2-49da-8446-893149c765d7}, !- Handle
  Schedule Day 304,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {46ce2648-0037-41a2-bbb2-77f67919c197}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {4dc23daf-dcf2-49d7-8f73-417efb232d91}, !- Default Day Schedule Name
  {c96c63cb-6c22-4759-a038-507d4cfc5b84}, !- Summer Design Day Schedule Name
  {6c8c6292-8550-4146-a4da-1087c0f8835d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {176b58f8-51f6-47cc-8a31-3925717f6d12}, !- Handle
  {46ce2648-0037-41a2-bbb2-77f67919c197}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723672,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4dc23daf-dcf2-49d7-8f73-417efb232d91}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c96c63cb-6c22-4759-a038-507d4cfc5b84}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c8c6292-8550-4146-a4da-1087c0f8835d}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5843a13c-572c-4351-b80c-bb0f6d280041}, !- Handle
  Schedule Rule 306,                      !- Name
  {46ce2648-0037-41a2-bbb2-77f67919c197}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56900707-bf8c-4eb0-83c2-7815a03b063a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56900707-bf8c-4eb0-83c2-7815a03b063a}, !- Handle
  Schedule Day 305,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f368db25-61b1-401a-804c-5f794909e6fd}, !- Handle
  Schedule Rule 307,                      !- Name
  {46ce2648-0037-41a2-bbb2-77f67919c197}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8643b2aa-092b-4bda-a04e-a2f5023848f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8643b2aa-092b-4bda-a04e-a2f5023848f3}, !- Handle
  Schedule Day 306,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b980e11d-cbbe-4cbd-af3a-f71a46f9a085}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {878554e7-c39e-4079-b9bf-0c55ac5d9851}, !- Default Day Schedule Name
  {e9a264cf-5223-466a-bc17-af9e1d63d253}, !- Summer Design Day Schedule Name
  {e83283b5-b33a-411e-9184-e51b98f328a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa17ce41-b6f1-491d-acb3-98e598ffaf36}, !- Handle
  {b980e11d-cbbe-4cbd-af3a-f71a46f9a085}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.598901065723672,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {878554e7-c39e-4079-b9bf-0c55ac5d9851}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e9a264cf-5223-466a-bc17-af9e1d63d253}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e83283b5-b33a-411e-9184-e51b98f328a0}, !- Handle
  Zone SuperMarket Sales B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82b1b9c9-8a30-474d-b2b1-7fde2c4f9b39}, !- Handle
  Schedule Rule 308,                      !- Name
  {b980e11d-cbbe-4cbd-af3a-f71a46f9a085}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22013906-20c3-4754-8ea8-08f69e40db3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22013906-20c3-4754-8ea8-08f69e40db3f}, !- Handle
  Schedule Day 307,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aec13428-5b2e-4bed-aec8-d8c3916b9b96}, !- Handle
  Schedule Rule 309,                      !- Name
  {b980e11d-cbbe-4cbd-af3a-f71a46f9a085}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a836e94c-cd7e-47d5-9393-b8d41492bff9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a836e94c-cd7e-47d5-9393-b8d41492bff9}, !- Handle
  Schedule Day 308,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3156d573-f538-4300-b17d-ee5350ab6ca5}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {361d6da7-d4f4-4f2a-a28f-517fc6a42224}, !- Default Day Schedule Name
  {7dc14b95-a7ae-4916-b17a-1b5bf7d16e85}, !- Summer Design Day Schedule Name
  {b14c0299-0f7c-49db-b73a-b5fd04a7ea1a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {93fe0905-4af4-4022-b039-2ce1100f99c7}, !- Handle
  {3156d573-f538-4300-b17d-ee5350ab6ca5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {361d6da7-d4f4-4f2a-a28f-517fc6a42224}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7dc14b95-a7ae-4916-b17a-1b5bf7d16e85}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b14c0299-0f7c-49db-b73a-b5fd04a7ea1a}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01731206-82b2-4366-87ab-8c2c7f6a339c}, !- Handle
  Schedule Rule 310,                      !- Name
  {3156d573-f538-4300-b17d-ee5350ab6ca5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21320bce-dfca-4dea-b745-3d006a4c7f88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {21320bce-dfca-4dea-b745-3d006a4c7f88}, !- Handle
  Schedule Day 309,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec9a52f7-1047-44d0-8f8e-cc155eb66023}, !- Handle
  Schedule Rule 311,                      !- Name
  {3156d573-f538-4300-b17d-ee5350ab6ca5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c1ae083-91e1-4ef1-a7bc-8a0761378b93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7c1ae083-91e1-4ef1-a7bc-8a0761378b93}, !- Handle
  Schedule Day 310,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {235fef8c-ddf1-4195-964b-ffbdf9e44536}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {25c1c8fa-5244-4e50-95f5-07f8f0a7706f}, !- Default Day Schedule Name
  {f13a5e09-aa28-40a0-8a3a-f8c829627590}, !- Summer Design Day Schedule Name
  {e007c082-a198-42d4-9d94-15578b0a5c95}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {59c466d6-4467-4ccd-9338-d6fe23dd6172}, !- Handle
  {235fef8c-ddf1-4195-964b-ffbdf9e44536}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25c1c8fa-5244-4e50-95f5-07f8f0a7706f}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f13a5e09-aa28-40a0-8a3a-f8c829627590}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e007c082-a198-42d4-9d94-15578b0a5c95}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {663a2ff9-90a4-4051-8900-7153988b98ce}, !- Handle
  Schedule Rule 312,                      !- Name
  {235fef8c-ddf1-4195-964b-ffbdf9e44536}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c141f69-69b9-4d96-9ae4-059bb5448af0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c141f69-69b9-4d96-9ae4-059bb5448af0}, !- Handle
  Schedule Day 311,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a32569be-9ade-4cdd-aa90-60744fc09180}, !- Handle
  Schedule Rule 313,                      !- Name
  {235fef8c-ddf1-4195-964b-ffbdf9e44536}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa14af2b-dfd4-4ca6-9441-63dcdf13f10f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fa14af2b-dfd4-4ca6-9441-63dcdf13f10f}, !- Handle
  Schedule Day 312,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {03986ffb-b111-403c-872d-990cd3dab6a0}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {ea9b105a-b6e3-43d2-b3e9-695669233240}, !- Default Day Schedule Name
  {caa4dd07-22dd-4a90-a895-73eb0dd3cc65}, !- Summer Design Day Schedule Name
  {2b62d741-8e6d-4a28-b18a-592d2c06ce48}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c0251bfb-3e95-4a18-83c6-0826ad1c99f8}, !- Handle
  {03986ffb-b111-403c-872d-990cd3dab6a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  18.200592271230374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea9b105a-b6e3-43d2-b3e9-695669233240}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {caa4dd07-22dd-4a90-a895-73eb0dd3cc65}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b62d741-8e6d-4a28-b18a-592d2c06ce48}, !- Handle
  Zone SuperMarket Sales C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e89d5eb-737b-42be-8124-4055110ed9dc}, !- Handle
  Schedule Rule 314,                      !- Name
  {03986ffb-b111-403c-872d-990cd3dab6a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {200f1ec5-f110-4091-9296-33ab90dd5530}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {200f1ec5-f110-4091-9296-33ab90dd5530}, !- Handle
  Schedule Day 313,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a6dadc5-fcd0-41d6-a315-6c4e534ca288}, !- Handle
  Schedule Rule 315,                      !- Name
  {03986ffb-b111-403c-872d-990cd3dab6a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6e6ed36-e836-4f90-ab8b-f048c3af8a11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e6e6ed36-e836-4f90-ab8b-f048c3af8a11}, !- Handle
  Schedule Day 314,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {36604e60-2103-4a39-8ba4-b55c8d4a10e6}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {7f10cae0-bc1f-416a-acde-5cae128cd7c5}, !- Default Day Schedule Name
  {58b3114b-1c36-45d6-8330-41c3376d0231}, !- Summer Design Day Schedule Name
  {4ecf7c04-6db0-4f98-ac96-2bfece2046ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {85e7a467-7a54-453f-9dd5-aa902eaf61be}, !- Handle
  {36604e60-2103-4a39-8ba4-b55c8d4a10e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f10cae0-bc1f-416a-acde-5cae128cd7c5}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {58b3114b-1c36-45d6-8330-41c3376d0231}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ecf7c04-6db0-4f98-ac96-2bfece2046ab}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ad6b3b8-b12a-4da8-8134-5933656b28fa}, !- Handle
  Schedule Rule 316,                      !- Name
  {36604e60-2103-4a39-8ba4-b55c8d4a10e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b90a4689-fb68-444f-a0b0-0efc052caa6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b90a4689-fb68-444f-a0b0-0efc052caa6f}, !- Handle
  Schedule Day 315,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9966dd93-d944-49c4-98e1-711a0e661196}, !- Handle
  Schedule Rule 317,                      !- Name
  {36604e60-2103-4a39-8ba4-b55c8d4a10e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24705fc6-532c-49a0-bc8c-ce40c32ea13b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {24705fc6-532c-49a0-bc8c-ce40c32ea13b}, !- Handle
  Schedule Day 316,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fc5ec3f3-f89f-4b4a-a2a0-90b908cba636}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {e78378cb-bee3-416e-98e3-1c07b5021b55}, !- Default Day Schedule Name
  {477a03c7-9859-4fd3-ab93-9fc18784a230}, !- Summer Design Day Schedule Name
  {e6d7ffb5-c19c-4646-a6bb-823d4bb61e11}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1c3f060-f310-42c5-a73b-a2fa8772aba8}, !- Handle
  {fc5ec3f3-f89f-4b4a-a2a0-90b908cba636}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e78378cb-bee3-416e-98e3-1c07b5021b55}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {477a03c7-9859-4fd3-ab93-9fc18784a230}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6d7ffb5-c19c-4646-a6bb-823d4bb61e11}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee27162d-2edd-4cd6-9708-ee2dc58298e8}, !- Handle
  Schedule Rule 318,                      !- Name
  {fc5ec3f3-f89f-4b4a-a2a0-90b908cba636}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ef96bd7-346c-4299-8c9e-f0c6ff8423d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ef96bd7-346c-4299-8c9e-f0c6ff8423d3}, !- Handle
  Schedule Day 317,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7906ffc-1d16-46b6-b0be-2792640663d9}, !- Handle
  Schedule Rule 319,                      !- Name
  {fc5ec3f3-f89f-4b4a-a2a0-90b908cba636}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {909c7e3b-d9d2-4a9b-b2d1-b6587b8513d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {909c7e3b-d9d2-4a9b-b2d1-b6587b8513d6}, !- Handle
  Schedule Day 318,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {81099bfa-16fe-4d21-9cc1-1197175083e9}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {0eace658-21a8-495d-8c24-efa2665a6467}, !- Default Day Schedule Name
  {aff3664f-5e08-40e8-84d7-74056e551cd3}, !- Summer Design Day Schedule Name
  {79ed5e3e-0605-4038-a111-b777182919a3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {19c313f9-d974-40cb-a8a5-f5e3cece38f3}, !- Handle
  {81099bfa-16fe-4d21-9cc1-1197175083e9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7999999999999972,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0eace658-21a8-495d-8c24-efa2665a6467}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aff3664f-5e08-40e8-84d7-74056e551cd3}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79ed5e3e-0605-4038-a111-b777182919a3}, !- Handle
  Zone SuperMarket Sales C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29b9fa6a-3e63-4ba0-88a2-75825bf07d2a}, !- Handle
  Schedule Rule 320,                      !- Name
  {81099bfa-16fe-4d21-9cc1-1197175083e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fd2b705-2b60-4ab4-a3bb-89a5c760269c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fd2b705-2b60-4ab4-a3bb-89a5c760269c}, !- Handle
  Schedule Day 319,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57c5a218-ed4f-4a85-947b-f93be051a08e}, !- Handle
  Schedule Rule 321,                      !- Name
  {81099bfa-16fe-4d21-9cc1-1197175083e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {713aa13c-3741-4f72-8b35-039e7c2925f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {713aa13c-3741-4f72-8b35-039e7c2925f1}, !- Handle
  Schedule Day 320,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  {d7f21da0-995b-4fcf-b6f8-1c80c6ccf429}, !- Default Day Schedule Name
  {d720b5c4-cec2-4ade-9da7-46c4218efaf6}, !- Summer Design Day Schedule Name
  {96357e2b-ef0a-4ca3-8683-029f3da4eeee}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1bf40b9a-a0ee-4fcd-b5e6-e10c69fc922c}, !- Handle
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  147.61591439181529,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-10 23:02:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-10 23:02:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d7f21da0-995b-4fcf-b6f8-1c80c6ccf429}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Default 5, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d720b5c4-cec2-4ade-9da7-46c4218efaf6}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Summer Design Day 5, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96357e2b-ef0a-4ca3-8683-029f3da4eeee}, !- Handle
  Zone SuperMarket Sales B  - Story ground PSZ-AC Occ Sch Winter Design Day 5, !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8216a258-aa9a-4ddc-94d6-9a6794f4ed7c}, !- Handle
  Schedule Rule 322,                      !- Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43ca141d-2de1-4013-a504-8232f801bcc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43ca141d-2de1-4013-a504-8232f801bcc3}, !- Handle
  Schedule Day 321,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {942eeaf7-0f12-41f5-b9a8-490360e5e86f}, !- Handle
  Schedule Rule 323,                      !- Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbb3f278-d794-4fcd-9a4a-3f8adad1e347}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bbb3f278-d794-4fcd-9a4a-3f8adad1e347}, !- Handle
  Schedule Day 322,                       !- Name
  {a09d02d6-2c96-4d17-b11d-a89e2980a77f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  {a299b1ee-b336-41d3-8115-a61db0a1bd74}, !- Default Day Schedule Name
  {6604db0b-89dc-4e5b-90c8-3ea5d52c4576}, !- Summer Design Day Schedule Name
  {dd491862-d095-405a-af0b-c4c52793e5d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a299b1ee-b336-41d3-8115-a61db0a1bd74}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f69ecac-e488-421b-9f38-34febaa1399c}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6604db0b-89dc-4e5b-90c8-3ea5d52c4576}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f2fcf00-b4f7-4ed6-8a87-4a77fdd64ffd}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd491862-d095-405a-af0b-c4c52793e5d3}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbaa978f-370a-4617-8daa-56f8ae7e2c38}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88ba8fbc-ed8d-4ffc-a608-94c2ba616f51}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b6b4e93-43a0-4630-88fc-571a51e07e5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1b6b4e93-43a0-4630-88fc-571a51e07e5a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db787a7d-374f-4795-a78d-39f38b42cb80}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {108d6f27-348b-4853-a82e-7cdcef41c2f1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c128f8d-449e-48c5-b95c-68abb1b41a8e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6c128f8d-449e-48c5-b95c-68abb1b41a8e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {727ab10c-56a2-40cb-8c28-dd43b4b4907e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {d164212c-3082-4c7b-8455-0d433bb53bf6}, !- Handle
  SuperMarket Produce C end_b - Story ground HVAC On Infiltration, !- Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4973eaa7-e47a-4f4f-8028-9aef8bded830}, !- Handle
  SuperMarket Produce C end_b - Story ground HVAC Off Infiltration, !- Name
  {848ad88e-5654-4259-820b-87771c0cdbc3}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3b69d86e-d047-4d74-9122-f3a7302a7425}, !- Handle
  SuperMarket Produce B end_b - Story ground HVAC On Infiltration, !- Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d6231241-9ae0-4c95-8883-66dc6aaadd29}, !- Handle
  SuperMarket Produce B end_b - Story ground HVAC Off Infiltration, !- Name
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f0e9fbf4-78d2-403a-8f5e-4f54be59104b}, !- Handle
  SuperMarket Produce A  - Story ground HVAC On Infiltration, !- Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8b30b2ec-5f18-4b14-ac11-25012058e76b}, !- Handle
  SuperMarket Produce A  - Story ground HVAC Off Infiltration, !- Name
  {d06405cd-880a-4106-b10f-d412837e6337}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a2f82255-c814-43f6-b19f-2924a1f49f59}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC On Infiltration, !- Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2d533285-a39d-4f23-b480-f1a7962a63ab}, !- Handle
  SuperMarket DryStorage A  - Story ground HVAC Off Infiltration, !- Name
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {14d0a9cd-11dd-4384-9f45-40a091c72679}, !- Handle
  SuperMarket Deli B  - Story ground HVAC On Infiltration, !- Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f247dc3e-736e-4946-90e0-3f0b939428dd}, !- Handle
  SuperMarket Deli B  - Story ground HVAC Off Infiltration, !- Name
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3502c261-99c3-41fe-b3ed-e8788a257bf1}, !- Handle
  SuperMarket Deli A  - Story ground HVAC On Infiltration, !- Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {39319d89-6aa9-407d-956e-47b51603aff5}, !- Handle
  SuperMarket Deli A  - Story ground HVAC Off Infiltration, !- Name
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ebe830e8-53ea-480b-87d1-c7db554b94a1}, !- Handle
  SuperMarket Dining A  - Story ground HVAC On Infiltration, !- Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {97f9ba49-1487-4cfc-bef5-af2e4723bc2c}, !- Handle
  SuperMarket Dining A  - Story ground HVAC Off Infiltration, !- Name
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b060c0af-72e5-4b23-b844-79d3d4753909}, !- Handle
  SuperMarket Vestibule B  - Story ground HVAC On Infiltration, !- Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8031e051-1952-4289-b8d2-224723ae64a2}, !- Handle
  SuperMarket Vestibule B  - Story ground HVAC Off Infiltration, !- Name
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b8e6bae4-4dfd-405f-8464-65c2244fe0e1}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC On Infiltration, !- Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4ae4ae57-7033-458a-aed3-a7eb6d083fd1}, !- Handle
  SuperMarket Vestibule C  - Story ground HVAC Off Infiltration, !- Name
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ee579c68-f9c0-4ec7-8828-b1d891db164b}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC On Infiltration, !- Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d287a3c5-0fe8-4669-9aff-0a67b49c20e9}, !- Handle
  SuperMarket Vestibule A  - Story ground HVAC Off Infiltration, !- Name
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e29b8859-e4fe-418e-aee9-e279ce182dee}, !- Handle
  SuperMarket Office A  - Story ground HVAC On Infiltration, !- Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2cccbb13-b461-4b62-94b3-145d5dc67ac0}, !- Handle
  SuperMarket Office A  - Story ground HVAC Off Infiltration, !- Name
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8087ed3-2f8f-442f-8964-2e4562dd12bc}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC On Infiltration, !- Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7ef67830-ae3b-4b92-aeb9-0f1e9a2b85b5}, !- Handle
  SuperMarket DryStorage C  - Story ground HVAC Off Infiltration, !- Name
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {440cca65-46dc-49ba-8707-882568f9c3a0}, !- Handle
  SuperMarket Sales C  - Story ground HVAC On Infiltration, !- Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1bb201d1-6d7d-4657-9915-76cdc58f818d}, !- Handle
  SuperMarket Sales C  - Story ground HVAC Off Infiltration, !- Name
  {8e583db5-285e-4f69-8e5b-232995247853}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {40ee60ac-593c-4037-921b-d45512fc986d}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC On Infiltration, !- Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f5b9df0e-bf4e-4cf9-a362-4c6f291eed84}, !- Handle
  SuperMarket Bakery A  - Story ground HVAC Off Infiltration, !- Name
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b2fea8a7-2018-473a-a0d1-8f956507bf40}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC On Infiltration, !- Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a23e40fc-b12e-4e6b-98b6-558ab9af692a}, !- Handle
  SuperMarket Bakery C  - Story ground HVAC Off Infiltration, !- Name
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a890b038-0f04-49ac-96cf-8124f75910ac}, !- Handle
  SuperMarket Sales B  - Story ground HVAC On Infiltration, !- Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cf74e93b-30b1-4863-89d1-3d9bd46dea34}, !- Handle
  SuperMarket Sales B  - Story ground HVAC Off Infiltration, !- Name
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aedac2a1-92b6-4ab7-a55b-8c058a2c66a1}, !- Handle
  SuperMarket Restroom B  - Story ground HVAC On Infiltration, !- Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ea605a84-0b64-4378-bc13-d107c88f222e}, !- Handle
  SuperMarket Restroom B  - Story ground HVAC Off Infiltration, !- Name
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e272e4f8-3151-499f-9404-771f219b5009}, !- Handle
  SuperMarket Office C  - Story ground HVAC On Infiltration, !- Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1e805266-e729-467c-bf97-45ec18c1a26e}, !- Handle
  SuperMarket Office C  - Story ground HVAC Off Infiltration, !- Name
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8f38d0c-405d-47f8-94b4-42076deefcf3}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC On Infiltration, !- Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e73e3e13-73d1-4f06-a86d-176de8a5abc0}, !- Handle
  SuperMarket Restroom C  - Story ground HVAC Off Infiltration, !- Name
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a20069c7-8df6-4b41-a3fc-379ce208ea60}, !- Handle
  SuperMarket Produce B  - Story ground HVAC On Infiltration, !- Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a63eceb5-065f-4032-98d8-e4312f2de60a}, !- Handle
  SuperMarket Produce B  - Story ground HVAC Off Infiltration, !- Name
  {c9835a56-c889-407a-a8bb-d20120af804d}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fed75d00-81f4-43ee-b9a3-93e95bfd87fa}, !- Handle
  SuperMarket DryStorage B  - Story ground HVAC On Infiltration, !- Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {daa8acab-fe30-4ac2-8523-851373bf77fb}, !- Handle
  SuperMarket DryStorage B  - Story ground HVAC Off Infiltration, !- Name
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4193a50-b19b-4df3-80c5-266cf1cb8e0d}, !- Handle
  SuperMarket Sales A  - Story ground HVAC On Infiltration, !- Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {268977c0-d691-488d-9640-67df283ec95f}, !- Handle
  SuperMarket Sales A  - Story ground HVAC Off Infiltration, !- Name
  {870005e6-6010-49bb-ac18-f0757eb6eab7}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7c8603bb-b1e3-4e9f-80e0-70286c62e43f}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC On Infiltration, !- Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4a44cc38-006e-4870-a2eb-945e73e089b6}, !- Handle
  SuperMarket Restroom A  - Story ground HVAC Off Infiltration, !- Name
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5dcdfa0c-b140-4814-ac5b-c365fb24b51c}, !- Handle
  SuperMarket Dining B  - Story ground HVAC On Infiltration, !- Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3ab7b3d4-24fe-45a1-8b4c-d48e2467bf49}, !- Handle
  SuperMarket Dining B  - Story ground HVAC Off Infiltration, !- Name
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5b2c2181-f9f8-4b51-86da-b3232d5dae19}, !- Handle
  SuperMarket Sales C end_a - Story ground HVAC On Infiltration, !- Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a0fdbe16-4dd1-470f-8edc-9ef3532d4ee9}, !- Handle
  SuperMarket Sales C end_a - Story ground HVAC Off Infiltration, !- Name
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f9572ccf-a8ad-4935-a460-6c3a5f67f26d}, !- Handle
  SuperMarket Sales B end_a - Story ground HVAC On Infiltration, !- Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {af2b8d4b-6c0b-4616-b632-d1bcb6057818}, !- Handle
  SuperMarket Sales B end_a - Story ground HVAC Off Infiltration, !- Name
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f5d07fe4-8a7f-4016-9cf5-7871292c2062}, !- Handle
  SuperMarket Sales A end_a - Story ground HVAC On Infiltration, !- Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c2f7ae32-8424-4e41-ac48-ab1bf2d62de9}, !- Handle
  SuperMarket Sales A end_a - Story ground HVAC Off Infiltration, !- Name
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3f4ca76c-2bb1-41d3-9489-c64e98b4ce47}, !- Handle
  SuperMarket Produce C  - Story ground HVAC On Infiltration, !- Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1e004ffc-0bb9-44d9-8eeb-58bbcf2d5206}, !- Handle
  SuperMarket Produce C  - Story ground HVAC Off Infiltration, !- Name
  {fd43a1af-ccb5-4902-9079-165f1f17804f}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bdc21e3b-6914-4a3e-ba2a-b538c6321d23}, !- Handle
  SuperMarket Deli C  - Story ground HVAC On Infiltration, !- Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fecd6a82-dcb9-4f45-a3eb-9779b3cb5053}, !- Handle
  SuperMarket Deli C  - Story ground HVAC Off Infiltration, !- Name
  {b5834617-7b70-4969-afa9-bce686466f24}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2e8da159-ec09-4ac3-8990-f28c48b9302d}, !- Handle
  SuperMarket Dining C  - Story ground HVAC On Infiltration, !- Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fcde617e-a0e8-48f7-8637-7be39566aaa1}, !- Handle
  SuperMarket Dining C  - Story ground HVAC Off Infiltration, !- Name
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {daf09544-48b9-42f3-b3d5-f8e658814d5f}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC On Infiltration, !- Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f6cc1626-1cb7-450c-9209-92b4de0e667c}, !- Handle
  SuperMarket Meeting A  - Story ground HVAC Off Infiltration, !- Name
  {9d92146a-c620-404b-abde-a122136ff36c}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0620ee88-d616-4eb5-8189-7c2b147e5d4a}, !- Handle
  SuperMarket Meeting B  - Story ground HVAC On Infiltration, !- Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {246e8087-d683-4928-9c9d-c1058f95014d}, !- Handle
  SuperMarket Meeting B  - Story ground HVAC Off Infiltration, !- Name
  {f6270c41-fcde-487e-896e-246cb00d6ef0}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4b0bd9a6-1505-44b9-8a02-c727f7fc320a}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground HVAC On Infiltration, !- Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {994e5029-b548-4a13-bf8f-a499289dac45}, !- Handle
  SuperMarket Elec/MechRoom B  - Story ground HVAC Off Infiltration, !- Name
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {743926d8-1f6f-4908-8f7c-c4fbb6d6cc72}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC On Infiltration, !- Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cef4deb0-8037-4e7e-8c68-49fda95a85d9}, !- Handle
  SuperMarket Meeting C  - Story ground HVAC Off Infiltration, !- Name
  {506ff623-8286-4416-af3e-59ca365a210f}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fc24d8f2-3f61-4d2a-a3f5-cb3f479700bc}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC On Infiltration, !- Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc292b90-c70f-45c3-aa5e-28b10978a4e2}, !- Handle
  SuperMarket Corridor A  - Story ground HVAC Off Infiltration, !- Name
  {3133a533-a90b-4ff3-b711-6951eea4a73d}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e14d1327-851d-4842-9753-7ffc8ac771b8}, !- Handle
  SuperMarket Corridor B  - Story ground HVAC On Infiltration, !- Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88162335-152c-4df0-8fbd-60debb77b649}, !- Handle
  SuperMarket Corridor B  - Story ground HVAC Off Infiltration, !- Name
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99b8e4a1-2100-4dc6-a0a7-cc57b5cd73e6}, !- Handle
  SuperMarket Office B  - Story ground HVAC On Infiltration, !- Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {525d7e8d-4cfc-47b6-b21a-a86936d1223e}, !- Handle
  SuperMarket Office B  - Story ground HVAC Off Infiltration, !- Name
  {730df55a-e5be-436b-85a1-58f9984a7118}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b729cbbe-5a6d-4085-be0d-ae69c3c31646}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC On Infiltration, !- Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {409cbc8a-3e34-4c51-a3de-78275b0f0177}, !- Handle
  SuperMarket Corridor C  - Story ground HVAC Off Infiltration, !- Name
  {2026d889-f982-49de-aaa8-b317da4a9b15}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0a546c99-0307-4f9a-af9d-bb5b97bc18fb}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99005928-ac95-4c4d-b452-f1f40ef63f70}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {68b86fd2-aa2f-458a-8c00-eae09ccc273d}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC On Infiltration, !- Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9d820e67-42d3-4751-9b79-98b2f8113e77}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground HVAC Off Infiltration, !- Name
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9a4a0e1c-696b-43a2-ba2f-696fe5207d48}, !- Handle
  SuperMarket Produce A end_b - Story ground HVAC On Infiltration, !- Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb04ede5-d1d2-44c6-bf0a-fdfde7773401}, !- Handle
  SuperMarket Produce A end_b - Story ground HVAC Off Infiltration, !- Name
  {62ccbe92-6720-4305-8bd9-647972ee2f33}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {69e4311b-c01c-4db0-9c4d-d4423cf77827}, !- Handle
  SuperMarket Bakery B  - Story ground HVAC On Infiltration, !- Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space or SpaceType Name
  {008a289c-157b-4cdd-9d69-56d30ded289f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0453,                                !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0317,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {836a6a67-e9ba-42fa-a174-84a37bcc1d95}, !- Handle
  SuperMarket Bakery B  - Story ground HVAC Off Infiltration, !- Name
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}, !- Space or SpaceType Name
  {c1a3d4ad-bc47-418d-8103-04f82bbe3c13}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00165312869228637,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0406,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {f493339b-614d-47b6-80c4-326cc437dc29}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {e033d033-d826-4843-a6e0-6c8419990e0b}, !- Handle
  Schedule Day 323,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {113f0123-5f3a-4f31-8787-7cfeb40f887a}, !- Handle
  Schedule Day 324,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {2e53e6ef-f867-4a5b-b9ed-9ba90f8e9bd4}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {7eb76780-000f-41e3-9a76-65f15073637c}, !- Handle
  Schedule Day 325,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {6197cb92-0074-4a5c-bed8-87b67001f0d2}, !- Handle
  Schedule Day 326,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {48557c84-9976-4df7-9926-838a0fa43542}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ff7b063a-1be2-423a-a9db-24c1026ed75a}, !- Handle
  Schedule Day 327,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {5cb965fc-c27b-42d0-b9c6-fbd0dbdc2d2c}, !- Handle
  Schedule Day 328,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ef8ab56f-4053-4481-a4df-0f9c017bf6cc}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3e8b2d2d-6ca8-47dd-8f80-621908904923}, !- Handle
  Schedule Day 329,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ef408e8c-c1cb-492c-a19f-be4df96b1231}, !- Handle
  Schedule Day 330,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {16116f76-d538-4ea0-ac03-ddc0863089dc}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c703f956-db6b-48d1-a6f6-6a612c6a9693}, !- Handle
  Schedule Day 331,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {22f7d2c2-fa43-467d-b6d3-d89d1fd00329}, !- Handle
  Schedule Day 332,                       !- Name
  {a4dea56e-0260-4b7a-a064-49e00913e990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3df9a533-7563-4747-b45f-6655f844e692}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {e9a74dab-7489-4b7b-ae86-b7a88464921e}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {3df9a533-7563-4747-b45f-6655f844e692}; !- Layer 1

OS:AdditionalProperties,
  {14ed970d-7310-440c-83df-397b6b969b2c}, !- Handle
  {7f34edfb-83e6-4e00-9986-31b1cf13c19a}; !- Object Name

OS:AdditionalProperties,
  {24cf7158-713f-48e2-a0e8-0e51ea772a3b}, !- Handle
  {ad43e9df-073a-491b-a660-e70eb4ed8bd8}; !- Object Name

OS:AdditionalProperties,
  {9263bb49-941e-4787-828d-144ec7fcb1ce}, !- Handle
  {8c60be3c-f054-47a5-a204-9d2bd34d9a07}; !- Object Name

OS:AdditionalProperties,
  {497ffe90-76f2-4120-9ffe-9bc4b2837fbd}, !- Handle
  {7651d1d6-7e31-4235-a2b9-a6f36cd589ca}; !- Object Name

OS:AdditionalProperties,
  {796e0463-dda8-472f-8113-cf9ab8592f0d}, !- Handle
  {22202a2a-b969-4fbc-a961-03e926857576}; !- Object Name

OS:AdditionalProperties,
  {d50b0144-375a-4e6a-b4dd-530c8c9a14d9}, !- Handle
  {cb731120-d497-406d-946f-d6cf1db9dd5b}; !- Object Name

OS:AdditionalProperties,
  {613371b4-0bb5-4349-b662-46f2a601f047}, !- Handle
  {7293b0ae-96bf-4aa8-a93e-eba5d526f57a}; !- Object Name

OS:AdditionalProperties,
  {3d75699b-2bed-4500-a419-53df608cba33}, !- Handle
  {bc45d7c6-4dde-456f-8318-1cdf5357f6b0}; !- Object Name

OS:AdditionalProperties,
  {4a5f381a-4d0f-4f0c-bc78-6689e6e3b51e}, !- Handle
  {1d57b303-c490-4077-ab0c-20214d0b3473}; !- Object Name

OS:AdditionalProperties,
  {4e0c58c2-a842-4733-bac4-50b8f3780ae0}, !- Handle
  {f9125fcc-c5bc-4899-89e3-d11933bf0d96}; !- Object Name

OS:AdditionalProperties,
  {defeb090-dcf8-4282-9f48-1dbe471a8a7f}, !- Handle
  {e6d2b58e-d7d3-4c9d-a35e-d7a79bf23a3a}; !- Object Name

OS:AdditionalProperties,
  {ba94be86-cfae-40d7-9b68-bbda25f29008}, !- Handle
  {932b7967-55cd-4975-ace2-f18d26fbcacc}; !- Object Name

OS:AdditionalProperties,
  {a5042342-8f43-40a1-8642-8bb66d3b8485}, !- Handle
  {f6f94e73-090c-4401-8ef8-b69bc496523a}; !- Object Name

OS:AdditionalProperties,
  {cf4a3d3d-6a59-4b8e-8ae0-be946e19fd99}, !- Handle
  {5cded88f-e833-437a-8dbb-4e48a83768ad}; !- Object Name

OS:AdditionalProperties,
  {ba3218fc-f9a0-40a3-abbe-41cc43758241}, !- Handle
  {b40c7745-55a6-4fb6-85a6-f72573876bfa}; !- Object Name

OS:AdditionalProperties,
  {c738c996-51c8-471c-b12a-79b6c682057c}, !- Handle
  {3de7f048-b91e-42e2-a08a-b992b160f4ab}; !- Object Name

OS:AdditionalProperties,
  {c0e3a58f-0fad-435a-abc6-ca7efc26da87}, !- Handle
  {bc747713-aa29-4652-aa1f-82883b91e0fc}; !- Object Name

OS:AdditionalProperties,
  {63216794-e359-48c3-a94c-01eba0597d91}, !- Handle
  {f6ea4bf1-7c3e-4221-a5a1-f789c5be7436}; !- Object Name

OS:AdditionalProperties,
  {35b91013-4613-4ab4-866e-9ade6e895a30}, !- Handle
  {15752995-8f9d-4fd3-8ba0-ef3adbc0cf2d}; !- Object Name

OS:AdditionalProperties,
  {d38a2d8e-d9a9-4022-9b2e-bc68d3c49a48}, !- Handle
  {e4b75c51-b25c-4f50-b9ff-de15f2886903}; !- Object Name

OS:AdditionalProperties,
  {b0c24d10-0dda-400e-aeea-5f29995ecbd9}, !- Handle
  {0282d42c-be4e-48d1-b235-eb63260cd12b}; !- Object Name

OS:AdditionalProperties,
  {be90b5d0-d648-47c2-b690-bf3308ab17e9}, !- Handle
  {3133a533-a90b-4ff3-b711-6951eea4a73d}; !- Object Name

OS:AdditionalProperties,
  {985a655f-def2-4657-bdf9-bfbbf6703562}, !- Handle
  {06de504c-5972-4df2-8d91-5ba1978bccdc}; !- Object Name

OS:AdditionalProperties,
  {c9286176-c25a-461f-a696-0bd3c3d2e46e}, !- Handle
  {2d878275-fca7-4deb-aa7b-adb0755ea77f}; !- Object Name

OS:AdditionalProperties,
  {c6f6cccb-dd96-4bbf-8532-77336b199d6d}, !- Handle
  {ca8e6b7f-c09c-417a-84e4-692219b3fca9}; !- Object Name

OS:AdditionalProperties,
  {744c3860-5265-4352-a0bf-fdb31ee08226}, !- Handle
  {d0beaef7-633a-44c7-9c1c-b853f1bd0239}; !- Object Name

OS:AdditionalProperties,
  {a05cbd87-ea0c-41f9-9490-094b39241413}, !- Handle
  {c12f619f-648c-4b67-b5f5-3ccddc29fab0}; !- Object Name

OS:AdditionalProperties,
  {96c2e51e-fcec-4fd6-9022-ca7b2c369bc3}, !- Handle
  {7304210c-5c6c-4e47-91c3-90dcb2d4aff6}; !- Object Name

OS:AdditionalProperties,
  {ba1df733-0992-4ace-accd-2c8de84bf81c}, !- Handle
  {cdb14094-5e0a-452a-8cf5-cb1d7f3b89c7}; !- Object Name

OS:AdditionalProperties,
  {0c5af9d2-08ce-49db-aa0f-5f839deade30}, !- Handle
  {1ad4f950-f387-42b4-9f65-40c9f2ce2a46}; !- Object Name

OS:AdditionalProperties,
  {31a432ed-57cc-4b24-94ca-578f13c7b15d}, !- Handle
  {2a35ca3b-f043-4048-aeac-08dd12065b5e}; !- Object Name

OS:AdditionalProperties,
  {19a0a6ab-7d34-4c40-931b-23f922e9b012}, !- Handle
  {680559cd-f37a-47bd-88f7-6a24e6c7944d}; !- Object Name

OS:AdditionalProperties,
  {1dedce4f-ed39-40a3-a5ed-8def06010b91}, !- Handle
  {be3700ff-230f-4616-bd62-2196e28cd6c8}; !- Object Name

OS:AdditionalProperties,
  {97c2476f-778c-4aa4-9965-346f98ea684c}, !- Handle
  {2785cd67-0870-443e-ad6c-74ddf3d49815}; !- Object Name

OS:AdditionalProperties,
  {d68fc5b9-fb32-4d76-b69e-21ac25c18198}, !- Handle
  {c7073de2-2b13-4209-8bb4-d4c35b9661f2}; !- Object Name

OS:AdditionalProperties,
  {51df265f-5fcc-4387-8cf5-9c3a1fda5ba3}, !- Handle
  {2026d889-f982-49de-aaa8-b317da4a9b15}; !- Object Name

OS:AdditionalProperties,
  {dfc7dbd2-ab08-424e-9687-a897d3220e98}, !- Handle
  {b19e3541-4ad5-4229-a7d9-bf9716ff9cd5}; !- Object Name

OS:AdditionalProperties,
  {c3a1f6af-be77-4dfb-825f-fc02eb976230}, !- Handle
  {3562c2bd-6dc7-48a0-b2c6-aed702b8d92b}; !- Object Name

OS:AdditionalProperties,
  {5fc858e2-ea03-4614-a3bd-b5878a180805}, !- Handle
  {d080cda4-0626-4bb3-8acb-6bbd1587e8a0}; !- Object Name

OS:AdditionalProperties,
  {49750b2a-5166-44ab-b74f-22a7f9c51fb7}, !- Handle
  {2c5e15dd-063d-4743-8544-57af0e90cc52}; !- Object Name

OS:AdditionalProperties,
  {f8dd6d2d-c998-49d3-ab05-a196d06337ce}, !- Handle
  {1baa0d98-459b-41c5-8fa9-2cc0e8a078dd}; !- Object Name

OS:AdditionalProperties,
  {ff40d5b2-ad3d-4951-87bb-4a5fb51df493}, !- Handle
  {3d46536c-3bb9-4b29-8e08-995ef366d487}; !- Object Name

OS:AdditionalProperties,
  {f8496e70-2053-45b0-8c34-c2806b6ff779}, !- Handle
  {ae1a10d7-9388-4e05-802e-4f4ddfa6047b}; !- Object Name

OS:AdditionalProperties,
  {d5669017-6f5d-46b3-a094-58108f9962ec}, !- Handle
  {4dd88c4d-e220-4b19-a4c7-5a3cfad320a0}; !- Object Name

OS:AdditionalProperties,
  {13cf5727-2959-4d2a-851b-7a8dc655bd68}, !- Handle
  {54bfd784-2407-4eab-9ca9-5fe05b0baad2}; !- Object Name

OS:AdditionalProperties,
  {25d0076c-8b68-4238-8d85-3a3042612034}, !- Handle
  {41b48551-ede0-4351-a11b-527a3b9c85b5}; !- Object Name

OS:AdditionalProperties,
  {0f63c9a7-552c-4d42-bac5-c4ff6e503d48}, !- Handle
  {5963050c-5e56-4753-ac9d-3e88699c9b21}; !- Object Name

OS:AdditionalProperties,
  {f12c05f0-9f61-4ef2-b129-c7d1251f76d2}, !- Handle
  {af7b3941-d030-403d-ad59-4e6ce4f23953}; !- Object Name

OS:AdditionalProperties,
  {fe6cb983-2efd-4073-86a2-210bfdb7d098}, !- Handle
  {f813d375-3dce-4ace-9ec1-de2c13497ddf}; !- Object Name

OS:AdditionalProperties,
  {5d39135e-5ad4-4749-87d3-be1b57d0a799}, !- Handle
  {419989ce-e29d-4fc6-ac61-11e3b2c85230}; !- Object Name

OS:AdditionalProperties,
  {ba7e01a6-5ad6-465e-ab00-dd36630dd0ae}, !- Handle
  {739c800c-e51d-43f6-b531-9f9d7de5436a}; !- Object Name

OS:AdditionalProperties,
  {1d84e61c-0aac-4273-b112-0ec52587e509}, !- Handle
  {02e7ec69-bb52-4508-8ced-bf1934640a62}; !- Object Name

OS:AdditionalProperties,
  {3843cf49-b36b-4439-98d5-256afef1b94b}, !- Handle
  {6a640c71-524a-4b63-b40a-f40b1f93b986}; !- Object Name

OS:AdditionalProperties,
  {1a0f648e-4616-4300-a1c6-cd21f946f982}, !- Handle
  {d44b6d14-1dd1-4964-93eb-a75641d1359f}; !- Object Name

OS:AdditionalProperties,
  {b87a8822-6e43-42c1-9e06-75ebcc9389e4}, !- Handle
  {ec92d041-104d-45c6-8a09-e4601a489be6}; !- Object Name

OS:AdditionalProperties,
  {90326cbd-f9db-45e7-9c68-c4c1c973d0e3}, !- Handle
  {b8295c97-bc3a-4c6e-92a4-df9b6753e953}; !- Object Name

OS:AdditionalProperties,
  {29562ee4-f5a9-4d6e-8f17-ef4abd048ea3}, !- Handle
  {b5834617-7b70-4969-afa9-bce686466f24}; !- Object Name

OS:AdditionalProperties,
  {14a3a7d0-5483-4c6d-b6c1-9b6212fea5bf}, !- Handle
  {14e29151-901f-4339-85e6-815b68a00cff}; !- Object Name

OS:AdditionalProperties,
  {fcba10e4-43a9-4336-995f-48dd2200682e}, !- Handle
  {21ce91ea-026f-4bef-9ef7-f3b8fc01d1b7}; !- Object Name

OS:AdditionalProperties,
  {b25fbe42-1ca8-4758-9733-3579615833ec}, !- Handle
  {a346bb50-4275-4a62-89b2-f7e7fc82361c}; !- Object Name

OS:AdditionalProperties,
  {8415444a-cb41-403b-9207-65fdd8ab679a}, !- Handle
  {8c1dc4fc-c4b9-42df-b18c-5a977f238c06}; !- Object Name

OS:AdditionalProperties,
  {73f97a48-5759-47e7-a5b0-9959fa14b0f0}, !- Handle
  {98aa5ab6-0cbe-468e-a99a-a8f92720cb87}; !- Object Name

OS:AdditionalProperties,
  {866d4ab1-a10d-440a-99d5-6e7f47c03b09}, !- Handle
  {99fca07e-a603-46fa-b1f6-a66fcaf8707c}; !- Object Name

OS:AdditionalProperties,
  {9f9b11ad-fd52-4ca6-bc87-3dd3884b0140}, !- Handle
  {57cdcc5e-788b-481a-af4e-beb2a4db2c51}; !- Object Name

OS:AdditionalProperties,
  {a759ca56-91c6-4245-bb81-6b94716991f3}, !- Handle
  {31f0f303-e02d-4bb1-8053-2dba3e79bd96}; !- Object Name

OS:AdditionalProperties,
  {2960417d-0c27-443d-9a32-77f38f9718ae}, !- Handle
  {f9038473-aabb-4f29-a4ce-e8da487ace23}; !- Object Name

OS:AdditionalProperties,
  {c4e18797-e2ec-45dd-be22-c0276cb9b4c4}, !- Handle
  {79671266-b0c6-454b-89c8-dd4a4a77f02c}; !- Object Name

OS:AdditionalProperties,
  {f9af7ae9-ef65-4ea0-b9a7-4b772c36bad5}, !- Handle
  {328cbab4-fe3b-45f5-a16b-6ded773b1883}; !- Object Name

OS:AdditionalProperties,
  {4d943385-b6db-4f96-839d-5a9d711e5c4b}, !- Handle
  {9a100a09-7ad5-4dd4-bc09-b204b2523b68}; !- Object Name

OS:AdditionalProperties,
  {1de7dd20-f3b5-4301-8c8b-b11194772bce}, !- Handle
  {25d40fb6-4de4-4424-bfc5-6f1767cda49c}; !- Object Name

OS:AdditionalProperties,
  {81316d8b-adbb-4805-aeb8-c87bc5533adc}, !- Handle
  {f834d5e6-da67-45b8-96a8-f9cd3ada465e}; !- Object Name

OS:AdditionalProperties,
  {d7b421e3-5b2d-4569-85d7-fd3f8670e6f7}, !- Handle
  {e38170bf-0903-4a46-af44-54ba5eca0856}; !- Object Name

OS:AdditionalProperties,
  {8851eea8-3b7d-4269-abb0-f1e379ec6793}, !- Handle
  {69d227db-55a2-494f-99ce-73e17be0e5ee}; !- Object Name

OS:AdditionalProperties,
  {04ca918e-8bf4-4ae7-9cc6-0da8d251aac8}, !- Handle
  {80948e87-30a2-40f9-ad00-10e904b05855}; !- Object Name

OS:AdditionalProperties,
  {b97fa715-a5b4-4330-9a1b-996408023d38}, !- Handle
  {90f7b05b-0852-40d4-923f-b245a17212ce}; !- Object Name

OS:AdditionalProperties,
  {2e9c68dc-d0e9-49ed-ae00-3917f661a6cc}, !- Handle
  {9ed17d1a-2a5b-4c04-9492-3ff54ba789f1}; !- Object Name

OS:AdditionalProperties,
  {07ca80d1-2a83-410c-96ac-b4b278b1ab44}, !- Handle
  {b2983e2a-9a52-4f99-8a62-94c927a5fb4b}; !- Object Name

OS:AdditionalProperties,
  {23ff60e8-966a-45a7-ad7c-591612982e8b}, !- Handle
  {23f51ba9-1537-4c4f-b8ef-a4b5931f6625}; !- Object Name

OS:AdditionalProperties,
  {d09b7b59-596d-45d5-8854-024e83b0fe4b}, !- Handle
  {e3ce8dcc-3bf4-47f7-810a-30e9d2a83046}; !- Object Name

OS:AdditionalProperties,
  {f1f241aa-e778-4866-92d0-0461a4dbf94e}, !- Handle
  {29e0ac62-6d87-4997-88ab-7bde04d6545a}; !- Object Name

OS:AdditionalProperties,
  {89c42dd8-c1ea-4a12-a3bc-582bd9923238}, !- Handle
  {41db3eaf-0d08-4b3a-85c6-174a0cfb6d0d}; !- Object Name

OS:AdditionalProperties,
  {209fef11-4519-48b9-97dd-d71f54571cde}, !- Handle
  {f0f1297f-473c-490a-a176-c0cc741aabd5}; !- Object Name

OS:AdditionalProperties,
  {3cb76332-f78f-49a2-bcb2-5a675da6d7d2}, !- Handle
  {cef6820f-4f3b-4c8f-82f6-e2f6652e08f0}; !- Object Name

OS:AdditionalProperties,
  {3c361e33-c510-42dc-8998-490832a3552e}, !- Handle
  {f0cac4cd-e848-4d8e-959a-7039509a0993}; !- Object Name

OS:AdditionalProperties,
  {c19f30e7-8d2c-41a3-9fa2-afa1c8cff51d}, !- Handle
  {630a8a17-6a4d-43f0-8bc5-6f2a39f87357}; !- Object Name

OS:AdditionalProperties,
  {d1b340ea-2f76-4457-913f-b6a582f59cda}, !- Handle
  {c96f183d-2e8f-4084-b886-707a4ef077a6}; !- Object Name

OS:AdditionalProperties,
  {c607d786-44e8-4e22-a04e-18a6820ee4ed}, !- Handle
  {5ad7feaa-b7ad-4263-9b6f-1563f3f0601f}; !- Object Name

OS:AdditionalProperties,
  {93c78542-6b33-44d4-87e5-5ff037127e72}, !- Handle
  {4934beb0-258a-4619-a455-4c82335c35e7}; !- Object Name

OS:AdditionalProperties,
  {e3a2ebf7-bafb-4139-8eb1-e276e87fb86b}, !- Handle
  {a27b8c28-e08a-4534-bb91-57d58e438919}; !- Object Name

OS:AdditionalProperties,
  {c7f9fc5f-9e6a-4144-abe4-9723188fcb6e}, !- Handle
  {72b5afb9-917d-4c15-aa1b-fa47840f40ca}; !- Object Name

OS:AdditionalProperties,
  {6d01958f-4aef-4fe4-8c85-4d1a00d56ac1}, !- Handle
  {9b378b5b-4a79-4c1f-9823-774d468338b6}; !- Object Name

OS:AdditionalProperties,
  {5a5e8dfe-1124-49a4-8a84-4ec98b28b56e}, !- Handle
  {a44b7346-c142-4ccc-b7ed-6d71d6196454}; !- Object Name

OS:AdditionalProperties,
  {5deedddc-48e4-4505-b983-8bfe5d965c2e}, !- Handle
  {d8b44ae1-954d-4408-92f7-eef569db9e53}; !- Object Name

OS:AdditionalProperties,
  {d1ccce58-d9dc-45e2-b9cd-3705e73dd1dc}, !- Handle
  {cb6a727c-fe3b-4229-bb63-11a9c9bb537c}; !- Object Name

OS:AdditionalProperties,
  {6544661f-02ec-4084-a5ce-90d25c14ccbd}, !- Handle
  {64494404-1a4b-4291-8443-39a2fba1d248}; !- Object Name

OS:AdditionalProperties,
  {f76820e9-4154-40db-976b-1aa65a61904d}, !- Handle
  {dc0f6833-10e3-41a6-a9dd-812a0a389a3e}; !- Object Name

OS:AdditionalProperties,
  {782813b8-bacb-479d-9245-7361ec16d8dc}, !- Handle
  {aa3c38a5-cfc6-4e10-93cd-527270b6eabb}; !- Object Name

OS:AdditionalProperties,
  {61c3f0ce-ce6f-42c6-a0fb-340b5465d4c4}, !- Handle
  {0e67d49f-87c2-4a45-8fc0-a2ad3b99c66c}; !- Object Name

OS:AdditionalProperties,
  {90dd533d-7015-48e6-986d-ee3d6bfa8d55}, !- Handle
  {cf1fe6e2-4baa-4e54-bdc9-8bcb8a656469}; !- Object Name

OS:AdditionalProperties,
  {5f84f6d2-8987-4a8b-886b-cae535c82cbc}, !- Handle
  {4a20b4d7-680a-4794-97bc-d0d7494010fb}; !- Object Name

OS:AdditionalProperties,
  {dd6188fe-cb50-4576-82f0-c84f124433b5}, !- Handle
  {26daf2d4-8be8-4a3c-9beb-e07858454a90}; !- Object Name

OS:AdditionalProperties,
  {6d1b0e43-2385-432b-8b2d-b2927d9ef051}, !- Handle
  {dbf0871c-cbf0-4823-bd3e-f612824cf3a8}; !- Object Name

OS:AdditionalProperties,
  {f94241c4-e729-47f5-880b-1ecc900f6f10}, !- Handle
  {25bca2f9-fc14-4ac5-a7bb-e4086cff9585}; !- Object Name

OS:AdditionalProperties,
  {1777a0b0-c8a7-479b-a24d-6087932596e0}, !- Handle
  {e022e5c3-43a5-4f45-9e0a-cca3fa5367f4}; !- Object Name

OS:AdditionalProperties,
  {9191bbf7-9f36-4d55-8f97-e80e3fa62ebc}, !- Handle
  {6db57c33-7948-477f-958e-c282458031a3}; !- Object Name

OS:AdditionalProperties,
  {ebc67d54-3c0c-4e72-bd59-dcfd1747d2cf}, !- Handle
  {d80aacc6-3c82-44e1-b8eb-228af82439c7}; !- Object Name

OS:AdditionalProperties,
  {d3fb0d72-c3d8-4b17-9eaa-7fae40b64a8a}, !- Handle
  {e792e7e6-8f03-4b88-916e-eb0b1e11da09}; !- Object Name

OS:AdditionalProperties,
  {5ec2eab1-b004-41e0-a808-de16f05bbc2d}, !- Handle
  {30268f75-9eeb-41d1-934d-3137819544af}; !- Object Name

OS:AdditionalProperties,
  {d392b62d-41aa-4ab7-9817-4d95e0f759cd}, !- Handle
  {1f9a3f56-bfe8-4607-a2b7-a67ff5ec08a0}; !- Object Name

OS:AdditionalProperties,
  {45906597-1275-420a-a526-12c79d768b40}, !- Handle
  {9ec31a0c-8495-4846-9bbc-543247e63c19}; !- Object Name

OS:AdditionalProperties,
  {d37b61ef-8796-49f8-9e1f-d194e090b509}, !- Handle
  {e012e928-5801-44a0-823b-8a28ebd18b7d}; !- Object Name

OS:AdditionalProperties,
  {07695230-266e-4792-8101-ea3ea4563b2b}, !- Handle
  {47742aca-475d-4f1d-b0aa-f70832c203b9}; !- Object Name

OS:AdditionalProperties,
  {7703b1ca-38ca-4ad3-b6d9-b242d29a63a9}, !- Handle
  {737bdb14-b417-4618-b815-d7ee6fcf92e6}; !- Object Name

OS:AdditionalProperties,
  {650abe44-8b4c-4058-b3f0-47261cada90c}, !- Handle
  {7f68bf08-57dd-4524-b84e-6c32539adc41}; !- Object Name

OS:AdditionalProperties,
  {2b6bdd7e-2174-4531-b8fa-f6e078c96dca}, !- Handle
  {201d3abd-033f-4d43-84a0-d11ff1948ffb}; !- Object Name

OS:AdditionalProperties,
  {84791ac2-fcf5-49c9-bc94-c17c5b88f727}, !- Handle
  {7f7cb5d2-f5ff-4099-a87c-1700770666c6}; !- Object Name

OS:AdditionalProperties,
  {293c3147-f550-4bee-a586-8e81baa55d04}, !- Handle
  {bbb3463d-3436-4d6f-afb6-f434d98f0df6}; !- Object Name

OS:AdditionalProperties,
  {2ad84ca6-a865-46d3-9337-7df075276e8e}, !- Handle
  {8729657f-b9d8-4e58-9e36-4c87716b9abc}; !- Object Name

OS:AdditionalProperties,
  {253239e7-14f8-4846-af25-5a84153e42a6}, !- Handle
  {3ae7a2a7-adff-4835-8588-d2ddee832bc6}; !- Object Name

OS:AdditionalProperties,
  {1fe8be84-aba8-4875-b225-788a6225e14d}, !- Handle
  {d93191fc-ccfd-4d32-b7ac-99d1b982147d}; !- Object Name

OS:AdditionalProperties,
  {88bf6b4b-48dc-4aae-9839-2b3801a45de7}, !- Handle
  {9e3a03f2-8198-4550-9eb2-559b103e902a}; !- Object Name

OS:AdditionalProperties,
  {735adec7-2e82-4974-9022-4dea18a7fe8d}, !- Handle
  {8a77918a-f341-4aa3-9b9b-a3727f314392}; !- Object Name

OS:AdditionalProperties,
  {44223297-317f-4ab4-9260-698f5e12a968}, !- Handle
  {8fbc0568-7be6-4885-ba3d-edbd115c6fe7}; !- Object Name

OS:AdditionalProperties,
  {c8c1f527-ad64-49ec-b12a-24a9f279f743}, !- Handle
  {360c416d-bcfb-48af-88dc-64c9ccd85438}; !- Object Name

OS:AdditionalProperties,
  {aaf77536-aa49-4863-93d5-8aac62500879}, !- Handle
  {d46087ef-56b0-4e93-86a0-0bee92e481ab}; !- Object Name

OS:AdditionalProperties,
  {443eacbc-ee18-4622-b581-69130ed37b39}, !- Handle
  {d023cc96-0d6d-414f-a565-ed9e4053bdfe}; !- Object Name

OS:AdditionalProperties,
  {b266aa44-2758-4bf6-b1b8-16c2faf29e76}, !- Handle
  {9d92146a-c620-404b-abde-a122136ff36c}; !- Object Name

OS:AdditionalProperties,
  {4470872c-91c3-4e16-86fc-15628b0f5f00}, !- Handle
  {ecf6b85e-9848-4ac8-82db-ef4f6c5011cc}; !- Object Name

OS:AdditionalProperties,
  {d0043f58-5d92-4f19-a9aa-9e77d1d296a1}, !- Handle
  {6b4e8c41-8234-48ef-8c4e-40bac89d038d}; !- Object Name

OS:AdditionalProperties,
  {f5a528e0-2182-4222-822f-4847dbf360f9}, !- Handle
  {7495de5a-36d6-403a-b7fb-cef4f101c1e3}; !- Object Name

OS:AdditionalProperties,
  {bab7093d-6cac-4915-af55-8551e07c6281}, !- Handle
  {4875956f-03b3-48fb-85a1-d1433c924f32}; !- Object Name

OS:AdditionalProperties,
  {e7503986-bb2d-411c-b170-8567754daf8f}, !- Handle
  {c6495481-50d1-43ee-b254-80ccf1aac9ec}; !- Object Name

OS:AdditionalProperties,
  {711ce265-55ea-491c-b1c9-e654336a49de}, !- Handle
  {1d47186c-8102-451a-a4d5-cd9d6d169eeb}; !- Object Name

OS:AdditionalProperties,
  {dd59fa5e-a611-49c4-86d0-caa658335b65}, !- Handle
  {f6270c41-fcde-487e-896e-246cb00d6ef0}; !- Object Name

OS:AdditionalProperties,
  {7f61239d-8ac8-4c85-85a8-eae6cafee252}, !- Handle
  {b7d68c1d-4de1-48a5-b6d6-9139d9d2ea35}; !- Object Name

OS:AdditionalProperties,
  {dc42adbc-6df1-4a55-8542-e80fe0d624e7}, !- Handle
  {4a2059bd-dd5e-42ae-86cd-a210c1523a6e}; !- Object Name

OS:AdditionalProperties,
  {10691d43-06b0-4a05-8b47-94631965f7a3}, !- Handle
  {f950eb59-5f95-4fe3-a9ac-b456d4975342}; !- Object Name

OS:AdditionalProperties,
  {c9a503de-08bc-45be-81a7-298ba5bd7f2b}, !- Handle
  {94f1f875-b741-475d-8eeb-2939517c1e0f}; !- Object Name

OS:AdditionalProperties,
  {8386c890-fa98-467c-833c-d8f9448e0140}, !- Handle
  {31805b31-629b-4a86-bfd1-2f8856b6001c}; !- Object Name

OS:AdditionalProperties,
  {735ec52a-74db-4395-a53b-b17935ac96d4}, !- Handle
  {b06d28d5-9e49-4518-806f-0469e0b74ea9}; !- Object Name

OS:AdditionalProperties,
  {e04c64c7-038a-4b26-9ea5-0c88bb7f841c}, !- Handle
  {506ff623-8286-4416-af3e-59ca365a210f}; !- Object Name

OS:AdditionalProperties,
  {d83b9a3a-4095-435c-82e6-58f507b9be44}, !- Handle
  {5a2e4e79-c876-42f2-a619-20bd25c360a2}; !- Object Name

OS:AdditionalProperties,
  {fa0bb6a4-7e75-4fa7-bcbf-ad0e05b8f6d2}, !- Handle
  {34e55ec7-9ff7-4e56-95d3-4c7a7f8ef8e0}; !- Object Name

OS:AdditionalProperties,
  {9effef6f-ae62-4e31-9cd0-17f941a8bbe7}, !- Handle
  {0572e92b-d45d-4e2e-ac85-54f6ef3dd62e}; !- Object Name

OS:AdditionalProperties,
  {9f679615-80b1-4397-b820-11632651a47f}, !- Handle
  {61bb2a58-f9de-4dc0-bb3b-25c3a20a8dff}; !- Object Name

OS:AdditionalProperties,
  {6690e093-c09d-4a46-83cc-e696c764fbaa}, !- Handle
  {5c26d75c-6fc3-4c4a-8b03-440886c54990}; !- Object Name

OS:AdditionalProperties,
  {25a33082-f5ea-4343-ac11-2ebbb330bc11}, !- Handle
  {27de167f-2ee9-48b8-9334-b7e224cee0d5}; !- Object Name

OS:AdditionalProperties,
  {16559e78-5e45-41d0-ad06-ff8220c24473}, !- Handle
  {0d545d2e-dd1f-48ba-8f9c-636091a376e0}; !- Object Name

OS:AdditionalProperties,
  {352c47b7-8063-4c5a-94bf-acd4e05e823a}, !- Handle
  {3b407705-b267-46fe-bf45-eb8cbaf6c972}; !- Object Name

OS:AdditionalProperties,
  {8632ce8a-e84d-44de-b5a5-dd628ffc0412}, !- Handle
  {9f9956f0-af38-4cb9-b37a-93f396755ec5}; !- Object Name

OS:AdditionalProperties,
  {427f7ea5-80dd-411b-874e-cda7edaf0bd0}, !- Handle
  {71e1aafa-15f1-496f-a97d-26767e1f8d66}; !- Object Name

OS:AdditionalProperties,
  {adf6c37e-d15c-469e-9047-82e809e97938}, !- Handle
  {19d181e9-c793-40ab-9138-c3362a47afdb}; !- Object Name

OS:AdditionalProperties,
  {c1324472-5575-47ae-96ad-5caca253371a}, !- Handle
  {a5410bba-bc2c-4f14-84b5-99a10ddba6e7}; !- Object Name

OS:AdditionalProperties,
  {ff160273-6885-4e40-b3fb-bbba6708fc92}, !- Handle
  {a27a02b8-b130-4980-85a6-2d83383d5e9a}; !- Object Name

OS:AdditionalProperties,
  {4fb0d231-22cb-4c1c-9ee2-9d2da2caa25b}, !- Handle
  {730df55a-e5be-436b-85a1-58f9984a7118}; !- Object Name

OS:AdditionalProperties,
  {270ca58f-757b-423a-86a0-b9b772aeaf03}, !- Handle
  {40ec6d4e-4b68-4d4b-931b-cb8ec92c934b}; !- Object Name

OS:AdditionalProperties,
  {6ff3bd1a-7fc0-4e5d-9e57-89c5b3395137}, !- Handle
  {446a2266-e676-4057-8dbb-0da5ab885d20}; !- Object Name

OS:AdditionalProperties,
  {c2cb1849-7159-4403-afbd-432238501763}, !- Handle
  {ae51470a-c9e5-4dad-a08d-386a560ac772}; !- Object Name

OS:AdditionalProperties,
  {8fae0d7e-6f5f-4350-9c10-50ef879949d8}, !- Handle
  {05cda345-1209-443c-a68b-03f0d84eaeed}; !- Object Name

OS:AdditionalProperties,
  {97bb8c3d-c7d5-4597-89bc-76f7f956fa28}, !- Handle
  {747b0a06-f90b-4901-8b57-933b2527188f}; !- Object Name

OS:AdditionalProperties,
  {5c9ad9c0-1ac7-4430-90a6-0621a3e6a089}, !- Handle
  {8c8532a2-9c36-43a9-a769-4d12565d2a28}; !- Object Name

OS:AdditionalProperties,
  {d16ef425-aa86-431f-bb41-7f7d6034b514}, !- Handle
  {229dbcf8-4944-4c6f-acf2-faf8bfd23ed9}; !- Object Name

OS:AdditionalProperties,
  {7b8b91cb-fa4d-4465-8761-fda0b8502779}, !- Handle
  {9411a443-9f0c-4fc7-9943-dedaa192b363}; !- Object Name

OS:AdditionalProperties,
  {2bfa29c7-22b6-4dc4-a79a-d5e4294a0aac}, !- Handle
  {8fed16c1-227e-4d0d-8848-53c969f448f2}; !- Object Name

OS:AdditionalProperties,
  {73195e1f-47d3-4a4b-8762-7223388efd4d}, !- Handle
  {aa1b7fc4-7181-406b-a092-d940299687a1}; !- Object Name

OS:AdditionalProperties,
  {6c1436fb-1988-4dc2-9f05-a4fbe11b2024}, !- Handle
  {25c3ea11-f8d7-4270-851a-3e484bec40fb}; !- Object Name

OS:AdditionalProperties,
  {97599e22-0453-4aec-9078-e9278da9308f}, !- Handle
  {df3c0573-1b64-4055-a573-f00f433c7733}; !- Object Name

OS:AdditionalProperties,
  {59cf04f9-ad71-4db4-806f-212811a3d13e}, !- Handle
  {6138f122-df5f-4f85-af6a-fad142a0d959}; !- Object Name

OS:AdditionalProperties,
  {009954e5-ce66-4cc0-87bb-0ada4108eeab}, !- Handle
  {d06405cd-880a-4106-b10f-d412837e6337}; !- Object Name

OS:AdditionalProperties,
  {a19b54ea-8ddb-43b6-8661-0c9208ae78bc}, !- Handle
  {9c79edcf-6303-424f-8446-d604cfa10aee}; !- Object Name

OS:AdditionalProperties,
  {5cf7b29f-0486-4a6f-a32c-a635ccc21e9e}, !- Handle
  {95e5a8e5-3b9c-4817-a757-d4dbad3c0afa}; !- Object Name

OS:AdditionalProperties,
  {551c83be-683d-4815-9e01-3c5ffe56db57}, !- Handle
  {e7d135f3-5245-464d-81e3-2d95b60b6d6d}; !- Object Name

OS:AdditionalProperties,
  {4458bb48-0979-43ff-bcf2-c35cc4f4ed91}, !- Handle
  {64ffebb5-ae65-47fa-b337-89976af4bb27}; !- Object Name

OS:AdditionalProperties,
  {7d682623-b38b-4606-8773-4376d2265f78}, !- Handle
  {00dd323a-0047-4de0-bfe0-8abe7d88d827}; !- Object Name

OS:AdditionalProperties,
  {11c12085-b902-43bf-be7a-7f5e0f1be8ed}, !- Handle
  {7c3cb0d3-bbc1-4cb6-8ab0-5a1d6b3b4036}; !- Object Name

OS:AdditionalProperties,
  {500513cd-aec6-4532-85f7-0a1d9694f8c9}, !- Handle
  {62ccbe92-6720-4305-8bd9-647972ee2f33}; !- Object Name

OS:AdditionalProperties,
  {9a5d95d3-f3bd-42dd-9778-18df165cecd6}, !- Handle
  {a05bae9b-42d1-4b56-836b-7787f0db7a15}; !- Object Name

OS:AdditionalProperties,
  {1354aa61-7927-4d12-abc5-7bf5bc673891}, !- Handle
  {2273ebd9-c426-494e-85de-a5d6d91ba2d0}; !- Object Name

OS:AdditionalProperties,
  {b7084deb-0881-45f0-a093-bb91bb171e64}, !- Handle
  {20091cf4-30b9-47a9-9824-ea5a110d493a}; !- Object Name

OS:AdditionalProperties,
  {e897474c-bb68-4647-9c11-36843b17ad12}, !- Handle
  {143e7d02-ac10-41bc-a5e2-f928871b1959}; !- Object Name

OS:AdditionalProperties,
  {203d7621-0d25-4475-8b28-b201e80eb956}, !- Handle
  {d45682ec-ee10-40fc-b504-f4e0f5508c9f}; !- Object Name

OS:AdditionalProperties,
  {7252ddd8-97e0-4a69-aa33-b063c4e54ae6}, !- Handle
  {db5c293f-e423-47ce-be12-5a228896a82e}; !- Object Name

OS:AdditionalProperties,
  {8e0bc67c-746d-47f7-9c61-cca2cb8f9cb5}, !- Handle
  {c9835a56-c889-407a-a8bb-d20120af804d}; !- Object Name

OS:AdditionalProperties,
  {fd2d18a8-bd98-413a-a16a-b4a72076f36d}, !- Handle
  {149a6495-4121-42ce-b583-27f53cde1bd3}; !- Object Name

OS:AdditionalProperties,
  {cc840317-c580-4aed-a4b7-a8951445980b}, !- Handle
  {6e5f66fe-7007-4c67-80fb-736aa20235a9}; !- Object Name

OS:AdditionalProperties,
  {53552262-3230-4a45-aacb-8b6aa34d1a48}, !- Handle
  {fe5af72e-e433-4c15-aa74-4315bce35c95}; !- Object Name

OS:AdditionalProperties,
  {d9559ec1-4998-4442-b301-0209eba272e4}, !- Handle
  {c4632dce-7c7c-4e5f-a6f1-d4ae836ffa50}; !- Object Name

OS:AdditionalProperties,
  {a3f34398-66b7-49d3-bd94-1c75fc540134}, !- Handle
  {da93c310-bcc4-4b2c-8d5c-4e094937eeb0}; !- Object Name

OS:AdditionalProperties,
  {ce149694-3459-4ddf-944b-1b3ac7521865}, !- Handle
  {b1fcb9ba-b4b3-437f-85df-17ecf81a843b}; !- Object Name

OS:AdditionalProperties,
  {d67f762e-348c-4857-968f-556f58e15f6a}, !- Handle
  {cfa0a57d-f349-42a7-8ebe-8e2944ddad96}; !- Object Name

OS:AdditionalProperties,
  {63ab4ecb-17db-4917-b3c6-b2657e9ccae3}, !- Handle
  {d0af9b21-eb08-4666-ad85-1ceaeb03db18}; !- Object Name

OS:AdditionalProperties,
  {2628acdd-0598-4181-bd57-2cb03dcc5f97}, !- Handle
  {dd0d42bf-2336-4138-a628-49326e868c53}; !- Object Name

OS:AdditionalProperties,
  {99307a77-c1e0-4dff-a7b4-a84dc2d0844e}, !- Handle
  {eb4e9d64-3f57-459c-86e2-1f0ee8ad1ac5}; !- Object Name

OS:AdditionalProperties,
  {898af580-c957-4684-b09c-9d2728d0ebe8}, !- Handle
  {ccf1b520-8457-48e1-861f-526c975d215a}; !- Object Name

OS:AdditionalProperties,
  {26c8dedf-92bc-4361-bf95-bd705a90fbb4}, !- Handle
  {14e61d2a-efb1-4b3c-af6b-4b8dfac944df}; !- Object Name

OS:AdditionalProperties,
  {42af4172-74af-4e6d-8ead-99c6559828da}, !- Handle
  {88b74533-e587-48ba-ab72-5e7256a97c19}; !- Object Name

OS:AdditionalProperties,
  {9edea977-c573-4d6d-9625-b085b8bb01a5}, !- Handle
  {fd43a1af-ccb5-4902-9079-165f1f17804f}; !- Object Name

OS:AdditionalProperties,
  {57f042df-cb63-4fc3-9ab4-a2ed91d98c2f}, !- Handle
  {f9ef2f99-c114-403b-b367-cd64c0fb6014}; !- Object Name

OS:AdditionalProperties,
  {f91dad90-e972-4a23-9a10-e1372b60b09e}, !- Handle
  {3c9042fa-c911-4fd1-8c86-4d10a163b848}; !- Object Name

OS:AdditionalProperties,
  {6f46dd3a-e003-48cf-9b35-e0c17b97e44d}, !- Handle
  {84cc2f52-8600-48ca-b2f2-314789ae001d}; !- Object Name

OS:AdditionalProperties,
  {8e2d403a-7b36-4c81-9eaa-0005aa9e3435}, !- Handle
  {c672e542-b1b9-49e7-baab-a0bb5373924b}; !- Object Name

OS:AdditionalProperties,
  {02b5db27-118d-4bf8-b81b-4afba72b42f8}, !- Handle
  {b665ca23-832a-419a-b1fe-85800f57c293}; !- Object Name

OS:AdditionalProperties,
  {d0fec3b9-fadb-48c9-acc5-26466df452ff}, !- Handle
  {ccc614f3-dcb1-43d2-9529-6dddc3d3424d}; !- Object Name

OS:AdditionalProperties,
  {4be5313a-397c-4232-929c-53da7f0c008c}, !- Handle
  {848ad88e-5654-4259-820b-87771c0cdbc3}; !- Object Name

OS:AdditionalProperties,
  {76416b90-c52c-4f1b-b347-8c34957f4841}, !- Handle
  {7f00f513-47bb-43f3-9224-c2bbf8860f01}; !- Object Name

OS:AdditionalProperties,
  {c2118835-3795-438a-95f7-7e1c5efbfe64}, !- Handle
  {bfc780cc-f751-42f1-9827-b317dc24a187}; !- Object Name

OS:AdditionalProperties,
  {ec9d2d03-01cf-41d1-a68d-85f90e1e461e}, !- Handle
  {20f7f9c0-471a-4bc6-9bbb-135530c82e10}; !- Object Name

OS:AdditionalProperties,
  {27f65e78-4b48-457d-a108-18ecb727b62b}, !- Handle
  {460694f9-edb2-41cd-befc-38a2ff7de80e}; !- Object Name

OS:AdditionalProperties,
  {5ec1b565-4552-4d94-af98-2afcf108fb86}, !- Handle
  {5a49b9ac-b01a-4a3a-a49e-ec12c67801a5}; !- Object Name

OS:AdditionalProperties,
  {417109ba-1f14-452c-8c6b-a2e0562a07a3}, !- Handle
  {9f58cf52-199a-4dcf-bbb7-379e0cb8559f}; !- Object Name

OS:AdditionalProperties,
  {1a5caa25-c34e-4ed4-81a8-292d34dc6cc1}, !- Handle
  {ed0090b9-2e8c-42f8-809a-fc2f89465ba4}; !- Object Name

OS:AdditionalProperties,
  {229d64d5-4a31-4e10-8152-87ab0f397c37}, !- Handle
  {1f73144c-084f-4559-ab5f-282d093c7987}; !- Object Name

OS:AdditionalProperties,
  {52c5f401-a5fc-4ebf-8a1a-eee38401cd3a}, !- Handle
  {6ddcd176-7dfa-49ed-907a-0f293c4a171b}; !- Object Name

OS:AdditionalProperties,
  {ef5e149d-db9c-48ec-ae1c-fb95f275b7b0}, !- Handle
  {59e1ce20-5fd7-4a54-89b2-5facc042af74}; !- Object Name

OS:AdditionalProperties,
  {91db74e0-bd7d-42e5-871a-f0ef2002090b}, !- Handle
  {eb1531e2-e679-494e-a811-4967c3133134}; !- Object Name

OS:AdditionalProperties,
  {c0502ac1-978d-40b8-ae3d-e58cfe6812e2}, !- Handle
  {d684d979-304d-4277-9609-3d957f1e7941}; !- Object Name

OS:AdditionalProperties,
  {83c055ea-4157-4b93-b139-4926aefa6c31}, !- Handle
  {57b3520c-921f-41b8-a3b1-1fa1598ffadf}; !- Object Name

OS:AdditionalProperties,
  {9cf7864d-1088-40df-819b-c80e1b3ffa8d}, !- Handle
  {758ee390-2e3f-482b-8dd5-aa5680e0bd6d}; !- Object Name

OS:AdditionalProperties,
  {2d400bfc-f933-4e84-9587-a2cf455802e8}, !- Handle
  {f3abba47-ea64-4327-868f-bf46fbd053fb}; !- Object Name

OS:AdditionalProperties,
  {6b575894-e4be-4983-b46a-8d848bf8cf08}, !- Handle
  {746a55b7-a55f-4954-aa6c-4a193011e1d1}; !- Object Name

OS:AdditionalProperties,
  {d5a15722-e591-4e2e-aeaa-93564db828cb}, !- Handle
  {ee563d65-5bf1-4af9-8e6e-722dd92d29e2}; !- Object Name

OS:AdditionalProperties,
  {97d5905b-5ab2-4064-99f5-00d5c0728262}, !- Handle
  {aa1c86d5-dd57-4ac7-bf71-d64952b62ffd}; !- Object Name

OS:AdditionalProperties,
  {9971651e-7e1a-462d-b90e-44200a79ded5}, !- Handle
  {62374bbd-b897-4774-a351-07d6d5a14caf}; !- Object Name

OS:AdditionalProperties,
  {ade4bfdf-464d-4252-be4e-416afc1e3ee0}, !- Handle
  {57b054e2-8bc0-42d1-a6e0-7acc9cc225b6}; !- Object Name

OS:AdditionalProperties,
  {e9ef3360-3f65-4511-8d33-501bcb9103d6}, !- Handle
  {dfc1ee8c-079a-48f0-9774-ffb6a32e57b0}; !- Object Name

OS:AdditionalProperties,
  {30b1e4a7-ae5f-42db-9e92-77837b79917d}, !- Handle
  {359a6e22-68ac-41d6-a3c2-ac3e92319564}; !- Object Name

OS:AdditionalProperties,
  {d1f50deb-02c8-4751-a467-0f2f3d6e418f}, !- Handle
  {0060b018-b54b-44d0-ab51-7abe97172633}; !- Object Name

OS:AdditionalProperties,
  {d115f003-2478-45d7-8ce7-55284da1495d}, !- Handle
  {bb7f1248-5cb3-4e0f-b440-fa07cc04b5fd}; !- Object Name

OS:AdditionalProperties,
  {1e064bb3-3183-4646-aed4-d1f26a3a47d1}, !- Handle
  {c6781875-a268-4f1d-81b7-a851d6ee2997}; !- Object Name

OS:AdditionalProperties,
  {48e3e83d-9ccf-4df4-b7e8-6e4d57786ff8}, !- Handle
  {93a519a2-1752-4a85-ab97-334acfb0cb63}; !- Object Name

OS:AdditionalProperties,
  {165adbd2-b17f-4b4b-a23b-3ad60ec78a10}, !- Handle
  {bedb6b2d-0a4e-4199-be96-b6fc3d2e8ebe}; !- Object Name

OS:AdditionalProperties,
  {66b91384-65e1-4e5e-82ad-98c04dbb908b}, !- Handle
  {870005e6-6010-49bb-ac18-f0757eb6eab7}; !- Object Name

OS:AdditionalProperties,
  {7038c8a2-c0c8-438b-92c1-bdc7b66bd998}, !- Handle
  {2c68444d-7082-4ece-94bd-121aef121ac5}; !- Object Name

OS:AdditionalProperties,
  {10d51632-dad3-4ccc-ae9e-53371581db3c}, !- Handle
  {7ad7883c-73da-4995-a5d4-ef1a54830d1a}; !- Object Name

OS:AdditionalProperties,
  {a9c01cc7-a812-416b-9913-f0cea590e407}, !- Handle
  {3ce19439-0d37-4589-a99d-22ef5c112df0}; !- Object Name

OS:AdditionalProperties,
  {ba34c0e7-759f-4974-9c78-d723328b59a3}, !- Handle
  {9db96a2d-3118-4dbe-86d5-777cb5194dd1}; !- Object Name

OS:AdditionalProperties,
  {1a7ece82-416c-4d1c-8919-a90895867a01}, !- Handle
  {9b670868-4db1-464a-bb95-0e803928d739}; !- Object Name

OS:AdditionalProperties,
  {ad0eb76f-b1d0-4106-9676-e514bf8d28b2}, !- Handle
  {179b10f1-100c-4ecb-8976-faa4e7d33ff0}; !- Object Name

OS:AdditionalProperties,
  {3ffa4344-d4a9-407d-beb4-40d79d97998e}, !- Handle
  {6b89d6cc-cd83-4f13-8ece-61f84f74ba42}; !- Object Name

OS:AdditionalProperties,
  {c6d4c0d1-9bf9-41b1-8a55-97e6245a5798}, !- Handle
  {672730c1-f1f9-4701-bd77-ad77f727b5b7}; !- Object Name

OS:AdditionalProperties,
  {ae3ede89-69d3-4323-9d1d-e9191161d09c}, !- Handle
  {15e77f49-fbfa-480a-bcd5-3408094d17d1}; !- Object Name

OS:AdditionalProperties,
  {619a0d0d-2234-40f1-8526-1ba5f82f0357}, !- Handle
  {c1d04ad3-1607-41b2-8d28-2020ee98df73}; !- Object Name

OS:AdditionalProperties,
  {22f66b65-5ec1-429c-b602-b90c10b87f70}, !- Handle
  {788079c7-7884-488d-afcf-6ae059190e8b}; !- Object Name

OS:AdditionalProperties,
  {ba5d2502-1cae-40dd-b84f-03dce6999906}, !- Handle
  {d00aebc9-6abe-4354-a438-bfbcdec9c0e0}; !- Object Name

OS:AdditionalProperties,
  {f4f03e5a-2b97-425f-9221-72044a87f527}, !- Handle
  {0da83f51-ef70-4102-9b3c-a182b2dee8b6}; !- Object Name

OS:AdditionalProperties,
  {861c5b17-65c7-499e-a67e-6ef13ad0f481}, !- Handle
  {5c8ae6ac-e207-48b4-9691-003b4b6ca242}; !- Object Name

OS:AdditionalProperties,
  {da830cbc-e27e-4d11-8f46-eaef22852e73}, !- Handle
  {d7424979-3ea1-4ac1-b30e-51d360aa4b98}; !- Object Name

OS:AdditionalProperties,
  {ad6745af-5ee8-4037-83e3-3729eeaa5436}, !- Handle
  {2bb93e18-45cd-49f5-a653-52961bbbc620}; !- Object Name

OS:AdditionalProperties,
  {3ceb377a-63f4-4692-ab7a-6ce3e63a3ebc}, !- Handle
  {e445e8ca-3cb4-49ac-92f2-e52cfafa47e3}; !- Object Name

OS:AdditionalProperties,
  {32ddce7e-ec61-4fe7-9da4-25fa1f76890d}, !- Handle
  {48da1895-c848-4b9d-b415-3675070da05f}; !- Object Name

OS:AdditionalProperties,
  {7d814c15-da38-4eca-8da4-e268cb6a068d}, !- Handle
  {5cb38cc2-9f43-45a4-9f5a-8baf46a1c235}; !- Object Name

OS:AdditionalProperties,
  {8622f65b-7393-4c7c-b2a3-d32b88ea635f}, !- Handle
  {5e4a165f-b70f-4b0e-a582-1e09fe91be5d}; !- Object Name

OS:AdditionalProperties,
  {d800df7c-c3d5-48a8-9488-7cb3ae1cd012}, !- Handle
  {b6953fc1-d28f-410d-b30e-344571ed9eb5}; !- Object Name

OS:AdditionalProperties,
  {fced63d5-d1b1-436e-ba89-d6557e90f165}, !- Handle
  {efabe6f0-f1f7-4fe1-8880-1f5ad1834a89}; !- Object Name

OS:AdditionalProperties,
  {5ad86e61-49c2-4ae1-9958-ec8315c078a7}, !- Handle
  {8fe48cb5-9c2d-43ae-8d8a-5841fb7e4d47}; !- Object Name

OS:AdditionalProperties,
  {a15b3719-2412-437f-835b-23f97c952c59}, !- Handle
  {521275f7-83ab-4aac-971f-077096f87896}; !- Object Name

OS:AdditionalProperties,
  {66cdbfa2-3396-48a5-a880-bcc28255b4eb}, !- Handle
  {bd3573a0-3a5a-4d9b-abea-a53be0a2ef8a}; !- Object Name

OS:AdditionalProperties,
  {e673b52f-e300-4d48-b915-8f7d57c1c34e}, !- Handle
  {4bea06bf-80ad-44e0-b151-3b152a0ca443}; !- Object Name

OS:AdditionalProperties,
  {454d1575-a817-407e-ad27-186d99b00f45}, !- Handle
  {176ed8ed-43d5-4b58-bfe9-36c50c70b556}; !- Object Name

OS:AdditionalProperties,
  {6a54f166-6399-4f4b-8698-8d5466e85e39}, !- Handle
  {8e583db5-285e-4f69-8e5b-232995247853}; !- Object Name

OS:AdditionalProperties,
  {1834bcf6-adbf-4367-9049-23bf6ec37bb6}, !- Handle
  {efbc6065-9642-4d4f-b457-61262929bef2}; !- Object Name

OS:AdditionalProperties,
  {dafbc457-351b-48cc-8d1a-8a5c65788ea4}, !- Handle
  {ce214fb8-1b22-42b7-beff-5e41a420f531}; !- Object Name

OS:AdditionalProperties,
  {be915fe7-b038-476b-a7d3-2499c395af4a}, !- Handle
  {d028b2f5-c5a8-4d5f-96c2-35c8620e8b25}; !- Object Name

OS:AdditionalProperties,
  {f143dce9-372c-4720-b93d-87e290196f73}, !- Handle
  {bbc658d0-9293-4dd7-8980-764deae89489}; !- Object Name

OS:AdditionalProperties,
  {8bfaa098-8288-44ec-98e2-22dfc0edb348}, !- Handle
  {34927f26-cd36-4fd6-9d2d-3580dc758aa3}; !- Object Name

OS:AdditionalProperties,
  {5e718b01-27da-4d68-968d-e26cde960cea}, !- Handle
  {0e1a52a0-9e0f-473b-9828-90969ecf4fb7}; !- Object Name

OS:AdditionalProperties,
  {d3e3e760-44df-47b3-90fe-e1f694ed5c92}, !- Handle
  {e8a97a7a-18c2-4273-971a-9a6bca13aeb3}; !- Object Name

OS:AdditionalProperties,
  {c16673e8-94d1-415e-be37-74f1a136715f}, !- Handle
  {1d1ccea1-5c7d-49db-8568-0483d18af967}; !- Object Name

OS:AdditionalProperties,
  {035dd31f-09a7-4d8d-89d3-e277ba354aec}, !- Handle
  {ac4525d4-78ab-4aab-934e-789d4c6981fa}; !- Object Name

OS:AdditionalProperties,
  {6574b00d-909e-440c-9dce-87755ab6e566}, !- Handle
  {53e74d51-f619-432b-b55f-a0f3135514a3}; !- Object Name

OS:AdditionalProperties,
  {4332ecba-021a-4cfe-9d03-2dedf0e4826a}, !- Handle
  {a81d3db7-7eda-4fdd-8365-df22826e7066}; !- Object Name

OS:AdditionalProperties,
  {1c26d37c-30bf-4966-866b-6bfb6d864c81}, !- Handle
  {842defe4-3f41-44bc-915e-4a76ea99edcd}; !- Object Name

OS:AdditionalProperties,
  {38610fbb-f2cb-454b-96d2-80a298f56c14}, !- Handle
  {fb41acb6-19a8-477d-a356-d024cef30e92}; !- Object Name

OS:AdditionalProperties,
  {06a20b86-1ce7-43b9-8300-fae09c647d6a}, !- Handle
  {b9918b71-ecb8-4bf8-bf80-c3030a7ffd73}; !- Object Name

OS:AdditionalProperties,
  {39f22dcd-99d5-48bc-b7eb-b113b7447e1c}, !- Handle
  {8ff9a530-8395-4ca1-a523-1a5edd33204f}; !- Object Name

OS:AdditionalProperties,
  {7f99ec13-29a8-40bb-9f15-5311e0946066}, !- Handle
  {633f3da2-b93f-4eec-a36c-dfb86b10cf64}; !- Object Name

OS:AdditionalProperties,
  {1d565b3f-35af-4fb4-b720-12b1cbab2e8f}, !- Handle
  {8795c93f-8ec4-45fa-bcc9-d5bbe346f566}; !- Object Name

OS:AdditionalProperties,
  {49eebbed-18ab-45d7-92ff-47c5322590e8}, !- Handle
  {786b1311-9cb8-4077-95da-380d2196b78d}; !- Object Name

OS:AdditionalProperties,
  {3ba2a5af-2d01-4a07-a0bc-23b0b503ea0a}, !- Handle
  {047b80ca-ae5f-4eec-90ed-8c79defd955b}; !- Object Name

OS:AdditionalProperties,
  {6d5ab907-ded9-46d0-926f-7bd25203c09b}, !- Handle
  {aa1f1593-a46b-482b-bb25-7d0e0f98161d}; !- Object Name

OS:AdditionalProperties,
  {2b131115-d6eb-4a31-aa86-e1be5ed627fc}, !- Handle
  {e75f7072-db9e-4681-a4c2-42efc3f69d10}; !- Object Name

OS:AdditionalProperties,
  {2f342789-910e-4af7-8ec7-fae1ff6216bb}, !- Handle
  {6ac05123-c0a0-49f0-8f6d-455b0a4fcd3b}; !- Object Name

OS:AdditionalProperties,
  {050334ea-e2d8-4aaf-99bb-d293a8347a5a}, !- Handle
  {0083da27-b2c2-42f5-8d96-1f2522eb78c0}; !- Object Name

OS:AdditionalProperties,
  {37c3b8c8-a2a2-4f49-b993-e218ffae9c71}, !- Handle
  {d4d42c3f-4cea-4222-9f57-c7243411985d}; !- Object Name

OS:AdditionalProperties,
  {fe1792ed-36f4-4de8-8b9d-adc972c8a9d8}, !- Handle
  {151cfc6a-4f45-49a4-af3a-8cdc84363a1f}; !- Object Name

OS:AdditionalProperties,
  {ee877dd2-1075-47e9-b8b3-6e04cc8e3f5d}, !- Handle
  {f19a2be4-58cb-470d-aa64-a3eba7b3ab1d}; !- Object Name

OS:AdditionalProperties,
  {b698e206-951c-4006-9153-a5697f89cbb7}, !- Handle
  {9b4fa693-f81a-458f-9346-8ab7a816c006}; !- Object Name

OS:AdditionalProperties,
  {1865446b-2aca-4598-b6fd-22aab3fb1620}, !- Handle
  {9d51d639-e8d9-4fa9-8673-e6f1e4e536c0}; !- Object Name

OS:AdditionalProperties,
  {4c99ecdd-4a5f-42b8-917e-3a25358d6d43}, !- Handle
  {988a0846-3748-4ffa-87e8-a32fe857213e}; !- Object Name

OS:AdditionalProperties,
  {9c2a3911-e2ab-4b1f-a644-440e006c912a}, !- Handle
  {79a00a5a-452e-4024-8027-61103e6f18eb}; !- Object Name

OS:AdditionalProperties,
  {3bd00fe8-3b82-4b77-8861-ee80f5efab0e}, !- Handle
  {1bf3a38d-3919-46a7-9e09-889dd343fbcc}; !- Object Name

OS:AdditionalProperties,
  {15502019-eb22-461a-94d4-a0df17f64811}, !- Handle
  {9fc02919-7365-4a5a-b750-5bad6fa57515}; !- Object Name

OS:AdditionalProperties,
  {4c13c8c3-5019-4940-853c-1764efc3b313}, !- Handle
  {4bb422b2-dedd-4318-8cc1-6cc2dbe1b7e4}; !- Object Name

OS:AdditionalProperties,
  {15407bc8-47e8-47bd-8479-5d1fd340c14c}, !- Handle
  {942a202c-22b5-4af6-859f-e7a476b8fb5b}; !- Object Name

OS:Construction,
  {438022ff-90ce-4331-b7fa-34d879bfa845}, !- Handle
  SuperMarket Bakery A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {040ad85c-fa82-4901-ba49-7d811f72cb37}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {287f5787-5a20-496c-86b4-23d8c166cd06}, !- Handle
  {438022ff-90ce-4331-b7fa-34d879bfa845}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {040ad85c-fa82-4901-ba49-7d811f72cb37}, !- Handle
  SuperMarket Bakery A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {932904f3-0ecf-4e40-b5cb-f28fda966bd7}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {f98f1fd8-25d2-4a12-87ea-d7a1de1f77cf}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {bb1c224c-2745-4e05-ac7d-11ff62e18daf}, !- Handle
  {932904f3-0ecf-4e40-b5cb-f28fda966bd7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f98f1fd8-25d2-4a12-87ea-d7a1de1f77cf}, !- Handle
  SuperMarket Bakery A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.61195557502682,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4012881c-95a6-4eba-b34e-a8a45c141f66}, !- Handle
  SuperMarket Bakery C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {12c09e1a-5ac0-4b6b-8f86-96413c94ff0f}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {0b90711c-0349-43c8-a841-3c7061ddfd83}, !- Handle
  {4012881c-95a6-4eba-b34e-a8a45c141f66}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {12c09e1a-5ac0-4b6b-8f86-96413c94ff0f}, !- Handle
  SuperMarket Bakery C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02b6f861-59ca-4117-97f1-76417b92fffc}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {b39c4921-66bc-463e-a8c7-5ce4ca99d6ff}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {c17ca408-9803-4798-bb34-2fbd31ca082d}, !- Handle
  {02b6f861-59ca-4117-97f1-76417b92fffc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b39c4921-66bc-463e-a8c7-5ce4ca99d6ff}, !- Handle
  SuperMarket Bakery C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.61195557502682,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d423cefa-3635-41dd-972e-4c4f7d2153d9}, !- Handle
  SuperMarket Corridor A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {88e8a8c4-b4b2-4e6b-adb7-4412ee3e0fc7}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {81bd920e-1dae-414a-91be-b719f992cd97}, !- Handle
  {d423cefa-3635-41dd-972e-4c4f7d2153d9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {88e8a8c4-b4b2-4e6b-adb7-4412ee3e0fc7}, !- Handle
  SuperMarket Corridor A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {812f43ab-9859-4c31-8697-8123dc16ff80}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {5f13f3e6-dfe3-478d-99e6-e744c951d6a5}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {bc9fbd2b-7491-4139-a418-222a469b2839}, !- Handle
  {812f43ab-9859-4c31-8697-8123dc16ff80}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5f13f3e6-dfe3-478d-99e6-e744c951d6a5}, !- Handle
  SuperMarket Corridor A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.479765576515953,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55d37e88-0174-42d9-942b-948d34ea8597}, !- Handle
  SuperMarket Corridor C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {a1968741-3c7c-4d4d-9676-3c50d57bc1af}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {1cb014a0-d2be-4aad-8230-141c542a6ac3}, !- Handle
  {55d37e88-0174-42d9-942b-948d34ea8597}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a1968741-3c7c-4d4d-9676-3c50d57bc1af}, !- Handle
  SuperMarket Corridor C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5540e46f-e688-4f80-9635-371ac3a98946}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {71278d06-fb20-4a87-b2d3-73fcfe66a587}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {2229ec5c-3078-4b05-b3d6-ebc7c5171a51}, !- Handle
  {5540e46f-e688-4f80-9635-371ac3a98946}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {71278d06-fb20-4a87-b2d3-73fcfe66a587}, !- Handle
  SuperMarket Corridor C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.479765576515953,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c32da328-c352-4116-936e-0f954865372f}, !- Handle
  SuperMarket Deli A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {15050308-76fe-47f7-bee5-850c998a9ec2}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {564dcce6-7a7a-45b5-9a39-c062e33a09b6}, !- Handle
  {c32da328-c352-4116-936e-0f954865372f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {15050308-76fe-47f7-bee5-850c998a9ec2}, !- Handle
  SuperMarket Deli A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927165,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3417d840-ae25-4b46-8ef8-18419f5b1607}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {bef16004-c736-4c63-98bd-6712c0e08f08}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3d4724a-4a16-4f9d-94ba-7d3f6bf9b195}, !- Handle
  {3417d840-ae25-4b46-8ef8-18419f5b1607}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {bef16004-c736-4c63-98bd-6712c0e08f08}, !- Handle
  SuperMarket Deli A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.615429348012452,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae9ea073-1e36-4c95-851b-f7bc78676ffd}, !- Handle
  SuperMarket Deli C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {44ba77ec-8cce-4d37-a4b0-8ceac0687fc4}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {196deeab-099d-4aaf-b74a-58651e3bc358}, !- Handle
  {ae9ea073-1e36-4c95-851b-f7bc78676ffd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {44ba77ec-8cce-4d37-a4b0-8ceac0687fc4}, !- Handle
  SuperMarket Deli C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927165,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ada417f9-275d-4a3c-bbfb-8f2fd6bea63c}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {7a12d057-de3b-4478-ab6f-352335f19837}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {e6551282-634c-4200-94bf-8447104035f1}, !- Handle
  {ada417f9-275d-4a3c-bbfb-8f2fd6bea63c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7a12d057-de3b-4478-ab6f-352335f19837}, !- Handle
  SuperMarket Deli C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.615429348012452,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8c9ba8b1-9831-48cc-aca1-f90673b2b517}, !- Handle
  SuperMarket Dining A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {8f55379b-8a82-48be-8a5b-ff296a10e3f4}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {4c22dceb-c1f0-4fc6-9af0-01bc20434568}, !- Handle
  {8c9ba8b1-9831-48cc-aca1-f90673b2b517}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8f55379b-8a82-48be-8a5b-ff296a10e3f4}, !- Handle
  SuperMarket Dining A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43a094ce-ba27-4dcd-8cd6-9a48c15a91ef}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {c7ce6357-c244-43b7-a7b4-a945c216cec3}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {9d58303e-11df-4324-a4ae-c603e9365616}, !- Handle
  {43a094ce-ba27-4dcd-8cd6-9a48c15a91ef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c7ce6357-c244-43b7-a7b4-a945c216cec3}, !- Handle
  SuperMarket Dining A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.471019637001316,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cca847b3-d6d9-4cd1-b576-9843f935c99f}, !- Handle
  SuperMarket Dining C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {780f99a7-539f-449b-b9ce-d9e22c66136d}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {1c0857dd-025c-4777-afcc-e4c205316940}, !- Handle
  {cca847b3-d6d9-4cd1-b576-9843f935c99f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {780f99a7-539f-449b-b9ce-d9e22c66136d}, !- Handle
  SuperMarket Dining C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c7c02f29-1f5a-4823-8eae-2a743d561148}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {270a4cb4-0d9b-4d7a-8cc6-45a2c68f7d55}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {106ddc7f-19c6-47bd-b002-889fefb13140}, !- Handle
  {c7c02f29-1f5a-4823-8eae-2a743d561148}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {270a4cb4-0d9b-4d7a-8cc6-45a2c68f7d55}, !- Handle
  SuperMarket Dining C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.471019637001316,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b7b26a2-797b-44a0-af04-e8ef17ff937e}, !- Handle
  SuperMarket DryStorage A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {a53bce48-ce8a-43ca-a8e4-47e11195e0d8}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d773b372-3803-4bc2-9446-06732ec6c9e6}, !- Handle
  {2b7b26a2-797b-44a0-af04-e8ef17ff937e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a53bce48-ce8a-43ca-a8e4-47e11195e0d8}, !- Handle
  SuperMarket DryStorage A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e05f49a6-4d75-4fbc-b394-387f496001ce}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {27b87743-56b0-4a9d-a72b-b220f84adf4e}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {570868b3-4796-4b62-b466-9e78ae45c06b}, !- Handle
  {e05f49a6-4d75-4fbc-b394-387f496001ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {27b87743-56b0-4a9d-a72b-b220f84adf4e}, !- Handle
  SuperMarket DryStorage A  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.638226521143159,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e1d0e08-dc4c-47fe-80ef-177cdd6848fa}, !- Handle
  SuperMarket DryStorage C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {806af3a4-4561-4886-b270-33ffc597e0af}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {cfe41fa1-7e2a-4fd4-9a97-c6414e14b33c}, !- Handle
  {3e1d0e08-dc4c-47fe-80ef-177cdd6848fa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {806af3a4-4561-4886-b270-33ffc597e0af}, !- Handle
  SuperMarket DryStorage C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3652aa9b-9220-4e32-b287-02921bd92e29}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {3ffca8fb-f602-49f3-b47d-4cb00f0b1079}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {c4adba1c-44ca-4736-a9a2-a5acecf0844b}, !- Handle
  {3652aa9b-9220-4e32-b287-02921bd92e29}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3ffca8fb-f602-49f3-b47d-4cb00f0b1079}, !- Handle
  SuperMarket DryStorage C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.638226521143159,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23fcda91-4f85-4df5-80e9-635669f3c970}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {599a9523-30a6-4a38-8efb-b14a44dde5af}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f2b6fc4-a91e-4837-8316-f004d1504c10}, !- Handle
  {23fcda91-4f85-4df5-80e9-635669f3c970}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {599a9523-30a6-4a38-8efb-b14a44dde5af}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a422e0d-1f4a-4e61-9e14-8947da5b4977}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {cf2039d4-f938-44d4-978c-5703a7644f34}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {8dc8bd1c-a016-4df6-8b0a-0f7fe3ec491d}, !- Handle
  {0a422e0d-1f4a-4e61-9e14-8947da5b4977}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {cf2039d4-f938-44d4-978c-5703a7644f34}, !- Handle
  SuperMarket Elec/MechRoom A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.496095962107152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0544a55f-f131-4a19-be7b-8fd942b9afb6}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {4c934c31-3206-4a06-a6c9-ca41db9cbab7}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {3015269a-5cf2-48b7-a2db-813a8be57053}, !- Handle
  {0544a55f-f131-4a19-be7b-8fd942b9afb6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4c934c31-3206-4a06-a6c9-ca41db9cbab7}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927165,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db658580-121b-4cee-89c4-362fb96be61b}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {4ce775c7-6910-4628-9dbd-649d7b461d03}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {75a8bbd1-907b-40b4-8496-7ed4f856e737}, !- Handle
  {db658580-121b-4cee-89c4-362fb96be61b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4ce775c7-6910-4628-9dbd-649d7b461d03}, !- Handle
  SuperMarket Elec/MechRoom C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.496095962107152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {675b78fe-2148-497c-a61f-8b7b124f819f}, !- Handle
  SuperMarket Meeting A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {ae74abb5-137e-4145-a156-25cc056665c6}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {9596d064-a6e0-40ec-a0a0-dfc4226aad1e}, !- Handle
  {675b78fe-2148-497c-a61f-8b7b124f819f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ae74abb5-137e-4145-a156-25cc056665c6}, !- Handle
  SuperMarket Meeting A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {600d2669-a43e-4b32-a3db-27232b65321b}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {0cdf5cae-a131-4ad1-ac1d-4861e4ad5f2b}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {99e523d1-78a2-459d-a62c-40a9aeb79d17}, !- Handle
  {600d2669-a43e-4b32-a3db-27232b65321b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0cdf5cae-a131-4ad1-ac1d-4861e4ad5f2b}, !- Handle
  SuperMarket Meeting A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.471019637001316,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0bd2589a-2b55-4605-8c8a-8ecfb30da7d6}, !- Handle
  SuperMarket Meeting C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {6225f573-6d0f-43eb-8cb7-3019ade185ca}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8079194-e861-45d3-9f25-1f9a9b5e13b5}, !- Handle
  {0bd2589a-2b55-4605-8c8a-8ecfb30da7d6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6225f573-6d0f-43eb-8cb7-3019ade185ca}, !- Handle
  SuperMarket Meeting C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c45c1374-f160-4497-be16-184a18e0f991}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {c2c0d283-bb83-4215-983e-50896652d682}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7f54cda-3a73-4d33-96c3-6fc48aa0fe23}, !- Handle
  {c45c1374-f160-4497-be16-184a18e0f991}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c2c0d283-bb83-4215-983e-50896652d682}, !- Handle
  SuperMarket Meeting C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.471019637001315,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {16961d48-9065-40ab-9ed9-501c7965d546}, !- Handle
  SuperMarket Office A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {cb48dbc8-b719-445b-86d3-17575123a8fb}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7d4a30b-5199-40b0-8ab7-94851df580b7}, !- Handle
  {16961d48-9065-40ab-9ed9-501c7965d546}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cb48dbc8-b719-445b-86d3-17575123a8fb}, !- Handle
  SuperMarket Office A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e94c5b9-32a4-4fbe-88c9-ebd0c3242996}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {43a3fce2-9f19-458f-a840-eb19db2bab33}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {7b64c522-ee6f-45cb-af67-209860b53364}, !- Handle
  {3e94c5b9-32a4-4fbe-88c9-ebd0c3242996}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {43a3fce2-9f19-458f-a840-eb19db2bab33}, !- Handle
  SuperMarket Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.389350044144368,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {975d4057-6827-4617-aafa-005653dcd5ec}, !- Handle
  SuperMarket Office C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {1cdee495-e61e-4a67-9b95-dccbdbf03ba3}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d002daa1-0b86-4c2d-b665-5952fc255771}, !- Handle
  {975d4057-6827-4617-aafa-005653dcd5ec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1cdee495-e61e-4a67-9b95-dccbdbf03ba3}, !- Handle
  SuperMarket Office C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91ca5973-3f9f-41a9-98e8-a9c1e5ab658f}, !- Handle
  SuperMarket Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {a85103a1-3bae-434c-9f61-d3f1a9b1d65a}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {37564a6e-0921-4ac1-b493-c7b3e2e9ffbd}, !- Handle
  {91ca5973-3f9f-41a9-98e8-a9c1e5ab658f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a85103a1-3bae-434c-9f61-d3f1a9b1d65a}, !- Handle
  SuperMarket Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.389350044144368,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {93652294-be91-4bbf-9cd3-9504371e8e24}, !- Handle
  SuperMarket Produce A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {d198bb1b-6940-4d15-944d-24c976f545ee}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {129669c2-927c-4cd0-b9d6-37b0c75e4199}, !- Handle
  {93652294-be91-4bbf-9cd3-9504371e8e24}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d198bb1b-6940-4d15-944d-24c976f545ee}, !- Handle
  SuperMarket Produce A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927165,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {70474a79-4f05-480c-bb94-735a7c9eaa56}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {d29b82bd-5910-4664-9773-e643395e4ddb}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {997151ae-1592-4ae4-967a-5ca39cfc94d7}, !- Handle
  {70474a79-4f05-480c-bb94-735a7c9eaa56}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d29b82bd-5910-4664-9773-e643395e4ddb}, !- Handle
  SuperMarket Produce A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.642601624385395,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80a38221-bc8b-43e9-bd4b-2894315cdb05}, !- Handle
  SuperMarket Produce A end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {890d259b-b14b-4dee-8292-918f0b80a5f5}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebb62ab8-5f9e-4bf9-82bc-ea521d8fca99}, !- Handle
  {80a38221-bc8b-43e9-bd4b-2894315cdb05}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {890d259b-b14b-4dee-8292-918f0b80a5f5}, !- Handle
  SuperMarket Produce A end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.87622650587201,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36e4cb6c-70df-4a1f-ac4f-f697a8f95d10}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {f308d4ff-baec-489b-ac2f-839433a4cdbf}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {e9efe011-8379-4fa0-8b6e-db96599e43f7}, !- Handle
  {36e4cb6c-70df-4a1f-ac4f-f697a8f95d10}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f308d4ff-baec-489b-ac2f-839433a4cdbf}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {44c12877-096c-416c-b64e-653145bcc11d}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {c86feb32-c9c0-4a3a-87c1-a3683eae3d5b}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {4009ce0d-714d-468b-92f5-437d5e88a103}, !- Handle
  {44c12877-096c-416c-b64e-653145bcc11d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c86feb32-c9c0-4a3a-87c1-a3683eae3d5b}, !- Handle
  SuperMarket Produce A end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a7c80498-ba33-42df-ba0e-e68f754dae71}, !- Handle
  SuperMarket Produce B end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {d685f2d7-81cc-4a72-a7a5-e66bdea34681}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {045f1179-3b41-4d0c-8b97-ce118a8df203}, !- Handle
  {a7c80498-ba33-42df-ba0e-e68f754dae71}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d685f2d7-81cc-4a72-a7a5-e66bdea34681}, !- Handle
  SuperMarket Produce B end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe89c4f7-cf0b-4582-8b59-894fce166d79}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {30b4e3ae-40ba-42c4-9978-b42b55da1bb0}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {5fe0ab95-eea0-4192-a495-2864097fa021}, !- Handle
  {fe89c4f7-cf0b-4582-8b59-894fce166d79}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {30b4e3ae-40ba-42c4-9978-b42b55da1bb0}, !- Handle
  SuperMarket Produce B end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.658766547870572,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fcca92a6-bf74-487e-b40e-ac24ee08059e}, !- Handle
  SuperMarket Produce C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {e8167da0-7c62-42fd-9af0-ba404693db7b}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {0e43a687-46ce-4330-a447-cbff3c414590}, !- Handle
  {fcca92a6-bf74-487e-b40e-ac24ee08059e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e8167da0-7c62-42fd-9af0-ba404693db7b}, !- Handle
  SuperMarket Produce C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927165,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4faece4b-bbc9-4745-a8bc-2ebd5dd15dc3}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {e440f550-4ff5-4bb0-bf2d-0406ea538efb}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc252050-996c-49ef-a59b-135dcace2713}, !- Handle
  {4faece4b-bbc9-4745-a8bc-2ebd5dd15dc3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e440f550-4ff5-4bb0-bf2d-0406ea538efb}, !- Handle
  SuperMarket Produce C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.642601624385395,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {415331be-1a82-41b5-866a-85bef06802df}, !- Handle
  SuperMarket Produce C end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {a76c3a27-00e7-4239-9907-ecec72b886bf}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {9d77e186-13f5-407c-b094-177ead2b96f4}, !- Handle
  {415331be-1a82-41b5-866a-85bef06802df}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a76c3a27-00e7-4239-9907-ecec72b886bf}, !- Handle
  SuperMarket Produce C end_b - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.87622650587201,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4d43cc0-2ff3-4db6-a22e-39c58f454bb1}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {4b6b7ead-8696-4e27-a3e2-6ed8f2036208}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {8e835c45-158e-49d2-82f8-3ca0938c144c}, !- Handle
  {f4d43cc0-2ff3-4db6-a22e-39c58f454bb1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4b6b7ead-8696-4e27-a3e2-6ed8f2036208}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c7ed2cb-8e02-4df7-a4c6-964a2f38243b}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {3f5e1315-b377-4f3b-80eb-0922aff2005a}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e02d3da-a789-41b4-a9fe-b44eb5bfd0e6}, !- Handle
  {6c7ed2cb-8e02-4df7-a4c6-964a2f38243b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3f5e1315-b377-4f3b-80eb-0922aff2005a}, !- Handle
  SuperMarket Produce C end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea540a8c-6d74-43ce-bccc-1d0013076ee2}, !- Handle
  SuperMarket Restroom A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {9b9aa603-3789-476f-bbf7-22037ccb7bbb}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {c9a2bb68-4413-4f32-8694-a3bf56b617d4}, !- Handle
  {ea540a8c-6d74-43ce-bccc-1d0013076ee2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9b9aa603-3789-476f-bbf7-22037ccb7bbb}, !- Handle
  SuperMarket Restroom A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927167,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e3da0b4-a845-46d3-8994-0aaff193b400}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {6bb23710-2d16-440a-bd1e-b1b9faa85201}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {a1cf1f4a-8a06-4848-b7ed-7c483c3f4a96}, !- Handle
  {4e3da0b4-a845-46d3-8994-0aaff193b400}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6bb23710-2d16-440a-bd1e-b1b9faa85201}, !- Handle
  SuperMarket Restroom A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.511453722265405,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff486d82-e8ee-4290-be8e-f2f3344053c8}, !- Handle
  SuperMarket Restroom C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {429d18ca-c325-4cbb-a432-44d99e93c97a}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1f747b0-d776-4b6a-8ad8-827eb4927e6d}, !- Handle
  {ff486d82-e8ee-4290-be8e-f2f3344053c8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {429d18ca-c325-4cbb-a432-44d99e93c97a}, !- Handle
  SuperMarket Restroom C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927167,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {474798fe-02da-4adb-a15d-fdba60d3c099}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {c9d0e055-7a18-4f8e-b2dc-1860993e3c2a}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {edb621bc-6baf-4bfd-bcfb-b61653b3c6e1}, !- Handle
  {474798fe-02da-4adb-a15d-fdba60d3c099}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c9d0e055-7a18-4f8e-b2dc-1860993e3c2a}, !- Handle
  SuperMarket Restroom C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.511453722265405,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {de9fb6d4-988a-4da0-a04b-657df4ed0b84}, !- Handle
  SuperMarket Sales A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {5a9199ac-6297-48fb-b793-a2b23fec9b70}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {1a5345ca-6355-4eb2-a4a7-dd8e505c93ca}, !- Handle
  {de9fb6d4-988a-4da0-a04b-657df4ed0b84}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5a9199ac-6297-48fb-b793-a2b23fec9b70}, !- Handle
  SuperMarket Sales A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f092fff0-449a-4d52-82ea-9c5088c0563b}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {a8e27a24-d08f-4659-94ee-2e93dfe891b9}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {69a699c5-817f-4352-bd43-976a2ad1dca9}, !- Handle
  {f092fff0-449a-4d52-82ea-9c5088c0563b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a8e27a24-d08f-4659-94ee-2e93dfe891b9}, !- Handle
  SuperMarket Sales A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.660175311339725,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91184611-555e-45ab-991b-b8634497d29e}, !- Handle
  SuperMarket Sales A end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {02cc8ce3-718d-4972-b303-48eff3342434}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {28c3d66b-6e0e-4162-8956-ed73dd20f33f}, !- Handle
  {91184611-555e-45ab-991b-b8634497d29e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {02cc8ce3-718d-4972-b303-48eff3342434}, !- Handle
  SuperMarket Sales A end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.87622650587201,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {104c3a6c-3ec9-46af-8906-e24769111299}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {3fd57af7-ae10-40f5-bb0a-bf76f2d7bdaf}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {c431d646-5727-49e4-8326-760852294f45}, !- Handle
  {104c3a6c-3ec9-46af-8906-e24769111299}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3fd57af7-ae10-40f5-bb0a-bf76f2d7bdaf}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9683c5c4-a578-474e-8db2-6fffb64b2671}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {9754503d-64da-4660-bdde-55a095ce251b}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {48eb4975-259c-4b04-8005-79a89bbfb71e}, !- Handle
  {9683c5c4-a578-474e-8db2-6fffb64b2671}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9754503d-64da-4660-bdde-55a095ce251b}, !- Handle
  SuperMarket Sales A end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff966342-d518-42f3-989a-463b5e3c7e0c}, !- Handle
  SuperMarket Sales B end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {ace564e2-2235-42f9-9851-5bab6d51b93b}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {2e5af241-dd14-4ba2-b5d2-84cab3f4b355}, !- Handle
  {ff966342-d518-42f3-989a-463b5e3c7e0c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ace564e2-2235-42f9-9851-5bab6d51b93b}, !- Handle
  SuperMarket Sales B end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b2dcbd3a-f388-44c4-b1ce-61ce04cf3915}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {8dc64262-4732-4125-83c0-13eae14b3ef9}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {7fbd150f-3727-4aea-be09-155d27910e2f}, !- Handle
  {b2dcbd3a-f388-44c4-b1ce-61ce04cf3915}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8dc64262-4732-4125-83c0-13eae14b3ef9}, !- Handle
  SuperMarket Sales B end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.658766547870573,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5769683f-6c1a-4481-8a61-18749865862f}, !- Handle
  SuperMarket Sales C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {76f70682-11ee-4b33-8fee-7c8c5bfee522}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {23f07392-73cb-4dea-9f74-df581c7abfeb}, !- Handle
  {5769683f-6c1a-4481-8a61-18749865862f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {76f70682-11ee-4b33-8fee-7c8c5bfee522}, !- Handle
  SuperMarket Sales C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0d3ccf7d-de16-48d0-8185-d4c7f0f9fc02}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {65381038-b6a7-4f3b-b222-160d41dbcf4f}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {9986c135-b849-496d-89fc-43e19ae06c0f}, !- Handle
  {0d3ccf7d-de16-48d0-8185-d4c7f0f9fc02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {65381038-b6a7-4f3b-b222-160d41dbcf4f}, !- Handle
  SuperMarket Sales C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.660175311339725,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {56a37e36-dc76-42f1-b5d2-7c1d396257c1}, !- Handle
  SuperMarket Sales C end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {2de9c4c8-fc97-47c7-9f50-356d57d08ba1}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {9a4e3fc7-3c3d-433d-aa59-9d56a7cea469}, !- Handle
  {56a37e36-dc76-42f1-b5d2-7c1d396257c1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2de9c4c8-fc97-47c7-9f50-356d57d08ba1}, !- Handle
  SuperMarket Sales C end_a - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.87622650587201,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {82ec870a-0199-4637-ae90-99488879dbdc}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {50bbee3f-37c5-4765-911a-523ea3fa2963}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {e0ee7530-ddac-4d64-be45-51eb1ddaead9}, !- Handle
  {82ec870a-0199-4637-ae90-99488879dbdc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {50bbee3f-37c5-4765-911a-523ea3fa2963}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {64786c9c-32a0-48f8-9023-91c4ddb8f3c0}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {5715c9c8-aa36-4be7-838f-f90c59196646}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {3892599f-fdf2-4185-9898-689c207c8c2f}, !- Handle
  {64786c9c-32a0-48f8-9023-91c4ddb8f3c0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5715c9c8-aa36-4be7-838f-f90c59196646}, !- Handle
  SuperMarket Sales C end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.611401479669083,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51fef9a2-6760-4628-a76a-ac7c3926dc3c}, !- Handle
  SuperMarket Vestibule A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {fd2a617c-7ce1-4634-b7b6-cac73cce4b35}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {acd21ad6-c787-4460-be67-1f478429c963}, !- Handle
  {51fef9a2-6760-4628-a76a-ac7c3926dc3c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fd2a617c-7ce1-4634-b7b6-cac73cce4b35}, !- Handle
  SuperMarket Vestibule A  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4146c340-d5ae-458b-afa7-f16fea374c4d}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {71cbd031-9e34-4b0f-a246-9e355cb217ec}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {d892ba4b-f511-4416-8305-f30a44db86f3}, !- Handle
  {4146c340-d5ae-458b-afa7-f16fea374c4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {71cbd031-9e34-4b0f-a246-9e355cb217ec}, !- Handle
  SuperMarket Vestibule A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.389350044144368,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9a2a4ada-85ed-4dff-819c-7e1fc1bc08aa}, !- Handle
  SuperMarket Vestibule C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {b4944235-00c8-4096-b765-9b5cdba48f66}, !- Layer 1
  {a9460656-5e95-4c4f-b0e2-a511f35ba612}, !- Layer 2
  {704c01da-1f19-40ca-8abf-65503a910b4b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d3d3a75d-1979-42f7-93dc-4c5a1b282ae7}, !- Handle
  {9a2a4ada-85ed-4dff-819c-7e1fc1bc08aa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a9460656-5e95-4c4f-b0e2-a511f35ba612}, !- Handle
  SuperMarket Vestibule C  - Story ground RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.22677485927166,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1eab73cb-92b9-4005-8b68-5566aaefa6f8}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4ec16039-955e-4fd8-bc94-50ad615efcb9}, !- Layer 1
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}, !- Layer 2
  {2d0d5c3e-4d71-4cbd-9d7d-abe8bdb99684}, !- Layer 3
  {a1b1fd05-6901-4c69-b3dd-e43f70646896}; !- Layer 4

OS:StandardsInformation:Construction,
  {63435a6c-bef4-4b57-b1e9-cf3b8825b232}, !- Handle
  {1eab73cb-92b9-4005-8b68-5566aaefa6f8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2d0d5c3e-4d71-4cbd-9d7d-abe8bdb99684}, !- Handle
  SuperMarket Vestibule C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.389350044144368,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

