
OS:Version,
  {4286e5c5-785b-476d-9d05-e1d0f9018992}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {9480fe8d-e277-412b-8adf-4e4fb152a718}, !- Handle
  Lake Co,                                !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724673,                                 !- WMO Number
  39.23,                                  !- Latitude {deg}
  -106.32,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  3026,                                   !- Elevation {m}
  file:////weather/USA_CO_Lake.Co.724673_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {b5f1a58f-caf8-4479-bcdc-ea814e6c4934}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {ea9d798c-c6b1-4790-9223-288a6dbf1a18}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {e67214c8-99a7-442b-9cb0-008f1f66f62a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {0f7b90d2-ecb8-46ae-b1fd-380352144484}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {4b932ba3-5d9b-404f-aebc-173165f1eb21}, !- Handle
  Lake Co_CO_USA,                         !- Name
  39.23,                                  !- Latitude {deg}
  -106.32,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  3026,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {b98477b1-400c-4ccc-a98b-8a5c90fbae8d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  2.78333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.4;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2fbf31b2-d7eb-488f-aee9-f3964a58f4cf}, !- Handle
  Lake Co Ann Clg .4% Condns DB=>MWB 1,   !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd0eeb4a-0b52-47b3-8af3-c99085ec9381}, !- Handle
  Lake Co Ann Clg .4% Condns WB=>MDB 1,   !- Name
  18.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {aa91d96a-8d04-49b1-a454-26908b6f541d}, !- Handle
  Lake Co Ann Clg 1% Condns DB=>MWB 1,    !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c17626c-ae79-4ce5-81d9-3847b501cfa5}, !- Handle
  Lake Co Ann Clg 2% Condns DP=>MDB 1,    !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {24dcaead-4379-494c-b10e-d1388c48ef47}, !- Handle
  Lake Co Ann Htg 99% Condns DB 1,        !- Name
  -18.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.9,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  40,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {712afab6-5138-4c40-a672-d9cc0a2a52a7}, !- Handle
  Lake Co Ann Htg 99.6% Condns DB 1,      !- Name
  -22,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -22,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  40,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9ce8322b-ae47-4623-a6d1-05ec805ab3fc}, !- Handle
  Lake Co Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -6.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  9.4,                                    !- Wind Speed {m/s}
  40,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {34d78a5c-8814-4e8c-88db-c2cd916777d0}, !- Handle
  Lake Co April .4% Condns DB=>MCWB 1,    !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  3.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.231,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5bf59fa7-6439-4dda-941e-12fcdf8b96b6}, !- Handle
  Lake Co April .4% Condns WB=>MCDB 1,    !- Name
  12,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.231,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {112b002f-7287-451d-98e9-9cd918a56854}, !- Handle
  Lake Co August .4% Condns DB=>MCWB 1,   !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.263,                                  !- ASHRAE Taub {dimensionless}
  2.69;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {891065a1-c561-44c2-8f5e-b5ebc5d5f643}, !- Handle
  Lake Co August .4% Condns WB=>MCDB 1,   !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.263,                                  !- ASHRAE Taub {dimensionless}
  2.69;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {19714291-7a13-4e86-a7ce-1f18b6d53115}, !- Handle
  Lake Co December .4% Condns DB=>MCWB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.223,                                  !- ASHRAE Taub {dimensionless}
  2.656;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb7c6724-32ec-409e-9482-57bd24926432}, !- Handle
  Lake Co December .4% Condns WB=>MCDB 1, !- Name
  5,                                      !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.223,                                  !- ASHRAE Taub {dimensionless}
  2.656;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3cb80577-d2ff-4ebf-842a-98ee9c67ac96}, !- Handle
  Lake Co February .4% Condns DB=>MCWB 1, !- Name
  6.4,                                    !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Taub {dimensionless}
  2.503;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3bf9294-bd8e-4882-bb6f-48bbb82534cf}, !- Handle
  Lake Co February .4% Condns WB=>MCDB 1, !- Name
  4.5,                                    !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  0,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Taub {dimensionless}
  2.503;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {25a056ba-db0f-4d2e-9f71-f807e1fcdca2}, !- Handle
  Lake Co January .4% Condns DB=>MCWB 1,  !- Name
  7,                                      !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.223,                                  !- ASHRAE Taub {dimensionless}
  2.654;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a791cdd1-e44d-4cc6-9c9e-ebfc49738fcb}, !- Handle
  Lake Co January .4% Condns WB=>MCDB 1,  !- Name
  3.1,                                    !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.223,                                  !- ASHRAE Taub {dimensionless}
  2.654;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8b249ba-5086-4b9f-a556-ccd1647481e0}, !- Handle
  Lake Co July .4% Condns DB=>MCWB 1,     !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.5,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce22d0c3-7cab-404e-be6a-625153d83263}, !- Handle
  Lake Co July .4% Condns WB=>MCDB 1,     !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.252,                                  !- ASHRAE Taub {dimensionless}
  2.699;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa1db595-5422-4443-83c6-347122eeed3c}, !- Handle
  Lake Co June .4% Condns DB=>MCWB 1,     !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.242,                                  !- ASHRAE Taub {dimensionless}
  2.683;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e66b7726-4aec-4fdc-9432-6f880cc81f49}, !- Handle
  Lake Co June .4% Condns WB=>MCDB 1,     !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.242,                                  !- ASHRAE Taub {dimensionless}
  2.683;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {178a8d62-cae4-4acc-b6de-8cf3349288ee}, !- Handle
  Lake Co March .4% Condns DB=>MCWB 1,    !- Name
  10.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  1.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4aa7f9fc-7b36-4bbe-976b-3c180f0451a1}, !- Handle
  Lake Co March .4% Condns WB=>MCDB 1,    !- Name
  8.6,                                    !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  1.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.232,                                  !- ASHRAE Taub {dimensionless}
  2.53;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {367b1f07-de0a-4a79-abfc-f05df7875201}, !- Handle
  Lake Co May .4% Condns DB=>MCWB 1,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.233,                                  !- ASHRAE Taub {dimensionless}
  2.637;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6dc526e7-311a-4e19-b67b-ee5a38c55b68}, !- Handle
  Lake Co May .4% Condns WB=>MCDB 1,      !- Name
  19.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.233,                                  !- ASHRAE Taub {dimensionless}
  2.637;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {654c00db-10cf-4785-ae85-f0f181403569}, !- Handle
  Lake Co November .4% Condns DB=>MCWB 1, !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  1.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.229,                                  !- ASHRAE Taub {dimensionless}
  2.7;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f95328a-d41d-4a9c-9084-ef48bcc0d363}, !- Handle
  Lake Co November .4% Condns WB=>MCDB 1, !- Name
  10.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  2.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.229,                                  !- ASHRAE Taub {dimensionless}
  2.7;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eeb36e71-b5b0-4d10-955b-9854e447a093}, !- Handle
  Lake Co October .4% Condns DB=>MCWB 1,  !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  4.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.255,                                  !- ASHRAE Taub {dimensionless}
  2.7;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ab0ca29-01fc-4725-8d2f-deeb44981cf4}, !- Handle
  Lake Co October .4% Condns WB=>MCDB 1,  !- Name
  13.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.255,                                  !- ASHRAE Taub {dimensionless}
  2.7;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e183713f-5d9c-436b-a824-131cd92d9d54}, !- Handle
  Lake Co September .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.259,                                  !- ASHRAE Taub {dimensionless}
  2.737;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {009bdcdb-c788-438f-9e0b-de256531cd73}, !- Handle
  Lake Co September .4% Condns WB=>MCDB 1, !- Name
  17.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  69877,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.259,                                  !- ASHRAE Taub {dimensionless}
  2.737;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {6c223016-dcbc-4479-901b-a35cd368e96b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:SpaceType,
  {cf3561a3-c469-4762-baec-e72dd210820c}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e5649e97-67f0-4710-b658-4a02a8603805}, !- Default Schedule Set Name
  {ad468e39-be3b-46bd-9b84-15895ef91612}, !- Group Rendering Name
  {2d82d7a4-95ad-458f-aca7-9f142500a700}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {ad468e39-be3b-46bd-9b84-15895ef91612}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b243a744-bfd2-400f-87b4-a34c0f162188}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {124a8a5d-cc6f-473d-9091-dfffbb7dc045}, !- Default Schedule Set Name
  {33d7a488-2bc7-4bfd-9cc0-70e727af9964}, !- Group Rendering Name
  {3d11ff70-1cdd-49dd-a9ee-a43bb2056ebc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {33d7a488-2bc7-4bfd-9cc0-70e727af9964}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {7854868c-ffb5-4a55-b9ab-c33fb1987ded}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {56220b1c-1f1c-41f9-a30f-ea03ed0de4c3}, !- Default Schedule Set Name
  {e1adf2e1-b966-48ee-b74e-36372a3709c0}, !- Group Rendering Name
  {f767a5ad-e3ea-471f-a8c6-77c8eb73833f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e1adf2e1-b966-48ee-b74e-36372a3709c0}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7f1e38df-4d49-4ced-b632-5784ed35be11}, !- Default Schedule Set Name
  {2b9476de-9cb9-4b8f-ae82-f80c53b77431}, !- Group Rendering Name
  {4805ef16-34da-4497-8f3a-10daaecf4f7a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {2b9476de-9cb9-4b8f-ae82-f80c53b77431}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e3035523-e83d-462a-947e-52df0c3498b6}, !- Default Schedule Set Name
  {ff2169fa-f536-413d-84bc-e7695c2b1a87}, !- Group Rendering Name
  {86cdb9e0-b3c0-42f2-bb27-6983ee82ef12}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {ff2169fa-f536-413d-84bc-e7695c2b1a87}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5534f334-2ac7-49b8-b784-0c47e2180943}, !- Default Schedule Set Name
  {a2de59a4-9093-4262-80b5-4d68dd97a853}, !- Group Rendering Name
  {7574b0fd-76d0-4a3a-90fa-1673bcffc0e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {a2de59a4-9093-4262-80b5-4d68dd97a853}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {537efcf4-3c44-47a6-b4a1-2d6fdaf90c2f}, !- Default Schedule Set Name
  {3e86fc86-b18a-438e-83e8-025c0725797f}, !- Group Rendering Name
  {a43d92c6-6a25-4155-a214-66c047ac2481}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {3e86fc86-b18a-438e-83e8-025c0725797f}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {50f7fc1a-848e-4637-a1b2-673acda69455}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {00572539-6cc7-4b08-a443-eec9c930d9d1}, !- Default Schedule Set Name
  {51e1cedc-aa00-4065-9568-9d50d803d363}, !- Group Rendering Name
  {0ab881e8-a52a-4611-bc6a-55f5259f7ee2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {51e1cedc-aa00-4065-9568-9d50d803d363}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2b05d5ee-ce07-4ba0-b40b-eb342a9661fb}, !- Handle
  LargeHotel Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {423c3ad5-3707-41c8-9a35-07f568f924e9}, !- Default Schedule Set Name
  {95713ecc-16c1-4e1c-a383-1bd81dd55cfd}, !- Group Rendering Name
  {add321ad-ac34-4e44-b26c-3134fb1bf187}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {95713ecc-16c1-4e1c-a383-1bd81dd55cfd}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {745d2532-d740-499d-b32f-3e25783ee8d6}, !- Handle
  LargeHotel Storage - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {80050453-3fa0-4d64-84aa-840e61aad253}, !- Default Schedule Set Name
  {79a539b7-731f-453f-8602-f50c21c8fe3a}, !- Group Rendering Name
  {ae2b46f7-6b53-4db7-a0ba-b622461ef588}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {79a539b7-731f-453f-8602-f50c21c8fe3a}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Building,
  {b04bbd16-aa47-4e55-b6c4-fc6f8d0ffa98}, !- Handle
  ComStock DOE Ref 1980-2004|LargeHotel,  !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9a0b8eca-af36-42c4-a29d-47c977339c8d}, !- Default Construction Set Name
  {b88a3054-b63e-4cf9-8fa0-06b36da5eae9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:BuildingStory,
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Handle
  LargeHotel Lobby  - Story Ground,       !- Name
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {28317ef0-30fc-429f-8e34-2b368a105801}; !- Thermal Zone Name

OS:Surface,
  {7da71be7-86b7-4ef6-ae8e-39e8e2593384}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  7.19836677550689, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  7.19836677550689, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94635b3b-0b73-485f-9b76-5affcbeaa633}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437fda5f-8901-499a-8cce-36492f45737d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19836677550689, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  7.19836677550689, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c69dfd3-bab8-4d46-afa6-6b51b5cdc4f9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f00c97-4bd5-4722-a42b-f23141db2b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19836677550689, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.19836677550689, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.19836677550689, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  7.19836677550689, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2cbe847-c947-4a82-b1d7-da1c87995fda}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.19836677550689, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.19836677550689, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260ff8bd-1a2e-49d2-80a3-585e3d3d46cd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0f7715-e616-4724-aa81-18dbd7de19fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19836677550689, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.19836677550689, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- Handle
  Zone LargeHotel Lobby  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eedb8e3e-3e28-4549-b871-93c73e893ede}, !- Zone Air Inlet Port List
  {10e828e2-1b57-416b-a90e-a203637bf6e3}, !- Zone Air Exhaust Port List
  {4752219d-8e79-4ffa-920e-d244c1deea57}, !- Zone Air Node Name
  {14651ab8-5b7e-4d23-933a-cc038cd79e35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12872fc5-e3a0-42af-ab9d-2b74db5d6867}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1cc87c5-ef48-4d67-aaec-93c32926b2d0}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Zone Air Node, !- Name
  {4752219d-8e79-4ffa-920e-d244c1deea57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4752219d-8e79-4ffa-920e-d244c1deea57}, !- Handle
  {85b7346b-96e7-4f21-a3c8-b356960cbc29}, !- Name
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- Source Object
  11,                                     !- Outlet Port
  {e1cc87c5-ef48-4d67-aaec-93c32926b2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eedb8e3e-3e28-4549-b871-93c73e893ede}, !- Handle
  {f5b89a78-d1a7-4043-a79a-63fe5122b083}, !- Name
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- HVAC Component
  {17dfd4e5-3f06-4ab3-9ce8-c35db3175323}, !- Port 1
  {29fd5c40-9ca7-44ac-ba4e-3a74b3d142fa}; !- Port 2

OS:PortList,
  {10e828e2-1b57-416b-a90e-a203637bf6e3}, !- Handle
  {efaff83d-b58b-43d6-aacb-3ea1ee57b47f}, !- Name
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- HVAC Component
  {52c875df-4af3-4ccb-aa35-a03a8cf0291f}, !- Port 1
  {02db6978-150b-47cb-b7a1-f883498b6e21}; !- Port 2

OS:PortList,
  {14651ab8-5b7e-4d23-933a-cc038cd79e35}, !- Handle
  {97c3c9eb-217a-4f1d-b088-ccbb7600133f}, !- Name
  {28317ef0-30fc-429f-8e34-2b368a105801}; !- HVAC Component

OS:Sizing:Zone,
  {2d195725-9461-4bc0-b773-9aa1e5d6da4f}, !- Handle
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a2dc5b1-77b5-42fb-8b20-f8f133db4801}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Zone HVAC Equipment List, !- Name
  {28317ef0-30fc-429f-8e34-2b368a105801}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fed22197-93a9-4fda-bc13-00f963012d3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {feec3739-ab9b-407b-80b0-780d97456b34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Handle
  LargeHotel Laundry  - Story Ground,     !- Name
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.13418914449702,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}; !- Thermal Zone Name

OS:Surface,
  {7a525af9-00fe-4e7f-bfeb-c0487ffc5394}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  0.623979029535149, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.623979029535149, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f00c97-4bd5-4722-a42b-f23141db2b5f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c69dfd3-bab8-4d46-afa6-6b51b5cdc4f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54930b3-7e99-4c9e-9fca-5b28e8ca0345}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.623979029535149, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  0.623979029535149, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b373bfc-6c75-4523-920c-98a6debed903}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6412a4f2-f035-473d-96af-8debf593e599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.623979029535149, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.623979029535149, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.623979029535149, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.623979029535149, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793d96de-c781-455e-9afc-60551fcb93a8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.623979029535149, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.623979029535149, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e62e56-859f-4712-9f93-3a2eeb24734b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f461a63-86b8-4cc0-bbe2-130d72a5156b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.623979029535149, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.623979029535149, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- Handle
  Zone LargeHotel Laundry  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2c6408e-e185-4d9c-8d89-12681396b65b}, !- Zone Air Inlet Port List
  {0e0c4677-ab2c-45e4-a423-6a407eaa812f}, !- Zone Air Exhaust Port List
  {d62554cc-9593-40cc-85fb-8d97e406baff}, !- Zone Air Node Name
  {ea5092ee-37e8-4e36-aa7a-a9a705df9929}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {256c482f-aaaf-4cd6-8f1a-bff29680f03e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae84db30-d4bd-42b0-9134-f3d5f02fa775}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Zone Air Node, !- Name
  {d62554cc-9593-40cc-85fb-8d97e406baff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d62554cc-9593-40cc-85fb-8d97e406baff}, !- Handle
  {70ff93b2-90ba-4b03-afb1-9919ab4f286d}, !- Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- Source Object
  11,                                     !- Outlet Port
  {ae84db30-d4bd-42b0-9134-f3d5f02fa775}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2c6408e-e185-4d9c-8d89-12681396b65b}, !- Handle
  {19c03a2e-0143-470b-af70-7cdb75bfd27c}, !- Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- HVAC Component
  {d08c1e3c-2655-4a39-b0bc-ac1dd21070b5}, !- Port 1
  {6013a604-10e9-4c67-8cf8-a3a6141c2582}; !- Port 2

OS:PortList,
  {0e0c4677-ab2c-45e4-a423-6a407eaa812f}, !- Handle
  {ca65ad7e-3519-4c23-82ea-4aa0510f299f}, !- Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- HVAC Component
  {481598b5-b3e0-40d7-82e1-ee04309caf0b}, !- Port 1
  {90238989-c2a9-4220-8ca4-512571d698e5}; !- Port 2

OS:PortList,
  {ea5092ee-37e8-4e36-aa7a-a9a705df9929}, !- Handle
  {0124bc9c-0784-42e5-a2f0-881d5ecf1c27}, !- Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}; !- HVAC Component

OS:Sizing:Zone,
  {d59665f6-10ab-4dbd-a31d-8c81ea2a4d3e}, !- Handle
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7cf7914-a70c-4a45-9154-20ad39bd4cf0}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Zone HVAC Equipment List, !- Name
  {4f911c21-1e5a-43a7-9f04-0f102f1d6b5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b31fb0bb-fb86-4ae7-9f8b-33e350d415ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {33d8b8c5-0db3-4d6d-a885-687c4b59cc52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Handle
  LargeHotel Storage  - Story Ground,     !- Name
  {745d2532-d740-499d-b32f-3e25783ee8d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.51021011496187,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}; !- Thermal Zone Name

OS:Surface,
  {f046da0c-00c1-450e-b667-3f56506c84ea}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  0.759626644651481, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.759626644651481, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6412a4f2-f035-473d-96af-8debf593e599}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b373bfc-6c75-4523-920c-98a6debed903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a31bca-9e66-4120-9558-f7fd23b0f604}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.759626644651481, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  0.759626644651481, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b09cfaf-b1d0-4a67-9e13-f16050bd92ff}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bcc7250-0e84-4acb-a1cf-070696cf034c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.759626644651481, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.759626644651481, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.759626644651481, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.759626644651481, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70f09e1-c9e0-429d-a7c6-f3bbf4b70780}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.759626644651481, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.759626644651481, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0781da7-ec49-4a56-a384-9cd8eabd4a53}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274bfb8c-3f25-48b4-a7fa-e2fbe54a7a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.759626644651481, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.759626644651481, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- Handle
  Zone LargeHotel Storage  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {604667a9-cbf4-47ee-95f3-3814e6fad430}, !- Zone Air Inlet Port List
  {ed4d5b17-8929-4643-8207-c693d1ddae04}, !- Zone Air Exhaust Port List
  {9a1ed25e-bc84-450f-871c-e5cc8b10163f}, !- Zone Air Node Name
  {7dd90220-93f6-40a9-b7c2-f3de7fba9382}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cf229cd-3e04-4c6e-b1a4-c55e2e0b426f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {017c5f0d-825c-4408-86df-d3e3bb176dc8}, !- Handle
  Zone LargeHotel Storage  - Story Ground Zone Air Node, !- Name
  {9a1ed25e-bc84-450f-871c-e5cc8b10163f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a1ed25e-bc84-450f-871c-e5cc8b10163f}, !- Handle
  {1f14765d-df5d-4558-b819-970e7489911c}, !- Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- Source Object
  11,                                     !- Outlet Port
  {017c5f0d-825c-4408-86df-d3e3bb176dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {604667a9-cbf4-47ee-95f3-3814e6fad430}, !- Handle
  {ecc8f596-2be4-48ae-89a2-fb48fe196355}, !- Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- HVAC Component
  {c129109d-6336-48f8-b95e-c1accb1cddba}, !- Port 1
  {84d05536-f006-4c47-86db-d61b32c35bab}; !- Port 2

OS:PortList,
  {ed4d5b17-8929-4643-8207-c693d1ddae04}, !- Handle
  {1193bd92-8334-4c68-ab90-e3d5624d01ea}, !- Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- HVAC Component
  {2eb97a86-32e2-4676-804a-8770d101e4d1}, !- Port 1
  {fd4c0be1-ad94-4346-8f86-b108818a6133}; !- Port 2

OS:PortList,
  {7dd90220-93f6-40a9-b7c2-f3de7fba9382}, !- Handle
  {55b8d631-79f9-451d-8ea1-60a00cce0b71}, !- Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}; !- HVAC Component

OS:Sizing:Zone,
  {9272ae10-a474-4650-a459-af53ea2c5c9a}, !- Handle
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9f2b90b-2144-492d-afa5-d7759c9296ae}, !- Handle
  Zone LargeHotel Storage  - Story Ground Zone HVAC Equipment List, !- Name
  {d0aacaed-9370-40e8-a13f-cf1943784cc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1091d3e-482d-4c3a-bf95-83e7caaec280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4a4ea5fa-93bc-4e14-9c96-285c2157b3dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Handle
  LargeHotel Kitchen  - Story Ground,     !- Name
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.750583470310393,                     !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}; !- Thermal Zone Name

OS:Surface,
  {aa103384-6b22-4563-9524-2c33a04d4c24}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  0.822928865039105, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.822928865039105, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bcc7250-0e84-4acb-a1cf-070696cf034c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b09cfaf-b1d0-4a67-9e13-f16050bd92ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0503578-8040-49a5-9798-d883c2297e09}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.822928865039105, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  0.822928865039105, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd89da6e-9397-4789-8b37-7e357569dc31}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce1a568-44e9-4d89-bfdb-8acce3aee299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.822928865039105, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.822928865039105, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.822928865039105, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  0.822928865039105, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806ea7fa-2f98-4ff0-8860-a5e86dd2ee1f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.822928865039105, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.822928865039105, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2e90e2-cf22-4298-8a5b-cef0476d9fb7}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7844ddac-735a-410e-aff5-7aaa1ac8f666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.822928865039105, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.822928865039105, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90bc26a6-7774-4ec9-9a5e-94a46d925023}, !- Zone Air Inlet Port List
  {b06c8611-ce68-4b0b-a61f-6d8e7d1f6b42}, !- Zone Air Exhaust Port List
  {88ca4b31-1a55-4746-b136-59597fa1eec9}, !- Zone Air Node Name
  {527239ea-b191-4e27-b595-423c983d67df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63790e1e-d347-459f-a1e7-1a32896d017d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f42e6bc6-da10-47d4-a949-c7aebf683612}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Zone Air Node, !- Name
  {88ca4b31-1a55-4746-b136-59597fa1eec9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88ca4b31-1a55-4746-b136-59597fa1eec9}, !- Handle
  {57beb34b-7ddd-4470-882a-ad872defcc47}, !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- Source Object
  11,                                     !- Outlet Port
  {f42e6bc6-da10-47d4-a949-c7aebf683612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90bc26a6-7774-4ec9-9a5e-94a46d925023}, !- Handle
  {eef3cd06-ef7f-4500-aaef-546adad9235b}, !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- HVAC Component
  {092c21f5-b1cc-4070-aced-78b07789429a}, !- Port 1
  {9aab0b4b-6dd9-43ac-8a7b-4f8ce2bbbc3c}; !- Port 2

OS:PortList,
  {b06c8611-ce68-4b0b-a61f-6d8e7d1f6b42}, !- Handle
  {2a664c44-e7c2-4ef9-8716-269fda4daa40}, !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- HVAC Component
  {1e8b65b7-0a1f-4acd-b4ea-5aef0d467c20}, !- Port 1
  {d85acfe7-5c95-4127-b574-899f53615cd2}, !- Port 2
  {25df0bb2-ab68-475d-aa2f-f173e13b2569}; !- Port 3

OS:PortList,
  {527239ea-b191-4e27-b595-423c983d67df}, !- Handle
  {51f7cecd-22b1-47fa-b072-f5d6b404af7f}, !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}; !- HVAC Component

OS:Sizing:Zone,
  {17af4333-1c3e-458b-8e79-baf510e3d20d}, !- Handle
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0939c754-9ea6-4853-8254-7c5a92ac3508}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71eae5ab-c017-4f48-91ba-9c9791e6d946}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {49670628-c99b-4b57-9dc8-3c6638fd62b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {2d246ba5-2694-4523-917b-636ba72de145}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:Space,
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Handle
  LargeHotel Retail  - Story Ground,      !- Name
  {2b05d5ee-ce07-4ba0-b40b-eb342a9661fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.0723453947287119,                     !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}; !- Thermal Zone Name

OS:Surface,
  {a9323a19-1d47-4ddb-8567-fc863d40f25a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-17, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-17, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  1.1575263156594, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  1.1575263156594, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce1a568-44e9-4d89-bfdb-8acce3aee299}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd89da6e-9397-4789-8b37-7e357569dc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-17, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-17, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-17, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-17, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e26713-991e-449f-ae07-fb9c412c97e9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1575263156594, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1575263156594, 9.33255592000391, 0,   !- X,Y,Z Vertex 2 {m}
  -2.77555756156289e-17, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-17, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72167028-96b8-4952-997b-ca0608cd67b4}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8461402b-fa10-4ba4-985f-f1a22902254d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1575263156594, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1575263156594, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.1575263156594, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  1.1575263156594, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e01a21-118a-4190-b2a6-f22bea059082}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77555756156289e-17, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-17, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.1575263156594, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.1575263156594, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0943cc-f604-4f5c-a859-a67052adc71f}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b61867c5-b5d2-44ba-99d1-5c915a84cc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1575263156594, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1575263156594, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.32667268468867e-17, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.32667268468867e-17, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- Handle
  Zone LargeHotel Retail  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {053792f8-85bf-4422-9cfb-acde640b2efd}, !- Zone Air Inlet Port List
  {c5185b97-8389-4bd9-bc3d-7346402c332f}, !- Zone Air Exhaust Port List
  {91981d30-f4fa-46c5-9d00-defc1f0fc09e}, !- Zone Air Node Name
  {c9398f42-be69-480b-a780-d2cb2a32ece2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cc434d9-33dd-461d-9512-f994f0289752}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02d1237c-7153-4b40-b1be-98d227647ad4}, !- Handle
  Zone LargeHotel Retail  - Story Ground Zone Air Node, !- Name
  {91981d30-f4fa-46c5-9d00-defc1f0fc09e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91981d30-f4fa-46c5-9d00-defc1f0fc09e}, !- Handle
  {c720bed6-95d2-4a4b-b251-8099a0e4567e}, !- Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- Source Object
  11,                                     !- Outlet Port
  {02d1237c-7153-4b40-b1be-98d227647ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {053792f8-85bf-4422-9cfb-acde640b2efd}, !- Handle
  {0d417a54-6c5e-4129-997c-53783d676007}, !- Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- HVAC Component
  {6f50b6a7-803d-4505-93e6-e274ce194922}, !- Port 1
  {199c8f9c-0944-4018-b391-22b3558d8f47}; !- Port 2

OS:PortList,
  {c5185b97-8389-4bd9-bc3d-7346402c332f}, !- Handle
  {76d01084-dab0-4b62-ac75-5e0b7549c159}, !- Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- HVAC Component
  {51a9612c-fc2f-4f98-bb79-15e4e7d6a18c}, !- Port 1
  {3bee9fbd-4af0-4597-95b6-0434c29a1f28}; !- Port 2

OS:PortList,
  {c9398f42-be69-480b-a780-d2cb2a32ece2}, !- Handle
  {b0f93c0d-be52-4145-8fb0-05d7c0156103}, !- Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}; !- HVAC Component

OS:Sizing:Zone,
  {1abd2af1-dd4b-4aa4-8c79-97c3e204d9ba}, !- Handle
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {546a2e8a-33e6-4683-a98f-e70792e66b4c}, !- Handle
  Zone LargeHotel Retail  - Story Ground Zone HVAC Equipment List, !- Name
  {6cb6c49f-962a-4703-b088-1449cb9fe20b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdca09c3-221e-4e01-b697-231e062698b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c255e355-2314-4029-9275-61c3ed05c015}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Handle
  LargeHotel Mechanical  - Story Ground,  !- Name
  {50f7fc1a-848e-4637-a1b2-673acda69455}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.22987171038811,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}; !- Thermal Zone Name

OS:Surface,
  {8965587c-693f-4408-a634-9070928ff73a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  1.31126027945792, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  1.31126027945792, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8461402b-fa10-4ba4-985f-f1a22902254d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72167028-96b8-4952-997b-ca0608cd67b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0d334a-2295-4383-92f0-2299def23267}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31126027945792, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31126027945792, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10edbb21-2863-420f-af24-e8c4c1b6f343}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d1c8ed-2178-47d4-8701-63171f1af66b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31126027945792, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31126027945792, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.31126027945792, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  1.31126027945792, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76e28c8-b914-45f1-bde6-bbb42526e1aa}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55431223447522e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.55431223447522e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.31126027945792, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.31126027945792, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7963be82-cb3f-47e8-af07-6076871d14e8}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a3ecc0-ed01-4d88-9539-760f7cd49585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31126027945792, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31126027945792, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  0.302270969847, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  0.302270969847, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {816f1716-701b-4db7-b11c-7cfa0f1f2b2e}, !- Zone Air Inlet Port List
  {936f8500-e3b7-419f-a8d4-f9b81317d8bb}, !- Zone Air Exhaust Port List
  {f6ff7440-a424-443d-9e36-c1a01a38ec3b}, !- Zone Air Node Name
  {24818c1b-2e23-43e6-97d1-e3a4c256b732}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a95e5c36-616c-4012-b109-87b7753f6cac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {527d6bee-aa13-4e75-bf23-a6f8e9e5e619}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Zone Air Node, !- Name
  {f6ff7440-a424-443d-9e36-c1a01a38ec3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ff7440-a424-443d-9e36-c1a01a38ec3b}, !- Handle
  {05fad229-9ecb-47af-8cdc-1d2276d4e51a}, !- Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- Source Object
  11,                                     !- Outlet Port
  {527d6bee-aa13-4e75-bf23-a6f8e9e5e619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {816f1716-701b-4db7-b11c-7cfa0f1f2b2e}, !- Handle
  {de7515dd-9875-4fa8-af95-22d17af3688f}, !- Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- HVAC Component
  {225e4657-6392-4b84-8e8a-64f81479bfbd}, !- Port 1
  {95760d0c-a8e4-40b7-b717-fafa533d61ad}; !- Port 2

OS:PortList,
  {936f8500-e3b7-419f-a8d4-f9b81317d8bb}, !- Handle
  {0954601a-68da-4db1-aba8-b054ddbcb98e}, !- Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- HVAC Component
  {982fd0d4-bb0a-4fc2-a0f7-a0a806aa41fe}, !- Port 1
  {f8de31be-2f0c-4058-914d-4e44ca1f76ef}; !- Port 2

OS:PortList,
  {24818c1b-2e23-43e6-97d1-e3a4c256b732}, !- Handle
  {64c18e24-73e2-4b53-8880-e07658bcc809}, !- Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}; !- HVAC Component

OS:Sizing:Zone,
  {7dcef201-a232-4cb9-9f85-84557b8feab3}, !- Handle
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc49951-e0a8-43ac-9998-b6dab0e962f9}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Zone HVAC Equipment List, !- Name
  {6bd85480-ade3-46ff-a1a4-e92dfc4985cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c858ff-986c-48fa-9fe2-bc15f2779fd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e9dd26b1-c8c9-4664-9bf8-2a8ccfba663e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Handle
  LargeHotel Cafe  - Story Ground,        !- Name
  {b243a744-bfd2-400f-87b4-a34c0f162188}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.54113198984603,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {d7718612-ed22-404b-b66e-083b261fca82}; !- Thermal Zone Name

OS:Surface,
  {1d193046-2940-4d80-bdc9-6003f488c812}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  1.50116694062078, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  1.50116694062078, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d1c8ed-2178-47d4-8701-63171f1af66b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10edbb21-2863-420f-af24-e8c4c1b6f343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c376677b-78bd-4fcd-a55d-924590c6eb9a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.50116694062078, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  1.50116694062078, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13c6d4e-7b28-477b-8db5-51d5ae2fff31}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {031f7cf1-c728-4cc5-95a2-8f842f16c177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.50116694062078, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.50116694062078, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.50116694062078, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  1.50116694062078, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ca15fa-db0a-4af4-a238-0d6e17b443d5}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.50116694062078, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.50116694062078, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf12cad5-e260-4efb-9905-80aee6a20f6e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {405ac052-2331-4392-9a3a-5e3ae8c2995a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.50116694062078, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.50116694062078, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7718612-ed22-404b-b66e-083b261fca82}, !- Handle
  Zone LargeHotel Cafe  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d2677d6-81f1-471f-9f5c-7f3d08301d7a}, !- Zone Air Inlet Port List
  {2d8f5ce1-4c4b-43e2-9025-74292b7c2aae}, !- Zone Air Exhaust Port List
  {8cc93ab1-c1b1-4c0a-8fb3-57de272cb486}, !- Zone Air Node Name
  {dc2613bf-9755-40a2-b68a-8f554877e937}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3344f0e-8918-4dd8-b5e0-8c6f81e649bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5737c6e-12e3-4123-b0e0-536e3f65ce2a}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Zone Air Node, !- Name
  {8cc93ab1-c1b1-4c0a-8fb3-57de272cb486}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cc93ab1-c1b1-4c0a-8fb3-57de272cb486}, !- Handle
  {5d29f1cc-d9d9-4c8e-8f23-171184ff0012}, !- Name
  {d7718612-ed22-404b-b66e-083b261fca82}, !- Source Object
  11,                                     !- Outlet Port
  {c5737c6e-12e3-4123-b0e0-536e3f65ce2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d2677d6-81f1-471f-9f5c-7f3d08301d7a}, !- Handle
  {f50b8387-fcd2-4b8a-bc65-cf9325f5e7e4}, !- Name
  {d7718612-ed22-404b-b66e-083b261fca82}, !- HVAC Component
  {7cff15f1-be9b-4e9d-86b7-bd7526bdc33c}, !- Port 1
  {a90a01b7-7cd1-435b-a22a-e0f823da92a9}; !- Port 2

OS:PortList,
  {2d8f5ce1-4c4b-43e2-9025-74292b7c2aae}, !- Handle
  {8de7d5d7-e116-4e4d-bed6-3a6ec3c5da02}, !- Name
  {d7718612-ed22-404b-b66e-083b261fca82}, !- HVAC Component
  {03f20616-d1e5-4ff2-a3ae-74f8ea0c042b}, !- Port 1
  {5c1eec40-3d1f-4630-bc0e-180ed2f25719}; !- Port 2

OS:PortList,
  {dc2613bf-9755-40a2-b68a-8f554877e937}, !- Handle
  {92846805-e142-4b59-ab1c-362b5049e69d}, !- Name
  {d7718612-ed22-404b-b66e-083b261fca82}; !- HVAC Component

OS:Sizing:Zone,
  {09a32d26-6a04-4e58-a2d2-b4335004662f}, !- Handle
  {d7718612-ed22-404b-b66e-083b261fca82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97bf1650-e304-4fda-a845-a1b99ab1dd03}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Zone HVAC Equipment List, !- Name
  {d7718612-ed22-404b-b66e-083b261fca82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {692bfb7d-653f-4e3e-b290-65e6757d46bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {eae176eb-4abe-43c0-afb2-89f6a82604dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Handle
  LargeHotel Banquet  - Story Ground,     !- Name
  {cf3561a3-c469-4762-baec-e72dd210820c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.04229893046681,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1263cc84-b166-4f4d-9631-a89e29815c05}, !- Building Story Name
  {5129a17e-297d-4834-b323-c858d8a75679}; !- Thermal Zone Name

OS:Surface,
  {d05cf807-8eed-4f85-b014-c4cb74a7df8a}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2b411406-ce4a-4d52-8361-6cede0dd9814}, !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 9.33255592000391, 0,                 !- X,Y,Z Vertex 2 {m}
  5.2902569895371, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  5.2902569895371, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031f7cf1-c728-4cc5-95a2-8f842f16c177}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13c6d4e-7b28-477b-8db5-51d5ae2fff31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.33255592000391, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.33255592000391, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4fb31c-4866-4898-95e6-3ea1569919fa}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2902569895371, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  5.2902569895371, 9.33255592000391, 0,   !- X,Y,Z Vertex 2 {m}
  0, 9.33255592000391, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.33255592000391, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe80b064-43a5-4687-928f-4d0c5c2c91a6}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2902569895371, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.2902569895371, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.2902569895371, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  5.2902569895371, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d741ba80-65eb-4867-bfcf-9f24ea0eebe5}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 2 {m}
  5.2902569895371, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.2902569895371, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55cc02e4-58c5-4245-b451-01e2a5edb4e1}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {527eb454-0ceb-459a-8304-77e66308a01f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.7182569895371, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.7182569895371, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 9.33255592000391, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 5.32907051820075e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5129a17e-297d-4834-b323-c858d8a75679}, !- Handle
  Zone LargeHotel Banquet  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fe71ce5-9c20-43e5-9acd-adcc91d75ede}, !- Zone Air Inlet Port List
  {9d363f9e-41a2-4b98-8578-ee55d2b16f09}, !- Zone Air Exhaust Port List
  {d5a9a1ed-ec57-42b8-960d-f8bf7535a9af}, !- Zone Air Node Name
  {1cf33637-8d03-4d9b-b6c5-ae1efeba69d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da3b471f-0689-4b17-b0ef-3c7b8613cbb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fd25174-2a43-4424-866b-6ee14886b85b}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Zone Air Node, !- Name
  {d5a9a1ed-ec57-42b8-960d-f8bf7535a9af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5a9a1ed-ec57-42b8-960d-f8bf7535a9af}, !- Handle
  {7e7f4490-b992-4804-b744-62335c14336d}, !- Name
  {5129a17e-297d-4834-b323-c858d8a75679}, !- Source Object
  11,                                     !- Outlet Port
  {8fd25174-2a43-4424-866b-6ee14886b85b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fe71ce5-9c20-43e5-9acd-adcc91d75ede}, !- Handle
  {833af927-d17e-4f30-ba8d-3986d4794294}, !- Name
  {5129a17e-297d-4834-b323-c858d8a75679}, !- HVAC Component
  {bdb5757c-2d42-478a-8f65-cba190208ac9}, !- Port 1
  {7888c74f-9fec-4887-a67e-06532348a63e}; !- Port 2

OS:PortList,
  {9d363f9e-41a2-4b98-8578-ee55d2b16f09}, !- Handle
  {1c22a3c0-c227-4893-b227-c77c99fb3efa}, !- Name
  {5129a17e-297d-4834-b323-c858d8a75679}, !- HVAC Component
  {55097dfe-e1a9-4a1d-9624-96b70891beac}, !- Port 1
  {b4620874-8408-4d3f-a5f8-39c01932a493}; !- Port 2

OS:PortList,
  {1cf33637-8d03-4d9b-b6c5-ae1efeba69d7}, !- Handle
  {8f21f7bd-80f6-4de4-8596-f89a758309b2}, !- Name
  {5129a17e-297d-4834-b323-c858d8a75679}; !- HVAC Component

OS:Sizing:Zone,
  {fea2b190-b0ee-4056-9d50-e0d3f65c2418}, !- Handle
  {5129a17e-297d-4834-b323-c858d8a75679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92f0364b-ecb9-4273-8d8b-de1d1e65b9b7}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Zone HVAC Equipment List, !- Name
  {5129a17e-297d-4834-b323-c858d8a75679}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb199a86-e6ec-42f4-9757-0102ca26c4d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6476f194-87cd-42c5-851a-732fcbd81389}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {34dff664-3d53-449f-acbb-84d82f0d8baa}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Handle
  LargeHotel Corridor  - Story Mid,       !- Name
  {7854868c-ffb5-4a55-b9ab-c33fb1987ded}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {34dff664-3d53-449f-acbb-84d82f0d8baa}, !- Building Story Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}; !- Thermal Zone Name

OS:Surface,
  {4f461a63-86b8-4cc0-bbe2-130d72a5156b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e62e56-859f-4712-9f93-3a2eeb24734b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.82234580504204, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  7.82234580504204, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.19836677550689, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.19836677550689, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb222e5-3a87-4435-bd7a-3d7c63f4b289}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27114d3-ffd9-48ee-9259-125574acdde5}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.864698600239, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  10.864698600239, 9.33255592000391, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb8ef7c-6d15-4536-a3a5-1ced54df95e6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acc7f237-6caa-4041-9e32-fd358b7ab5bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.864698600239, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  10.864698600239, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.864698600239, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  10.864698600239, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115892f9-d798-47c1-82fb-ae59357f554a}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.864698600239, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.864698600239, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c24af29-ea77-4672-af2e-9c6799bbd8f4}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ecd846-310c-49d5-8e91-59036706b949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.864698600239, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  10.864698600239, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- Handle
  Zone LargeHotel Corridor  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe68ebcb-301f-4d7c-9a79-d3527afbc49a}, !- Zone Air Inlet Port List
  {744c588d-af52-4886-9c0b-5813fc78e528}, !- Zone Air Exhaust Port List
  {ffa58005-1615-40b0-81f5-274c3c9780d0}, !- Zone Air Node Name
  {1f064836-7831-4dee-ace3-d703cd582698}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {953246ed-d5a5-48a4-8de4-b2caef432eeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8119558e-b1f5-42f3-861f-bbc1e542d69d}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Zone Air Node, !- Name
  {ffa58005-1615-40b0-81f5-274c3c9780d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffa58005-1615-40b0-81f5-274c3c9780d0}, !- Handle
  {02aa4a77-aec4-4dcf-9ce7-c1abfaf9e81c}, !- Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- Source Object
  11,                                     !- Outlet Port
  {8119558e-b1f5-42f3-861f-bbc1e542d69d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe68ebcb-301f-4d7c-9a79-d3527afbc49a}, !- Handle
  {6a5d71a5-0952-4566-900f-146b425ec514}, !- Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- HVAC Component
  {5fa455b2-ed42-4735-96c2-73d0464223d1}, !- Port 1
  {a31e5444-dc06-4d77-8daf-0b4a6bb6dbc2}; !- Port 2

OS:PortList,
  {744c588d-af52-4886-9c0b-5813fc78e528}, !- Handle
  {fc34c8aa-7697-4d3f-8782-f1fbcf8c763a}, !- Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- HVAC Component
  {120dcdb3-a65b-4e06-9115-9e169c179f4e}, !- Port 1
  {a882cd03-8fcc-4650-8e00-6ea6e00eea0b}; !- Port 2

OS:PortList,
  {1f064836-7831-4dee-ace3-d703cd582698}, !- Handle
  {981f4a6c-bd77-46ee-a383-13c623856f9d}, !- Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}; !- HVAC Component

OS:Sizing:Zone,
  {3da90ef6-ee8a-49fb-b4c8-a0d3978721d0}, !- Handle
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7417a4e5-e117-4fc7-a4ed-b104d32dde98}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Zone HVAC Equipment List, !- Name
  {c81c6138-4af2-44ef-9ada-2123b9888e3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13191b7f-3982-45ff-a894-5b1cc9966fee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bd163e37-c8a5-4965-99ea-e6543bb3794d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Handle
  LargeHotel Lobby  - Story Mid,          !- Name
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.53214268023511,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {34dff664-3d53-449f-acbb-84d82f0d8baa}, !- Building Story Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}; !- Thermal Zone Name

OS:Surface,
  {76a3ecc0-ed01-4d88-9539-760f7cd49585}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7963be82-cb3f-47e8-af07-6076871d14e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.00898930961092, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  1.00898930961092, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acc7f237-6caa-4041-9e32-fd358b7ab5bc}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb8ef7c-6d15-4536-a3a5-1ced54df95e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8989caee-4168-4906-9dc0-70e1c91ffb48}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2284132397688, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  3.2284132397688, 9.33255592000391, 0,   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39592bfa-fdf1-422b-805f-3e6196cbf8eb}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bad7515e-74e2-4be5-bdb8-365a31b6a3a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2284132397688, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.2284132397688, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.2284132397688, 9.33255592000391, 0,   !- X,Y,Z Vertex 3 {m}
  3.2284132397688, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d50dae6-f67c-45a2-8a89-a9c7bd89fdb9}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.2284132397688, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.2284132397688, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac77cbd-6bd5-44c2-8e9c-3fb87b6e2370}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e666f5e-bb1f-4733-91e4-b5dbac29e3f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2284132397688, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.2284132397688, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  2.96616118387721, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  2.96616118387721, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- Handle
  Zone LargeHotel Lobby  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e30ba64d-07e4-417f-b9a8-35a52f90c61e}, !- Zone Air Inlet Port List
  {77cad27c-d3eb-4458-8e6c-28fe3a108d8c}, !- Zone Air Exhaust Port List
  {b8c70835-a15a-4c7f-86e4-b4e93c676f43}, !- Zone Air Node Name
  {df6106c4-ddf7-447b-9c96-552fa1489690}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1bac0e8-da04-455d-a6ac-68fcc58ff03d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e29358c1-1220-4b5f-b636-2ed75cc6e09e}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Zone Air Node, !- Name
  {b8c70835-a15a-4c7f-86e4-b4e93c676f43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8c70835-a15a-4c7f-86e4-b4e93c676f43}, !- Handle
  {1dc4a017-9723-4348-afd5-20d170893232}, !- Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- Source Object
  11,                                     !- Outlet Port
  {e29358c1-1220-4b5f-b636-2ed75cc6e09e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e30ba64d-07e4-417f-b9a8-35a52f90c61e}, !- Handle
  {0c66a29b-2d15-45e9-9a95-4408dda68e6b}, !- Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- HVAC Component
  {8c4d77e1-856d-4e7c-99eb-c7f070a0b1d3}, !- Port 1
  {90c372dc-5d90-4279-92cb-346dccf5bb80}; !- Port 2

OS:PortList,
  {77cad27c-d3eb-4458-8e6c-28fe3a108d8c}, !- Handle
  {d9a45f3d-983e-408e-a626-f307022d758f}, !- Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- HVAC Component
  {50d59c9e-d04a-48bb-9507-295c34e537f3}, !- Port 1
  {887b5054-611b-4bc1-b0b6-c7da3995c443}; !- Port 2

OS:PortList,
  {df6106c4-ddf7-447b-9c96-552fa1489690}, !- Handle
  {919b24b1-230b-4e17-9eab-7e056ec5517c}, !- Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}; !- HVAC Component

OS:Sizing:Zone,
  {fb1d1d2c-487a-4262-92d5-4c3a36653e12}, !- Handle
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13b57ec8-0d8f-4666-9502-8e37db82bbe6}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Zone HVAC Equipment List, !- Name
  {d1e7ac37-415e-4988-8710-6afe563da9db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b69b168f-e578-4ac8-b2ea-deaac44546ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {06e601ef-f299-4e47-ac59-9c93f9d01cae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Handle
  LargeHotel GuestRoom  - Story Mid,      !- Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.76055592000391,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {34dff664-3d53-449f-acbb-84d82f0d8baa}, !- Building Story Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}; !- Thermal Zone Name

OS:Surface,
  {ce687273-8457-4654-86c6-2bef250601ef}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48fcf9e0-59e4-4066-a7ca-d4ce7cbfd55b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 9.33255592000391, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad7515e-74e2-4be5-bdb8-365a31b6a3a6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39592bfa-fdf1-422b-805f-3e6196cbf8eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41347655-aea0-425f-a120-9ae4d64e2878}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.33255592000391, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 9.33255592000391, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe64221-c8cb-4c49-8f2e-aafa47518773}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 9.33255592000391, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 9.33255592000391, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7117263d-695b-47a9-953d-6fb1343f4fc3}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44cf1ec-8471-423e-9aee-0a89260107bb}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdabb29-f17c-43e7-94e8-b4793a3e2907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 9.33255592000391, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6b967a4-6af4-4ad2-95d7-3934441430ab}, !- Zone Air Inlet Port List
  {2658d2a2-c098-4a6b-a74a-009a8c88b9a0}, !- Zone Air Exhaust Port List
  {ebe756b4-eef4-44ba-9d19-990ebf09a64b}, !- Zone Air Node Name
  {10992e8e-59d5-4c26-8456-2a64800351f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30619cb5-8677-4b31-8404-bc99d1634f10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ead40290-6a2a-485d-9b96-5e9c2cb539dd}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Zone Air Node, !- Name
  {ebe756b4-eef4-44ba-9d19-990ebf09a64b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebe756b4-eef4-44ba-9d19-990ebf09a64b}, !- Handle
  {7ebce1cd-e2e1-4df9-b124-8e861237c2d2}, !- Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- Source Object
  11,                                     !- Outlet Port
  {ead40290-6a2a-485d-9b96-5e9c2cb539dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6b967a4-6af4-4ad2-95d7-3934441430ab}, !- Handle
  {a7eb37f2-cbbd-48e2-903d-5192579c029f}, !- Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- HVAC Component
  {9562f26a-5868-4c81-8e27-84e80aa661e0}, !- Port 1
  {535382e2-3e72-43a7-9abb-5f27682fcae2}; !- Port 2

OS:PortList,
  {2658d2a2-c098-4a6b-a74a-009a8c88b9a0}, !- Handle
  {6cbc90cf-9d77-40da-afd1-eb26b1931f2b}, !- Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- HVAC Component
  {18922668-352c-4521-81ab-2226ff1dc5e0}, !- Port 1
  {515b3113-5b28-4776-91f2-ccd90248034c}; !- Port 2

OS:PortList,
  {10992e8e-59d5-4c26-8456-2a64800351f4}, !- Handle
  {cab4102c-b600-488e-8bb0-5581f92970ca}, !- Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}; !- HVAC Component

OS:Sizing:Zone,
  {7bbfee3a-b2db-4b38-b893-398614fcfbd3}, !- Handle
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a42bec8-6f37-47e3-90e2-e6f6aa55ff7b}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Zone HVAC Equipment List, !- Name
  {1ab6f23d-48ba-4015-8f8f-0fe545acfb45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1ab9209-0dd6-481d-a4f3-18f0ec5b83a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {900fa1c7-2681-466e-9331-203b41f33e9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {38f8086a-629d-4848-bcb7-76f03643603c}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Handle
  LargeHotel GuestRoom  - Story Mid2,     !- Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {38f8086a-629d-4848-bcb7-76f03643603c}, !- Building Story Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}; !- Thermal Zone Name

OS:Surface,
  {775c67f0-33d0-48a7-911a-9414bf110609}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c279df6c-6aba-4274-a097-5d6223b8b9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8308597841162, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  13.8308597841162, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.864698600239, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.864698600239, 9.33255592000391, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc890cd-6ac1-4065-94c8-a74728366898}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac346f7e-3a17-409b-b662-af284f65f5e3}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8308597841162, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  13.8308597841162, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968cd50c-bd34-4bcf-82f9-e3486e0302a4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ab316f-b218-4deb-85c3-729c643ec5e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8308597841162, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  13.8308597841162, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.8308597841162, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  13.8308597841162, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a97c3377-3fdf-42b5-9b9d-4b124fd1f0f7}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.8308597841162, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.8308597841162, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec381580-0702-413c-ba6a-9c7a32cb5688}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8fc16c-530b-489f-bbed-5b3838dfc87c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8308597841162, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  13.8308597841162, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29623bc9-2342-498f-bf7c-8251e15ccb14}, !- Zone Air Inlet Port List
  {379f58a2-fc72-4024-af72-c2f0075eee73}, !- Zone Air Exhaust Port List
  {6d8fa020-1817-434d-bfc3-dfab67b2d528}, !- Zone Air Node Name
  {308978a6-c9c0-45fd-a692-5606535c0b59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0d59d32-462d-40ef-b57c-7a1a269479b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48be28fa-50f0-49eb-bafd-835353e9c81d}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid2 Zone Air Node, !- Name
  {6d8fa020-1817-434d-bfc3-dfab67b2d528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d8fa020-1817-434d-bfc3-dfab67b2d528}, !- Handle
  {e076d471-bda6-4024-a2b2-e22bb2225c6b}, !- Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- Source Object
  11,                                     !- Outlet Port
  {48be28fa-50f0-49eb-bafd-835353e9c81d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29623bc9-2342-498f-bf7c-8251e15ccb14}, !- Handle
  {898d47df-19ab-4b44-ac60-a7c2fc7471d1}, !- Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- HVAC Component
  {a2c2cba6-ec4c-4c75-8229-98caeb5deb95}, !- Port 1
  {e83874d8-706e-4352-927a-f6da3f22895c}; !- Port 2

OS:PortList,
  {379f58a2-fc72-4024-af72-c2f0075eee73}, !- Handle
  {fee0de0e-7b4e-44b5-8063-9ce5ee963fcd}, !- Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- HVAC Component
  {92944af1-739b-4df9-9726-2ba7c1fcbe27}, !- Port 1
  {17d12510-3912-4382-b369-1319083035d5}; !- Port 2

OS:PortList,
  {308978a6-c9c0-45fd-a692-5606535c0b59}, !- Handle
  {814e106f-0e0c-47ab-90ab-0248ac6c2966}, !- Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}; !- HVAC Component

OS:Sizing:Zone,
  {257ea6f0-3e9f-4959-8186-2e8eeb3c34e9}, !- Handle
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fa42f38-0cc3-4016-a3c0-9dc592a4a7b8}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid2 Zone HVAC Equipment List, !- Name
  {32b930ff-6272-4c34-af78-8e0f69c8a651}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aec13c0a-0c9d-483a-9d63-bf5730775838}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {bd9bd01a-b4d2-447a-bc17-0170cccb61c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Handle
  LargeHotel Corridor  - Story Mid2,      !- Name
  {7854868c-ffb5-4a55-b9ab-c33fb1987ded}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.49830386411232,                       !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {38f8086a-629d-4848-bcb7-76f03643603c}, !- Building Story Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}; !- Thermal Zone Name

OS:Surface,
  {1e666f5e-bb1f-4733-91e4-b5dbac29e3f6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac77cbd-6bd5-44c2-8e9c-3fb87b6e2370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.262252055891589, 9.33255592000391, 0, !- X,Y,Z Vertex 1 {m}
  0.262252055891589, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ab316f-b218-4deb-85c3-729c643ec5e5}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968cd50c-bd34-4bcf-82f9-e3486e0302a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdafc1d4-3eb8-40fa-8c2c-4443fad5242d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83425205589159, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  4.83425205589159, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa11cd18-82eb-40f3-beb2-3bcc30ecfd48}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83425205589159, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.83425205589159, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.83425205589159, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  4.83425205589159, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e158a695-e932-46af-a1fd-37ea0fe46f37}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {6909bfc4-beed-4157-a596-94ce16998913}, !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.83425205589159, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.83425205589159, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94bc8128-a9b7-46d7-8463-43996cf5d9a9}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {571be407-6ae4-4c4b-a7bb-9a6404e5521c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83425205589159, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.83425205589159, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4f2491a-9c70-4547-ac85-3e5c5b88bb23}, !- Zone Air Inlet Port List
  {b837fd8e-20a5-46df-8c24-7f33ae5ffd5d}, !- Zone Air Exhaust Port List
  {b6cbdc1f-7a4b-45b0-9b1c-291e43718959}, !- Zone Air Node Name
  {6fd8fb39-890e-421d-a1c2-de8f625aaa9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a782ada8-38c7-44ac-abe5-2ca2ceff2e62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {971cf6c3-ae48-41e3-ac61-62c2d6777135}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Zone Air Node, !- Name
  {b6cbdc1f-7a4b-45b0-9b1c-291e43718959}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6cbdc1f-7a4b-45b0-9b1c-291e43718959}, !- Handle
  {8f5b8b76-1a13-4cd3-b2da-9170cd62111c}, !- Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- Source Object
  11,                                     !- Outlet Port
  {971cf6c3-ae48-41e3-ac61-62c2d6777135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4f2491a-9c70-4547-ac85-3e5c5b88bb23}, !- Handle
  {b70e415f-aeb4-470b-bd00-aa36fc9ff69a}, !- Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- HVAC Component
  {9630c5bf-a2e6-4c47-90ae-ca6e0137b3ee}, !- Port 1
  {087c2ca2-c7bb-43f0-8ec8-ee2ded102713}; !- Port 2

OS:PortList,
  {b837fd8e-20a5-46df-8c24-7f33ae5ffd5d}, !- Handle
  {c2442782-097e-4f40-880d-06d9e4bff16b}, !- Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- HVAC Component
  {0490afcc-fe63-4722-9b23-745a61e512a4}, !- Port 1
  {053e14d3-e007-4c94-bc59-acbdea17bdaa}; !- Port 2

OS:PortList,
  {6fd8fb39-890e-421d-a1c2-de8f625aaa9c}, !- Handle
  {3f21b959-7134-4be1-9b56-f251c3909d34}, !- Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}; !- HVAC Component

OS:Sizing:Zone,
  {4f7089d5-d6ef-4fb2-9a77-b971eba7ae5b}, !- Handle
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c597519-19ba-4c68-beed-0a2aa9afa854}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Zone HVAC Equipment List, !- Name
  {2816b89a-36ff-44d4-bd85-821aea17311e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f732da3c-c202-4828-9c6a-2ea5ea74891c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {aec01039-0b07-41f5-94cf-1899017c6cd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {92c0cbed-6461-4177-bc46-d9c071f2b91f}, !- Handle
  Story Top,                              !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Handle
  LargeHotel GuestRoom  - Story Top,      !- Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000391,                      !- X Origin {m}
  -4.66627796000195,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {92c0cbed-6461-4177-bc46-d9c071f2b91f}, !- Building Story Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}; !- Thermal Zone Name

OS:Surface,
  {571be407-6ae4-4c4b-a7bb-9a6404e5521c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94bc8128-a9b7-46d7-8463-43996cf5d9a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6651118400078, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  18.6651118400078, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.8308597841162, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.8308597841162, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75291f45-d8ec-4cb1-b023-c3755335e1a5}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3e55b9-af0f-4990-971d-9594dae655c6}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6651118400078, 9.33255592000391, 3.048, !- X,Y,Z Vertex 1 {m}
  18.6651118400078, 9.33255592000391, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8db7ade-2f2d-486f-8578-debb9b4ce6f8}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6651118400078, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  18.6651118400078, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.6651118400078, 9.33255592000391, 0,  !- X,Y,Z Vertex 3 {m}
  18.6651118400078, 9.33255592000391, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdde3f18-0904-4b93-b7b3-fe1543748951}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {49e13396-4095-40f5-aa37-ad927d29b93f}, !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.6651118400078, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.6651118400078, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4f07fd-b6df-4aff-9de7-bbe614911e36}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7253b061-b7ec-4f05-afe5-2304546d5718}, !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6651118400078, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  18.6651118400078, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- Handle
  Zone LargeHotel GuestRoom  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37987e29-0044-42bf-8051-b65b8d274fb8}, !- Zone Air Inlet Port List
  {38802583-359f-4536-9241-ef4d185f7793}, !- Zone Air Exhaust Port List
  {1eb20e8f-c341-4e69-a5b7-dd18372c4b39}, !- Zone Air Node Name
  {1f884930-6db8-4d14-964c-74b4f8a34b8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26e78978-2c08-4e0a-90fc-da31e484febe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81a24749-7a17-4d63-8a47-f60971f09209}, !- Handle
  Zone LargeHotel GuestRoom  - Story Top Zone Air Node, !- Name
  {1eb20e8f-c341-4e69-a5b7-dd18372c4b39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb20e8f-c341-4e69-a5b7-dd18372c4b39}, !- Handle
  {86114741-6ab4-4276-88f9-78fe75b5afe1}, !- Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- Source Object
  11,                                     !- Outlet Port
  {81a24749-7a17-4d63-8a47-f60971f09209}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37987e29-0044-42bf-8051-b65b8d274fb8}, !- Handle
  {8ee00904-eac2-41f2-8df0-2a7b8044d16f}, !- Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- HVAC Component
  {1a8fa462-1f01-4659-8e71-69d65f87d100}, !- Port 1
  {014930b3-c320-4c7d-bddc-00d3b16c6670}; !- Port 2

OS:PortList,
  {38802583-359f-4536-9241-ef4d185f7793}, !- Handle
  {3b666625-dcff-4dc2-a9b6-127822950cd2}, !- Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- HVAC Component
  {03532fba-8c68-4d32-9441-bf21d21fac53}, !- Port 1
  {f730e466-7790-420d-8254-3b2f9d757670}; !- Port 2

OS:PortList,
  {1f884930-6db8-4d14-964c-74b4f8a34b8a}, !- Handle
  {9f849dfb-df01-4b4d-b595-e20e1e244f1f}, !- Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}; !- HVAC Component

OS:Sizing:Zone,
  {5ada8918-490a-46a4-98d1-2a5c176c8060}, !- Handle
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65ca82a7-2263-4a18-8e77-38b3771db168}, !- Handle
  Zone LargeHotel GuestRoom  - Story Top Zone HVAC Equipment List, !- Name
  {0ead9041-c05f-40c2-87e3-6afc8c83ba3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fcf72de-1112-4fec-bb63-13786e44b422}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {78e015ad-513f-42f6-b709-e071bd861cbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Surface,
  {274bfb8c-3f25-48b4-a7fa-e2fbe54a7a8e}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0781da7-ec49-4a56-a384-9cd8eabd4a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58197244969352, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  8.58197244969352, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.82234580504204, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.82234580504204, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0f7715-e616-4724-aa81-18dbd7de19fa}, !- Handle
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260ff8bd-1a2e-49d2-80a3-585e3d3d46cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.19836677550689, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  7.19836677550689, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7844ddac-735a-410e-aff5-7aaa1ac8f666}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2e90e2-cf22-4298-8a5b-cef0476d9fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.40490131473262, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  9.40490131473262, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58197244969352, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.58197244969352, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61867c5-b5d2-44ba-99d1-5c915a84cc92}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0943cc-f604-4f5c-a859-a67052adc71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.562427630392, 9.33255592000391, 0,   !- X,Y,Z Vertex 1 {m}
  10.562427630392, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.40490131473262, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.40490131473262, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b5b3b2-4f26-4903-a14a-1d12e70d500c}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec5fc72-f14d-4796-aa18-8de1a86dcc64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.864698600239, 9.33255592000391, 0,   !- X,Y,Z Vertex 1 {m}
  10.864698600239, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  10.562427630392, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  10.562427630392, 9.33255592000391, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec5fc72-f14d-4796-aa18-8de1a86dcc64}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b5b3b2-4f26-4903-a14a-1d12e70d500c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.302270969847, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.302270969847, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.55431223447522e-15, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.55431223447522e-15, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {405ac052-2331-4392-9a3a-5e3ae8c2995a}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf12cad5-e260-4efb-9905-80aee6a20f6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5101562502317, 9.33255592000391, 0,   !- X,Y,Z Vertex 1 {m}
  2.5101562502317, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.00898930961092, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.00898930961092, 9.33255592000391, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527eb454-0ceb-459a-8304-77e66308a01f}, !- Handle
  Surface 92,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55cc02e4-58c5-4245-b451-01e2a5edb4e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2284132397688, 9.33255592000391, 0,   !- X,Y,Z Vertex 1 {m}
  3.2284132397688, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5101562502317, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.5101562502317, 9.33255592000391, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c279df6c-6aba-4274-a097-5d6223b8b9fe}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {775c67f0-33d0-48a7-911a-9414bf110609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96616118387721, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.96616118387721, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdabb29-f17c-43e7-94e8-b4793a3e2907}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f44cf1ec-8471-423e-9aee-0a89260107bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83425205589159, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  4.83425205589159, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.262252055891589, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.262252055891589, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fcf9e0-59e4-4066-a7ca-d4ce7cbfd55b}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce687273-8457-4654-86c6-2bef250601ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2902569895371, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.2902569895371, 9.33255592000391, 3.048, !- X,Y,Z Vertex 2 {m}
  0.7182569895371, 9.33255592000391, 3.048, !- X,Y,Z Vertex 3 {m}
  0.7182569895371, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ecd846-310c-49d5-8e91-59036706b949}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c24af29-ea77-4672-af2e-9c6799bbd8f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.864698600239, 9.33255592000391, 0,   !- X,Y,Z Vertex 1 {m}
  10.864698600239, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd8fc16c-530b-489f-bbed-5b3838dfc87c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec381580-0702-413c-ba6a-9c7a32cb5688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8308597841162, 9.33255592000391, 0,  !- X,Y,Z Vertex 1 {m}
  13.8308597841162, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 9.33255592000391, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6abcc91-9b3d-45fb-99b8-8adb67b1eb2f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {94635b3b-0b73-485f-9b76-5affcbeaa633}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.30715592000391, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.30715592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000065, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ec40a31-896b-4d11-848d-703c52292686}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {437fda5f-8901-499a-8cce-36492f45737d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.17296677550689, 9.33255592000391, 1.59080903496715, !- X,Y,Z Vertex 1 {m}
  7.17296677550689, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.33255592000391, 1.59080903496715; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52a59465-791b-437b-8070-3f7811e0c896}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {c2cbe847-c947-4a82-b1d7-da1c87995fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 4.44089209850063e-15, 1.59080903496715, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.17296677550689, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.17296677550689, 4.44089209850063e-15, 1.59080903496715; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68195e5f-5e6c-4950-b6f6-542130f5112d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {a54930b3-7e99-4c9e-9fca-5b28e8ca0345}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.598579029535149, 9.33255592000391, 1.65789771377837, !- X,Y,Z Vertex 1 {m}
  0.598579029535149, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999991, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999991, 9.33255592000391, 1.65789771377837; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {928fa261-d324-4961-8762-843806ed7440}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {793d96de-c781-455e-9afc-60551fcb93a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.44089209850063e-15, 1.65789771377837, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.598579029535149, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.598579029535149, 4.44089209850063e-15, 1.65789771377837; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e9f69e3-a8df-405c-9e82-25b3632c73c8}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {23e26713-991e-449f-ae07-fb9c412c97e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1321263156594, 9.33255592000391, 1.62273480250399, !- X,Y,Z Vertex 1 {m}
  1.1321263156594, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 9.33255592000391, 1.62273480250399; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {752ad687-af35-4fab-b5e6-82265078dbe7}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {20e01a21-118a-4190-b2a6-f22bea059082}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 4.44089209850063e-15, 1.62273480250399, !- X,Y,Z Vertex 1 {m}
  0.0254, 4.44089209850063e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.1321263156594, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.1321263156594, 4.44089209850063e-15, 1.62273480250399; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1394f4e0-e844-4286-9ede-9e082e0fc248}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {46a31bca-9e66-4120-9558-f7fd23b0f604}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.734226644651481, 9.33255592000391, 1.64393967904488, !- X,Y,Z Vertex 1 {m}
  0.734226644651481, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000035, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000035, 9.33255592000391, 1.64393967904488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a06acb-fd74-4eec-8e94-9ad1b1092456}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {c70f09e1-c9e0-429d-a7c6-f3bbf4b70780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 4.44089209850063e-15, 1.64393967904488, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.734226644651481, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.734226644651481, 4.44089209850063e-15, 1.64393967904488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d586e9a9-555d-4301-a119-59a6622cbe7e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {f0503578-8040-49a5-9798-d883c2297e09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.797528865039105, 9.33255592000391, 1.63910428846392, !- X,Y,Z Vertex 1 {m}
  0.797528865039105, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 9.33255592000391, 1.63910428846392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c9f572-dadb-4ad3-a29a-4d24f49da5f3}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {806ea7fa-2f98-4ff0-8860-a5e86dd2ee1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999997, 4.44089209850063e-15, 1.63910428846392, !- X,Y,Z Vertex 1 {m}
  0.0253999999999997, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.797528865039105, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.797528865039105, 4.44089209850063e-15, 1.63910428846392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b20f5a-7e89-4965-8040-98f8915c6265}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {dc0d334a-2295-4383-92f0-2299def23267}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28586027945792, 9.33255592000391, 1.61812754100175, !- X,Y,Z Vertex 1 {m}
  1.28586027945792, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999983, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999983, 9.33255592000391, 1.61812754100175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ac62a7b-ebbd-4bd8-911d-2c47137c6a85}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {f76e28c8-b914-45f1-bde6-bbb42526e1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999984, 4.44089209850063e-15, 1.61812754100175, !- X,Y,Z Vertex 1 {m}
  0.0253999999999984, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.28586027945792, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.28586027945792, 4.44089209850063e-15, 1.61812754100175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b75d3cd-ba33-46f3-b08f-d96d3d632536}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {c376677b-78bd-4fcd-a55d-924590c6eb9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.47576694062078, 9.33255592000391, 1.61378468348465, !- X,Y,Z Vertex 1 {m}
  1.47576694062078, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 9.33255592000391, 1.61378468348465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689e3fb7-46d7-4813-8913-4a0ac564034c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {87ca15fa-db0a-4af4-a238-0d6e17b443d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 4.44089209850063e-15, 1.61378468348465, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.47576694062078, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.47576694062078, 4.44089209850063e-15, 1.61378468348465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1b322b7-6cb8-45dc-ab5f-ad3f558dba1a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {7c4fb31c-4866-4898-95e6-3ea1569919fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2648569895371, 9.33255592000391, 1.59293914136589, !- X,Y,Z Vertex 1 {m}
  5.2648569895371, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.33255592000391, 1.59293914136589; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa4219fd-9c99-48bf-8458-4a18e4c5db27}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {fe80b064-43a5-4687-928f-4d0c5c2c91a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2902569895371, 0.0254000000000044, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  5.2902569895371, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  5.2902569895371, 9.30715592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  5.2902569895371, 9.30715592000391, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {979b546f-935a-497f-9f87-e97847ded241}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {d741ba80-65eb-4867-bfcf-9f24ea0eebe5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 4.44089209850063e-15, 1.59293914136589, !- X,Y,Z Vertex 1 {m}
  0.0254, 4.44089209850063e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  5.2648569895371, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.2648569895371, 4.44089209850063e-15, 1.59293914136589; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {761e049d-2121-445f-b0eb-99f26925874d}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {8989caee-4168-4906-9dc0-70e1c91ffb48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2030132397688, 9.33255592000391, 1.5981165312848, !- X,Y,Z Vertex 1 {m}
  3.2030132397688, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 9.33255592000391, 1.5981165312848; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22d97a1d-4dfe-4866-ae75-20c2b1b39dd2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {0d50dae6-f67c-45a2-8a89-a9c7bd89fdb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000004, 4.44089209850063e-15, 1.5981165312848, !- X,Y,Z Vertex 1 {m}
  0.0254000000000004, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.2030132397688, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.2030132397688, 4.44089209850063e-15, 1.5981165312848; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1297477e-ac12-49fd-88ec-d2ae35c2764e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {fcb222e5-3a87-4435-bd7a-3d7c63f4b289}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.30715592000391, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.30715592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000065, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e9d0e4-7776-4639-abfc-080763ce7dad}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {f27114d3-ffd9-48ee-9259-125574acdde5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.839298600239, 9.33255592000391, 1.58882598483539, !- X,Y,Z Vertex 1 {m}
  10.839298600239, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.33255592000391, 1.58882598483539; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e39f59-105e-44c3-833a-9aa844a84292}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {115892f9-d798-47c1-82fb-ae59357f554a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 4.44089209850063e-15, 1.58882598483539, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  10.839298600239, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  10.839298600239, 4.44089209850063e-15, 1.58882598483539; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26bdf5fb-5066-4b3e-b4b6-838d6faeda16}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {41347655-aea0-425f-a120-9ae4d64e2878}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 9.33255592000391, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.5466, 9.33255592000391, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.33255592000391, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e00adb2f-e413-414f-8157-7125731f71ed}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {bbe64221-c8cb-4c49-8f2e-aafa47518773}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000044, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000044, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 9.30715592000391, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 9.30715592000391, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60f944ca-c476-4653-8603-3c3efd0a4a21}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {7117263d-695b-47a9-953d-6fb1343f4fc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 4.44089209850063e-15, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 4.44089209850063e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 4.44089209850063e-15, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f346ee63-70b9-4859-93b2-54e4fc7ec635}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {5fc890cd-6ac1-4065-94c8-a74728366898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.30715592000391, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.30715592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000065, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71eea594-865e-4485-b704-6d42fa265a1f}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {ac346f7e-3a17-409b-b662-af284f65f5e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8054597841162, 9.33255592000391, 1.58799383066946, !- X,Y,Z Vertex 1 {m}
  13.8054597841162, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.33255592000391, 1.58799383066946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee5a1980-7ea4-45a4-83cf-45eb561171ca}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {a97c3377-3fdf-42b5-9b9d-4b124fd1f0f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 4.44089209850063e-15, 1.58799383066946, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  13.8054597841162, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  13.8054597841162, 4.44089209850063e-15, 1.58799383066946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a253530-25a6-4b46-a31e-31fca6541645}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {cdafc1d4-3eb8-40fa-8c2c-4443fad5242d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.80885205589159, 9.33255592000391, 1.59369979032538, !- X,Y,Z Vertex 1 {m}
  4.80885205589159, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 9.33255592000391, 1.59369979032538; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da07bb8f-82e6-45ab-8059-6ec7e7aa122f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {fa11cd18-82eb-40f3-beb2-3bcc30ecfd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83425205589159, 0.0254000000000044, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  4.83425205589159, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83425205589159, 9.30715592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83425205589159, 9.30715592000391, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {726f6f33-9f10-4412-8644-367686a0eab2}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b4a02ad3-1ceb-4258-ab7b-63aecb6ba55f}, !- Construction Name
  {e158a695-e932-46af-a1fd-37ea0fe46f37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 4.44089209850063e-15, 1.59369979032538, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.80885205589159, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.80885205589159, 4.44089209850063e-15, 1.59369979032538; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b549615d-ba84-4919-b3e5-f8dc2dc2ec80}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {d8db7ade-2f2d-486f-8578-debb9b4ce6f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6651118400078, 0.0254000000000044, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  18.6651118400078, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  18.6651118400078, 9.30715592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  18.6651118400078, 9.30715592000391, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60f96af3-3bed-470b-afc7-e37e274bf60d}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {75291f45-d8ec-4cb1-b023-c3755335e1a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.30715592000391, 1.58946414429773, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.30715592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000065, 1.58946414429773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b210e18a-ee2e-4d5a-bc91-52e236a46f28}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {4e3e55b9-af0f-4990-971d-9594dae655c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6397118400078, 9.33255592000391, 1.58720592605729, !- X,Y,Z Vertex 1 {m}
  18.6397118400078, 9.33255592000391, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.33255592000391, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.33255592000391, 1.58720592605729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c8c55bd-df24-4fd4-a202-80cc17cc0a6f}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {32cc9ac8-1a40-48b9-a5c1-dea6de5af87a}, !- Construction Name
  {cdde3f18-0904-4b93-b7b3-fe1543748951}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 4.44089209850063e-15, 1.58720592605729, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.6397118400078, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.6397118400078, 4.44089209850063e-15, 1.58720592605729; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {81ccd7d1-29d2-410f-afd3-2056df87e7cb}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf80be0c-ac81-448d-9b0e-73aa159c7009}, !- Handle
  LargeHotel Retail People,               !- Name
  {81ccd7d1-29d2-410f-afd3-2056df87e7cb}, !- People Definition Name
  {2b05d5ee-ce07-4ba0-b40b-eb342a9661fb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Handle
  Clothing Schedule,                      !- Name
  {070e9f0e-8e67-4ecc-946c-51441405d1b2}, !- Schedule Type Limits Name
  {130111f0-8149-4f0e-8820-cf9d00a54325}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130111f0-8149-4f0e-8820-cf9d00a54325}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {070e9f0e-8e67-4ecc-946c-51441405d1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57aacc0e-07ca-4990-b080-7500eceed07b}, !- Handle
  Schedule Rule 1,                        !- Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6058a02-a74b-428b-8ac8-2c18abe886ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6058a02-a74b-428b-8ac8-2c18abe886ea}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {070e9f0e-8e67-4ecc-946c-51441405d1b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {070e9f0e-8e67-4ecc-946c-51441405d1b2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a49bd234-bd72-40ab-8108-b8cb8eab95dc}, !- Schedule Type Limits Name
  {e40bb448-7ee6-401b-b79a-718acb44ed64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e40bb448-7ee6-401b-b79a-718acb44ed64}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a49bd234-bd72-40ab-8108-b8cb8eab95dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a49bd234-bd72-40ab-8108-b8cb8eab95dc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Handle
  Work Efficiency Schedule,               !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {7d251650-2287-4660-a016-68c22f34169a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d251650-2287-4660-a016-68c22f34169a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {486d4555-ac83-484f-b5d0-06f917104ee2}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04252e75-72e5-44d2-a437-ddc44251a46c}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {486d4555-ac83-484f-b5d0-06f917104ee2}, !- Lights Definition Name
  {2b05d5ee-ce07-4ba0-b40b-eb342a9661fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5892e1a8-5414-47e5-acde-415532fcfa43}, !- Handle
  {486d4555-ac83-484f-b5d0-06f917104ee2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5edd5839-71b6-46c1-bd70-ae625f0e5b3e}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8ada00c-d508-442d-8bcb-2d60fe32d387}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {5edd5839-71b6-46c1-bd70-ae625f0e5b3e}, !- Electric Equipment Definition Name
  {2b05d5ee-ce07-4ba0-b40b-eb342a9661fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {add321ad-ac34-4e44-b26c-3134fb1bf187}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {423c3ad5-3707-41c8-9a35-07f568f924e9}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Handle
  LargeHotel Common Occ,                  !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {ece84c94-46b9-4aad-ab1c-41e4252e993f}, !- Default Day Schedule Name
  {7b96a4a6-7c9c-4b5d-b2af-8eb74c11f58d}, !- Summer Design Day Schedule Name
  {df555b9b-e88c-4b85-a2ed-55e93b92e3e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ece84c94-46b9-4aad-ab1c-41e4252e993f}, !- Handle
  LargeHotel Common Occ Default,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1875,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.175,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1625,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1125,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  15,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  30,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.677777777777778,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.655555555555555,                      !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.633333333333333,                      !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.611111111111111,                      !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.588888888888889,                      !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.566666666666667,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.544444444444444,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.522222222222222,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.477777777777778,                      !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.455555555555556,                      !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.433333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.411111111111111,                      !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.388888888888889,                      !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.366666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.344444444444444,                      !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.322222222222222,                      !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.277777777777778,                      !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.255555555555556,                      !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.233333333333333,                      !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.211111111111111,                      !- Value Until Time 41
  14,                                     !- Hour 42
  37,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  37,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  52,                                     !- Minute 44
  0.213793103448276,                      !- Value Until Time 44
  18,                                     !- Hour 45
  7,                                      !- Minute 45
  0.227586206896552,                      !- Value Until Time 45
  18,                                     !- Hour 46
  22,                                     !- Minute 46
  0.241379310344828,                      !- Value Until Time 46
  18,                                     !- Hour 47
  37,                                     !- Minute 47
  0.255172413793103,                      !- Value Until Time 47
  18,                                     !- Hour 48
  52,                                     !- Minute 48
  0.268965517241379,                      !- Value Until Time 48
  19,                                     !- Hour 49
  7,                                      !- Minute 49
  0.282758620689655,                      !- Value Until Time 49
  19,                                     !- Hour 50
  22,                                     !- Minute 50
  0.296551724137931,                      !- Value Until Time 50
  19,                                     !- Hour 51
  37,                                     !- Minute 51
  0.310344827586207,                      !- Value Until Time 51
  19,                                     !- Hour 52
  52,                                     !- Minute 52
  0.324137931034483,                      !- Value Until Time 52
  20,                                     !- Hour 53
  7,                                      !- Minute 53
  0.337931034482759,                      !- Value Until Time 53
  20,                                     !- Hour 54
  22,                                     !- Minute 54
  0.351724137931035,                      !- Value Until Time 54
  20,                                     !- Hour 55
  37,                                     !- Minute 55
  0.36551724137931,                       !- Value Until Time 55
  20,                                     !- Hour 56
  52,                                     !- Minute 56
  0.379310344827586,                      !- Value Until Time 56
  21,                                     !- Hour 57
  7,                                      !- Minute 57
  0.393103448275862,                      !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.4,                                    !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.375,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.325,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.275,                                  !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.225,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2;                                    !- Value Until Time 67

OS:Schedule:Day,
  {7b96a4a6-7c9c-4b5d-b2af-8eb74c11f58d}, !- Handle
  LargeHotel Common Occ Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {826180a6-221b-49e8-95c8-bd59d10178f6}, !- Handle
  Schedule Rule 3,                        !- Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60633a62-b7a0-4749-bee1-f5e83e51b8e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60633a62-b7a0-4749-bee1-f5e83e51b8e2}, !- Handle
  LargeHotel Common Occ Wknd Day,         !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.25,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.4,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.6,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.658333333333333,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.616666666666667,                      !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.575,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.533333333333333,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.491666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.408333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.366666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.283333333333333,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.241666666666667,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  21,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  21,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1875,                                 !- Value Until Time 24
  21,                                     !- Hour 25
  30,                                     !- Minute 25
  0.175,                                  !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1625,                                 !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.15,                                   !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1375,                                 !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1;                                    !- Value Until Time 32

OS:Schedule:Day,
  {df555b9b-e88c-4b85-a2ed-55e93b92e3e9}, !- Handle
  LargeHotel Common Occ Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- Handle
  LargeHotel Activity,                    !- Name
  {38566b73-ac9b-4a4b-a0c3-dfbc3e10de2b}, !- Schedule Type Limits Name
  {feeb0e47-6b71-48cc-9a8b-dc1ab4f83cc3}, !- Default Day Schedule Name
  {af246672-931c-4541-a72b-64d33d12a1c3}, !- Summer Design Day Schedule Name
  {d130a5b9-2980-4e2b-93a2-990c4be8b729}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {feeb0e47-6b71-48cc-9a8b-dc1ab4f83cc3}, !- Handle
  LargeHotel Activity Default,            !- Name
  {38566b73-ac9b-4a4b-a0c3-dfbc3e10de2b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d130a5b9-2980-4e2b-93a2-990c4be8b729}, !- Handle
  LargeHotel Activity Winter Design Day,  !- Name
  {38566b73-ac9b-4a4b-a0c3-dfbc3e10de2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af246672-931c-4541-a72b-64d33d12a1c3}, !- Handle
  LargeHotel Activity Summer Design Day,  !- Name
  {38566b73-ac9b-4a4b-a0c3-dfbc3e10de2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {38566b73-ac9b-4a4b-a0c3-dfbc3e10de2b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Handle
  LargeHotel Bldg Light,                  !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {7a0693a9-6106-4fd2-83f3-9a50dfc8d3fd}, !- Default Day Schedule Name
  {ceca107c-6300-403c-a5ee-acd8f5e863b8}, !- Summer Design Day Schedule Name
  {8370ecda-81c9-43b0-8431-3b86f08341f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a0693a9-6106-4fd2-83f3-9a50dfc8d3fd}, !- Handle
  LargeHotel Bldg Light Default,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.85,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.875,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.9,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.875,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.85,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1875,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1375,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.125,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.125,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.15,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.25,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.35,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.4,                                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.425,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.45,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.45,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.425,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.389655172413793,                      !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.379310344827586,                      !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.368965517241379,                      !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.358620689655172,                      !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.348275862068966,                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.337931034482759,                      !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.327586206896552,                      !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.317241379310345,                      !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.306896551724138,                      !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.296551724137931,                      !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.286206896551724,                      !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.275862068965517,                      !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.26551724137931,                       !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.255172413793103,                      !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3375,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.425,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.5125,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.6,                                    !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.65,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.7,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.75,                                   !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.8,                                    !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.825;                                  !- Value Until Time 58

OS:Schedule:Rule,
  {bd6c9c06-574b-4fe4-9d4f-bed29a28acef}, !- Handle
  Schedule Rule 4,                        !- Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebfba4df-03e2-4332-b712-b8f588003d83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebfba4df-03e2-4332-b712-b8f588003d83}, !- Handle
  LargeHotel Bldg Light Sat Day,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.35,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.375,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.275,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.425,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.625,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.65,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.675,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.675,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.65,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.625,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:Schedule:Day,
  {ceca107c-6300-403c-a5ee-acd8f5e863b8}, !- Handle
  LargeHotel Bldg Light Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77fb5499-b8bc-4b77-9120-71bb23717ddb}, !- Handle
  Schedule Rule 5,                        !- Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a298f533-7048-4c7d-9ec5-5c25b7634eec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a298f533-7048-4c7d-9ec5-5c25b7634eec}, !- Handle
  LargeHotel Bldg Light Sun Day,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.575,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.525,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.45,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.225641025641026,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.228205128205128,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.230769230769231,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.233333333333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.235897435897436,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2875,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.275,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2625,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2375,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.225,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2125,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.261538461538462,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.264102564102564,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.266666666666667,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269230769230769,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.271794871794872,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.274358974358975,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.276923076923077,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27948717948718,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.282051282051282,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.275,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.305,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.31,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.315,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.32,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.33,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.335,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.34,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.345,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.355,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.36,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.365,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.37,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.375,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.38,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.385,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.39,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.395,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.348717948717949,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.395833333333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.391666666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.383333333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.379166666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.375,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.370833333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.366666666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3625,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.358333333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.354166666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.35,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.345833333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.341666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.3375,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.333333333333333,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.329166666666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.325,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.320833333333333,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.316666666666667,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.3125,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.308333333333333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.304166666666667,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.415384615384616,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.417948717948718,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.420512820512821,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.3,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.425641025641026,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428205128205128,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.430769230769231,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.433333333333333,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.435897435897436,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.438461538461538,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.441025641025641,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.443589743589744,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.446153846153846;                      !- Value Until Time 96

OS:Schedule:Day,
  {8370ecda-81c9-43b0-8431-3b86f08341f8}, !- Handle
  LargeHotel Bldg Light Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Handle
  LargeHotel Bldg Equip,                  !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {5014d710-541f-4be3-9cec-7712d5b334bf}, !- Default Day Schedule Name
  {8d05b8bd-44e8-45c9-81c5-b17dfee32c90}, !- Summer Design Day Schedule Name
  {bc119eb9-bd29-426b-a4fa-5a5bb6a85222}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5014d710-541f-4be3-9cec-7712d5b334bf}, !- Handle
  LargeHotel Bldg Equip Default,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.925,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.95,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.925,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.3,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2875,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.275,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2375,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.225,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2125,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.225,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.55,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.575,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.575,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.55,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.525,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.489655172413793,                      !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.479310344827586,                      !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.468965517241379,                      !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.458620689655172,                      !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.448275862068965,                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.437931034482759,                      !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.427586206896552,                      !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.417241379310345,                      !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.406896551724138,                      !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.396551724137931,                      !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.386206896551724,                      !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.375862068965517,                      !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.36551724137931,                       !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.355172413793103,                      !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4375,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.6125,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.7,                                    !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.75,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.8,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.85,                                   !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.9,                                    !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.9125;                                 !- Value Until Time 58

OS:Schedule:Rule,
  {4fe99e3a-3238-4655-9685-042d86672de3}, !- Handle
  Schedule Rule 6,                        !- Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7538c070-0f02-4874-a7b3-26c312f61d6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7538c070-0f02-4874-a7b3-26c312f61d6b}, !- Handle
  LargeHotel Bldg Equip Sat Day,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.325,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.275,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.225,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.45,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.475,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4875,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.45,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.425,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.725,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.75,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.775,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.775,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.75,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.7,                                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.55,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.375,                                  !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35;                                   !- Value Until Time 57

OS:Schedule:Day,
  {8d05b8bd-44e8-45c9-81c5-b17dfee32c90}, !- Handle
  LargeHotel Bldg Equip Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {238a0ddf-d34d-468c-b521-4d6543faee69}, !- Handle
  Schedule Rule 7,                        !- Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c93ab13-2b94-4767-83d1-b573c827d8d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c93ab13-2b94-4767-83d1-b573c827d8d6}, !- Handle
  LargeHotel Bldg Equip Sun Day,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.7,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.675,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.65,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.55,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.325641025641026,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.328205128205128,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.330769230769231,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.333333333333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.335897435897436,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3875,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.375,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3375,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.325,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3125,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.361538461538462,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.364102564102564,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.366666666666667,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.369230769230769,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.371794871794872,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.374358974358974,                      !- Value Until Time 29
  7,                                      !- Hour 30
