  30,                                     !- Minute 30
  0.376923076923077,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.37948717948718,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.382051282051282,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.375,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.405,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.41,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.415,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.425,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.43,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.435,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.44,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.445,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.455,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.46,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.465,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.47,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.48,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.485,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.49,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.495,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.448717948717949,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.495833333333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.491666666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4875,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.483333333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.479166666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.475,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.470833333333333,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.466666666666667,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4625,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.458333333333333,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.454166666666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.45,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.445833333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.441666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4375,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.433333333333333,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.429166666666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.425,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.420833333333333,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.416666666666667,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4125,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.408333333333333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.404166666666667,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.515384615384615,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.517948717948718,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.52051282051282,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.525641025641026,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.528205128205128,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.530769230769231,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.533333333333333,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.535897435897436,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.538461538461539,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.541025641025641,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.543589743589744,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.546153846153846;                      !- Value Until Time 96

OS:Schedule:Day,
  {bc119eb9-bd29-426b-a4fa-5a5bb6a85222}, !- Handle
  LargeHotel Bldg Equip Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Handle
  LargeHotel Infil Quarter On,            !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {fef8e883-6194-4ccf-bc4e-f6ab4e35b300}, !- Default Day Schedule Name
  {671fd6af-7362-4737-b455-5340ad352f7e}, !- Summer Design Day Schedule Name
  {e850a8a4-de65-4674-a902-295a61bef258}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fef8e883-6194-4ccf-bc4e-f6ab4e35b300}, !- Handle
  LargeHotel Infil Quarter On Default,    !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e850a8a4-de65-4674-a902-295a61bef258}, !- Handle
  LargeHotel Infil Quarter On Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {671fd6af-7362-4737-b455-5340ad352f7e}, !- Handle
  LargeHotel Infil Quarter On Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:People:Definition,
  {cba13878-5b7f-45bf-95fd-edbf167e2d96}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ba5101d-b5c7-4a7a-9b6c-30e42dec6dcf}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {cba13878-5b7f-45bf-95fd-edbf167e2d96}, !- People Definition Name
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3d901593-8db4-4cd2-85bb-f7f4757d42df}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ab8df0f9-b7da-4a84-9342-f19fc6290259}, !- Handle
  LargeHotel Kitchen Lights,              !- Name
  {3d901593-8db4-4cd2-85bb-f7f4757d42df}, !- Lights Definition Name
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {718714a5-153e-4f4c-af71-3b547ec2e09b}, !- Handle
  {3d901593-8db4-4cd2-85bb-f7f4757d42df}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8be1ef4d-debd-4a09-b60f-5aca01f3936b}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {7d5023f7-8a8c-4e68-9551-edeeb4ed6436}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {8be1ef4d-debd-4a09-b60f-5aca01f3936b}, !- Electric Equipment Definition Name
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {73fdb793-800b-445c-8d48-7d2c13cb5cc9}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1611.99587072722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {c727c166-0483-446c-8fe4-3cf91bbbbe15}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {73fdb793-800b-445c-8d48-7d2c13cb5cc9}, !- Gas Equipment Definition Name
  {6848154d-d7f9-4b0b-9254-eb4d190584d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {86cdb9e0-b3c0-42f2-bb27-6983ee82ef12}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e3035523-e83d-462a-947e-52df0c3498b6}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {55c70273-b475-4548-839f-2cf3b2739565}, !- Electric Equipment Schedule Name
  {921d2936-e64f-442d-b4b2-fa237335f795}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {55c70273-b475-4548-839f-2cf3b2739565}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH,      !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {138952cc-ee9d-4154-ac70-848e4cffa950}, !- Default Day Schedule Name
  {ed1f7a62-524b-4dfa-a59f-7844607236df}, !- Summer Design Day Schedule Name
  {ab2093ad-444d-49b3-b95d-4230c9520752}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {138952cc-ee9d-4154-ac70-848e4cffa950}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Default, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:Schedule:Day,
  {ed1f7a62-524b-4dfa-a59f-7844607236df}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab2093ad-444d-49b3-b95d-4230c9520752}, !- Handle
  LargeHotel Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {921d2936-e64f-442d-b4b2-fa237335f795}, !- Handle
  LargeHotel Kitchen Gas,                 !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {e784548c-93eb-4731-b2bd-1018038b41e2}, !- Default Day Schedule Name
  {a1cd8b5d-3007-4e86-be63-bf5c157936d0}, !- Summer Design Day Schedule Name
  {22c52987-bb68-480f-ab98-df7101dfc891}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e784548c-93eb-4731-b2bd-1018038b41e2}, !- Handle
  LargeHotel Kitchen Gas Default,         !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {2fa03fdf-c1b6-41ef-ad08-41a37a5ed730}, !- Handle
  Schedule Rule 9,                        !- Name
  {921d2936-e64f-442d-b4b2-fa237335f795}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15bb697e-04d9-4a31-8dfd-811d6cab42da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15bb697e-04d9-4a31-8dfd-811d6cab42da}, !- Handle
  LargeHotel Kitchen Gas Default|Sun Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.125,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0875,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0625,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0425,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.035,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0275,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.02,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.02,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0275,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.035,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.0425,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0625,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.075,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.0875,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1025,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.105,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.1075,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.11,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.1125,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.115,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.1175,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.12,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1225,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1275,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.13,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1325,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.135,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1375,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1425,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.145,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1475,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  45,                                     !- Minute 44
  0.175,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1875,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1975,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.195,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0.1925,                                 !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.19,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.1875,                                 !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.185,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1825,                                 !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.18,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1775,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.175,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1725,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.17,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1675,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1625,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.16,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1575,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.155,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.1525,                                 !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0.15,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.175,                                  !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.2,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.225,                                  !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.25,                                   !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2375,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.225,                                  !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.15;                                   !- Value Until Time 74

OS:Schedule:Day,
  {a1cd8b5d-3007-4e86-be63-bf5c157936d0}, !- Handle
  LargeHotel Kitchen Gas Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {22c52987-bb68-480f-ab98-df7101dfc891}, !- Handle
  LargeHotel Kitchen Gas Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {e3082221-42fe-4a0e-b492-6d93960d45ce}, !- Handle
  LargeHotel Storage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0215278208334194,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1b90fa5-47b9-414e-b6c0-f4bb82bc56ab}, !- Handle
  LargeHotel Storage People,              !- Name
  {e3082221-42fe-4a0e-b492-6d93960d45ce}, !- People Definition Name
  {745d2532-d740-499d-b32f-3e25783ee8d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eded505e-7518-4ef0-8097-a7003795bb79}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d2b4e870-ef67-435a-856e-45f772cbdadb}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {eded505e-7518-4ef0-8097-a7003795bb79}, !- Lights Definition Name
  {745d2532-d740-499d-b32f-3e25783ee8d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5c18ca14-3497-4ac1-ac95-1fef9d47d509}, !- Handle
  {eded505e-7518-4ef0-8097-a7003795bb79}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {10115b58-efb4-4cb2-8158-54f4ee6da1fb}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {876776a3-b450-438b-a516-97755aac5754}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {10115b58-efb4-4cb2-8158-54f4ee6da1fb}, !- Electric Equipment Definition Name
  {745d2532-d740-499d-b32f-3e25783ee8d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ae2b46f7-6b53-4db7-a0ba-b622461ef588}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {80050453-3fa0-4d64-84aa-840e61aad253}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {67849469-71fc-435c-9ac9-6825f9219f6f}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4842f6ad-91b2-44db-a4c5-fa94f0d123dd}, !- Handle
  LargeHotel Lobby People,                !- Name
  {67849469-71fc-435c-9ac9-6825f9219f6f}, !- People Definition Name
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9510cf2-1d83-4444-94d8-c6ed6c70940c}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c681f957-5977-4469-924c-c41c8792cf4c}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {d9510cf2-1d83-4444-94d8-c6ed6c70940c}, !- Lights Definition Name
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {13858006-17f9-4726-8270-b29269dec509}, !- Handle
  {d9510cf2-1d83-4444-94d8-c6ed6c70940c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0f2b05ea-f3f5-45c7-a195-94a91d2df40a}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {292dd9ce-790f-4c56-97eb-1e98dd191cfd}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {0f2b05ea-f3f5-45c7-a195-94a91d2df40a}, !- Electric Equipment Definition Name
  {7a6cdd39-e390-44e9-8765-690939086b0a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a43d92c6-6a25-4155-a214-66c047ac2481}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {537efcf4-3c44-47a6-b4a1-2d6fdaf90c2f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61693dfe-0338-45b6-b715-055b57faf4f8}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {94cf6de1-bc21-4153-b056-da27ce70b83b}, !- Handle
  LargeHotel Banquet People,              !- Name
  {61693dfe-0338-45b6-b715-055b57faf4f8}, !- People Definition Name
  {cf3561a3-c469-4762-baec-e72dd210820c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f20d4dce-1dfa-46ea-94a3-d835341de7d4}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {723b8276-2b35-4ddc-b0b6-5af1f3c01ae6}, !- Handle
  LargeHotel Banquet Lights,              !- Name
  {f20d4dce-1dfa-46ea-94a3-d835341de7d4}, !- Lights Definition Name
  {cf3561a3-c469-4762-baec-e72dd210820c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {93491e28-5c3c-4461-82cc-626da6db27a5}, !- Handle
  {f20d4dce-1dfa-46ea-94a3-d835341de7d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fe65705e-d9b5-4323-96dc-4dbe781b7394}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60f73b63-6e62-4d33-88ad-cde75d9f0d96}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {fe65705e-d9b5-4323-96dc-4dbe781b7394}, !- Electric Equipment Definition Name
  {cf3561a3-c469-4762-baec-e72dd210820c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d82d7a4-95ad-458f-aca7-9f142500a700}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01000528579584,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e5649e97-67f0-4710-b658-4a02a8603805}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {55c70273-b475-4548-839f-2cf3b2739565}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9e5af988-3a42-4ae2-8d68-b0ca5bf69fde}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {93051918-fccb-403b-8176-4b48d55d440d}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {9e5af988-3a42-4ae2-8d68-b0ca5bf69fde}, !- Lights Definition Name
  {50f7fc1a-848e-4637-a1b2-673acda69455}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f35fdc1e-a0c6-4a6b-b8ca-d4ebf50f223d}, !- Handle
  {9e5af988-3a42-4ae2-8d68-b0ca5bf69fde}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {89dabca3-3196-43b9-b89e-798b1c6bcb99}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c5c945d-090c-432f-ba21-033ce6748f88}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {89dabca3-3196-43b9-b89e-798b1c6bcb99}, !- Electric Equipment Definition Name
  {50f7fc1a-848e-4637-a1b2-673acda69455}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ab881e8-a52a-4611-bc6a-55f5259f7ee2}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {00572539-6cc7-4b08-a443-eec9c930d9d1}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {fe94d041-ff9c-45ea-ad4a-8c6044f31f0d}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c8d0c7d-3098-406f-ac46-0a96183e5cf2}, !- Handle
  LargeHotel Laundry People,              !- Name
  {fe94d041-ff9c-45ea-ad4a-8c6044f31f0d}, !- People Definition Name
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {32fd6932-2e78-4b6e-9bf2-d4fb544369c2}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7950fb00-b668-4dc9-8a99-51927b97d919}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {32fd6932-2e78-4b6e-9bf2-d4fb544369c2}, !- Lights Definition Name
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4c951e42-ed09-4d85-87d1-a9045ab8d466}, !- Handle
  {32fd6932-2e78-4b6e-9bf2-d4fb544369c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {29390379-e3dd-4bdd-9b44-0bdd0381ca54}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94807ba0-eee9-4197-bc4f-c7842e088a4a}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {29390379-e3dd-4bdd-9b44-0bdd0381ca54}, !- Electric Equipment Definition Name
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {cf8a75b7-2c40-4b6e-a12a-1852459837b0}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {bb6ef2cf-3b8f-456e-b535-e0e8be1875d0}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {cf8a75b7-2c40-4b6e-a12a-1852459837b0}, !- Gas Equipment Definition Name
  {f2175641-fde5-4d87-9ab8-87166037b838}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7574b0fd-76d0-4a3a-90fa-1673bcffc0e5}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.01179868608,                          !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5534f334-2ac7-49b8-b784-0c47e2180943}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {ea230b55-f443-4cd1-8ba5-bfc414067493}, !- Electric Equipment Schedule Name
  {936c3781-b955-4991-b33a-92001f42f17d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ea230b55-f443-4cd1-8ba5-bfc414067493}, !- Handle
  LargeHotel LaundryRoom Equip,           !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {ba2a6c22-0679-4c46-a5d9-d374c03a22f7}, !- Default Day Schedule Name
  {85094dbe-bbde-4635-a2cc-0eee27fe00a9}, !- Summer Design Day Schedule Name
  {7aa125f2-0f89-4e90-a87e-1023856129d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba2a6c22-0679-4c46-a5d9-d374c03a22f7}, !- Handle
  LargeHotel LaundryRoom Equip Default,   !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {85094dbe-bbde-4635-a2cc-0eee27fe00a9}, !- Handle
  LargeHotel LaundryRoom Equip Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aa125f2-0f89-4e90-a87e-1023856129d8}, !- Handle
  LargeHotel LaundryRoom Equip Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {936c3781-b955-4991-b33a-92001f42f17d}, !- Handle
  LargeHotel LaundryRoom Gas,             !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {cf44a943-2381-4067-9e07-dac8e7e4c640}, !- Default Day Schedule Name
  {1a89093a-0e8d-409b-a11c-63b31047a516}, !- Summer Design Day Schedule Name
  {4afb5e9f-f909-479e-84c8-1791fb3d4c9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf44a943-2381-4067-9e07-dac8e7e4c640}, !- Handle
  LargeHotel LaundryRoom Gas Default,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a89093a-0e8d-409b-a11c-63b31047a516}, !- Handle
  LargeHotel LaundryRoom Gas Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4afb5e9f-f909-479e-84c8-1791fb3d4c9a}, !- Handle
  LargeHotel LaundryRoom Gas Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {cf799370-eadf-4ade-a5d1-c654a6433d74}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e30dffdc-5f4c-409a-82c0-2dc6c3feda15}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {cf799370-eadf-4ade-a5d1-c654a6433d74}, !- People Definition Name
  {b243a744-bfd2-400f-87b4-a34c0f162188}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c0a27af9-0f4d-445e-ae4a-acf7cf03446e}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {96d89ebc-cdd1-469a-a8b8-3dd4857a9934}, !- Handle
  LargeHotel Cafe Lights,                 !- Name
  {c0a27af9-0f4d-445e-ae4a-acf7cf03446e}, !- Lights Definition Name
  {b243a744-bfd2-400f-87b4-a34c0f162188}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ee6c378a-cc87-4ba3-84c8-8ebed986c084}, !- Handle
  {c0a27af9-0f4d-445e-ae4a-acf7cf03446e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e6f43dba-b4b3-4418-8b8d-a8307fb8fc8d}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d25c4c1f-eab5-4d6c-8710-ea197da4f914}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {e6f43dba-b4b3-4418-8b8d-a8307fb8fc8d}, !- Electric Equipment Definition Name
  {b243a744-bfd2-400f-87b4-a34c0f162188}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3d11ff70-1cdd-49dd-a9ee-a43bb2056ebc}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {124a8a5d-cc6f-473d-9091-dfffbb7dc045}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8b5294bc-c573-4dd9-8058-07eec71407ed}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c045f082-7e95-4373-9250-f5b744ed55e5}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {8b5294bc-c573-4dd9-8058-07eec71407ed}, !- People Definition Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2f41dd27-6a31-4914-9503-14a3908b4fc4}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ff5c81a4-7e33-40e1-a29b-f33b2a02c359}, !- Handle
  LargeHotel GuestRoom Lights,            !- Name
  {2f41dd27-6a31-4914-9503-14a3908b4fc4}, !- Lights Definition Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4c2747be-450f-4e14-bae9-6aa0faa15fff}, !- Handle
  {2f41dd27-6a31-4914-9503-14a3908b4fc4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e02ffd0b-927a-4b17-af80-e25d9846d25f}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f84a66e-dc30-4f64-acc9-d87b094f3517}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {e02ffd0b-927a-4b17-af80-e25d9846d25f}, !- Electric Equipment Definition Name
  {20d693b3-308b-4d1c-9d9b-5f9aa78821d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4805ef16-34da-4497-8f3a-10daaecf4f7a}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7f1e38df-4d49-4ced-b632-5784ed35be11}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff878e7d-83c9-4558-8cd7-3969a129d563}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {9f009f72-b730-4875-975d-ed8dfae8b681}, !- Lighting Schedule Name
  {56f1c3f8-8d0b-43f5-a243-821e48606a6a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ff878e7d-83c9-4558-8cd7-3969a129d563}, !- Handle
  LargeHotel GuestRoom Occ,               !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {a4869901-ee80-4623-b69e-a5dac9b45e07}, !- Default Day Schedule Name
  {be671df1-711f-40e1-8a3a-6044d9a60373}, !- Summer Design Day Schedule Name
  {e9f0e2ea-471c-4679-bb54-b0321e366638}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4869901-ee80-4623-b69e-a5dac9b45e07}, !- Handle
  LargeHotel GuestRoom Occ Default,       !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.52,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.54,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.56,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.58,                                   !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5975,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.615,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6325,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.65,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.65,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.6125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.575,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.445,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.39,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.28,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.28,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.269655172413793,                      !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.259310344827586,                      !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.248965517241379,                      !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.238620689655172,                      !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.228275862068966,                      !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.217931034482759,                      !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.207586206896552,                      !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.197241379310345,                      !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.186896551724138,                      !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.176551724137931,                      !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.166206896551724,                      !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.155862068965517,                      !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.14551724137931,                       !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.135172413793103,                      !- Value Until Time 34
  12,                                     !- Hour 35
  37,                                     !- Minute 35
  0.13,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  7,                                      !- Minute 36
  0.13,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  22,                                     !- Minute 37
  0.136666666666667,                      !- Value Until Time 37
  17,                                     !- Hour 38
  37,                                     !- Minute 38
  0.143333333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  52,                                     !- Minute 39
  0.15,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  7,                                      !- Minute 40
  0.156666666666667,                      !- Value Until Time 40
  18,                                     !- Hour 41
  22,                                     !- Minute 41
  0.163333333333333,                      !- Value Until Time 41
  18,                                     !- Hour 42
  37,                                     !- Minute 42
  0.17,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  52,                                     !- Minute 43
  0.176666666666667,                      !- Value Until Time 43
  19,                                     !- Hour 44
  7,                                      !- Minute 44
  0.183333333333333,                      !- Value Until Time 44
  19,                                     !- Hour 45
  22,                                     !- Minute 45
  0.19,                                   !- Value Until Time 45
  19,                                     !- Hour 46
  37,                                     !- Minute 46
  0.196666666666667,                      !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2375,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  22,                                     !- Hour 53
  30,                                     !- Minute 53
  0.36875,                                !- Value Until Time 53
  22,                                     !- Hour 54
  45,                                     !- Minute 54
  0.3875,                                 !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.40625,                                !- Value Until Time 55
  23,                                     !- Hour 56
  15,                                     !- Minute 56
  0.425,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  30,                                     !- Minute 57
  0.44375,                                !- Value Until Time 57
  23,                                     !- Hour 58
  45,                                     !- Minute 58
  0.4625,                                 !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0.48125;                                !- Value Until Time 59

OS:Schedule:Day,
  {be671df1-711f-40e1-8a3a-6044d9a60373}, !- Handle
  LargeHotel GuestRoom Occ Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0e74d96-b11b-4e9f-983f-2397e2582e3e}, !- Handle
  Schedule Rule 11,                       !- Name
  {ff878e7d-83c9-4558-8cd7-3969a129d563}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e5d5e20-ca44-4373-a312-7ad478b289c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e5d5e20-ca44-4373-a312-7ad478b289c0}, !- Handle
  LargeHotel GuestRoom Occ Wknd Day,      !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5875,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6125,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.625,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6375,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.65,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.6125,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.575,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.46,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.38,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.34,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3225,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2525,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.235,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2175,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.235,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.27,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.305,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.34,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3425,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.345,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3475,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.63125,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.6125,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.59375,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55625,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.51875,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.5125,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.525,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5375,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.5625,                                 !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.575;                                  !- Value Until Time 53

OS:Schedule:Day,
  {e9f0e2ea-471c-4679-bb54-b0321e366638}, !- Handle
  LargeHotel GuestRoom Occ Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f009f72-b730-4875-975d-ed8dfae8b681}, !- Handle
  LargeHotel GuestRoom_Ltg_Sch_Base,      !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {1be5ec1e-7307-4f1b-88a8-9cdff2573631}, !- Default Day Schedule Name
  {77f8b64e-24bb-428f-8d77-aa6a87959204}, !- Summer Design Day Schedule Name
  {06771bbb-bdd2-4d41-882c-3727b548132e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1be5ec1e-7307-4f1b-88a8-9cdff2573631}, !- Handle
  LargeHotel GuestRoom_Ltg_Sch_Base Default, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.945,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.9725,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9725,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.945,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2075,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.195,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1825,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.17,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.155,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.33,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.11,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.1375,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.165,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1925,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.22,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.33,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.385,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.44,                                   !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.47,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.53,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.56,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.53,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.5,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.47,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.44,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.44,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.428965517241379,                      !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.417931034482759,                      !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.406896551724138,                      !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.395862068965517,                      !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.384827586206897,                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.373793103448276,                      !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.362758620689655,                      !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.351724137931035,                      !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.340689655172414,                      !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.329655172413793,                      !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.318620689655172,                      !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.307586206896552,                      !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.296551724137931,                      !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.28551724137931,                       !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.28,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.28,                                   !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3775,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.5725,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.67,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.725,                                  !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.78,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0.835,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  45,                                     !- Minute 57
  0.89,                                   !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.9175;                                 !- Value Until Time 58

OS:Schedule:Day,
  {77f8b64e-24bb-428f-8d77-aa6a87959204}, !- Handle
  LargeHotel GuestRoom_Ltg_Sch_Base Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {888b3e2b-ffef-49d7-909c-60c38fdf2704}, !- Handle
  Schedule Rule 13,                       !- Name
  {9f009f72-b730-4875-975d-ed8dfae8b681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1009e32-f3d2-46e6-9bea-ec9e2c1b08ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1009e32-f3d2-46e6-9bea-ec9e2c1b08ac}, !- Handle
  LargeHotel GuestRoom_Ltg_Sch_Base Wknd Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2975,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.24125,                                !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2225,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  45,                                     !- Minute 6
  0.20375,                                !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.185,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16625,                                !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1475,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12875,                                !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.11,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1475,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.185,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2225,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.335,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3725,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.42875,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4475,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.46625,                                !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50375,                                !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5225,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54125,                                !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.56,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.56,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.5225,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.485,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4475,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.41,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.37,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.33,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.46,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.72,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.925,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.9625,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.925,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.63,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.52,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.41,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3725,                                 !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.335;                                  !- Value Until Time 57

OS:Schedule:Day,
  {06771bbb-bdd2-4d41-882c-3727b548132e}, !- Handle
  LargeHotel GuestRoom_Ltg_Sch_Base Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56f1c3f8-8d0b-43f5-a243-821e48606a6a}, !- Handle
  LargeHotel GuestRoom Equip,             !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {ae4e411b-1aaf-4e66-92a0-2d3cc561ac59}, !- Default Day Schedule Name
  {edf21a7f-e456-4d6a-bdba-f9ef1d0cb065}, !- Summer Design Day Schedule Name
  {cf808777-2838-4049-b1c0-06093b9d69f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae4e411b-1aaf-4e66-92a0-2d3cc561ac59}, !- Handle
  LargeHotel GuestRoom Equip Default,     !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.575,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6175,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.66,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.67,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.68,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.69,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6125,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.525,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4375,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3125,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.275,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.305,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  0,                                      !- Minute 18
  0.41,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.515,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.62,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.69,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.76,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.83,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.7825,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.665,                                  !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.5475,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.43,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.43,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.418275862068965,                      !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.406551724137931,                      !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.394827586206897,                      !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.383103448275862,                      !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.371379310344828,                      !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.359655172413793,                      !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.347931034482759,                      !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.336206896551724,                      !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.32448275862069,                       !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.312758620689655,                      !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.301034482758621,                      !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.289310344827586,                      !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.277586206896552,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.265862068965517,                      !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.26,                                   !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.26,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.29125,                                !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3225,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.35375,                                !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.385,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.41625,                                !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4475,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.47875,                                !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.51,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  45,                                     !- Minute 54
  0.51,                                   !- Value Until Time 54
  23,                                     !- Hour 55
  0,                                      !- Minute 55
  0.505,                                  !- Value Until Time 55
  23,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  23,                                     !- Hour 57
  30,                                     !- Minute 57
  0.495,                                  !- Value Until Time 57
  23,                                     !- Hour 58
  45,                                     !- Minute 58
  0.49,                                   !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5325;                                 !- Value Until Time 59

OS:Schedule:Day,
  {edf21a7f-e456-4d6a-bdba-f9ef1d0cb065}, !- Handle
  LargeHotel GuestRoom Equip Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90d76774-c8fe-4ea4-bc4a-d281a8e9774f}, !- Handle
  Schedule Rule 14,                       !- Name
  {56f1c3f8-8d0b-43f5-a243-821e48606a6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61a38c10-1d5a-4f26-9c2a-550fc3bbf341}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61a38c10-1d5a-4f26-9c2a-550fc3bbf341}, !- Handle
  LargeHotel GuestRoom Equip Wknd Day,    !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.38,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.54,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.62,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.69,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.76,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.83,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.83,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.69,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.455,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.29,                                   !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.29,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.36,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.395,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.43,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.47,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.51,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.505,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.495,                                  !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.49,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.5325,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.575,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.6175,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.66,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.67,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.69,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.525,                                  !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4375,                                 !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3125,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.275,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2;                                    !- Value Until Time 51

OS:Schedule:Day,
  {cf808777-2838-4049-b1c0-06093b9d69f4}, !- Handle
  LargeHotel GuestRoom Equip Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {0a8f9063-81ee-4798-96d8-0498d9ce14cf}, !- Handle
  LargeHotel Corridor People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {361b724a-ab3f-4341-b0cb-0bf1f3236847}, !- Handle
  LargeHotel Corridor People,             !- Name
  {0a8f9063-81ee-4798-96d8-0498d9ce14cf}, !- People Definition Name
  {7854868c-ffb5-4a55-b9ab-c33fb1987ded}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {25a25622-97bc-4062-818c-a310a2bcb015}, !- Work Efficiency Schedule Name
  {538412eb-18b2-4d58-b2e2-89b1679fa190}, !- Clothing Insulation Schedule Name
  {bbe0cfc4-3089-42ec-ad14-d42feb2f5966}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {71ec9fac-bb08-4c3a-aecf-174debaa0362}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {180fa0c1-61fc-4e8a-823f-a6570b9ff635}, !- Handle
  LargeHotel Corridor Lights,             !- Name
  {71ec9fac-bb08-4c3a-aecf-174debaa0362}, !- Lights Definition Name
  {7854868c-ffb5-4a55-b9ab-c33fb1987ded}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a5398ee2-3aeb-495f-99b3-9baf847572dd}, !- Handle
  {71ec9fac-bb08-4c3a-aecf-174debaa0362}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {f767a5ad-e3ea-471f-a8c6-77c8eb73833f}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {56220b1c-1f1c-41f9-a30f-ea03ed0de4c3}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {482fb42f-c9c1-425e-81b6-e3ebb0b046a9}, !- Number of People Schedule Name
  {a7c36841-e7d3-4310-918f-80a9a5a423b9}, !- People Activity Level Schedule Name
  {ffbe088d-58c8-42dd-a05b-7107d4a40650}, !- Lighting Schedule Name
  {49f166d4-e441-44d0-a25d-7598a20ec289}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {baa9be94-8761-4def-b738-390c1735aae0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {9a0b8eca-af36-42c4-a29d-47c977339c8d}, !- Handle
  Res ComStock DOE Ref 1980-2004 - LrgHotel - ASHRAE 169-2013-7A, !- Name
  {4f0588f6-d999-4416-8d16-357129a39a9c}, !- Default Exterior Surface Constructions Name
  {ce9e8255-cfec-4349-be8a-7dfb9693b023}, !- Default Interior Surface Constructions Name
  {a764aa3e-b1c3-447e-8987-deca9c3a3938}, !- Default Ground Contact Surface Constructions Name
  {5499b1bd-0ec0-4717-b17d-51ab58fbbc7c}, !- Default Exterior SubSurface Constructions Name
  {d33ee46b-1f98-4622-8daf-227a80a2f071}, !- Default Interior SubSurface Constructions Name
  {05619a3b-8cc9-472a-bac6-da909992b937}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4f0588f6-d999-4416-8d16-357129a39a9c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b0720ff3-4e93-442e-8779-c8bbcd27ea3c}, !- Floor Construction Name
  {2b889672-8c13-428c-8bb3-e0b78f3ab8a6}, !- Wall Construction Name
  {6b046e0d-6d2f-463e-94d4-acc8d8cbfcb2}; !- Roof Ceiling Construction Name

OS:Construction,
  {b0720ff3-4e93-442e-8779-c8bbcd27ea3c}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e26811df-161e-4226-9082-b5d94340f897}, !- Layer 1
  {bbcc77cc-10dd-4899-89dd-6bd610dbf6a8}, !- Layer 2
  {d54c4f69-5926-4288-b095-11febd79c1c7}; !- Layer 3

OS:StandardsInformation:Construction,
  {a1814e9f-35b9-4b05-ae68-f851b950d793}, !- Handle
  {b0720ff3-4e93-442e-8779-c8bbcd27ea3c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e26811df-161e-4226-9082-b5d94340f897}, !- Handle
  Typical Insulation R-14.0,              !- Name
  Smooth,                                 !- Roughness
  2.46641608589487,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bbcc77cc-10dd-4899-89dd-6bd610dbf6a8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d54c4f69-5926-4288-b095-11febd79c1c7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2b889672-8c13-428c-8bb3-e0b78f3ab8a6}, !- Handle
  Typical Insulated Exterior Mass Wall R-16.39, !- Name
  ,                                       !- Surface Rendering Name
  {491686d1-a462-4517-80f2-35cf2a39e3cf}, !- Layer 1
  {74fa218a-a6dd-45c3-b49a-d1cfab3cae71}, !- Layer 2
  {e26811df-161e-4226-9082-b5d94340f897}, !- Layer 3
  {9454eb52-d211-4f3d-bbd6-43e5a985dfe3}; !- Layer 4

OS:StandardsInformation:Construction,
  {15955948-0597-4d1e-abd8-6ef78f571903}, !- Handle
  {2b889672-8c13-428c-8bb3-e0b78f3ab8a6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {491686d1-a462-4517-80f2-35cf2a39e3cf}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {74fa218a-a6dd-45c3-b49a-d1cfab3cae71}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9454eb52-d211-4f3d-bbd6-43e5a985dfe3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {6b046e0d-6d2f-463e-94d4-acc8d8cbfcb2}, !- Handle
  Typical IEAD Roof R-25.0,               !- Name
  ,                                       !- Surface Rendering Name
  {674afc86-37db-4459-a92b-c4ae674861c4}, !- Layer 1
  {7c9e08a5-4ec2-4914-b592-8a00d549d40b}, !- Layer 2
  {ce006345-299d-46c8-a7fb-635912d1c210}; !- Layer 3

OS:StandardsInformation:Construction,
  {d5edeed5-1a1d-4fc2-b21d-c65977bd3078}, !- Handle
  {6b046e0d-6d2f-463e-94d4-acc8d8cbfcb2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {674afc86-37db-4459-a92b-c4ae674861c4}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7c9e08a5-4ec2-4914-b592-8a00d549d40b}, !- Handle
  Typical Insulation R-23.88,             !- Name
  Smooth,                                 !- Roughness
  4.20599598094093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ce006345-299d-46c8-a7fb-635912d1c210}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ce9e8255-cfec-4349-be8a-7dfb9693b023}, !- Handle
  Default Surface Constructions 2,        !- Name
  {cd8f45fb-2dc1-4802-8ef2-ed0cf997d45a}, !- Floor Construction Name
  {8e296ec4-0f22-4690-a275-5e9727fb4d03}, !- Wall Construction Name
  {764bf31a-ba5f-4550-ab6a-20f7e524ece4}; !- Roof Ceiling Construction Name

OS:Construction,
  {cd8f45fb-2dc1-4802-8ef2-ed0cf997d45a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a69d740d-a60e-456c-a34d-8cb7c8c26198}, !- Layer 1
  {5adaa278-741f-47b2-a9b9-bd35f2c3914f}; !- Layer 2

OS:StandardsInformation:Construction,
  {03b7f816-a4e2-4671-a612-565eabf0bcdb}, !- Handle
  {cd8f45fb-2dc1-4802-8ef2-ed0cf997d45a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a69d740d-a60e-456c-a34d-8cb7c8c26198}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {5adaa278-741f-47b2-a9b9-bd35f2c3914f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {8e296ec4-0f22-4690-a275-5e9727fb4d03}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2e9a32f7-563e-4734-8c47-d4897ee6d2bb}, !- Layer 1
  {2e9a32f7-563e-4734-8c47-d4897ee6d2bb}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa0f5596-6474-48a0-9dd9-f700211979d0}, !- Handle
  {8e296ec4-0f22-4690-a275-5e9727fb4d03}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2e9a32f7-563e-4734-8c47-d4897ee6d2bb}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {764bf31a-ba5f-4550-ab6a-20f7e524ece4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {5adaa278-741f-47b2-a9b9-bd35f2c3914f}, !- Layer 1
  {a69d740d-a60e-456c-a34d-8cb7c8c26198}; !- Layer 2

OS:StandardsInformation:Construction,
  {eaed31bf-557f-4870-9ae8-80cee37faba9}, !- Handle
  {764bf31a-ba5f-4550-ab6a-20f7e524ece4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a764aa3e-b1c3-447e-8987-deca9c3a3938}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ae6ece43-dc41-40b0-901f-f6f1a405a161}, !- Floor Construction Name
  {4cff7104-f4b5-4fdb-9cd3-4960fb2e35cd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ae6ece43-dc41-40b0-901f-f6f1a405a161}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {9d732874-ee06-49fb-bd8c-636d7f36a08b}, !- Layer 1
  {5adaa278-741f-47b2-a9b9-bd35f2c3914f}; !- Layer 2

OS:StandardsInformation:Construction,
  {896bd7e0-30d0-4f03-ac1e-60602ffdce70}, !- Handle
  {ae6ece43-dc41-40b0-901f-f6f1a405a161}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {9d732874-ee06-49fb-bd8c-636d7f36a08b}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4cff7104-f4b5-4fdb-9cd3-4960fb2e35cd}, !- Handle
  Typical Insulated Basement Mass Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {a4ed3cf6-9595-46b7-849c-b6020d1d7415}, !- Layer 1
  {db23bcd8-7c6a-4e65-aff8-02688c69159b}; !- Layer 2

OS:StandardsInformation:Construction,
  {9366d893-896b-4ac9-8ead-daaaf745f965}, !- Handle
  {4cff7104-f4b5-4fdb-9cd3-4960fb2e35cd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a4ed3cf6-9595-46b7-849c-b6020d1d7415}, !- Handle
  Typical Insulation R-11.44,             !- Name
  Smooth,                                 !- Roughness
  2.0141474821276,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db23bcd8-7c6a-4e65-aff8-02688c69159b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5499b1bd-0ec0-4717-b17d-51ab58fbbc7c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {481d686d-8870-4961-b4c7-92dfdf7795b7}, !- Fixed Window Construction Name
  {a7bbe5d9-0f8e-44d8-8ea1-5313de457612}, !- Operable Window Construction Name
  {3f83449e-24ee-4a07-ab95-e5cd73ae0586}, !- Door Construction Name
  {3744431c-9ed6-4730-a518-d888bcdb58b0}, !- Glass Door Construction Name
  {6e0c9df4-c690-4c27-abb8-3fb9ef6144ff}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {278e3c5d-54c4-42d3-a021-5a4776313215}, !- Tubular Daylight Dome Construction Name
  {278e3c5d-54c4-42d3-a021-5a4776313215}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {481d686d-8870-4961-b4c7-92dfdf7795b7}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {5ee93696-742a-423e-a611-6a06d5727ba3}; !- Layer 1

OS:StandardsInformation:Construction,
  {973e8c16-28a2-4239-8410-1bf0b783491a}, !- Handle
  {481d686d-8870-4961-b4c7-92dfdf7795b7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5ee93696-742a-423e-a611-6a06d5727ba3}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.93 SHGC 0.49, !- Name
  5.29157157236382,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {a7bbe5d9-0f8e-44d8-8ea1-5313de457612}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {8dfc6a85-6b65-4e68-bcc1-48f4d4af844c}; !- Layer 1

OS:StandardsInformation:Construction,
  {83ac4ff3-f8e6-4d23-b53e-0fdcf7af7317}, !- Handle
  {a7bbe5d9-0f8e-44d8-8ea1-5313de457612}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8dfc6a85-6b65-4e68-bcc1-48f4d4af844c}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.93 SHGC 0.49 1, !- Name
  5.29157157236382,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:Construction,
  {3f83449e-24ee-4a07-ab95-e5cd73ae0586}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {34b0be16-8d8a-45b5-9de4-b9735b8a15b7}, !- Layer 1
  {fcedb5a9-6288-49b2-8dcd-34451a65b9f3}; !- Layer 2

OS:StandardsInformation:Construction,
  {b609321e-137a-4e30-9062-49f7d0671348}, !- Handle
  {3f83449e-24ee-4a07-ab95-e5cd73ae0586}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {34b0be16-8d8a-45b5-9de4-b9735b8a15b7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fcedb5a9-6288-49b2-8dcd-34451a65b9f3}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3744431c-9ed6-4730-a518-d888bcdb58b0}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {6b1ef663-2e14-4614-8889-e9333e582859}; !- Layer 1

OS:StandardsInformation:Construction,
  {cdcd28e4-212c-4907-a5cc-72b8e104904f}, !- Handle
  {3744431c-9ed6-4730-a518-d888bcdb58b0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {6b1ef663-2e14-4614-8889-e9333e582859}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6e0c9df4-c690-4c27-abb8-3fb9ef6144ff}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fcedb5a9-6288-49b2-8dcd-34451a65b9f3}; !- Layer 1

OS:StandardsInformation:Construction,
  {6138e6a9-c27c-4224-8bb3-4cb7f075dd84}, !- Handle
  {6e0c9df4-c690-4c27-abb8-3fb9ef6144ff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {278e3c5d-54c4-42d3-a021-5a4776313215}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {91dbe204-f15b-4e53-bd28-a3969c72ddf1}; !- Layer 1

OS:StandardsInformation:Construction,
  {966ad4ce-c42f-4521-b179-04f3c255935c}, !- Handle
  {278e3c5d-54c4-42d3-a021-5a4776313215}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {91dbe204-f15b-4e53-bd28-a3969c72ddf1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d33ee46b-1f98-4622-8daf-227a80a2f071}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {278e3c5d-54c4-42d3-a021-5a4776313215}, !- Fixed Window Construction Name
  {278e3c5d-54c4-42d3-a021-5a4776313215}, !- Operable Window Construction Name
  {ee089362-cb32-46e1-b7ff-e4780c016dc4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ee089362-cb32-46e1-b7ff-e4780c016dc4}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5b52631b-ccb1-4ccd-bbc6-71634b145d01}; !- Layer 1

OS:StandardsInformation:Construction,
  {06424630-cf7c-48bf-80dd-1b88f0220d64}, !- Handle
  {ee089362-cb32-46e1-b7ff-e4780c016dc4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5b52631b-ccb1-4ccd-bbc6-71634b145d01}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {05619a3b-8cc9-472a-bac6-da909992b937}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5b52631b-ccb1-4ccd-bbc6-71634b145d01}; !- Layer 1

OS:StandardsInformation:Construction,
  {bee2e5ed-7a7a-48e3-816a-3d70b050e6b5}, !- Handle
  {05619a3b-8cc9-472a-bac6-da909992b937}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Handle
  Always On Discrete,                     !- Name
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b00e3b3c-998b-4c10-a0fa-e233fcada02f}, !- Handle
  LargeHotel Banquet  - Story Ground Infiltration, !- Name
  {709e2ee8-4410-4f1a-bbb0-b15a0801cc4a}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3ce0e46-43c3-4bac-bace-eda551d6d8ca}, !- Handle
  LargeHotel Cafe  - Story Ground Infiltration, !- Name
  {05ad06ca-731d-41af-9104-4f3cd877fdb7}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53c345f7-0d3f-4fbf-b510-3c0f330c84ad}, !- Handle
  LargeHotel Corridor  - Story Mid Infiltration, !- Name
  {e7914c29-0062-43e9-ac43-0481dfb8729e}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24417d3a-84d3-4461-85a9-5c6e619a5ff0}, !- Handle
  LargeHotel Corridor  - Story Mid2 Infiltration, !- Name
  {0fc29b24-b30f-4d82-afdc-14dd734b2fd8}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65c66dca-c3fa-449a-958d-31cb2985fd13}, !- Handle
  LargeHotel GuestRoom  - Story Mid Infiltration, !- Name
  {37f2aafb-6e8e-49b4-9a39-182b15cb731f}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {647fb857-b8b3-4c0f-8122-b4a1a0105dd2}, !- Handle
  LargeHotel GuestRoom  - Story Mid2 Infiltration, !- Name
  {6bfe4553-9165-4725-8bdb-6aa1cb0066f7}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57d46c26-fcba-4a74-aa79-18f17f3dc602}, !- Handle
  LargeHotel GuestRoom  - Story Top Infiltration, !- Name
  {28e7a8c3-a31d-4315-be1c-1802dcf9b5a2}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005073847299,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e5a0be7-5621-477e-982e-fa0ccdff1856}, !- Handle
  LargeHotel Kitchen  - Story Ground Infiltration, !- Name
  {a22132e9-b42a-4a1d-a9b1-990f06599d35}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53de00a3-75ef-4717-8609-8ea0016ee5f1}, !- Handle
  LargeHotel Laundry  - Story Ground Infiltration, !- Name
  {304a7ea9-1c47-47a8-800e-2786a5c9dcb3}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de4b6664-0b46-4281-bc82-5e5da1900f6e}, !- Handle
  LargeHotel Lobby  - Story Ground Infiltration, !- Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {351e302e-eb5b-4d31-aa10-995ae0ace3b4}, !- Handle
  LargeHotel Lobby  - Story Mid Infiltration, !- Name
  {125c0e34-c035-4e8b-9afc-0f5ea2904a28}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc2fee88-c9ce-496d-940f-95fd40542478}, !- Handle
  LargeHotel Mechanical  - Story Ground Infiltration, !- Name
  {64faca18-75d7-4caf-a83d-f86fe71b26c7}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {448dcfa9-24a7-4352-bf70-5e2103bcce91}, !- Handle
  LargeHotel Retail  - Story Ground Infiltration, !- Name
  {fc29045c-534c-41bc-8589-9e9724bea63d}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {080c4f4c-8f0f-433c-b66f-4e0ab542b6e4}, !- Handle
  LargeHotel Storage  - Story Ground Infiltration, !- Name
  {484ea20b-6fc4-4f68-9295-afb13ac57378}, !- Space or SpaceType Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {b909c3ae-328a-4818-8484-501742a36e47}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {b3bc3d13-0de5-4738-9670-096682a6ca25}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {d79d1c38-03f1-4211-a4b3-6ad797746df2}, !- Default Day Schedule Name
  {427f65fe-29c6-4229-913a-76d82e7d9939}, !- Summer Design Day Schedule Name
  {0ab9c99f-ee0c-45ae-a529-cc9ee557cc76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d79d1c38-03f1-4211-a4b3-6ad797746df2}, !- Handle
  14 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.011233317990956,                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0210885483093104,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00202119525314918,                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00137808767260178,                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0280832949773901,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.000643107580547466,                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0126114056635578,                     !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0112333179909561,                     !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00137808767260178,                    !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.000734980092054247,                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00497355141493052,                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:AdditionalProperties,
  {4d135aef-5722-4898-8cbd-4b539705982a}, !- Handle
  {b3bc3d13-0de5-4738-9670-096682a6ca25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  94.56343568313946,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-31 18:19:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-31 18:19:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ab9c99f-ee0c-45ae-a529-cc9ee557cc76}, !- Handle
  14 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {427f65fe-29c6-4229-913a-76d82e7d9939}, !- Handle
  14 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a834a88-e11d-41f2-86e5-73e05af5f80a}, !- Handle
  14 space(s) Occ Sch Saturday Rule,      !- Name
  {b3bc3d13-0de5-4738-9670-096682a6ca25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f65f9f68-9b89-4da6-8879-e2490ec13ecf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {f65f9f68-9b89-4da6-8879-e2490ec13ecf}, !- Handle
  14 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00985523031835433,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0209966757978036,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.001286215161095,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0280832949773901,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00128621516109493,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  9.18725115067809e-05,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00275617534520349,                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00137808767260171,                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00561665899547805,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {9d41e8be-82fd-4523-8e5e-69347d6a0733}, !- Handle
  14 space(s) Occ Sch Sunday Rule,        !- Name
  {b3bc3d13-0de5-4738-9670-096682a6ca25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db4b85be-b71c-4aba-9ed2-c956e4286760}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db4b85be-b71c-4aba-9ed2-c956e4286760}, !- Handle
  14 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00985523031835433,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0209966757978036,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.001286215161095,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0280832949773901,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00128621516109493,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  9.18725115067809e-05,                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00275617534520349,                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00137808767260171,                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00561665899547805,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {6b8a89f9-f1ec-4e99-9151-406e0ae815a0}, !- Handle
  Elevator Schedule 1,                    !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {b1fa9480-19a5-42a3-be8b-bd4de7274636}, !- Default Day Schedule Name
  {7351c145-b2a5-49e7-840f-f496087e5c23}, !- Summer Design Day Schedule Name
  {c31b2454-ad3a-464a-9e0e-4783df8aef69}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f552a425-76e1-4da8-8837-ab0dda5f6051}, !- Handle
  {6b8a89f9-f1ec-4e99-9151-406e0ae815a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  94.56343568313946,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-31 18:19:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-31 18:19:20 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.028083294977390101;                   !- Feature Value 7

OS:Schedule:Day,
  {b1fa9480-19a5-42a3-be8b-bd4de7274636}, !- Handle
  14 space(s) Occ Sch Default 1,          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000367490046027123,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000551235069040685,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000734980092054247,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00179462292277332,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00285426575349238,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00391390858421145,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00497355141493052,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00373016356119789,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00248677570746526,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00124338785373263,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.002808329497739,                      !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.005616658995478,                      !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.008424988493217,                      !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.011233317990956,                      !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0136971255705446,                     !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.0161609331501332,                     !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.0186247407297218,                     !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.0210885483093104,                     !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0163217100452701,                     !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0115548717812298,                     !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.00678803351718949,                    !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.00202119525314918,                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.00151589643986188,                    !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00101059762657459,                    !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.000505298813287295,                   !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.000344521918150445,                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00068904383630089,                    !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.00103356575445134,                    !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.00137808767260178,                    !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.00392144074924829,                    !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00646479382589479,                    !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0090081469025413,                     !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0115514999791878,                     !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0140948530558343,                     !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0166382061324808,                     !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0191815592091273,                     !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0217249122857738,                     !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0242682653624203,                     !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0268116184390668,                     !- Value Until Time 42
  12,                                     !- Hour 43
  7,                                      !- Minute 43
  0.0280832949773901,                     !- Value Until Time 43
  12,                                     !- Hour 44
  22,                                     !- Minute 44
  0.0210624712330426,                     !- Value Until Time 44
  12,                                     !- Hour 45
  37,                                     !- Minute 45
  0.0140416474886951,                     !- Value Until Time 45
  12,                                     !- Hour 46
  52,                                     !- Minute 46
  0.00702082374434753,                    !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  16,                                     !- Hour 48
  7,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  16,                                     !- Hour 49
  22,                                     !- Minute 49
  0.000160776895136866,                   !- Value Until Time 49
  16,                                     !- Hour 50
  37,                                     !- Minute 50
  0.000321553790273733,                   !- Value Until Time 50
  16,                                     !- Hour 51
  52,                                     !- Minute 51
  0.000482330685410599,                   !- Value Until Time 51
  17,                                     !- Hour 52
  7,                                      !- Minute 52
  0.000643107580547466,                   !- Value Until Time 52
  17,                                     !- Hour 53
  22,                                     !- Minute 53
  0.00178294549321512,                    !- Value Until Time 53
  17,                                     !- Hour 54
  37,                                     !- Minute 54
  0.00292278340588277,                    !- Value Until Time 54
  17,                                     !- Hour 55
  52,                                     !- Minute 55
  0.00406262131855042,                    !- Value Until Time 55
  18,                                     !- Hour 56
  7,                                      !- Minute 56
  0.00520245923121807,                    !- Value Until Time 56
  18,                                     !- Hour 57
  22,                                     !- Minute 57
  0.00634229714388572,                    !- Value Until Time 57
  18,                                     !- Hour 58
  37,                                     !- Minute 58
  0.00748213505655337,                    !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.00862197296922102,                    !- Value Until Time 59
  19,                                     !- Hour 60
  7,                                      !- Minute 60
  0.00976181088188867,                    !- Value Until Time 60
  19,                                     !- Hour 61
  22,                                     !- Minute 61
  0.0109016487945563,                     !- Value Until Time 61
  19,                                     !- Hour 62
  37,                                     !- Minute 62
  0.012041486707224,                      !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0126114056635578,                     !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00945855424766835,                    !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0063057028317789,                     !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00315285141588945,                    !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00280832949773902,                    !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00561665899547805,                    !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00842498849321707,                    !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0112333179909561,                     !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00876951041136752,                    !- Value Until Time 72
  22,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00630570283177894,                    !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00384189525219036,                    !- Value Until Time 74
  22,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00137808767260178,                    !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00103356575445134,                    !- Value Until Time 76
  23,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00068904383630089,                    !- Value Until Time 77
  23,                                     !- Hour 78
  30,                                     !- Minute 78
  0.000344521918150445,                   !- Value Until Time 78
  23,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0.000183745023013562;                   !- Value Until Time 80

OS:Schedule:Day,
  {7351c145-b2a5-49e7-840f-f496087e5c23}, !- Handle
  14 space(s) Occ Sch Summer Design Day 1, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c31b2454-ad3a-464a-9e0e-4783df8aef69}, !- Handle
  14 space(s) Occ Sch Winter Design Day 1, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dde6ecd1-9ff5-4785-b44f-4de9b645742d}, !- Handle
  14 space(s) Occ Sch Sunday Rule 1,      !- Name
  {6b8a89f9-f1ec-4e99-9151-406e0ae815a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eee10e34-375e-491f-8286-ce8af6ef407a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eee10e34-375e-491f-8286-ce8af6ef407a}, !- Handle
  14 space(s) Occ Sch Sunday 1,           !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00561665899547805,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00421249424660854,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00280832949773902,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00140416474886951,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00260162345668741,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00257586480860139,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00255010616051538,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00252434751242936,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00249858886434335,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00247283021625734,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00244707156817132,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00242131292008531,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00239555427199929,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00236979562391328,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00234403697582727,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00231827832774125,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00229251967965524,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00226676103156923,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00224100238348321,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0022152437353972,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00218948508731118,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00216372643922517,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00213796779113916,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00211220914305314,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00208645049496713,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00206069184688111,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0020349331987951,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00246380757958858,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00492761515917717,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00739142273876575,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00985523031835433,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0126405916882166,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.015425953058079,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0182113144279413,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0209966757978036,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0199468420079134,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0188970082180232,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0178471744281331,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0167973406382429,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0157475068483527,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0146976730584625,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0136478392685723,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0125980054786822,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.011548171688792,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0104983378989018,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00944850410901162,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00839867031912144,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00734883652923126,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00629900273934108,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0052491689494509,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00419933515956072,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00314950136967054,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00209966757978036,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00104983378989018,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00032155379027375,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0006431075805475,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00096466137082125,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.001286215161095,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00262606915190976,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00396592314272451,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00530577713353926,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00664563112435402,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00798548511516877,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00932533910598353,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0106651930967983,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.012005047087613,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0133449010784278,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0146847550692425,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0160246090600573,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0173644630508721,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0187043170416868,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0200441710325016,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0213840250233163,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0227238790141311,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0240637330049458,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0254035869957606,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0267434409865753,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0280832949773901,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0210624712330426,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0140416474886951,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00702082374434753,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.000540931609806292,                   !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.000515172961720278,                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.000489414313634265,                   !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.000463655665548251,                   !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.000437897017462237,                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.000412138369376223,                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.000386379721290209,                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.000360621073204195,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.000334862425118181,                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.000309103777032167,                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.000386379721290209;                   !- Value Until Time 96

OS:Schedule:Rule,
  {eb694f0a-febf-47f8-a4d4-49386c8c807e}, !- Handle
  14 space(s) Occ Sch Saturday Rule 1,    !- Name
  {6b8a89f9-f1ec-4e99-9151-406e0ae815a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ce4291a-0514-4695-bcdd-700cb2b5b67a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {2ce4291a-0514-4695-bcdd-700cb2b5b67a}, !- Handle
  14 space(s) Occ Sch Saturday 1,         !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00561665899547805,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00421249424660854,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00280832949773902,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00140416474886951,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00260162345668741,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00257586480860139,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00255010616051538,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00252434751242936,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00249858886434335,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00247283021625734,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00244707156817132,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00242131292008531,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00239555427199929,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00236979562391328,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00234403697582727,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00231827832774125,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00229251967965524,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00226676103156923,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00224100238348321,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0022152437353972,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00218948508731118,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00216372643922517,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00213796779113916,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00211220914305314,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00208645049496713,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00206069184688111,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0020349331987951,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00246380757958858,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00492761515917717,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00739142273876575,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00985523031835433,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0126405916882166,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.015425953058079,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0182113144279413,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0209966757978036,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0199468420079134,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0188970082180232,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0178471744281331,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0167973406382429,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0157475068483527,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0146976730584625,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0136478392685723,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0125980054786822,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.011548171688792,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0104983378989018,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00944850410901162,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00839867031912144,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00734883652923126,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00629900273934108,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0052491689494509,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00419933515956072,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00314950136967054,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00209966757978036,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00104983378989018,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00032155379027375,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0006431075805475,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00096466137082125,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.001286215161095,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00262606915190976,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00396592314272451,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00530577713353926,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00664563112435402,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00798548511516877,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00932533910598353,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0106651930967983,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.012005047087613,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0133449010784278,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0146847550692425,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0160246090600573,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0173644630508721,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0187043170416868,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0200441710325016,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0213840250233163,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0227238790141311,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0240637330049458,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0254035869957606,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0267434409865753,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0280832949773901,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0210624712330426,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0140416474886951,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00702082374434753,                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.000540931609806292,                   !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.000515172961720278,                   !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.000489414313634265,                   !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.000463655665548251,                   !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.000437897017462237,                   !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.000412138369376223,                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.000386379721290209,                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.000360621073204195,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.000334862425118181,                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.000309103777032167,                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.000386379721290209;                   !- Value Until Time 96

OS:Schedule:Ruleset,
  {9a79a3cf-7b1d-4042-bda7-e5b46fc78dd0}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a36daaf2-f692-425d-afdc-02f5b447b677}, !- Default Day Schedule Name
  {51a18e43-a82c-4b8c-a0cb-a6faaf64a6a3}, !- Summer Design Day Schedule Name
  {669e407b-649c-455d-b384-0b56d977a23e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dc83f69a-782e-4383-b2e7-66d4c4b47d3e}, !- Handle
  {9a79a3cf-7b1d-4042-bda7-e5b46fc78dd0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  94.56343568313946,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-31 18:19:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-31 18:19:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a36daaf2-f692-425d-afdc-02f5b447b677}, !- Handle
  14 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {51a18e43-a82c-4b8c-a0cb-a6faaf64a6a3}, !- Handle
  14 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {669e407b-649c-455d-b384-0b56d977a23e}, !- Handle
  14 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3474e3d9-f832-46d6-8a36-9a3907a4dcdb}, !- Handle
  14 space(s) Occ Sch Sunday Rule 2,      !- Name
  {9a79a3cf-7b1d-4042-bda7-e5b46fc78dd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef452975-0336-4d64-a1d1-75cd22ffc814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef452975-0336-4d64-a1d1-75cd22ffc814}, !- Handle
  14 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {4952a011-9e59-4f33-9ed8-5aa92d843617}, !- Handle
  14 space(s) Occ Sch Saturday Rule 2,    !- Name
  {9a79a3cf-7b1d-4042-bda7-e5b46fc78dd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99285142-40a9-4705-9d50-b16fd0e7e991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {99285142-40a9-4705-9d50-b16fd0e7e991}, !- Handle
  14 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {d49f26cd-0edb-4253-a8d8-b3e087c5ebdd}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af6a66be-5c61-429f-a921-204b2857d013}, !- Default Day Schedule Name
  {b18f25af-c164-4bbc-b77d-b69cda1483e9}, !- Summer Design Day Schedule Name
  {71fcbefe-353f-408b-b5dd-91ccd86b397b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c8bad67f-5505-4dde-a467-8b9a68c28e7b}, !- Handle
  {d49f26cd-0edb-4253-a8d8-b3e087c5ebdd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  94.56343568313946,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-31 18:19:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-31 18:19:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af6a66be-5c61-429f-a921-204b2857d013}, !- Handle
  14 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {b18f25af-c164-4bbc-b77d-b69cda1483e9}, !- Handle
  14 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71fcbefe-353f-408b-b5dd-91ccd86b397b}, !- Handle
  14 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f1ef5dd-e096-4c60-9d3b-171e375e63ca}, !- Handle
  14 space(s) Occ Sch Sunday Rule 3,      !- Name
  {d49f26cd-0edb-4253-a8d8-b3e087c5ebdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fea090d-751f-4082-9cae-8ff15dff3dd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fea090d-751f-4082-9cae-8ff15dff3dd1}, !- Handle
  14 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2b033a9b-0ef6-469b-9f69-d44a8e048a2e}, !- Handle
  14 space(s) Occ Sch Saturday Rule 3,    !- Name
  {d49f26cd-0edb-4253-a8d8-b3e087c5ebdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dce6ac64-08d7-4a96-8aab-5d89d06a6b84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {dce6ac64-08d7-4a96-8aab-5d89d06a6b84}, !- Handle
  14 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {575f8df8-bf94-4463-8e1c-d41a0ebb07af}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a35990b3-a522-42e4-991e-28d3702c6c75}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {575f8df8-bf94-4463-8e1c-d41a0ebb07af}, !- Electric Equipment Definition Name
  {ad6c4d79-20ae-4eec-8dbf-5fb9ce9f4448}, !- Space or SpaceType Name
  {6b8a89f9-f1ec-4e99-9151-406e0ae815a0}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0fbbc8a1-ff10-4951-b51e-7fb8aef567fd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {c05f5eba-2d79-41b4-b5c5-c752efccbe86}, !- Handle
  Parking Areas and Drives,               !- Name
  {0fbbc8a1-ff10-4951-b51e-7fb8aef567fd}, !- Exterior Lights Definition Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5391.77864468574,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {841781c8-aed7-45c8-aff3-0bfc554d109d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {bbad555c-c05c-40f9-aa5a-1e6b9cc41e10}, !- Handle
  Building Facades,                       !- Name
  {841781c8-aed7-45c8-aff3-0bfc554d109d}, !- Exterior Lights Definition Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1837.11730708738,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ab866be5-01aa-4795-94b2-82758689d165}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {635bca75-ff08-4c88-98b4-b96b396199f5}, !- Handle
  Main Entries,                           !- Name
  {ab866be5-01aa-4795-94b2-82758689d165}, !- Exterior Lights Definition Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3f9b7a30-d68f-4bae-95ae-c8e1b2d50ed6}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {84b053a2-0f2b-4e9c-a909-704ca3f39595}, !- Handle
  Other Doors,                            !- Name
  {3f9b7a30-d68f-4bae-95ae-c8e1b2d50ed6}, !- Exterior Lights Definition Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.7025,                                 !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bfdd6ec2-432f-4560-9363-68474b7e9df6}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {f62a3aac-eb85-4584-90c1-5f8e41382eb4}, !- Handle
  Entry Canopies,                         !- Name
  {bfdd6ec2-432f-4560-9363-68474b7e9df6}, !- Exterior Lights Definition Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b3198075-913b-48ea-af48-5c8bc3cdcb97}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Schedule Type Limits Name
  {3e61d348-041d-436a-a291-73cbe3eb5515}, !- Default Day Schedule Name
  {3c962077-1234-4ad3-849d-1cd3e7e22992}, !- Summer Design Day Schedule Name
  {383ce869-8810-49a6-b657-d7ee5a8c5565}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e61d348-041d-436a-a291-73cbe3eb5515}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {383ce869-8810-49a6-b657-d7ee5a8c5565}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3c962077-1234-4ad3-849d-1cd3e7e22992}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {6d986d5e-63fc-4c51-a209-eff994b56a72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {71eae5ab-c017-4f48-91ba-9c9791e6d946}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan, !- Name
  {b3198075-913b-48ea-af48-5c8bc3cdcb97}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0273101854395349,                     !- Maximum Flow Rate {m3/s}
  {73395a63-8c6f-4b9b-9ef1-8ed40497176c}, !- Air Inlet Node Name
  {b9bc889b-fb22-4404-a5d8-ae8eb91be647}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {b3198075-913b-48ea-af48-5c8bc3cdcb97}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41284dd0-bffc-4783-ab63-08fdb80c7cdc}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1e8b65b7-0a1f-4acd-b4ea-5aef0d467c20}, !- Inlet Port
  {73395a63-8c6f-4b9b-9ef1-8ed40497176c}; !- Outlet Port

OS:Connection,
  {1e8b65b7-0a1f-4acd-b4ea-5aef0d467c20}, !- Handle
  {ad7f0aeb-907b-4d02-9986-55d6b0ddab14}, !- Name
  {b06c8611-ce68-4b0b-a61f-6d8e7d1f6b42}, !- Source Object
  3,                                      !- Outlet Port
  {41284dd0-bffc-4783-ab63-08fdb80c7cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73395a63-8c6f-4b9b-9ef1-8ed40497176c}, !- Handle
  {a3f35c5a-7223-42e3-afe0-23ba9d79e309}, !- Name
  {41284dd0-bffc-4783-ab63-08fdb80c7cdc}, !- Source Object
  3,                                      !- Outlet Port
  {71eae5ab-c017-4f48-91ba-9c9791e6d946}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a129374-fe5f-4c4b-b6fe-a54b428ac51c}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b9bc889b-fb22-4404-a5d8-ae8eb91be647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9bc889b-fb22-4404-a5d8-ae8eb91be647}, !- Handle
  {2bc30fa9-ace9-4546-bc71-a416f9d613ee}, !- Name
  {71eae5ab-c017-4f48-91ba-9c9791e6d946}, !- Source Object
  7,                                      !- Outlet Port
  {2a129374-fe5f-4c4b-b6fe-a54b428ac51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {72e1189a-eeb2-4291-bbd6-663e75c55b2b}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {edfffa3f-8a88-49e2-9189-7d2b9befdb19}, !- Default Day Schedule Name
  {339c5cce-a72c-4ae5-90c6-d0556bad0256}, !- Summer Design Day Schedule Name
  {6ca4a0d2-1f8c-44ce-9ea9-844fdd38a4f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edfffa3f-8a88-49e2-9189-7d2b9befdb19}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1875,                                 !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.175,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  3,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  30,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  45,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1625,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.175,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2375,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.275,                                  !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.3125,                                 !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4125,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  0,                                      !- Minute 24
  0.475,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5375,                                 !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.65,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  15,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  30,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  8,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7375,                                 !- Value Until Time 31
  9,                                      !- Hour 32
  0,                                      !- Minute 32
  0.675,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6125,                                 !- Value Until Time 33
  9,                                      !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  0.535714285714286,                      !- Value Until Time 35
  10,                                     !- Hour 36
  0,                                      !- Minute 36
  0.521428571428572,                      !- Value Until Time 36
  10,                                     !- Hour 37
  15,                                     !- Minute 37
  0.507142857142857,                      !- Value Until Time 37
  10,                                     !- Hour 38
  30,                                     !- Minute 38
  0.492857142857143,                      !- Value Until Time 38
  10,                                     !- Hour 39
  45,                                     !- Minute 39
  0.478571428571429,                      !- Value Until Time 39
  11,                                     !- Hour 40
  0,                                      !- Minute 40
  0.464285714285714,                      !- Value Until Time 40
  11,                                     !- Hour 41
  15,                                     !- Minute 41
  0.45,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  30,                                     !- Minute 42
  0.435714285714286,                      !- Value Until Time 42
  11,                                     !- Hour 43
  45,                                     !- Minute 43
  0.421428571428571,                      !- Value Until Time 43
  12,                                     !- Hour 44
  0,                                      !- Minute 44
  0.407142857142857,                      !- Value Until Time 44
  12,                                     !- Hour 45
  7,                                      !- Minute 45
  0.4,                                    !- Value Until Time 45
  12,                                     !- Hour 46
  22,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  37,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  52,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  7,                                      !- Minute 49
  0.3,                                    !- Value Until Time 49
  13,                                     !- Hour 50
  22,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  13,                                     !- Hour 51
  37,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  52,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  7,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.225,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.275,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.3,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3625,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.425,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.4875,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.5125,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.475,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.4375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.4,                                    !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.4;                                    !- Value Until Time 67

OS:Schedule:Day,
  {6ca4a0d2-1f8c-44ce-9ea9-844fdd38a4f5}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {339c5cce-a72c-4ae5-90c6-d0556bad0256}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:WaterUse:Connections,
  {a9b4f679-ec98-4dbd-80bd-73cd267c7775}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 WUC 0.18gpm at 140F, !- Name
  {bd9fb801-322c-4aa8-8443-cb65f0662ff0}, !- Inlet Node Name
  {440a0e4d-ff06-451c-8584-358d6048afe1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47b72450-1b65-49c9-a2dc-015b5c59c5b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1570b497-0c4f-4ed3-adcc-17fe30093e05}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.18gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.16530832475817e-05,                   !- Peak Flow Rate {m3/s}
  {86d0b3f7-6a5d-40af-a596-f46fbaa59b00}, !- Target Temperature Schedule Name
  {b8fc20be-3ad7-4b22-a5e5-c23f51074e9e}, !- Sensible Fraction Schedule Name
  {c43646fb-388e-447e-98f6-d3052dbcbe3d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8fc20be-3ad7-4b22-a5e5-c23f51074e9e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {2ef713b3-478d-43d0-84d0-031e99379050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ef713b3-478d-43d0-84d0-031e99379050}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c43646fb-388e-447e-98f6-d3052dbcbe3d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {5e77a866-b7a0-4527-bace-1e4bc576d270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e77a866-b7a0-4527-bace-1e4bc576d270}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {86d0b3f7-6a5d-40af-a596-f46fbaa59b00}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {0faad39d-3eaf-4594-8101-745006fabe05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0faad39d-3eaf-4594-8101-745006fabe05}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {47b72450-1b65-49c9-a2dc-015b5c59c5b4}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 Service Water Use 0.18gpm at 140F, !- Name
  {1570b497-0c4f-4ed3-adcc-17fe30093e05}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72e1189a-eeb2-4291-bbd6-663e75c55b2b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e1402b6-595c-4edc-a3ee-e499c4f713fb}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {0601639a-9f65-4839-85ae-97df69f7913a}, !- Default Day Schedule Name
  {4ca628a3-106a-4847-a47c-d41d1cb78e4d}, !- Summer Design Day Schedule Name
  {1f8afc32-7600-404b-8bd1-ff0f2edcb8d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0601639a-9f65-4839-85ae-97df69f7913a}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.55,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5125,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1875,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1625,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.1625,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.175,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1875,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.2,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2125,                                 !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.225,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  30,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  45,                                     !- Minute 25
  0.3125,                                 !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.375,                                  !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.4375,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  45,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  8,                                      !- Hour 30
  0,                                      !- Minute 30
  0.55,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  15,                                     !- Minute 31
  0.575,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  45,                                     !- Minute 33
  0.5875,                                 !- Value Until Time 33
  9,                                      !- Hour 34
  0,                                      !- Minute 34
  0.575,                                  !- Value Until Time 34
  9,                                      !- Hour 35
  15,                                     !- Minute 35
  0.5625,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  45,                                     !- Minute 37
  0.540476190476191,                      !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  0.530952380952381,                      !- Value Until Time 38
  10,                                     !- Hour 39
  15,                                     !- Minute 39
  0.521428571428572,                      !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.511904761904762,                      !- Value Until Time 40
  10,                                     !- Hour 41
  45,                                     !- Minute 41
  0.502380952380953,                      !- Value Until Time 41
  11,                                     !- Hour 42
  0,                                      !- Minute 42
  0.492857142857143,                      !- Value Until Time 42
  11,                                     !- Hour 43
  15,                                     !- Minute 43
  0.483333333333334,                      !- Value Until Time 43
  11,                                     !- Hour 44
  30,                                     !- Minute 44
  0.473809523809524,                      !- Value Until Time 44
  11,                                     !- Hour 45
  45,                                     !- Minute 45
  0.464285714285714,                      !- Value Until Time 45
  12,                                     !- Hour 46
  0,                                      !- Minute 46
  0.454761904761905,                      !- Value Until Time 46
  12,                                     !- Hour 47
  7,                                      !- Minute 47
  0.45,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  22,                                     !- Minute 48
  0.4375,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  37,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  52,                                     !- Minute 50
  0.4125,                                 !- Value Until Time 50
  13,                                     !- Hour 51
  7,                                      !- Minute 51
  0.4,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  22,                                     !- Minute 52
  0.4125,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  37,                                     !- Minute 53
  0.425,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  52,                                     !- Minute 54
  0.4375,                                 !- Value Until Time 54
  14,                                     !- Hour 55
  7,                                      !- Minute 55
  0.45,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  22,                                     !- Minute 56
  0.4375,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  37,                                     !- Minute 57
  0.425,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  52,                                     !- Minute 58
  0.4125,                                 !- Value Until Time 58
  15,                                     !- Hour 59
  7,                                      !- Minute 59
  0.4,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  22,                                     !- Minute 60
  0.3875,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  37,                                     !- Minute 61
  0.375,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  52,                                     !- Minute 62
  0.3625,                                 !- Value Until Time 62
  16,                                     !- Hour 63
  7,                                      !- Minute 63
  0.35,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  22,                                     !- Minute 64
  0.3375,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  37,                                     !- Minute 65
  0.325,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  52,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  17,                                     !- Hour 67
  7,                                      !- Minute 67
  0.3,                                    !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  21,                                     !- Hour 69
  0,                                      !- Minute 69
  0.325,                                  !- Value Until Time 69
  21,                                     !- Hour 70
  15,                                     !- Minute 70
  0.35,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0.375,                                  !- Value Until Time 71
  21,                                     !- Hour 72
  45,                                     !- Minute 72
  0.4,                                    !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.4375,                                 !- Value Until Time 73
  22,                                     !- Hour 74
  15,                                     !- Minute 74
  0.475,                                  !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5125,                                 !- Value Until Time 75
  22,                                     !- Hour 76
  45,                                     !- Minute 76
  0.55,                                   !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.5625,                                 !- Value Until Time 77
  23,                                     !- Hour 78
  15,                                     !- Minute 78
  0.575,                                  !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.5875,                                 !- Value Until Time 79
  23,                                     !- Hour 80
  45,                                     !- Minute 80
  0.6,                                    !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.575;                                  !- Value Until Time 81

OS:Schedule:Day,
  {4ca628a3-106a-4847-a47c-d41d1cb78e4d}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {1f8afc32-7600-404b-8bd1-ff0f2edcb8d8}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {6d00e63e-81f7-41d1-bf5a-ee70575ed503}, !- Handle
  Schedule Rule 17,                       !- Name
  {8e1402b6-595c-4edc-a3ee-e499c4f713fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47923f74-a213-4a72-86d4-2bd7e3bd4898}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47923f74-a213-4a72-86d4-2bd7e3bd4898}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Connections,
  {7d6e32b1-8a15-427e-985b-d0ed4e638925}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.1gpm at 180F, !- Name
  {e3aa5ac5-7d1a-44d4-8c60-6157e27aca90}, !- Inlet Node Name
  {27725dd2-7816-4959-8b47-ce17fd9d374a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ab24deb-8867-4875-a002-19730e168921}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be3fbb0b-c08f-401a-8165-b02f14078c97}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.1gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.23794734245415e-06,                   !- Peak Flow Rate {m3/s}
  {a2a20669-2770-4b85-a61f-67c6ba17ec0b}, !- Target Temperature Schedule Name
  {b8fc20be-3ad7-4b22-a5e5-c23f51074e9e}, !- Sensible Fraction Schedule Name
  {c43646fb-388e-447e-98f6-d3052dbcbe3d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2a20669-2770-4b85-a61f-67c6ba17ec0b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {fb7b8ed4-3446-4396-a650-349f6d44e86e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb7b8ed4-3446-4396-a650-349f6d44e86e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ab24deb-8867-4875-a002-19730e168921}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.1gpm at 180F, !- Name
  {be3fbb0b-c08f-401a-8165-b02f14078c97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8e1402b6-595c-4edc-a3ee-e499c4f713fb}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e28229ee-22c4-47d0-aa23-13d291f57b7b}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F, !- Name
  {af832db3-c76e-4d9c-a901-65966604130b}, !- Inlet Node Name
  {991ee6f3-ad86-448e-8882-f06b56653fc2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b03702a5-bce6-4abd-89aa-96af759b3e13}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {20fd6f06-f9c5-489b-93a2-023888b19cb1}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.1586315616361e-06,                    !- Peak Flow Rate {m3/s}
  {9855a9dd-8020-48a7-b6d4-3933ca0d0a77}, !- Target Temperature Schedule Name
  {b8fc20be-3ad7-4b22-a5e5-c23f51074e9e}, !- Sensible Fraction Schedule Name
  {c43646fb-388e-447e-98f6-d3052dbcbe3d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9855a9dd-8020-48a7-b6d4-3933ca0d0a77}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {a0a52577-58b1-4cb5-9f34-a7c070abb9fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0a52577-58b1-4cb5-9f34-a7c070abb9fe}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b03702a5-bce6-4abd-89aa-96af759b3e13}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.07gpm at 140F, !- Name
  {20fd6f06-f9c5-489b-93a2-023888b19cb1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8e1402b6-595c-4edc-a3ee-e499c4f713fb}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cf29b3e3-fc9c-4e9e-b8bd-e3ad1eaf8523}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2238179f-3bd6-43f7-b238-2bf0e3e23f94}, !- Plant Side Inlet Node Name
  {259fb214-3078-4d70-b06c-55fd8ff0d11d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {42ff4656-63f1-4fbc-8199-dcc3ab91b6fa}, !- Demand Side Inlet Node Name
  {ab8fefdc-69b6-4ede-b03a-e4e71989ce1a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {701cd63a-67e5-4846-a527-c233f7c84166}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Demand Mixer Name
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Demand Splitter Name
  {1b28dace-38ce-4142-847e-6ed05a674d75}, !- Supply Mixer Name
  {618db825-b309-415e-845c-f33c5352b098}; !- Supply Splitter Name

OS:Node,
  {9ff17921-d5c7-465e-9f0a-a48a9997e949}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {2238179f-3bd6-43f7-b238-2bf0e3e23f94}, !- Inlet Port
  {62873bf8-873d-44ce-b2e8-9e83a9b1acb3}; !- Outlet Port

OS:Node,
  {cf29b3e3-fc9c-4e9e-b8bd-e3ad1eaf8523}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {f9e4b68d-5c23-4341-a614-69cd44795b21}, !- Inlet Port
  {259fb214-3078-4d70-b06c-55fd8ff0d11d}; !- Outlet Port

OS:Node,
  {b4ae11a9-8a4c-4797-8e3a-95858b0e24d4}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {7d7d32ae-29c0-462f-ba4a-ee02363722bb}, !- Inlet Port
  {f4ae7eb5-2e40-4cd8-beeb-cda424f68331}; !- Outlet Port

OS:Connector:Mixer,
  {1b28dace-38ce-4142-847e-6ed05a674d75}, !- Handle
  Connector Mixer 1,                      !- Name
  {34ef9077-8767-48c0-a7fc-b85bdc093b4c}, !- Outlet Branch Name
  {14d0a1ac-b068-47e9-b2f3-78020ac946ad}, !- Inlet Branch Name 1
  {8554f42e-f85b-4866-8bb8-c1818a89cacd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {618db825-b309-415e-845c-f33c5352b098}, !- Handle
  Connector Splitter 1,                   !- Name
  {b5856b16-cb39-4d9c-aa5a-a18e8d4a7c87}, !- Inlet Branch Name
  {7d7d32ae-29c0-462f-ba4a-ee02363722bb}, !- Outlet Branch Name 1
  {d352a32c-5d04-430b-9614-7ba23667d985}; !- Outlet Branch Name 2

OS:Connection,
  {2238179f-3bd6-43f7-b238-2bf0e3e23f94}, !- Handle
  {c934f4bc-e221-4c5c-a106-c21b282c3245}, !- Name
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Source Object
  14,                                     !- Outlet Port
  {9ff17921-d5c7-465e-9f0a-a48a9997e949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7d32ae-29c0-462f-ba4a-ee02363722bb}, !- Handle
  {b4ba214b-9633-4a87-8b38-37acdaab2dc6}, !- Name
  {618db825-b309-415e-845c-f33c5352b098}, !- Source Object
  3,                                      !- Outlet Port
  {b4ae11a9-8a4c-4797-8e3a-95858b0e24d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {259fb214-3078-4d70-b06c-55fd8ff0d11d}, !- Handle
  {a8dc4631-bbac-45a0-ae32-a3c50ffac385}, !- Name
  {cf29b3e3-fc9c-4e9e-b8bd-e3ad1eaf8523}, !- Source Object
  3,                                      !- Outlet Port
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8564bd93-f5c6-4593-9c82-34b9eea6707f}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {42ff4656-63f1-4fbc-8199-dcc3ab91b6fa}, !- Inlet Port
  {a6e14ebc-e1f5-42ba-9cd7-ea29f7062a1e}; !- Outlet Port

OS:Node,
  {8e7cd6aa-bc5a-4154-b623-444417bcd869}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {1cbf3cd1-4818-4643-895b-868edbb7d4c1}, !- Inlet Port
  {ab8fefdc-69b6-4ede-b03a-e4e71989ce1a}; !- Outlet Port

OS:Node,
  {19a42afc-f338-4717-b1e4-fb64874b14fc}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {7fea3563-1e83-4550-af25-d6886f99e8da}, !- Inlet Port
  {33586bb5-b378-4be8-a4d2-16ee09e52a0b}; !- Outlet Port

OS:Connector:Mixer,
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Handle
  Connector Mixer 2,                      !- Name
  {d35dbae0-6ce0-47b0-a3b1-7b79d0e32de6}, !- Outlet Branch Name
  {c810c276-0c3f-4975-bb7f-af0404360e9a}, !- Inlet Branch Name 1
  {0b94f0e7-58bf-4c3f-b866-0b6edca5085f}, !- Inlet Branch Name 2
  {cece164a-4335-43be-bac2-1df5290f946d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Handle
  Connector Splitter 2,                   !- Name
  {4e28608e-27bb-4597-94c7-0a46b2481cf7}, !- Inlet Branch Name
  {7fea3563-1e83-4550-af25-d6886f99e8da}, !- Outlet Branch Name 1
  {da598995-58fa-4dc2-9680-f8c32ba7e14e}, !- Outlet Branch Name 2
  {98098439-5cc5-44aa-991d-fbab5432b369}; !- Outlet Branch Name 3

OS:Connection,
  {42ff4656-63f1-4fbc-8199-dcc3ab91b6fa}, !- Handle
  {5edfe753-218c-4fd5-94c5-e3138ec72564}, !- Name
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Source Object
  17,                                     !- Outlet Port
  {8564bd93-f5c6-4593-9c82-34b9eea6707f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fea3563-1e83-4550-af25-d6886f99e8da}, !- Handle
  {ed3a449c-c115-4ef6-b103-d0bda293e063}, !- Name
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Source Object
  3,                                      !- Outlet Port
  {19a42afc-f338-4717-b1e4-fb64874b14fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8fefdc-69b6-4ede-b03a-e4e71989ce1a}, !- Handle
  {7604cdb6-1570-45c2-a29e-9c39183aa354}, !- Name
  {8e7cd6aa-bc5a-4154-b623-444417bcd869}, !- Source Object
  3,                                      !- Outlet Port
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {814e4beb-fdea-4769-9aab-9a4c34beec8e}, !- Handle
  {da55269e-eb45-492c-aac6-f5f52ddf8c02}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {701cd63a-67e5-4846-a527-c233f7c84166}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {8d8b6c43-e06b-4e30-9303-3da78508715b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4e80746f-b3fd-49cd-bd63-8aa6919b0938}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8d8b6c43-e06b-4e30-9303-3da78508715b}, !- Schedule Type Limits Name
  {2cb0e34d-3226-4ce0-8e10-dce7161b7685}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cb0e34d-3226-4ce0-8e10-dce7161b7685}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8d8b6c43-e06b-4e30-9303-3da78508715b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c21925e3-45ec-4373-9bd2-2f62f6b0679f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4e80746f-b3fd-49cd-bd63-8aa6919b0938}, !- Schedule Name
  {cf29b3e3-fc9c-4e9e-b8bd-e3ad1eaf8523}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e28821d5-afcc-47d1-b3bd-85dddea22e32}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {62873bf8-873d-44ce-b2e8-9e83a9b1acb3}, !- Inlet Node Name
  {a654147c-1d0e-4663-85ba-3ad55f7730ac}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3a89d876-1a4d-4836-8b37-33805cc52fd6}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a654147c-1d0e-4663-85ba-3ad55f7730ac}, !- Inlet Port
  {b5856b16-cb39-4d9c-aa5a-a18e8d4a7c87}; !- Outlet Port

OS:Connection,
  {62873bf8-873d-44ce-b2e8-9e83a9b1acb3}, !- Handle
  {9eb5c085-1cee-4835-aff7-f14f5ffb9e96}, !- Name
  {9ff17921-d5c7-465e-9f0a-a48a9997e949}, !- Source Object
  3,                                      !- Outlet Port
  {e28821d5-afcc-47d1-b3bd-85dddea22e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a654147c-1d0e-4663-85ba-3ad55f7730ac}, !- Handle
  {7d24365f-bf1e-460d-84cb-68ce189c8a0e}, !- Name
  {e28821d5-afcc-47d1-b3bd-85dddea22e32}, !- Source Object
  3,                                      !- Outlet Port
  {3a89d876-1a4d-4836-8b37-33805cc52fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5856b16-cb39-4d9c-aa5a-a18e8d4a7c87}, !- Handle
  {bd9a6b29-095e-42f8-ac78-4941ec08739c}, !- Name
  {3a89d876-1a4d-4836-8b37-33805cc52fd6}, !- Source Object
  3,                                      !- Outlet Port
  {618db825-b309-415e-845c-f33c5352b098}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {35abe5a0-6c5d-4308-926b-aa01cca7bb6a}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
