  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {13f1e7f5-a3ae-4b9e-b06f-6168ff5c706a}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4e80746f-b3fd-49cd-bd63-8aa6919b0938}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1825.54828614816,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {62817ef4-5973-4d5d-9f46-f7feecb6e50b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.638677390375509,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.638677390375509,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f4ae7eb5-2e40-4cd8-beeb-cda424f68331}, !- Use Side Inlet Node Name
  {39eee6ed-955a-4552-aa7b-3c79ae216fd2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {62817ef4-5973-4d5d-9f46-f7feecb6e50b}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {35abe5a0-6c5d-4308-926b-aa01cca7bb6a}, !- Schedule Type Limits Name
  {4959ea62-c465-477b-9763-689293f062ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4959ea62-c465-477b-9763-689293f062ff}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {35abe5a0-6c5d-4308-926b-aa01cca7bb6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {91b6addc-3de5-4f20-9ac3-ade4cf8fcc65}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {39eee6ed-955a-4552-aa7b-3c79ae216fd2}, !- Inlet Port
  {14d0a1ac-b068-47e9-b2f3-78020ac946ad}; !- Outlet Port

OS:Connection,
  {f4ae7eb5-2e40-4cd8-beeb-cda424f68331}, !- Handle
  {b9e590ed-57f6-434d-960e-f8a04c7dcf75}, !- Name
  {b4ae11a9-8a4c-4797-8e3a-95858b0e24d4}, !- Source Object
  3,                                      !- Outlet Port
  {13f1e7f5-a3ae-4b9e-b06f-6168ff5c706a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {39eee6ed-955a-4552-aa7b-3c79ae216fd2}, !- Handle
  {1f36e5b4-19a5-4152-a08a-37332255444b}, !- Name
  {13f1e7f5-a3ae-4b9e-b06f-6168ff5c706a}, !- Source Object
  32,                                     !- Outlet Port
  {91b6addc-3de5-4f20-9ac3-ade4cf8fcc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d0a1ac-b068-47e9-b2f3-78020ac946ad}, !- Handle
  {ec81e48a-220a-4f0f-888c-326516f3c981}, !- Name
  {91b6addc-3de5-4f20-9ac3-ade4cf8fcc65}, !- Source Object
  3,                                      !- Outlet Port
  {1b28dace-38ce-4142-847e-6ed05a674d75}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {67775ca2-9d01-48a1-b5b9-b475575c9137}, !- Handle
  {13f1e7f5-a3ae-4b9e-b06f-6168ff5c706a}; !- Object Name

OS:Schedule:Ruleset,
  {18912109-21a6-4139-b4be-c84ac626a65c}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {4b727374-ea84-4a72-9fc5-05d8c0ce2c94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b727374-ea84-4a72-9fc5-05d8c0ce2c94}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad3fe3dd-f438-4528-bcc2-ab5f54412291}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {96c97d0b-6f56-4c3a-a04f-fdce0bf30059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96c97d0b-6f56-4c3a-a04f-fdce0bf30059}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {81738d85-69bc-4a6c-aaa1-02693cc6b3ed}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c10a3cc-015a-41f2-84a9-4963a87005b4}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {81738d85-69bc-4a6c-aaa1-02693cc6b3ed}; !- Layer 1

OS:Pipe:Indoor,
  {902fd4a4-d78d-4fb2-a489-464a9cfe7a66}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {6c10a3cc-015a-41f2-84a9-4963a87005b4}, !- Construction
  {a6e14ebc-e1f5-42ba-9cd7-ea29f7062a1e}, !- Fluid Inlet Node
  {81846ccc-e70f-47c2-b6d9-b3586df79939}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {18912109-21a6-4139-b4be-c84ac626a65c}, !- Ambient Temperature Schedule
  {ad3fe3dd-f438-4528-bcc2-ab5f54412291}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {19c6fb59-3aa0-42d5-a873-5dffc1fc5382}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {81846ccc-e70f-47c2-b6d9-b3586df79939}, !- Inlet Port
  {4e28608e-27bb-4597-94c7-0a46b2481cf7}; !- Outlet Port

OS:Connection,
  {a6e14ebc-e1f5-42ba-9cd7-ea29f7062a1e}, !- Handle
  {d3ec2205-2e93-4db4-a07c-08d13607f0f3}, !- Name
  {8564bd93-f5c6-4593-9c82-34b9eea6707f}, !- Source Object
  3,                                      !- Outlet Port
  {902fd4a4-d78d-4fb2-a489-464a9cfe7a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81846ccc-e70f-47c2-b6d9-b3586df79939}, !- Handle
  {6055bcf8-9aa2-47bc-b8e4-2c4517136037}, !- Name
  {902fd4a4-d78d-4fb2-a489-464a9cfe7a66}, !- Source Object
  4,                                      !- Outlet Port
  {19c6fb59-3aa0-42d5-a873-5dffc1fc5382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e28608e-27bb-4597-94c7-0a46b2481cf7}, !- Handle
  {0f4e2c45-895e-445e-aa94-a06b8fcabd84}, !- Name
  {19c6fb59-3aa0-42d5-a873-5dffc1fc5382}, !- Source Object
  3,                                      !- Outlet Port
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2609218b-e6e6-4cd3-ad5a-2d8d658caf4e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {acfdf778-b33f-4f23-8a79-bb758dd68a01}, !- Inlet Node Name
  {0036797c-c10e-46e1-a8c7-23e77e78d52b}; !- Outlet Node Name

OS:Node,
  {003cf45e-08e1-43b4-9edb-dcd97a2d3bfe}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d352a32c-5d04-430b-9614-7ba23667d985}, !- Inlet Port
  {acfdf778-b33f-4f23-8a79-bb758dd68a01}; !- Outlet Port

OS:Connection,
  {d352a32c-5d04-430b-9614-7ba23667d985}, !- Handle
  {22bc5161-aa7b-4b5b-a235-2bb585eb0ed2}, !- Name
  {618db825-b309-415e-845c-f33c5352b098}, !- Source Object
  4,                                      !- Outlet Port
  {003cf45e-08e1-43b4-9edb-dcd97a2d3bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cad69c1-bc97-43a3-960d-779e5b022db5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0036797c-c10e-46e1-a8c7-23e77e78d52b}, !- Inlet Port
  {8554f42e-f85b-4866-8bb8-c1818a89cacd}; !- Outlet Port

OS:Connection,
  {acfdf778-b33f-4f23-8a79-bb758dd68a01}, !- Handle
  {a8c31903-f82c-47d8-879b-62588028b57b}, !- Name
  {003cf45e-08e1-43b4-9edb-dcd97a2d3bfe}, !- Source Object
  3,                                      !- Outlet Port
  {2609218b-e6e6-4cd3-ad5a-2d8d658caf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0036797c-c10e-46e1-a8c7-23e77e78d52b}, !- Handle
  {05dc6e2e-61f0-411b-af9b-7315e443a2a7}, !- Name
  {2609218b-e6e6-4cd3-ad5a-2d8d658caf4e}, !- Source Object
  3,                                      !- Outlet Port
  {4cad69c1-bc97-43a3-960d-779e5b022db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8554f42e-f85b-4866-8bb8-c1818a89cacd}, !- Handle
  {c85e4198-ee57-45e6-b48a-cbb92157ed38}, !- Name
  {4cad69c1-bc97-43a3-960d-779e5b022db5}, !- Source Object
  3,                                      !- Outlet Port
  {1b28dace-38ce-4142-847e-6ed05a674d75}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff6c2792-e4ee-4a13-bc3f-ec43aaa28a8b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {33586bb5-b378-4be8-a4d2-16ee09e52a0b}, !- Inlet Node Name
  {397bc694-bf03-41c1-949b-a8b676202b1c}; !- Outlet Node Name

OS:Node,
  {e37d06cf-5475-4d56-856b-c97658226f06}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {397bc694-bf03-41c1-949b-a8b676202b1c}, !- Inlet Port
  {c810c276-0c3f-4975-bb7f-af0404360e9a}; !- Outlet Port

OS:Connection,
  {33586bb5-b378-4be8-a4d2-16ee09e52a0b}, !- Handle
  {cd722787-3949-43f0-b558-07c27ec748b1}, !- Name
  {19a42afc-f338-4717-b1e4-fb64874b14fc}, !- Source Object
  3,                                      !- Outlet Port
  {ff6c2792-e4ee-4a13-bc3f-ec43aaa28a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397bc694-bf03-41c1-949b-a8b676202b1c}, !- Handle
  {f32c1ea9-e93d-4b5d-89d1-aa2aa4b59915}, !- Name
  {ff6c2792-e4ee-4a13-bc3f-ec43aaa28a8b}, !- Source Object
  3,                                      !- Outlet Port
  {e37d06cf-5475-4d56-856b-c97658226f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c810c276-0c3f-4975-bb7f-af0404360e9a}, !- Handle
  {47830a56-70a1-47f7-97ab-3b431fa0d6c0}, !- Name
  {e37d06cf-5475-4d56-856b-c97658226f06}, !- Source Object
  3,                                      !- Outlet Port
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf6c149a-f8da-49a0-b9c1-7b32978774b1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a7561c63-9680-439e-8b0a-388dc8cf074a}, !- Inlet Node Name
  {f9e4b68d-5c23-4341-a614-69cd44795b21}; !- Outlet Node Name

OS:Node,
  {92cbbf58-334d-4d52-a9af-952f50c32256}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {34ef9077-8767-48c0-a7fc-b85bdc093b4c}, !- Inlet Port
  {a7561c63-9680-439e-8b0a-388dc8cf074a}; !- Outlet Port

OS:Connection,
  {34ef9077-8767-48c0-a7fc-b85bdc093b4c}, !- Handle
  {7496df2c-116e-48dd-adaa-66fae324271e}, !- Name
  {1b28dace-38ce-4142-847e-6ed05a674d75}, !- Source Object
  2,                                      !- Outlet Port
  {92cbbf58-334d-4d52-a9af-952f50c32256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7561c63-9680-439e-8b0a-388dc8cf074a}, !- Handle
  {a0b003b5-286f-4656-9259-329e716f5131}, !- Name
  {92cbbf58-334d-4d52-a9af-952f50c32256}, !- Source Object
  3,                                      !- Outlet Port
  {bf6c149a-f8da-49a0-b9c1-7b32978774b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e4b68d-5c23-4341-a614-69cd44795b21}, !- Handle
  {364cd685-e0d8-4729-b552-9cd9f5a9d832}, !- Name
  {bf6c149a-f8da-49a0-b9c1-7b32978774b1}, !- Source Object
  3,                                      !- Outlet Port
  {cf29b3e3-fc9c-4e9e-b8bd-e3ad1eaf8523}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f3c012e-9443-4d40-808e-a3686b47232b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a8e4cac0-8a30-46a0-a545-4615193af13a}, !- Inlet Node Name
  {1cbf3cd1-4818-4643-895b-868edbb7d4c1}; !- Outlet Node Name

OS:Node,
  {56254c2c-dd92-4eb7-9937-f49aa951addf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {d35dbae0-6ce0-47b0-a3b1-7b79d0e32de6}, !- Inlet Port
  {a8e4cac0-8a30-46a0-a545-4615193af13a}; !- Outlet Port

OS:Connection,
  {d35dbae0-6ce0-47b0-a3b1-7b79d0e32de6}, !- Handle
  {e2a132db-9535-4014-9250-b49703b77a4c}, !- Name
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Source Object
  2,                                      !- Outlet Port
  {56254c2c-dd92-4eb7-9937-f49aa951addf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e4cac0-8a30-46a0-a545-4615193af13a}, !- Handle
  {388adad6-15ad-4cf2-ad5b-49e8b8678f01}, !- Name
  {56254c2c-dd92-4eb7-9937-f49aa951addf}, !- Source Object
  3,                                      !- Outlet Port
  {6f3c012e-9443-4d40-808e-a3686b47232b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cbf3cd1-4818-4643-895b-868edbb7d4c1}, !- Handle
  {79298cb5-fe08-4aec-a956-1f16ae4a49ec}, !- Name
  {6f3c012e-9443-4d40-808e-a3686b47232b}, !- Source Object
  3,                                      !- Outlet Port
  {8e7cd6aa-bc5a-4154-b623-444417bcd869}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0417bf36-4c13-43e3-8af7-bccfb411b9b2}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {da598995-58fa-4dc2-9680-f8c32ba7e14e}, !- Inlet Port
  {af832db3-c76e-4d9c-a901-65966604130b}; !- Outlet Port

OS:Connection,
  {da598995-58fa-4dc2-9680-f8c32ba7e14e}, !- Handle
  {87dfa19b-86d6-439d-bf18-f643f059f2c7}, !- Name
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Source Object
  4,                                      !- Outlet Port
  {0417bf36-4c13-43e3-8af7-bccfb411b9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1afaa53-0f9c-429f-8827-b7a5bd17275e}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {991ee6f3-ad86-448e-8882-f06b56653fc2}, !- Inlet Port
  {0b94f0e7-58bf-4c3f-b866-0b6edca5085f}; !- Outlet Port

OS:Connection,
  {af832db3-c76e-4d9c-a901-65966604130b}, !- Handle
  {ed3b6415-0eff-43e4-adfc-9fc2ebba780f}, !- Name
  {0417bf36-4c13-43e3-8af7-bccfb411b9b2}, !- Source Object
  3,                                      !- Outlet Port
  {e28229ee-22c4-47d0-aa23-13d291f57b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991ee6f3-ad86-448e-8882-f06b56653fc2}, !- Handle
  {3aa13afc-d83f-44cb-98fd-5b72754023db}, !- Name
  {e28229ee-22c4-47d0-aa23-13d291f57b7b}, !- Source Object
  3,                                      !- Outlet Port
  {c1afaa53-0f9c-429f-8827-b7a5bd17275e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b94f0e7-58bf-4c3f-b866-0b6edca5085f}, !- Handle
  {0dad178a-4572-4255-8789-744a87b43874}, !- Name
  {c1afaa53-0f9c-429f-8827-b7a5bd17275e}, !- Source Object
  3,                                      !- Outlet Port
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {817aff7d-692d-4bc7-9251-62e1f831bfc2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0554c03b-2435-4811-ae99-12848bba0653}, !- Plant Side Inlet Node Name
  {058a570b-00b1-4985-a9f3-9d49129874ef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a6904765-b19f-4412-be27-cb3a52feac54}, !- Demand Side Inlet Node Name
  {fc803819-7bb2-435e-8db6-12d4ed4c1b8c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1b5a7fff-6195-4f01-9a34-6fdf377dfdee}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3e6a64ab-c553-44b0-8bee-118839103eb4}, !- Demand Mixer Name
  {c7232526-e64d-435d-8654-de0c43f5b29c}, !- Demand Splitter Name
  {36e51fcb-1403-4831-a7c1-ba3171c3e96c}, !- Supply Mixer Name
  {a9f11158-b582-4334-8653-ae87b4cb2a19}; !- Supply Splitter Name

OS:Node,
  {a44b5b6f-3e55-4d68-a184-d450ef5823d6}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {0554c03b-2435-4811-ae99-12848bba0653}, !- Inlet Port
  {6e262566-be03-4dba-bb6a-9afe87403be0}; !- Outlet Port

OS:Node,
  {817aff7d-692d-4bc7-9251-62e1f831bfc2}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {3a5928c1-46ad-40f3-b8f9-2381503adc7a}, !- Inlet Port
  {058a570b-00b1-4985-a9f3-9d49129874ef}; !- Outlet Port

OS:Node,
  {f502b228-a763-4514-b556-6f7a9e38e210}, !- Handle
  6.0gal Electricity Booster Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {54c74d0b-c9c1-4530-bd6b-f21f676af783}, !- Inlet Port
  {9fcaca2c-10b8-4e56-9405-42208d14f174}; !- Outlet Port

OS:Connector:Mixer,
  {36e51fcb-1403-4831-a7c1-ba3171c3e96c}, !- Handle
  Connector Mixer 3,                      !- Name
  {237a6c94-9bd2-4f20-96a5-8f2812f7e697}, !- Outlet Branch Name
  {ed8d8efa-53ae-4ce5-9ba2-09f2cd5a6192}, !- Inlet Branch Name 1
  {1597503c-bb3c-4c6d-bc4b-a8e21e387a5a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9f11158-b582-4334-8653-ae87b4cb2a19}, !- Handle
  Connector Splitter 3,                   !- Name
  {ec64658d-4fdb-4bdd-8a0c-6bf83c1a2041}, !- Inlet Branch Name
  {54c74d0b-c9c1-4530-bd6b-f21f676af783}, !- Outlet Branch Name 1
  {0492c1bd-f153-490f-8ac0-1194c9bfa5ee}; !- Outlet Branch Name 2

OS:Connection,
  {0554c03b-2435-4811-ae99-12848bba0653}, !- Handle
  {92036681-8636-4bc4-8c41-b61d4b714fe2}, !- Name
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Source Object
  14,                                     !- Outlet Port
  {a44b5b6f-3e55-4d68-a184-d450ef5823d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c74d0b-c9c1-4530-bd6b-f21f676af783}, !- Handle
  {d86b04c5-b233-4083-97af-ae54e46dfcab}, !- Name
  {a9f11158-b582-4334-8653-ae87b4cb2a19}, !- Source Object
  3,                                      !- Outlet Port
  {f502b228-a763-4514-b556-6f7a9e38e210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058a570b-00b1-4985-a9f3-9d49129874ef}, !- Handle
  {0895745b-5192-4fd3-93f2-8e35cdd6172c}, !- Name
  {817aff7d-692d-4bc7-9251-62e1f831bfc2}, !- Source Object
  3,                                      !- Outlet Port
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {21864a88-f648-42d6-aec3-c83ae98b1801}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {a6904765-b19f-4412-be27-cb3a52feac54}, !- Inlet Port
  {ca9fb330-7ce5-4154-9130-7b3fb51340d0}; !- Outlet Port

OS:Node,
  {a29b95aa-b736-4a75-bfc3-a06af50823ac}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {38a28274-1a33-4848-9f1d-611decbb169a}, !- Inlet Port
  {fc803819-7bb2-435e-8db6-12d4ed4c1b8c}; !- Outlet Port

OS:Node,
  {2f54bc8c-dfa3-4d2b-ae6e-d997098a93e0}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {2d55c0a8-bbc7-4a9f-8c73-3bff864a9447}, !- Inlet Port
  {cf87d447-c628-451c-81a7-83f5c891a0c2}; !- Outlet Port

OS:Connector:Mixer,
  {3e6a64ab-c553-44b0-8bee-118839103eb4}, !- Handle
  Connector Mixer 4,                      !- Name
  {88e9c8af-0003-4015-828b-aa9b0d65ff83}, !- Outlet Branch Name
  {c4aca44a-e5e1-4eef-833a-d2417b0383f6}, !- Inlet Branch Name 1
  {9fcd2dd2-9764-49e5-80ec-7434af377c50}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c7232526-e64d-435d-8654-de0c43f5b29c}, !- Handle
  Connector Splitter 4,                   !- Name
  {ec1cdba2-1965-429c-985e-cddc794a49da}, !- Inlet Branch Name
  {2d55c0a8-bbc7-4a9f-8c73-3bff864a9447}, !- Outlet Branch Name 1
  {18994f01-4855-4c52-a1b7-164457984901}; !- Outlet Branch Name 2

OS:Connection,
  {a6904765-b19f-4412-be27-cb3a52feac54}, !- Handle
  {a2229992-e201-4364-8f2e-f735afc6c155}, !- Name
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Source Object
  17,                                     !- Outlet Port
  {21864a88-f648-42d6-aec3-c83ae98b1801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d55c0a8-bbc7-4a9f-8c73-3bff864a9447}, !- Handle
  {bf3dc5f9-5970-4366-b2f3-fbfb1370b8c9}, !- Name
  {c7232526-e64d-435d-8654-de0c43f5b29c}, !- Source Object
  3,                                      !- Outlet Port
  {2f54bc8c-dfa3-4d2b-ae6e-d997098a93e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc803819-7bb2-435e-8db6-12d4ed4c1b8c}, !- Handle
  {46688647-0d2c-48eb-9913-2045c3788275}, !- Name
  {a29b95aa-b736-4a75-bfc3-a06af50823ac}, !- Source Object
  3,                                      !- Outlet Port
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5fd11651-9361-4956-9bc2-d30ada8257c2}, !- Handle
  {80c3d656-834e-4e64-9d79-e7ffba0e7cf5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1b5a7fff-6195-4f01-9a34-6fdf377dfdee}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {499a4608-c427-4a4b-9674-724216b29a54}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c52d6354-f50c-4849-800e-cf175c9a59db}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {499a4608-c427-4a4b-9674-724216b29a54}, !- Schedule Type Limits Name
  {be3340d8-8be0-4240-88b1-1912e9e207e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be3340d8-8be0-4240-88b1-1912e9e207e6}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {499a4608-c427-4a4b-9674-724216b29a54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9b5faf58-dd23-4d0e-8d99-7401a65ade4d}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c52d6354-f50c-4849-800e-cf175c9a59db}, !- Schedule Name
  {817aff7d-692d-4bc7-9251-62e1f831bfc2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {66aa86c9-79d6-4835-84bf-62a8afe7c318}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a6a5efb8-e121-4a6a-82bb-14c55bc1b45f}, !- Inlet Node Name
  {9bb04882-c913-4064-80f1-2fc04514dd9e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {321557d7-afa2-4c1b-9113-539537338145}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {9bb04882-c913-4064-80f1-2fc04514dd9e}, !- Inlet Port
  {ec64658d-4fdb-4bdd-8a0c-6bf83c1a2041}; !- Outlet Port

OS:Connection,
  {9bb04882-c913-4064-80f1-2fc04514dd9e}, !- Handle
  {1fd35589-7129-4a3f-84f4-03ad9f41823a}, !- Name
  {66aa86c9-79d6-4835-84bf-62a8afe7c318}, !- Source Object
  3,                                      !- Outlet Port
  {321557d7-afa2-4c1b-9113-539537338145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec64658d-4fdb-4bdd-8a0c-6bf83c1a2041}, !- Handle
  {f0404cbd-6ebc-4575-8c7e-d3370bab2110}, !- Name
  {321557d7-afa2-4c1b-9113-539537338145}, !- Source Object
  3,                                      !- Outlet Port
  {a9f11158-b582-4334-8653-ae87b4cb2a19}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {deb487ad-5194-431b-8a77-25e3ab1471d4}, !- Handle
  6.0gal Electricity Booster Water Heater - 1kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {c52d6354-f50c-4849-800e-cf175c9a59db}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  350.505270940447,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0a6b4b8e-3f15-427a-b460-3bc5c89d2a05}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9fcaca2c-10b8-4e56-9405-42208d14f174}, !- Use Side Inlet Node Name
  {2fc88317-a8ee-42be-a37b-fd6af60c6e4d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0a6b4b8e-3f15-427a-b460-3bc5c89d2a05}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {499a4608-c427-4a4b-9674-724216b29a54}, !- Schedule Type Limits Name
  {ee197953-2881-4ad6-8612-92a3d6fd299c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee197953-2881-4ad6-8612-92a3d6fd299c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {499a4608-c427-4a4b-9674-724216b29a54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c41563e8-f301-4d5e-9b35-ccdf80f6144e}, !- Handle
  6.0gal Electricity Booster Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {2fc88317-a8ee-42be-a37b-fd6af60c6e4d}, !- Inlet Port
  {ed8d8efa-53ae-4ce5-9ba2-09f2cd5a6192}; !- Outlet Port

OS:Connection,
  {9fcaca2c-10b8-4e56-9405-42208d14f174}, !- Handle
  {0fb4f26f-e23d-499b-8d17-710886285edb}, !- Name
  {f502b228-a763-4514-b556-6f7a9e38e210}, !- Source Object
  3,                                      !- Outlet Port
  {deb487ad-5194-431b-8a77-25e3ab1471d4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2fc88317-a8ee-42be-a37b-fd6af60c6e4d}, !- Handle
  {388f3638-9015-4010-b6a1-80d504e0f884}, !- Name
  {deb487ad-5194-431b-8a77-25e3ab1471d4}, !- Source Object
  32,                                     !- Outlet Port
  {c41563e8-f301-4d5e-9b35-ccdf80f6144e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8d8efa-53ae-4ce5-9ba2-09f2cd5a6192}, !- Handle
  {b64fa49d-ebc6-48fd-9719-f667bd6da5d2}, !- Name
  {c41563e8-f301-4d5e-9b35-ccdf80f6144e}, !- Source Object
  3,                                      !- Outlet Port
  {36e51fcb-1403-4831-a7c1-ba3171c3e96c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf9b72b7-6a8c-49bd-870f-4e95d9d45b7d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cc0271b4-cfca-4208-b8b2-4df050d96d5a}, !- Inlet Node Name
  {033e4c0b-cd42-46ac-a73d-75045a7616a3}; !- Outlet Node Name

OS:Node,
  {73972cc9-86f1-4213-a799-2761502591ff}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {0492c1bd-f153-490f-8ac0-1194c9bfa5ee}, !- Inlet Port
  {cc0271b4-cfca-4208-b8b2-4df050d96d5a}; !- Outlet Port

OS:Connection,
  {0492c1bd-f153-490f-8ac0-1194c9bfa5ee}, !- Handle
  {e94103cd-2635-4140-8cf2-3dadfceb676e}, !- Name
  {a9f11158-b582-4334-8653-ae87b4cb2a19}, !- Source Object
  4,                                      !- Outlet Port
  {73972cc9-86f1-4213-a799-2761502591ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa1df3ca-9053-4c00-9202-61b5f2444ddb}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {033e4c0b-cd42-46ac-a73d-75045a7616a3}, !- Inlet Port
  {1597503c-bb3c-4c6d-bc4b-a8e21e387a5a}; !- Outlet Port

OS:Connection,
  {cc0271b4-cfca-4208-b8b2-4df050d96d5a}, !- Handle
  {7a711bdb-4d01-4829-b5c2-1ba0c288dd8c}, !- Name
  {73972cc9-86f1-4213-a799-2761502591ff}, !- Source Object
  3,                                      !- Outlet Port
  {bf9b72b7-6a8c-49bd-870f-4e95d9d45b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033e4c0b-cd42-46ac-a73d-75045a7616a3}, !- Handle
  {56ee3883-7343-455d-b23e-f7fb90f70684}, !- Name
  {bf9b72b7-6a8c-49bd-870f-4e95d9d45b7d}, !- Source Object
  3,                                      !- Outlet Port
  {aa1df3ca-9053-4c00-9202-61b5f2444ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1597503c-bb3c-4c6d-bc4b-a8e21e387a5a}, !- Handle
  {6a4efc84-3979-4472-92a2-72ec249d4b62}, !- Name
  {aa1df3ca-9053-4c00-9202-61b5f2444ddb}, !- Source Object
  3,                                      !- Outlet Port
  {36e51fcb-1403-4831-a7c1-ba3171c3e96c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc9e36f6-a363-46e9-86c0-f1edb3b1c2f4}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {cf87d447-c628-451c-81a7-83f5c891a0c2}, !- Inlet Node Name
  {cba18591-2d2d-4cd5-ac96-acd9a8d280f1}; !- Outlet Node Name

OS:Node,
  {55435844-fde7-4307-af04-e77350abe020}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {cba18591-2d2d-4cd5-ac96-acd9a8d280f1}, !- Inlet Port
  {c4aca44a-e5e1-4eef-833a-d2417b0383f6}; !- Outlet Port

OS:Connection,
  {cf87d447-c628-451c-81a7-83f5c891a0c2}, !- Handle
  {e3e89422-50f8-4be9-8838-d83d30e2df57}, !- Name
  {2f54bc8c-dfa3-4d2b-ae6e-d997098a93e0}, !- Source Object
  3,                                      !- Outlet Port
  {dc9e36f6-a363-46e9-86c0-f1edb3b1c2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba18591-2d2d-4cd5-ac96-acd9a8d280f1}, !- Handle
  {4c7654d2-2b28-4009-87d1-59d3a43d6e0b}, !- Name
  {dc9e36f6-a363-46e9-86c0-f1edb3b1c2f4}, !- Source Object
  3,                                      !- Outlet Port
  {55435844-fde7-4307-af04-e77350abe020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4aca44a-e5e1-4eef-833a-d2417b0383f6}, !- Handle
  {10bc7ac5-4ba9-4b3b-9f99-78483a16656f}, !- Name
  {55435844-fde7-4307-af04-e77350abe020}, !- Source Object
  3,                                      !- Outlet Port
  {3e6a64ab-c553-44b0-8bee-118839103eb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ce42b6e-7f33-4d90-bcb2-676a2eca23de}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {967fc67b-e80e-40ed-9f22-0e23f40ab010}, !- Inlet Node Name
  {3a5928c1-46ad-40f3-b8f9-2381503adc7a}; !- Outlet Node Name

OS:Node,
  {77573692-f4b3-4f51-b4d1-365eaaf81e3d}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {237a6c94-9bd2-4f20-96a5-8f2812f7e697}, !- Inlet Port
  {967fc67b-e80e-40ed-9f22-0e23f40ab010}; !- Outlet Port

OS:Connection,
  {237a6c94-9bd2-4f20-96a5-8f2812f7e697}, !- Handle
  {c9aba1bc-a60c-40cb-aa82-b33f86a748eb}, !- Name
  {36e51fcb-1403-4831-a7c1-ba3171c3e96c}, !- Source Object
  2,                                      !- Outlet Port
  {77573692-f4b3-4f51-b4d1-365eaaf81e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {967fc67b-e80e-40ed-9f22-0e23f40ab010}, !- Handle
  {4dd4cba8-01c1-4db8-be62-944210fc6e8f}, !- Name
  {77573692-f4b3-4f51-b4d1-365eaaf81e3d}, !- Source Object
  3,                                      !- Outlet Port
  {4ce42b6e-7f33-4d90-bcb2-676a2eca23de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5928c1-46ad-40f3-b8f9-2381503adc7a}, !- Handle
  {f231869d-4942-47f5-8496-ffabb596280b}, !- Name
  {4ce42b6e-7f33-4d90-bcb2-676a2eca23de}, !- Source Object
  3,                                      !- Outlet Port
  {817aff7d-692d-4bc7-9251-62e1f831bfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd1b9dd6-c871-4bf5-bed9-b00366e93c03}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ca9fb330-7ce5-4154-9130-7b3fb51340d0}, !- Inlet Node Name
  {10b3c57a-a42c-460d-99e9-4535d8e92610}; !- Outlet Node Name

OS:Node,
  {0e4e974e-0d61-4d86-a1aa-e03752e445ea}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {10b3c57a-a42c-460d-99e9-4535d8e92610}, !- Inlet Port
  {ec1cdba2-1965-429c-985e-cddc794a49da}; !- Outlet Port

OS:Connection,
  {ca9fb330-7ce5-4154-9130-7b3fb51340d0}, !- Handle
  {cbb86566-ffa2-4f70-ac9d-bebf543591df}, !- Name
  {21864a88-f648-42d6-aec3-c83ae98b1801}, !- Source Object
  3,                                      !- Outlet Port
  {cd1b9dd6-c871-4bf5-bed9-b00366e93c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b3c57a-a42c-460d-99e9-4535d8e92610}, !- Handle
  {635487ec-9988-42d7-a280-b0eda11c6387}, !- Name
  {cd1b9dd6-c871-4bf5-bed9-b00366e93c03}, !- Source Object
  3,                                      !- Outlet Port
  {0e4e974e-0d61-4d86-a1aa-e03752e445ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1cdba2-1965-429c-985e-cddc794a49da}, !- Handle
  {ae321b44-30c2-4106-83ce-68c78327994b}, !- Name
  {0e4e974e-0d61-4d86-a1aa-e03752e445ea}, !- Source Object
  3,                                      !- Outlet Port
  {c7232526-e64d-435d-8654-de0c43f5b29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b4e166a3-016f-4180-a56a-344b6661d48f}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2098a0a8-8a76-4f5f-8457-2d1e9cf1ed18}, !- Inlet Node Name
  {38a28274-1a33-4848-9f1d-611decbb169a}; !- Outlet Node Name

OS:Node,
  {1df3c02c-2249-491c-abc3-eeea91696248}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {88e9c8af-0003-4015-828b-aa9b0d65ff83}, !- Inlet Port
  {2098a0a8-8a76-4f5f-8457-2d1e9cf1ed18}; !- Outlet Port

OS:Connection,
  {88e9c8af-0003-4015-828b-aa9b0d65ff83}, !- Handle
  {95b8143a-b6cd-43b7-bbd1-73810ff6326f}, !- Name
  {3e6a64ab-c553-44b0-8bee-118839103eb4}, !- Source Object
  2,                                      !- Outlet Port
  {1df3c02c-2249-491c-abc3-eeea91696248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2098a0a8-8a76-4f5f-8457-2d1e9cf1ed18}, !- Handle
  {f4e09cb6-c0dc-4d81-963a-cf73349c6acc}, !- Name
  {1df3c02c-2249-491c-abc3-eeea91696248}, !- Source Object
  3,                                      !- Outlet Port
  {b4e166a3-016f-4180-a56a-344b6661d48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a28274-1a33-4848-9f1d-611decbb169a}, !- Handle
  {3ffae771-09d6-4d4d-adb9-2c2e00b01bdf}, !- Name
  {b4e166a3-016f-4180-a56a-344b6661d48f}, !- Source Object
  3,                                      !- Outlet Port
  {a29b95aa-b736-4a75-bfc3-a06af50823ac}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {00dd6a6b-5e71-439c-ac83-3a00b724b490}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {a5ecb0f8-88e7-4497-815f-ce575ad63d77}, !- Loop Demand Side Inlet Node
  {4676b0df-16c6-4fa5-9e70-c5672a92eb21}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {6e262566-be03-4dba-bb6a-9afe87403be0}, !- Loop Supply Side Inlet Node
  {cce4278a-e687-4cf0-a1ce-6287b0addad9}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {a7ab9bd7-f8be-4b92-a00d-ca5b5c9ff289}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {cce4278a-e687-4cf0-a1ce-6287b0addad9}, !- Inlet Port
  {a6a5efb8-e121-4a6a-82bb-14c55bc1b45f}; !- Outlet Port

OS:Connection,
  {6e262566-be03-4dba-bb6a-9afe87403be0}, !- Handle
  {ea3a8743-d03a-493e-a0e8-55dcb1f7e7a8}, !- Name
  {a44b5b6f-3e55-4d68-a184-d450ef5823d6}, !- Source Object
  3,                                      !- Outlet Port
  {00dd6a6b-5e71-439c-ac83-3a00b724b490}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cce4278a-e687-4cf0-a1ce-6287b0addad9}, !- Handle
  {e35776b0-2b0d-4873-816f-5c03e3032a33}, !- Name
  {00dd6a6b-5e71-439c-ac83-3a00b724b490}, !- Source Object
  7,                                      !- Outlet Port
  {a7ab9bd7-f8be-4b92-a00d-ca5b5c9ff289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a5efb8-e121-4a6a-82bb-14c55bc1b45f}, !- Handle
  {5ccd6466-5df5-4f55-9dfb-b00febda41f3}, !- Name
  {a7ab9bd7-f8be-4b92-a00d-ca5b5c9ff289}, !- Source Object
  3,                                      !- Outlet Port
  {66aa86c9-79d6-4835-84bf-62a8afe7c318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb408d14-2cda-4fb6-9d6c-af1cde5eb845}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {98098439-5cc5-44aa-991d-fbab5432b369}, !- Inlet Port
  {a5ecb0f8-88e7-4497-815f-ce575ad63d77}; !- Outlet Port

OS:Connection,
  {98098439-5cc5-44aa-991d-fbab5432b369}, !- Handle
  {c40f3956-e55a-47f3-9474-47426622c014}, !- Name
  {cf70e270-e671-4c16-9cdf-8be81d2c7555}, !- Source Object
  5,                                      !- Outlet Port
  {cb408d14-2cda-4fb6-9d6c-af1cde5eb845}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29925753-c2f6-4fc1-a22f-11c9f215517a}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {4676b0df-16c6-4fa5-9e70-c5672a92eb21}, !- Inlet Port
  {f725cb3c-1eb2-409f-a998-2da9f43010f8}; !- Outlet Port

OS:Connection,
  {a5ecb0f8-88e7-4497-815f-ce575ad63d77}, !- Handle
  {1633d261-bf5c-4ae4-9d2c-5ec01bf89419}, !- Name
  {cb408d14-2cda-4fb6-9d6c-af1cde5eb845}, !- Source Object
  3,                                      !- Outlet Port
  {00dd6a6b-5e71-439c-ac83-3a00b724b490}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4676b0df-16c6-4fa5-9e70-c5672a92eb21}, !- Handle
  {2b36102f-c72f-44e4-b0ec-146389daa0fb}, !- Name
  {00dd6a6b-5e71-439c-ac83-3a00b724b490}, !- Source Object
  4,                                      !- Outlet Port
  {29925753-c2f6-4fc1-a22f-11c9f215517a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {5c9eb324-cbe0-4592-a468-7e019c6ee854}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f725cb3c-1eb2-409f-a998-2da9f43010f8}, !- Inlet Node
  {b5006551-c1d3-4397-9299-206f2d5b4a4f}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {82e9fb68-2cd6-401d-989a-3f1bc0bded95}; !- Source Temperature Schedule Name {C}

OS:Node,
  {eb41ebae-144b-458d-a5fd-159e2c78736a}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {b5006551-c1d3-4397-9299-206f2d5b4a4f}, !- Inlet Port
  {cece164a-4335-43be-bac2-1df5290f946d}; !- Outlet Port

OS:Connection,
  {f725cb3c-1eb2-409f-a998-2da9f43010f8}, !- Handle
  {d42da248-8dd2-4229-82d6-0b2e2a2bd74f}, !- Name
  {29925753-c2f6-4fc1-a22f-11c9f215517a}, !- Source Object
  3,                                      !- Outlet Port
  {5c9eb324-cbe0-4592-a468-7e019c6ee854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5006551-c1d3-4397-9299-206f2d5b4a4f}, !- Handle
  {441b50ec-80e7-43be-8eed-4f8d98dcbad8}, !- Name
  {5c9eb324-cbe0-4592-a468-7e019c6ee854}, !- Source Object
  3,                                      !- Outlet Port
  {eb41ebae-144b-458d-a5fd-159e2c78736a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cece164a-4335-43be-bac2-1df5290f946d}, !- Handle
  {06ba0912-447c-4fb9-a965-eade7615063e}, !- Name
  {eb41ebae-144b-458d-a5fd-159e2c78736a}, !- Source Object
  3,                                      !- Outlet Port
  {ac0591dc-e586-4985-9c9f-fdcd175550fe}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {a854b232-0a7f-45c9-a9dd-9dbbc31fb184}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {82e9fb68-2cd6-401d-989a-3f1bc0bded95}, !- Handle
  Mains Water Temperature,                !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {4e88b5a9-f740-4afb-bd53-4b97292a16ed}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {82e9fb68-2cd6-401d-989a-3f1bc0bded95}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {82a1a64c-ce2d-45b7-a6af-3e6c5fc2ed34}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {4e88b5a9-f740-4afb-bd53-4b97292a16ed} = {a854b232-0a7f-45c9-a9dd-9dbbc31fb184}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {39d5d0f4-4e0d-47a8-bd7d-af3ac54344da}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {82a1a64c-ce2d-45b7-a6af-3e6c5fc2ed34}; !- Program Name 1

OS:Node,
  {9d6565a6-d20d-439f-b734-7c7b6a01a006}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.1gpm at 180F Inlet Water Node, !- Name
  {18994f01-4855-4c52-a1b7-164457984901}, !- Inlet Port
  {e3aa5ac5-7d1a-44d4-8c60-6157e27aca90}; !- Outlet Port

OS:Connection,
  {18994f01-4855-4c52-a1b7-164457984901}, !- Handle
  {c7289a3c-82c3-4759-8956-c2e0cd06ad1c}, !- Name
  {c7232526-e64d-435d-8654-de0c43f5b29c}, !- Source Object
  4,                                      !- Outlet Port
  {9d6565a6-d20d-439f-b734-7c7b6a01a006}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {138a2fe8-a77e-4044-a368-ca784e8940a3}, !- Handle
  Booster LargeHotel Kitchen - ComStock DOE Ref 1980-2004 WUC 0.1gpm at 180F Outlet Water Node, !- Name
  {27725dd2-7816-4959-8b47-ce17fd9d374a}, !- Inlet Port
  {9fcd2dd2-9764-49e5-80ec-7434af377c50}; !- Outlet Port

OS:Connection,
  {e3aa5ac5-7d1a-44d4-8c60-6157e27aca90}, !- Handle
  {84333a0e-0704-4724-89b1-d70c03832915}, !- Name
  {9d6565a6-d20d-439f-b734-7c7b6a01a006}, !- Source Object
  3,                                      !- Outlet Port
  {7d6e32b1-8a15-427e-985b-d0ed4e638925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27725dd2-7816-4959-8b47-ce17fd9d374a}, !- Handle
  {6bb1db5d-4fa7-42b0-8bab-f34c8d616cb2}, !- Name
  {7d6e32b1-8a15-427e-985b-d0ed4e638925}, !- Source Object
  3,                                      !- Outlet Port
  {138a2fe8-a77e-4044-a368-ca784e8940a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcd2dd2-9764-49e5-80ec-7434af377c50}, !- Handle
  {45e526ba-c71d-439f-8fc7-d2316522203e}, !- Name
  {138a2fe8-a77e-4044-a368-ca784e8940a3}, !- Source Object
  3,                                      !- Outlet Port
  {3e6a64ab-c553-44b0-8bee-118839103eb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {242b9b64-ee09-4cc8-954b-d9a2a8211ed4}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {00d0a0ab-f00f-433f-863e-f56777fd7b79}, !- Default Day Schedule Name
  {7f2b3d51-6813-414f-b04e-61ea78965525}, !- Summer Design Day Schedule Name
  {eac45e04-61a8-4c64-9195-9d05524354a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00d0a0ab-f00f-433f-863e-f56777fd7b79}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Default, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eac45e04-61a8-4c64-9195-9d05524354a8}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Winter Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f2b3d51-6813-414f-b04e-61ea78965525}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Pre2004 Summer Design Day, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Connections,
  {12b92b74-5b86-420e-b3db-4ed82aa42f98}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 WUC 0.19gpm at 140F, !- Name
  {5278e2ae-54fb-4cc4-b0cb-a1b6819473dc}, !- Inlet Node Name
  {745d60b1-4af4-47eb-bc37-b7b41539018e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52a94c67-e21f-4b38-a66f-d6caeaa23f88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbac0b8f-b48a-4023-b9a7-aad84def624f}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Use Def 0.19gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.22875067784515e-05,                   !- Peak Flow Rate {m3/s}
  {0f5e1d64-f669-4e6e-98b2-3d4f72f81456}, !- Target Temperature Schedule Name
  {b8fc20be-3ad7-4b22-a5e5-c23f51074e9e}, !- Sensible Fraction Schedule Name
  {c43646fb-388e-447e-98f6-d3052dbcbe3d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f5e1d64-f669-4e6e-98b2-3d4f72f81456}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {6ff0859f-2a44-4b7f-8f9a-67010faadbc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff0859f-2a44-4b7f-8f9a-67010faadbc0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {52a94c67-e21f-4b38-a66f-d6caeaa23f88}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Use 0.19gpm at 140F, !- Name
  {fbac0b8f-b48a-4023-b9a7-aad84def624f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {242b9b64-ee09-4cc8-954b-d9a2a8211ed4}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f6f34934-c0a1-44f8-8cfa-a9985ee2b3ee}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {de35dd3a-3c81-464f-9761-a158821b68a2}, !- Plant Side Inlet Node Name
  {66b54048-9416-4952-ac22-0699cf84c108}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ea71be89-dc8c-44d8-84b2-cf8fad972af1}, !- Demand Side Inlet Node Name
  {5556e348-0a25-4c24-b3fc-42cc8b9718b6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6e527e32-8017-4de1-84c8-64fc706e3b2a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {784095fd-35f6-4618-afbf-b18fa85d031b}, !- Demand Mixer Name
  {cfb6f11c-ad5d-44d2-a22c-cb710982d5f0}, !- Demand Splitter Name
  {239082f1-593f-40d4-a5c1-d130f551b42f}, !- Supply Mixer Name
  {342b467b-bf1a-40b5-9d84-4cd0f40b34fa}; !- Supply Splitter Name

OS:Node,
  {1a16ce35-28a9-40d3-a20a-4c1f709a4fbb}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {de35dd3a-3c81-464f-9761-a158821b68a2}, !- Inlet Port
  {10bd2d39-1597-4af3-ab8d-e919147689bc}; !- Outlet Port

OS:Node,
  {f6f34934-c0a1-44f8-8cfa-a9985ee2b3ee}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {44c988d0-55b3-43a1-830f-6f31fb6fad09}, !- Inlet Port
  {66b54048-9416-4952-ac22-0699cf84c108}; !- Outlet Port

OS:Node,
  {a857622f-46e2-46e9-a9f5-4eaefe9166aa}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Inlet Water Node, !- Name
  {8c8e09fe-dded-4902-a60b-095528c5b761}, !- Inlet Port
  {1b490544-1d6f-4ac0-85fa-e1b9adc955cf}; !- Outlet Port

OS:Connector:Mixer,
  {239082f1-593f-40d4-a5c1-d130f551b42f}, !- Handle
  Connector Mixer 5,                      !- Name
  {5eecd56a-6bb9-4d4c-8ca5-095befb15c8d}, !- Outlet Branch Name
  {e29a7e3d-96e9-4b4c-9b61-f6ed32a6ceac}, !- Inlet Branch Name 1
  {8c903ba3-6234-455a-ac17-0586168f21fd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {342b467b-bf1a-40b5-9d84-4cd0f40b34fa}, !- Handle
  Connector Splitter 5,                   !- Name
  {1d99790b-ecc3-472b-8f59-6a1cc809c6b1}, !- Inlet Branch Name
  {8c8e09fe-dded-4902-a60b-095528c5b761}, !- Outlet Branch Name 1
  {11c9da65-79cd-4e54-98a4-175c3273269b}; !- Outlet Branch Name 2

OS:Connection,
  {de35dd3a-3c81-464f-9761-a158821b68a2}, !- Handle
  {500111e5-4b22-4f52-ac27-ed9179999263}, !- Name
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Source Object
  14,                                     !- Outlet Port
  {1a16ce35-28a9-40d3-a20a-4c1f709a4fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8e09fe-dded-4902-a60b-095528c5b761}, !- Handle
  {97d1f419-7513-4ea0-88af-7e287dee131a}, !- Name
  {342b467b-bf1a-40b5-9d84-4cd0f40b34fa}, !- Source Object
  3,                                      !- Outlet Port
  {a857622f-46e2-46e9-a9f5-4eaefe9166aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b54048-9416-4952-ac22-0699cf84c108}, !- Handle
  {b4c677e8-09a8-4380-b877-0a249446568e}, !- Name
  {f6f34934-c0a1-44f8-8cfa-a9985ee2b3ee}, !- Source Object
  3,                                      !- Outlet Port
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f337de82-f0a1-4a7c-b9ec-b87c46194777}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {ea71be89-dc8c-44d8-84b2-cf8fad972af1}, !- Inlet Port
  {74e8feac-a9e2-4336-8fb0-8fb393b155e7}; !- Outlet Port

OS:Node,
  {51c11014-a257-4e0a-ab9d-3789f9dc31e6}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {4ac7f0d9-2c70-4f0c-aa33-e9ac483456dd}, !- Inlet Port
  {5556e348-0a25-4c24-b3fc-42cc8b9718b6}; !- Outlet Port

OS:Node,
  {a2becb06-275e-4e9b-ba8c-c0fbfaaedd52}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {cf27e900-6be7-4f8b-8cfe-a406e6c8dab7}, !- Inlet Port
  {2e98bd34-2259-4f4e-a51c-6d494a4ad928}; !- Outlet Port

OS:Connector:Mixer,
  {784095fd-35f6-4618-afbf-b18fa85d031b}, !- Handle
  Connector Mixer 6,                      !- Name
  {e5d7eb94-249c-4634-b5d9-758f2f0a6c67}, !- Outlet Branch Name
  {5c49bb02-a93b-42df-b148-6d8f7f948096}, !- Inlet Branch Name 1
  {87298414-1788-4a4c-b5ce-ce1508eb025d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cfb6f11c-ad5d-44d2-a22c-cb710982d5f0}, !- Handle
  Connector Splitter 6,                   !- Name
  {fdc962cd-158a-44b7-8a1d-d7ae0dd98b33}, !- Inlet Branch Name
  {cf27e900-6be7-4f8b-8cfe-a406e6c8dab7}, !- Outlet Branch Name 1
  {93b6dd11-fac0-48e7-b9c0-348681792767}; !- Outlet Branch Name 2

OS:Connection,
  {ea71be89-dc8c-44d8-84b2-cf8fad972af1}, !- Handle
  {d8f2b900-9da8-486d-b780-4678df65a2d7}, !- Name
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Source Object
  17,                                     !- Outlet Port
  {f337de82-f0a1-4a7c-b9ec-b87c46194777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf27e900-6be7-4f8b-8cfe-a406e6c8dab7}, !- Handle
  {f33d00ff-46f1-4857-95a0-dc733821ff14}, !- Name
  {cfb6f11c-ad5d-44d2-a22c-cb710982d5f0}, !- Source Object
  3,                                      !- Outlet Port
  {a2becb06-275e-4e9b-ba8c-c0fbfaaedd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5556e348-0a25-4c24-b3fc-42cc8b9718b6}, !- Handle
  {974167c8-a828-4196-b2ef-f423f958cb5f}, !- Name
  {51c11014-a257-4e0a-ab9d-3789f9dc31e6}, !- Source Object
  3,                                      !- Outlet Port
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {51a5ecbe-a43d-47d2-ac92-68b6a1c2662f}, !- Handle
  {71c4d21e-fae1-4556-a0dc-8691646b06ab}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6e527e32-8017-4de1-84c8-64fc706e3b2a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {a8f0afbc-fed8-4cdd-b94c-a553a95a8c56}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ce321c29-e38b-4ff8-a56a-2aae4531c120}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {a8f0afbc-fed8-4cdd-b94c-a553a95a8c56}, !- Schedule Type Limits Name
  {af7781e6-3899-433c-af06-34f3d51d67b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7781e6-3899-433c-af06-34f3d51d67b9}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {a8f0afbc-fed8-4cdd-b94c-a553a95a8c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bf6fcc9a-4317-42c2-b25f-2fa1a09fe99c}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {ce321c29-e38b-4ff8-a56a-2aae4531c120}, !- Schedule Name
  {f6f34934-c0a1-44f8-8cfa-a9985ee2b3ee}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9efd5b0a-f394-495e-8937-ebaa79e3291c}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {10bd2d39-1597-4af3-ab8d-e919147689bc}, !- Inlet Node Name
  {8644848c-022e-45b9-a6a7-100c697d7e77}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {020c0746-e165-4469-992f-c3709b2f23a4}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {8644848c-022e-45b9-a6a7-100c697d7e77}, !- Inlet Port
  {1d99790b-ecc3-472b-8f59-6a1cc809c6b1}; !- Outlet Port

OS:Connection,
  {10bd2d39-1597-4af3-ab8d-e919147689bc}, !- Handle
  {3cad2c02-672b-457f-bc8a-8b2b8cc238f8}, !- Name
  {1a16ce35-28a9-40d3-a20a-4c1f709a4fbb}, !- Source Object
  3,                                      !- Outlet Port
  {9efd5b0a-f394-495e-8937-ebaa79e3291c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8644848c-022e-45b9-a6a7-100c697d7e77}, !- Handle
  {8e899438-be6b-4580-b10c-848d98c1dd91}, !- Name
  {9efd5b0a-f394-495e-8937-ebaa79e3291c}, !- Source Object
  3,                                      !- Outlet Port
  {020c0746-e165-4469-992f-c3709b2f23a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d99790b-ecc3-472b-8f59-6a1cc809c6b1}, !- Handle
  {b88522f5-fda9-4dd6-a441-5e33bf76169a}, !- Name
  {020c0746-e165-4469-992f-c3709b2f23a4}, !- Source Object
  3,                                      !- Outlet Port
  {342b467b-bf1a-40b5-9d84-4cd0f40b34fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c94c769e-90e4-4ba0-85fa-f619974303b5}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {36856033-bd12-487b-b17e-9a874ee918c9}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {ce321c29-e38b-4ff8-a56a-2aae4531c120}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3595.96445897714,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {19ad0e98-8efa-4d6e-be91-eb51043d086e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1b490544-1d6f-4ac0-85fa-e1b9adc955cf}, !- Use Side Inlet Node Name
  {d35076f5-7ae5-4a83-8934-95902b230bed}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {19ad0e98-8efa-4d6e-be91-eb51043d086e}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {c94c769e-90e4-4ba0-85fa-f619974303b5}, !- Schedule Type Limits Name
  {70465f76-f79a-490d-a035-30f4beda35e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70465f76-f79a-490d-a035-30f4beda35e9}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {c94c769e-90e4-4ba0-85fa-f619974303b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ae0b08cb-449a-43e2-9a83-1322b0433f70}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Outlet Water Node, !- Name
  {d35076f5-7ae5-4a83-8934-95902b230bed}, !- Inlet Port
  {e29a7e3d-96e9-4b4c-9b61-f6ed32a6ceac}; !- Outlet Port

OS:Connection,
  {1b490544-1d6f-4ac0-85fa-e1b9adc955cf}, !- Handle
  {0d5e2934-6ee4-4e35-b5e7-712dde06cb60}, !- Name
  {a857622f-46e2-46e9-a9f5-4eaefe9166aa}, !- Source Object
  3,                                      !- Outlet Port
  {36856033-bd12-487b-b17e-9a874ee918c9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d35076f5-7ae5-4a83-8934-95902b230bed}, !- Handle
  {5f65b8f5-5689-428b-9fa6-a15663b0a45e}, !- Name
  {36856033-bd12-487b-b17e-9a874ee918c9}, !- Source Object
  32,                                     !- Outlet Port
  {ae0b08cb-449a-43e2-9a83-1322b0433f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29a7e3d-96e9-4b4c-9b61-f6ed32a6ceac}, !- Handle
  {e723ea15-948e-450b-a7d5-9aa4f7927c35}, !- Name
  {ae0b08cb-449a-43e2-9a83-1322b0433f70}, !- Source Object
  3,                                      !- Outlet Port
  {239082f1-593f-40d4-a5c1-d130f551b42f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {69fc3846-20b9-4bcf-91e3-c796698e969b}, !- Handle
  {36856033-bd12-487b-b17e-9a874ee918c9}; !- Object Name

OS:Schedule:Ruleset,
  {a6e62f70-6333-4dba-9f12-40769dc4ca9f}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {25fd1347-2564-44ff-ab18-7ca35af501d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25fd1347-2564-44ff-ab18-7ca35af501d0}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {613380b7-33aa-4438-8d38-ea31685b825c}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {45993829-54df-4fc1-be07-fff255002ed7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45993829-54df-4fc1-be07-fff255002ed7}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {1c6c662a-ae03-4222-b1b2-241f6cc1a797}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bf067a78-0dc5-4870-9d41-91199d6d5cec}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {1c6c662a-ae03-4222-b1b2-241f6cc1a797}; !- Layer 1

OS:Pipe:Indoor,
  {b44befd0-fbc6-4d9c-ae58-c3f68b787163}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {bf067a78-0dc5-4870-9d41-91199d6d5cec}, !- Construction
  {74e8feac-a9e2-4336-8fb0-8fb393b155e7}, !- Fluid Inlet Node
  {2bce62b1-31b6-4206-b84a-674066da0c43}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a6e62f70-6333-4dba-9f12-40769dc4ca9f}, !- Ambient Temperature Schedule
  {613380b7-33aa-4438-8d38-ea31685b825c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {87930c20-1d19-43fe-a609-aa27466c5970}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {2bce62b1-31b6-4206-b84a-674066da0c43}, !- Inlet Port
  {fdc962cd-158a-44b7-8a1d-d7ae0dd98b33}; !- Outlet Port

OS:Connection,
  {74e8feac-a9e2-4336-8fb0-8fb393b155e7}, !- Handle
  {7de9bbbf-63f8-40e8-9447-5146c2249fb6}, !- Name
  {f337de82-f0a1-4a7c-b9ec-b87c46194777}, !- Source Object
  3,                                      !- Outlet Port
  {b44befd0-fbc6-4d9c-ae58-c3f68b787163}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bce62b1-31b6-4206-b84a-674066da0c43}, !- Handle
  {4abae02e-9aa4-4566-aa3a-7111300aa883}, !- Name
  {b44befd0-fbc6-4d9c-ae58-c3f68b787163}, !- Source Object
  4,                                      !- Outlet Port
  {87930c20-1d19-43fe-a609-aa27466c5970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc962cd-158a-44b7-8a1d-d7ae0dd98b33}, !- Handle
  {082b42f3-87e1-4ac6-8b7d-c00421113f07}, !- Name
  {87930c20-1d19-43fe-a609-aa27466c5970}, !- Source Object
  3,                                      !- Outlet Port
  {cfb6f11c-ad5d-44d2-a22c-cb710982d5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39f92d9e-0f3b-40a6-8cb4-f6fc4774bbf2}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f223ac2f-c32e-4732-8c6b-e5f9a65ef70d}, !- Inlet Node Name
  {c548c975-8a50-4fd9-b377-555b35db6e36}; !- Outlet Node Name

OS:Node,
  {592ad8e3-0e8d-44df-8197-946c4b4aff80}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {11c9da65-79cd-4e54-98a4-175c3273269b}, !- Inlet Port
  {f223ac2f-c32e-4732-8c6b-e5f9a65ef70d}; !- Outlet Port

OS:Connection,
  {11c9da65-79cd-4e54-98a4-175c3273269b}, !- Handle
  {e95d5aac-2612-4013-8f96-237c947e159c}, !- Name
  {342b467b-bf1a-40b5-9d84-4cd0f40b34fa}, !- Source Object
  4,                                      !- Outlet Port
  {592ad8e3-0e8d-44df-8197-946c4b4aff80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c41e6954-1816-41ec-bae0-d55c39ec8a66}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {c548c975-8a50-4fd9-b377-555b35db6e36}, !- Inlet Port
  {8c903ba3-6234-455a-ac17-0586168f21fd}; !- Outlet Port

OS:Connection,
  {f223ac2f-c32e-4732-8c6b-e5f9a65ef70d}, !- Handle
  {b6187092-3b42-4c99-a97e-c0e28cb2c01e}, !- Name
  {592ad8e3-0e8d-44df-8197-946c4b4aff80}, !- Source Object
  3,                                      !- Outlet Port
  {39f92d9e-0f3b-40a6-8cb4-f6fc4774bbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c548c975-8a50-4fd9-b377-555b35db6e36}, !- Handle
  {b123527d-a24c-4705-801a-4c20b08eaaca}, !- Name
  {39f92d9e-0f3b-40a6-8cb4-f6fc4774bbf2}, !- Source Object
  3,                                      !- Outlet Port
  {c41e6954-1816-41ec-bae0-d55c39ec8a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c903ba3-6234-455a-ac17-0586168f21fd}, !- Handle
  {9d99f961-de56-4ff1-b4f8-aaf41eec67c2}, !- Name
  {c41e6954-1816-41ec-bae0-d55c39ec8a66}, !- Source Object
  3,                                      !- Outlet Port
  {239082f1-593f-40d4-a5c1-d130f551b42f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {912c7788-8f7a-4ee6-ba1b-3b0809cc76a2}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {2e98bd34-2259-4f4e-a51c-6d494a4ad928}, !- Inlet Node Name
  {85cfc67a-ee82-40f8-8260-413e44d58328}; !- Outlet Node Name

OS:Node,
  {f1301a4a-db9e-44fb-8f53-147aea44e794}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {85cfc67a-ee82-40f8-8260-413e44d58328}, !- Inlet Port
  {5c49bb02-a93b-42df-b148-6d8f7f948096}; !- Outlet Port

OS:Connection,
  {2e98bd34-2259-4f4e-a51c-6d494a4ad928}, !- Handle
  {23814b21-a063-4442-84d4-5cf6f5d73d8f}, !- Name
  {a2becb06-275e-4e9b-ba8c-c0fbfaaedd52}, !- Source Object
  3,                                      !- Outlet Port
  {912c7788-8f7a-4ee6-ba1b-3b0809cc76a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cfc67a-ee82-40f8-8260-413e44d58328}, !- Handle
  {d82e16a8-bf1a-42c7-aa03-bc9c3d053126}, !- Name
  {912c7788-8f7a-4ee6-ba1b-3b0809cc76a2}, !- Source Object
  3,                                      !- Outlet Port
  {f1301a4a-db9e-44fb-8f53-147aea44e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c49bb02-a93b-42df-b148-6d8f7f948096}, !- Handle
  {9faec273-15f1-4ae3-b346-19a421c2c420}, !- Name
  {f1301a4a-db9e-44fb-8f53-147aea44e794}, !- Source Object
  3,                                      !- Outlet Port
  {784095fd-35f6-4618-afbf-b18fa85d031b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f409824-4e45-4f39-bff8-1a410e4b11fe}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {81f4d5dd-12ff-442d-a3ce-af043eb63335}, !- Inlet Node Name
  {44c988d0-55b3-43a1-830f-6f31fb6fad09}; !- Outlet Node Name

OS:Node,
  {368f7b19-db1c-451b-b339-5eda5167a215}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {5eecd56a-6bb9-4d4c-8ca5-095befb15c8d}, !- Inlet Port
  {81f4d5dd-12ff-442d-a3ce-af043eb63335}; !- Outlet Port

OS:Connection,
  {5eecd56a-6bb9-4d4c-8ca5-095befb15c8d}, !- Handle
  {0e9b0f98-8162-4f69-a9ad-561d6c18d8fb}, !- Name
  {239082f1-593f-40d4-a5c1-d130f551b42f}, !- Source Object
  2,                                      !- Outlet Port
  {368f7b19-db1c-451b-b339-5eda5167a215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f4d5dd-12ff-442d-a3ce-af043eb63335}, !- Handle
  {8f4c39de-d22f-4bd3-b7ec-943f448d240e}, !- Name
  {368f7b19-db1c-451b-b339-5eda5167a215}, !- Source Object
  3,                                      !- Outlet Port
  {9f409824-4e45-4f39-bff8-1a410e4b11fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c988d0-55b3-43a1-830f-6f31fb6fad09}, !- Handle
  {a55376a8-6a08-4675-9452-28a241133835}, !- Name
  {9f409824-4e45-4f39-bff8-1a410e4b11fe}, !- Source Object
  3,                                      !- Outlet Port
  {f6f34934-c0a1-44f8-8cfa-a9985ee2b3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c5f4fbc-5c41-4617-bac3-8fb3189dacda}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {e2ea52e0-832d-4200-93cb-07f87c34b1df}, !- Inlet Node Name
  {4ac7f0d9-2c70-4f0c-aa33-e9ac483456dd}; !- Outlet Node Name

OS:Node,
  {8b612bf0-2467-49c9-a5c2-8461afecc006}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {e5d7eb94-249c-4634-b5d9-758f2f0a6c67}, !- Inlet Port
  {e2ea52e0-832d-4200-93cb-07f87c34b1df}; !- Outlet Port

OS:Connection,
  {e5d7eb94-249c-4634-b5d9-758f2f0a6c67}, !- Handle
  {2ada3687-2ba3-49ad-a95f-02be5be0e4e4}, !- Name
  {784095fd-35f6-4618-afbf-b18fa85d031b}, !- Source Object
  2,                                      !- Outlet Port
  {8b612bf0-2467-49c9-a5c2-8461afecc006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ea52e0-832d-4200-93cb-07f87c34b1df}, !- Handle
  {b40480fd-a0dc-454f-8672-63c3c212a7ca}, !- Name
  {8b612bf0-2467-49c9-a5c2-8461afecc006}, !- Source Object
  3,                                      !- Outlet Port
  {9c5f4fbc-5c41-4617-bac3-8fb3189dacda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac7f0d9-2c70-4f0c-aa33-e9ac483456dd}, !- Handle
  {f1b8960a-5035-470a-8aae-f6d10192bfdd}, !- Name
  {9c5f4fbc-5c41-4617-bac3-8fb3189dacda}, !- Source Object
  3,                                      !- Outlet Port
  {51c11014-a257-4e0a-ab9d-3789f9dc31e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13e2262c-db6d-4233-9a73-64284d47395d}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 WUC 0.19gpm at 140F Inlet Water Node, !- Name
  {93b6dd11-fac0-48e7-b9c0-348681792767}, !- Inlet Port
  {5278e2ae-54fb-4cc4-b0cb-a1b6819473dc}; !- Outlet Port

OS:Connection,
  {93b6dd11-fac0-48e7-b9c0-348681792767}, !- Handle
  {c6435b23-3240-4541-bf8e-a75d5843cdf2}, !- Name
  {cfb6f11c-ad5d-44d2-a22c-cb710982d5f0}, !- Source Object
  4,                                      !- Outlet Port
  {13e2262c-db6d-4233-9a73-64284d47395d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab4e96ea-07d0-4510-b287-1b09a867b248}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 WUC 0.19gpm at 140F Outlet Water Node, !- Name
  {745d60b1-4af4-47eb-bc37-b7b41539018e}, !- Inlet Port
  {87298414-1788-4a4c-b5ce-ce1508eb025d}; !- Outlet Port

OS:Connection,
  {5278e2ae-54fb-4cc4-b0cb-a1b6819473dc}, !- Handle
  {44b367c9-0d2e-442a-87c4-c94e2f2df824}, !- Name
  {13e2262c-db6d-4233-9a73-64284d47395d}, !- Source Object
  3,                                      !- Outlet Port
  {12b92b74-5b86-420e-b3db-4ed82aa42f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745d60b1-4af4-47eb-bc37-b7b41539018e}, !- Handle
  {46417001-7d90-4063-8542-7abdf767310e}, !- Name
  {12b92b74-5b86-420e-b3db-4ed82aa42f98}, !- Source Object
  3,                                      !- Outlet Port
  {ab4e96ea-07d0-4510-b287-1b09a867b248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87298414-1788-4a4c-b5ce-ce1508eb025d}, !- Handle
  {8b5fb000-d4d0-44e4-a85c-cd7490dca899}, !- Name
  {ab4e96ea-07d0-4510-b287-1b09a867b248}, !- Source Object
  3,                                      !- Outlet Port
  {784095fd-35f6-4618-afbf-b18fa85d031b}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Handle
  LargeHotel Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5b3a3639-a94a-41f7-8169-39759ccd4971}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {af9907a9-4030-4f39-a4a3-cbaa1550bd5c}, !- Plant Side Inlet Node Name
  {ba5b7759-a238-4d8d-a348-c044d75f7fc1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {880e66e8-050c-464e-ae1a-6667a57188bb}, !- Demand Side Inlet Node Name
  {dbbbcb46-bacf-4c5f-8a45-d41ef561eb61}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2d12e61e-c3af-45a9-bd9f-ccc10a526262}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {808b41b9-2cec-45c9-bb5c-b62c955c605d}, !- Demand Mixer Name
  {ee76a411-9ddb-4fa9-801d-d225d6682bc5}, !- Demand Splitter Name
  {fe5edbfb-98ad-4bfe-b55a-21a45808bb2b}, !- Supply Mixer Name
  {dea7ce49-ce6b-419d-b496-6ff035f5825b}; !- Supply Splitter Name

OS:Node,
  {3fac70fc-26d2-4865-8edf-d2cbc76261bc}, !- Handle
  LargeHotel Shared Service Water Loop Supply Inlet Node, !- Name
  {af9907a9-4030-4f39-a4a3-cbaa1550bd5c}, !- Inlet Port
  {f4cd6181-180a-4e16-ba68-0b46eb568d1a}; !- Outlet Port

OS:Node,
  {5b3a3639-a94a-41f7-8169-39759ccd4971}, !- Handle
  LargeHotel Shared Service Water Loop Supply Outlet Node, !- Name
  {e1ae8c99-2a8e-4f95-adc9-899ea1c13b35}, !- Inlet Port
  {ba5b7759-a238-4d8d-a348-c044d75f7fc1}; !- Outlet Port

OS:Node,
  {caeabe1e-a1d0-43d3-bbf1-3314a2a59de5}, !- Handle
  40gal Electricity Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {8edc4161-4e29-4041-b2eb-43b7b8bed274}, !- Inlet Port
  {56e66d8c-9975-4b3f-8a7e-213eccd773a6}; !- Outlet Port

OS:Connector:Mixer,
  {fe5edbfb-98ad-4bfe-b55a-21a45808bb2b}, !- Handle
  Connector Mixer 7,                      !- Name
  {d2e762a8-4c7b-454c-876b-f718dfe5e9e2}, !- Outlet Branch Name
  {d160d86a-6524-468d-b23a-272e62c140a5}, !- Inlet Branch Name 1
  {1c4da2f4-369e-4a15-b3fa-5d5152e2cd08}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dea7ce49-ce6b-419d-b496-6ff035f5825b}, !- Handle
  Connector Splitter 7,                   !- Name
  {55f7e07c-462d-4f21-949c-90e5e7294019}, !- Inlet Branch Name
  {8edc4161-4e29-4041-b2eb-43b7b8bed274}, !- Outlet Branch Name 1
  {01305e25-3269-4c3e-bfb8-21bbe1e8c3c8}; !- Outlet Branch Name 2

OS:Connection,
  {af9907a9-4030-4f39-a4a3-cbaa1550bd5c}, !- Handle
  {761de622-5528-43c4-b8cd-ecfa997bc36a}, !- Name
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Source Object
  14,                                     !- Outlet Port
  {3fac70fc-26d2-4865-8edf-d2cbc76261bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edc4161-4e29-4041-b2eb-43b7b8bed274}, !- Handle
  {49a4f2d9-7ad9-4278-88bd-90530ad71774}, !- Name
  {dea7ce49-ce6b-419d-b496-6ff035f5825b}, !- Source Object
  3,                                      !- Outlet Port
  {caeabe1e-a1d0-43d3-bbf1-3314a2a59de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5b7759-a238-4d8d-a348-c044d75f7fc1}, !- Handle
  {437b6094-3f55-4a21-9e6b-e79c0ba3f97c}, !- Name
  {5b3a3639-a94a-41f7-8169-39759ccd4971}, !- Source Object
  3,                                      !- Outlet Port
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {54caec27-41fa-44d3-ad44-75659224009c}, !- Handle
  LargeHotel Shared Service Water Loop Demand Inlet Node, !- Name
  {880e66e8-050c-464e-ae1a-6667a57188bb}, !- Inlet Port
  {0a797d5b-aa38-4dcc-bcec-3bdd08dc85a0}; !- Outlet Port

OS:Node,
  {9a0e102e-184f-4c40-95a8-14404ec2915f}, !- Handle
  LargeHotel Shared Service Water Loop Demand Outlet Node, !- Name
  {35cc8a22-be14-4d81-89e9-84fdcb648345}, !- Inlet Port
  {dbbbcb46-bacf-4c5f-8a45-d41ef561eb61}; !- Outlet Port

OS:Node,
  {0a7be30d-908d-4aee-8557-bd5b6868e019}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {f5b94ce6-4126-4f0d-8460-3c91ba71c289}, !- Inlet Port
  {196ed0d2-1893-4a43-97a6-76478cb08fa1}; !- Outlet Port

OS:Connector:Mixer,
  {808b41b9-2cec-45c9-bb5c-b62c955c605d}, !- Handle
  Connector Mixer 8,                      !- Name
  {09eb08be-8919-418c-95ee-f52dbcf2d248}, !- Outlet Branch Name
  {a4b4267e-fa7e-4f9d-b5c3-d66a407dd0fd}, !- Inlet Branch Name 1
  {65bbd308-00cb-4c0d-b368-5065a19cd9ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee76a411-9ddb-4fa9-801d-d225d6682bc5}, !- Handle
  Connector Splitter 8,                   !- Name
  {405e8ae5-54d3-4a3c-bbed-c2f070a2444a}, !- Inlet Branch Name
  {f5b94ce6-4126-4f0d-8460-3c91ba71c289}, !- Outlet Branch Name 1
  {d9203e6c-ee10-4711-a72e-57afb82cb81f}; !- Outlet Branch Name 2

OS:Connection,
  {880e66e8-050c-464e-ae1a-6667a57188bb}, !- Handle
  {abe11a7b-94c5-4b38-b29f-44f9a9be1f45}, !- Name
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Source Object
  17,                                     !- Outlet Port
  {54caec27-41fa-44d3-ad44-75659224009c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b94ce6-4126-4f0d-8460-3c91ba71c289}, !- Handle
  {3bb98ae3-ce72-4181-9388-d41b540c61e0}, !- Name
  {ee76a411-9ddb-4fa9-801d-d225d6682bc5}, !- Source Object
  3,                                      !- Outlet Port
  {0a7be30d-908d-4aee-8557-bd5b6868e019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbbcb46-bacf-4c5f-8a45-d41ef561eb61}, !- Handle
  {0838a5d8-9f23-467f-986a-0965d251600e}, !- Name
  {9a0e102e-184f-4c40-95a8-14404ec2915f}, !- Source Object
  3,                                      !- Outlet Port
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f0980ce3-083e-4cc0-97b2-93a0b22b909e}, !- Handle
  {b7387aa2-e279-48b3-a97f-2e14455058a9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2d12e61e-c3af-45a9-bd9f-ccc10a526262}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {0a492f64-ca84-48d7-89b2-5bedfe1700f7}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {85efc97e-d855-4442-b431-1940f28b7be8}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {0a492f64-ca84-48d7-89b2-5bedfe1700f7}, !- Schedule Type Limits Name
  {fb147a63-1917-4031-b595-8b6b4f3ccefe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb147a63-1917-4031-b595-8b6b4f3ccefe}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {0a492f64-ca84-48d7-89b2-5bedfe1700f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5d941c1f-2d21-4215-8d81-3ab83622719a}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {85efc97e-d855-4442-b431-1940f28b7be8}, !- Schedule Name
  {5b3a3639-a94a-41f7-8169-39759ccd4971}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7f7093b0-4bd6-474b-a995-f62307afa79e}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump, !- Name
  {f4cd6181-180a-4e16-ba68-0b46eb568d1a}, !- Inlet Node Name
  {e7bbb0c7-884b-4aa2-a249-a035f88ff4e8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {02071aaa-daac-40de-9eff-2d06649eb0c7}, !- Handle
  LargeHotel Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e7bbb0c7-884b-4aa2-a249-a035f88ff4e8}, !- Inlet Port
  {55f7e07c-462d-4f21-949c-90e5e7294019}; !- Outlet Port

OS:Connection,
  {f4cd6181-180a-4e16-ba68-0b46eb568d1a}, !- Handle
  {3ebb7909-2334-457d-86e6-5b3493dfd0e6}, !- Name
  {3fac70fc-26d2-4865-8edf-d2cbc76261bc}, !- Source Object
  3,                                      !- Outlet Port
  {7f7093b0-4bd6-474b-a995-f62307afa79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bbb0c7-884b-4aa2-a249-a035f88ff4e8}, !- Handle
  {d3b49e23-71ba-49b0-9e0d-67c275168757}, !- Name
  {7f7093b0-4bd6-474b-a995-f62307afa79e}, !- Source Object
  3,                                      !- Outlet Port
  {02071aaa-daac-40de-9eff-2d06649eb0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f7e07c-462d-4f21-949c-90e5e7294019}, !- Handle
  {aa0f66c7-c3b6-433f-839f-f3cfaf7016ce}, !- Name
  {02071aaa-daac-40de-9eff-2d06649eb0c7}, !- Source Object
  3,                                      !- Outlet Port
  {dea7ce49-ce6b-419d-b496-6ff035f5825b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {59865a1a-18b1-4fe0-8bd7-88767cfbd7e1}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {30156ff2-2954-4eb0-951b-d32be1376877}, !- Handle
  40gal Electricity Water Heater - 9kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {85efc97e-d855-4442-b431-1940f28b7be8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2728.2392727086,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {33bd41a2-471a-42e6-af8a-c3f2ebcd1a46}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {56e66d8c-9975-4b3f-8a7e-213eccd773a6}, !- Use Side Inlet Node Name
  {b694b63b-6bef-45af-aeb5-e4c5a478a3f0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {33bd41a2-471a-42e6-af8a-c3f2ebcd1a46}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 2, !- Name
  {59865a1a-18b1-4fe0-8bd7-88767cfbd7e1}, !- Schedule Type Limits Name
  {b320035e-d8d9-4db5-bf39-320f427271d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b320035e-d8d9-4db5-bf39-320f427271d7}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 2, !- Name
  {59865a1a-18b1-4fe0-8bd7-88767cfbd7e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {232f54aa-04ce-4537-9876-9077ec0f20b4}, !- Handle
  40gal Electricity Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {b694b63b-6bef-45af-aeb5-e4c5a478a3f0}, !- Inlet Port
  {d160d86a-6524-468d-b23a-272e62c140a5}; !- Outlet Port

OS:Connection,
  {56e66d8c-9975-4b3f-8a7e-213eccd773a6}, !- Handle
  {56908859-61d9-4c62-81ac-2eeaf591bbb8}, !- Name
  {caeabe1e-a1d0-43d3-bbf1-3314a2a59de5}, !- Source Object
  3,                                      !- Outlet Port
  {30156ff2-2954-4eb0-951b-d32be1376877}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b694b63b-6bef-45af-aeb5-e4c5a478a3f0}, !- Handle
  {551e7f11-fb91-4af5-b90a-a5518d236364}, !- Name
  {30156ff2-2954-4eb0-951b-d32be1376877}, !- Source Object
  32,                                     !- Outlet Port
  {232f54aa-04ce-4537-9876-9077ec0f20b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d160d86a-6524-468d-b23a-272e62c140a5}, !- Handle
  {fbe6656d-d86c-4f1f-9678-b6befc48e25c}, !- Name
  {232f54aa-04ce-4537-9876-9077ec0f20b4}, !- Source Object
  3,                                      !- Outlet Port
  {fe5edbfb-98ad-4bfe-b55a-21a45808bb2b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {78456784-2590-48d3-ad15-9b9b0ffd0392}, !- Handle
  {30156ff2-2954-4eb0-951b-d32be1376877}; !- Object Name

OS:Schedule:Ruleset,
  {8dd85dcc-703e-4aae-93d7-853d6a1adcb2}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {400c1f75-9a1d-4f11-b712-fc8a591eb006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {400c1f75-9a1d-4f11-b712-fc8a591eb006}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a58d501e-e23e-4bef-8933-b28a049abba0}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {c3aa7674-2235-466c-b2b8-535709e0c8b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3aa7674-2235-466c-b2b8-535709e0c8b3}, !- Handle
  LargeHotel Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e22b6054-8a31-4d37-8e0e-3c66507fcb2b}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0ffee8b-0dc9-43c5-b98d-0fe777203e73}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {e22b6054-8a31-4d37-8e0e-3c66507fcb2b}; !- Layer 1

OS:Pipe:Indoor,
  {62554a97-c4b4-48bd-9275-7b58bc89768b}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 146.60254037844385ft, !- Name
  {c0ffee8b-0dc9-43c5-b98d-0fe777203e73}, !- Construction
  {0a797d5b-aa38-4dcc-bcec-3bdd08dc85a0}, !- Fluid Inlet Node
  {627aa8bb-cec6-4c07-b67f-fe7d9769c2d9}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8dd85dcc-703e-4aae-93d7-853d6a1adcb2}, !- Ambient Temperature Schedule
  {a58d501e-e23e-4bef-8933-b28a049abba0}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  44.6844543073497;                       !- Pipe Length {m}

OS:Node,
  {3d10da49-3ac4-4bf3-b79b-a660ca124166}, !- Handle
  LargeHotel Shared Service Water Loop Pipe 146.60254037844385ft Outlet Water Node, !- Name
  {627aa8bb-cec6-4c07-b67f-fe7d9769c2d9}, !- Inlet Port
  {405e8ae5-54d3-4a3c-bbed-c2f070a2444a}; !- Outlet Port

OS:Connection,
  {0a797d5b-aa38-4dcc-bcec-3bdd08dc85a0}, !- Handle
  {3859a428-cfe5-42a8-9289-235a2b07254d}, !- Name
  {54caec27-41fa-44d3-ad44-75659224009c}, !- Source Object
  3,                                      !- Outlet Port
  {62554a97-c4b4-48bd-9275-7b58bc89768b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {627aa8bb-cec6-4c07-b67f-fe7d9769c2d9}, !- Handle
  {167f8f4f-9c82-4820-aa84-c47fb68385eb}, !- Name
  {62554a97-c4b4-48bd-9275-7b58bc89768b}, !- Source Object
  4,                                      !- Outlet Port
  {3d10da49-3ac4-4bf3-b79b-a660ca124166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405e8ae5-54d3-4a3c-bbed-c2f070a2444a}, !- Handle
  {3251e603-ea44-4ba4-8fbf-b1ddb154a2fb}, !- Name
  {3d10da49-3ac4-4bf3-b79b-a660ca124166}, !- Source Object
  3,                                      !- Outlet Port
  {ee76a411-9ddb-4fa9-801d-d225d6682bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {defb224a-50e8-4be1-b50d-5d4edb531f9f}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {ab013c2a-8274-457e-963f-08111cad8699}, !- Inlet Node Name
  {9e46e6df-b689-4e7a-8412-dc516e0a3a0a}; !- Outlet Node Name

OS:Node,
  {f671ad0a-a43e-4bc1-9da8-d600d444a591}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {01305e25-3269-4c3e-bfb8-21bbe1e8c3c8}, !- Inlet Port
  {ab013c2a-8274-457e-963f-08111cad8699}; !- Outlet Port

OS:Connection,
  {01305e25-3269-4c3e-bfb8-21bbe1e8c3c8}, !- Handle
  {8fd5ce0d-a29c-4849-9447-cb1cb5a32a3f}, !- Name
  {dea7ce49-ce6b-419d-b496-6ff035f5825b}, !- Source Object
  4,                                      !- Outlet Port
  {f671ad0a-a43e-4bc1-9da8-d600d444a591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4958e91c-5736-458c-8a51-e41a95b88bbf}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {9e46e6df-b689-4e7a-8412-dc516e0a3a0a}, !- Inlet Port
  {1c4da2f4-369e-4a15-b3fa-5d5152e2cd08}; !- Outlet Port

OS:Connection,
  {ab013c2a-8274-457e-963f-08111cad8699}, !- Handle
  {fcf0360b-98ca-4a31-8fc6-5bf270310290}, !- Name
  {f671ad0a-a43e-4bc1-9da8-d600d444a591}, !- Source Object
  3,                                      !- Outlet Port
  {defb224a-50e8-4be1-b50d-5d4edb531f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e46e6df-b689-4e7a-8412-dc516e0a3a0a}, !- Handle
  {7c1826a8-4933-4c40-a3bf-bb76a1bd2a89}, !- Name
  {defb224a-50e8-4be1-b50d-5d4edb531f9f}, !- Source Object
  3,                                      !- Outlet Port
  {4958e91c-5736-458c-8a51-e41a95b88bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4da2f4-369e-4a15-b3fa-5d5152e2cd08}, !- Handle
  {0f42e728-3623-4af1-a371-a7c9de1ff1e8}, !- Name
  {4958e91c-5736-458c-8a51-e41a95b88bbf}, !- Source Object
  3,                                      !- Outlet Port
  {fe5edbfb-98ad-4bfe-b55a-21a45808bb2b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10241410-d978-4ec5-8b6b-fc9c768aacfc}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {196ed0d2-1893-4a43-97a6-76478cb08fa1}, !- Inlet Node Name
  {fd4d1f02-aa66-4bab-97fc-fd6a02e626cd}; !- Outlet Node Name

OS:Node,
  {e82e7292-04d9-42ba-9930-c27b5af25731}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {fd4d1f02-aa66-4bab-97fc-fd6a02e626cd}, !- Inlet Port
  {a4b4267e-fa7e-4f9d-b5c3-d66a407dd0fd}; !- Outlet Port

OS:Connection,
  {196ed0d2-1893-4a43-97a6-76478cb08fa1}, !- Handle
  {923399c1-04bf-47a7-9b46-f1205109fcd3}, !- Name
  {0a7be30d-908d-4aee-8557-bd5b6868e019}, !- Source Object
  3,                                      !- Outlet Port
  {10241410-d978-4ec5-8b6b-fc9c768aacfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4d1f02-aa66-4bab-97fc-fd6a02e626cd}, !- Handle
  {d88bc2f1-def3-44b8-a196-a363d7a54af6}, !- Name
  {10241410-d978-4ec5-8b6b-fc9c768aacfc}, !- Source Object
  3,                                      !- Outlet Port
  {e82e7292-04d9-42ba-9930-c27b5af25731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b4267e-fa7e-4f9d-b5c3-d66a407dd0fd}, !- Handle
  {b4dc257e-1c8a-43d6-b78a-cc9f008a9052}, !- Name
  {e82e7292-04d9-42ba-9930-c27b5af25731}, !- Source Object
  3,                                      !- Outlet Port
  {808b41b9-2cec-45c9-bb5c-b62c955c605d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f92ef3db-52a8-474b-8d0e-5958973119cd}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {7c44a882-5bbf-436a-8c5e-f19d5b86f29c}, !- Inlet Node Name
  {e1ae8c99-2a8e-4f95-adc9-899ea1c13b35}; !- Outlet Node Name

OS:Node,
  {4b71737c-78a2-4c85-b3a9-b99577fbaea2}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {d2e762a8-4c7b-454c-876b-f718dfe5e9e2}, !- Inlet Port
  {7c44a882-5bbf-436a-8c5e-f19d5b86f29c}; !- Outlet Port

OS:Connection,
  {d2e762a8-4c7b-454c-876b-f718dfe5e9e2}, !- Handle
  {96724032-9b9e-4534-b3c4-38e051b758e2}, !- Name
  {fe5edbfb-98ad-4bfe-b55a-21a45808bb2b}, !- Source Object
  2,                                      !- Outlet Port
  {4b71737c-78a2-4c85-b3a9-b99577fbaea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c44a882-5bbf-436a-8c5e-f19d5b86f29c}, !- Handle
  {e21e907e-a3a3-476f-bcbd-d8831c3eaec9}, !- Name
  {4b71737c-78a2-4c85-b3a9-b99577fbaea2}, !- Source Object
  3,                                      !- Outlet Port
  {f92ef3db-52a8-474b-8d0e-5958973119cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ae8c99-2a8e-4f95-adc9-899ea1c13b35}, !- Handle
  {02706288-aab1-449a-823e-cd3f89acd718}, !- Name
  {f92ef3db-52a8-474b-8d0e-5958973119cd}, !- Source Object
  3,                                      !- Outlet Port
  {5b3a3639-a94a-41f7-8169-39759ccd4971}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2604b919-0f4e-4799-84b0-17ee365201cc}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {88222a86-d1ab-4453-b6e3-c79caa0dc2d5}, !- Inlet Node Name
  {35cc8a22-be14-4d81-89e9-84fdcb648345}; !- Outlet Node Name

OS:Node,
  {4a6c7da2-0df6-48ab-b05c-66628234c246}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {09eb08be-8919-418c-95ee-f52dbcf2d248}, !- Inlet Port
  {88222a86-d1ab-4453-b6e3-c79caa0dc2d5}; !- Outlet Port

OS:Connection,
  {09eb08be-8919-418c-95ee-f52dbcf2d248}, !- Handle
  {6c175b1f-852d-4fed-adf9-9a5f82f7bdcd}, !- Name
  {808b41b9-2cec-45c9-bb5c-b62c955c605d}, !- Source Object
  2,                                      !- Outlet Port
  {4a6c7da2-0df6-48ab-b05c-66628234c246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88222a86-d1ab-4453-b6e3-c79caa0dc2d5}, !- Handle
  {e2566515-bf31-4a85-bb6c-176007d7365b}, !- Name
  {4a6c7da2-0df6-48ab-b05c-66628234c246}, !- Source Object
  3,                                      !- Outlet Port
  {2604b919-0f4e-4799-84b0-17ee365201cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cc8a22-be14-4d81-89e9-84fdcb648345}, !- Handle
  {ec6185c2-580d-4192-999a-2d9fa93121ce}, !- Name
  {2604b919-0f4e-4799-84b0-17ee365201cc}, !- Source Object
  3,                                      !- Outlet Port
  {9a0e102e-184f-4c40-95a8-14404ec2915f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9479f971-7a1d-4208-8cfb-10a3fef283bf}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 WUC 0.18gpm at 140F Inlet Water Node, !- Name
  {d9203e6c-ee10-4711-a72e-57afb82cb81f}, !- Inlet Port
  {bd9fb801-322c-4aa8-8443-cb65f0662ff0}; !- Outlet Port

OS:Connection,
  {d9203e6c-ee10-4711-a72e-57afb82cb81f}, !- Handle
  {261df723-5e41-4613-a436-80f06d6910b8}, !- Name
  {ee76a411-9ddb-4fa9-801d-d225d6682bc5}, !- Source Object
  4,                                      !- Outlet Port
  {9479f971-7a1d-4208-8cfb-10a3fef283bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c1626a-f0a6-4f92-aaa2-94f631b6350c}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 WUC 0.18gpm at 140F Outlet Water Node, !- Name
  {440a0e4d-ff06-451c-8584-358d6048afe1}, !- Inlet Port
  {65bbd308-00cb-4c0d-b368-5065a19cd9ec}; !- Outlet Port

OS:Connection,
  {bd9fb801-322c-4aa8-8443-cb65f0662ff0}, !- Handle
  {ef27e8bc-821a-46b0-9b0d-7f4934cbc291}, !- Name
  {9479f971-7a1d-4208-8cfb-10a3fef283bf}, !- Source Object
  3,                                      !- Outlet Port
  {a9b4f679-ec98-4dbd-80bd-73cd267c7775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440a0e4d-ff06-451c-8584-358d6048afe1}, !- Handle
  {9c8c4507-a817-418c-9ed9-3e3393bef577}, !- Name
  {a9b4f679-ec98-4dbd-80bd-73cd267c7775}, !- Source Object
  3,                                      !- Outlet Port
  {c5c1626a-f0a6-4f92-aaa2-94f631b6350c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65bbd308-00cb-4c0d-b368-5065a19cd9ec}, !- Handle
  {edc88dba-ce2d-4f7b-a9d9-1bdf64a57c8e}, !- Name
  {c5c1626a-f0a6-4f92-aaa2-94f631b6350c}, !- Source Object
  3,                                      !- Outlet Port
  {808b41b9-2cec-45c9-bb5c-b62c955c605d}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {a292dc62-560e-4971-bc2f-1f787706a59e}, !- Handle
  Large Hotel Freezer,                    !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {69d5a272-bc50-481c-b8fb-29cddc795f73}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {05d5c58a-eba5-4bb9-8f8d-e8045ff27734}, !- Defrost Schedule Name
  {6a1f760f-1990-4116-afc8-323b49147249}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {5b00fa24-3e6b-4641-9114-23b64f2fe9a1}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {33bba7b5-4d40-4bb9-b96a-1ac968dab7b9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {33bba7b5-4d40-4bb9-b96a-1ac968dab7b9}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {a98a571f-a731-40b1-9310-60429ea7e0e9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {90e570c0-c0ca-49db-8b95-d29c04dd640d}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {5b00fa24-3e6b-4641-9114-23b64f2fe9a1}, !- Handle
  Always Off,                             !- Name
  {347cb8cb-965d-4487-abd6-bdfb50e46727}, !- Schedule Type Limits Name
  {57b7db49-2631-4177-9fec-902310e89a6b}, !- Default Day Schedule Name
  {5d44730b-682f-4687-99f0-b2eb7e589d4f}, !- Summer Design Day Schedule Name
  {3f8785b9-ce71-4bbc-bbc2-03a4964245b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57b7db49-2631-4177-9fec-902310e89a6b}, !- Handle
  Always Off Default,                     !- Name
  {347cb8cb-965d-4487-abd6-bdfb50e46727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f8785b9-ce71-4bbc-bbc2-03a4964245b5}, !- Handle
  Always Off Winter Design Day,           !- Name
  {347cb8cb-965d-4487-abd6-bdfb50e46727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d44730b-682f-4687-99f0-b2eb7e589d4f}, !- Handle
  Always Off Summer Design Day,           !- Name
  {347cb8cb-965d-4487-abd6-bdfb50e46727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {347cb8cb-965d-4487-abd6-bdfb50e46727}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {69d5a272-bc50-481c-b8fb-29cddc795f73}, !- Handle
  Always On,                              !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {a45e8b77-2e19-4490-b207-a6a91325ffa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a45e8b77-2e19-4490-b207-a6a91325ffa5}, !- Handle
  Always On Default,                      !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {90e570c0-c0ca-49db-8b95-d29c04dd640d}, !- Handle
  door_wi_sched,                          !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {10210fe1-aa67-411e-bdd8-c9e4e3ac84e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10210fe1-aa67-411e-bdd8-c9e4e3ac84e1}, !- Handle
  door_wi_sched Default,                  !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {411bd810-cd8e-4a72-b7b1-041b8e3f30db}, !- Handle
  {a292dc62-560e-4971-bc2f-1f787706a59e}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {05d5c58a-eba5-4bb9-8f8d-e8045ff27734}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {7882ca0f-f37e-4389-9b65-413c58002424}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7882ca0f-f37e-4389-9b65-413c58002424}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Freezer, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6a1f760f-1990-4116-afc8-323b49147249}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  {b42ca5ea-c964-417a-be0a-c9b53047d9ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b42ca5ea-c964-417a-be0a-c9b53047d9ef}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Freezer, !- Name
  {3214ddf5-45e3-4d89-a776-03a0773a759a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {09d136b2-cbc1-44dc-a117-3ac52a635b8a}, !- Handle
  Low Temperature,                        !- Name
  {4d3ebdda-7d87-4ff0-9f47-b4cb5984bdd7}, !- Refrigerated CaseAndWalkInList Name
  {31b7bed1-78c8-4697-b803-7379cd2422b4}, !- Refrigeration TransferLoad List Name
  {f87ad893-59ec-4c79-802d-180db10fc288}, !- Refrigeration Condenser Name
  {321012c3-2fc4-467c-8f11-41de7bd45034}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d601ad36-d371-4842-a8fd-971c9bd6f61c}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {4d3ebdda-7d87-4ff0-9f47-b4cb5984bdd7}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {a292dc62-560e-4971-bc2f-1f787706a59e}; !- Model Object 1

OS:ModelObjectList,
  {31b7bed1-78c8-4697-b803-7379cd2422b4}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {321012c3-2fc4-467c-8f11-41de7bd45034}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {bb6bc964-ff43-4991-b08b-7380b9d7893d}; !- Model Object 1

OS:ModelObjectList,
  {d601ad36-d371-4842-a8fd-971c9bd6f61c}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {bb6bc964-ff43-4991-b08b-7380b9d7893d}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {d6f5feee-6d37-4291-bde1-565046315159}, !- Refrigeration Compressor Power Curve Name
  {6411da63-9075-4693-925f-d40ac8edd4a1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a9c16298-dc1c-4afc-af23-9c88f5f8dd96}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {31120aa7-ebf0-4088-af55-b4af4a8170c4}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {d6f5feee-6d37-4291-bde1-565046315159}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {6411da63-9075-4693-925f-d40ac8edd4a1}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {78784622-491c-4b19-bb5d-528b54cee3e1}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {f87ad893-59ec-4c79-802d-180db10fc288}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {78784622-491c-4b19-bb5d-528b54cee3e1}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {9b28facf-eecf-45cf-9ecd-cfb79550d4eb}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {6cc434d9-33dd-461d-9512-f994f0289752}, !- Handle
  LargeHotel Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Handle
  LargeHotel HtgSetp,                     !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {baacb715-9124-4210-b397-3b17172ad35e}, !- Default Day Schedule Name
  {6040e2d7-3bd2-48db-b63d-4d3f5ec568d3}, !- Summer Design Day Schedule Name
  {d7bbaee6-5908-468e-a1a0-0e545f3277aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {baacb715-9124-4210-b397-3b17172ad35e}, !- Handle
  LargeHotel HtgSetp Default,             !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {d7bbaee6-5908-468e-a1a0-0e545f3277aa}, !- Handle
  LargeHotel HtgSetp Winter Design Day,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {6040e2d7-3bd2-48db-b63d-4d3f5ec568d3}, !- Handle
  LargeHotel HtgSetp Summer Design Day,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}, !- Handle
  LargeHotel ClgSetp,                     !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {eaef15d6-a582-435f-b6e3-30a9494f9f60}, !- Default Day Schedule Name
  {0a8b9f56-d6a3-4235-b1db-a536bd2ceb97}, !- Summer Design Day Schedule Name
  {3e0bf8de-a34a-4931-bc70-0abd2ed13de7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaef15d6-a582-435f-b6e3-30a9494f9f60}, !- Handle
  LargeHotel ClgSetp Default,             !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3e0bf8de-a34a-4931-bc70-0abd2ed13de7}, !- Handle
  LargeHotel ClgSetp Winter Design Day,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {0a8b9f56-d6a3-4235-b1db-a536bd2ceb97}, !- Handle
  LargeHotel ClgSetp Summer Design Day,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {63790e1e-d347-459f-a1e7-1a32896d017d}, !- Handle
  LargeHotel Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d251b57f-6815-4181-a4d4-5f719fb8979c}, !- Heating Setpoint Temperature Schedule Name
  {d0ed765d-0ad0-4f49-a0cb-9a649ac072ab}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d251b57f-6815-4181-a4d4-5f719fb8979c}, !- Handle
  LargeHotel Kitchen HtgSetp,             !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {3b383477-a836-43de-9d6d-daec4b456ba4}, !- Default Day Schedule Name
  {9d7ebbff-1da0-4bb4-af37-d9d813799aed}, !- Summer Design Day Schedule Name
  {fbc60340-4d8d-4b4b-83ae-02f1d20445c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b383477-a836-43de-9d6d-daec4b456ba4}, !- Handle
  LargeHotel Kitchen HtgSetp Default,     !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {fbc60340-4d8d-4b4b-83ae-02f1d20445c2}, !- Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {9d7ebbff-1da0-4bb4-af37-d9d813799aed}, !- Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Ruleset,
  {d0ed765d-0ad0-4f49-a0cb-9a649ac072ab}, !- Handle
  LargeHotel Kitchen ClgSetp,             !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {bf0040fd-1e4e-408f-9c87-63958ad00b7d}, !- Default Day Schedule Name
  {e4e031c6-5412-41f6-82fd-dc37775fd8d3}, !- Summer Design Day Schedule Name
  {587aa67e-73a2-4ea9-88a4-0690b38994dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf0040fd-1e4e-408f-9c87-63958ad00b7d}, !- Handle
  LargeHotel Kitchen ClgSetp Default,     !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {587aa67e-73a2-4ea9-88a4-0690b38994dc}, !- Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {e4e031c6-5412-41f6-82fd-dc37775fd8d3}, !- Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {2cf229cd-3e04-4c6e-b1a4-c55e2e0b426f}, !- Handle
  LargeHotel Storage - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12872fc5-e3a0-42af-ab9d-2b74db5d6867}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1bac0e8-da04-455d-a6ac-68fcc58ff03d}, !- Handle
  LargeHotel Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da3b471f-0689-4b17-b0ef-3c7b8613cbb2}, !- Handle
  LargeHotel Banquet - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a95e5c36-616c-4012-b109-87b7753f6cac}, !- Handle
  LargeHotel Mechanical - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {256c482f-aaaf-4cd6-8f1a-bff29680f03e}, !- Handle
  LargeHotel Laundry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3344f0e-8918-4dd8-b5e0-8c6f81e649bf}, !- Handle
  LargeHotel Cafe - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {80629daf-ffe5-4543-919d-5166a204a5c5}, !- Heating Setpoint Temperature Schedule Name
  {08546720-ef36-4b6e-9f6d-d327061ba0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e78978-2c08-4e0a-90fc-da31e484febe}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {514628c6-bb20-4523-8cdc-5bb91d184d38}, !- Heating Setpoint Temperature Schedule Name
  {9e847345-3af7-4c9e-8b61-f2a752344c06}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {514628c6-bb20-4523-8cdc-5bb91d184d38}, !- Handle
  LargeHotel GuestRoom HtgSetp,           !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {3d56e3a5-87fa-448e-a700-df8784e36390}, !- Default Day Schedule Name
  {bb9adf4a-c60b-4450-bf1b-594cf550f2aa}, !- Summer Design Day Schedule Name
  {6d1e6156-91c8-42c9-af30-130c0056d79b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d56e3a5-87fa-448e-a700-df8784e36390}, !- Handle
  LargeHotel GuestRoom HtgSetp Default,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6d1e6156-91c8-42c9-af30-130c0056d79b}, !- Handle
  LargeHotel GuestRoom HtgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bb9adf4a-c60b-4450-bf1b-594cf550f2aa}, !- Handle
  LargeHotel GuestRoom HtgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e847345-3af7-4c9e-8b61-f2a752344c06}, !- Handle
  LargeHotel GuestRoom ClgSetp,           !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {46ef8a72-f583-4cc9-8ccd-ab2a94ac6ece}, !- Default Day Schedule Name
  {ea3774af-019a-4d0f-b607-f7726723db0b}, !- Summer Design Day Schedule Name
  {65b6dfd0-946a-4794-90c2-da8b12ce3e03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46ef8a72-f583-4cc9-8ccd-ab2a94ac6ece}, !- Handle
  LargeHotel GuestRoom ClgSetp Default,   !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {65b6dfd0-946a-4794-90c2-da8b12ce3e03}, !- Handle
  LargeHotel GuestRoom ClgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ea3774af-019a-4d0f-b607-f7726723db0b}, !- Handle
  LargeHotel GuestRoom ClgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0d59d32-462d-40ef-b57c-7a1a269479b1}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {514628c6-bb20-4523-8cdc-5bb91d184d38}, !- Heating Setpoint Temperature Schedule Name
  {9e847345-3af7-4c9e-8b61-f2a752344c06}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30619cb5-8677-4b31-8404-bc99d1634f10}, !- Handle
  LargeHotel GuestRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {514628c6-bb20-4523-8cdc-5bb91d184d38}, !- Heating Setpoint Temperature Schedule Name
  {9e847345-3af7-4c9e-8b61-f2a752344c06}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a782ada8-38c7-44ac-abe5-2ca2ceff2e62}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cf9a9c0b-dd1e-4f1c-af17-28942631d435}, !- Heating Setpoint Temperature Schedule Name
  {eb33053d-ec6c-4da3-9631-4c8c902694d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cf9a9c0b-dd1e-4f1c-af17-28942631d435}, !- Handle
  LargeHotel Corridor HtgSetp,            !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {274a952d-ff6d-49d8-bd04-af7df58aa6ff}, !- Default Day Schedule Name
  {82326bad-8de0-4ece-8fba-870af674b063}, !- Summer Design Day Schedule Name
  {7ad67f23-ca0c-4d7d-bbfb-41f6112abfe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {274a952d-ff6d-49d8-bd04-af7df58aa6ff}, !- Handle
  LargeHotel Corridor HtgSetp Default,    !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7ad67f23-ca0c-4d7d-bbfb-41f6112abfe4}, !- Handle
  LargeHotel Corridor HtgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {82326bad-8de0-4ece-8fba-870af674b063}, !- Handle
  LargeHotel Corridor HtgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb33053d-ec6c-4da3-9631-4c8c902694d5}, !- Handle
  LargeHotel Corridor ClgSetp,            !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  {65726099-03f5-4427-9f2b-138402dfe8e3}, !- Default Day Schedule Name
  {29690ec8-19ec-4eeb-9075-be9083ded04b}, !- Summer Design Day Schedule Name
  {f2f93c9e-c315-4c79-9f3c-de470bdd2718}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65726099-03f5-4427-9f2b-138402dfe8e3}, !- Handle
  LargeHotel Corridor ClgSetp Default,    !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f2f93c9e-c315-4c79-9f3c-de470bdd2718}, !- Handle
  LargeHotel Corridor ClgSetp Winter Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {29690ec8-19ec-4eeb-9075-be9083ded04b}, !- Handle
  LargeHotel Corridor ClgSetp Summer Design Day, !- Name
  {3d8ce357-42ff-4926-9a8e-b18bdfcb2bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {953246ed-d5a5-48a4-8de4-b2caef432eeb}, !- Handle
  LargeHotel Corridor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cf9a9c0b-dd1e-4f1c-af17-28942631d435}, !- Heating Setpoint Temperature Schedule Name
  {eb33053d-ec6c-4da3-9631-4c8c902694d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cccef1d0-b330-4fc6-ac1a-dd015bece4c1}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC Cooling Coil 40kBtu/hr 7.6EER 39kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {60809f8b-14f4-40fd-b073-b7d4c6b4684b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f79207da-4b10-42af-b346-af6ab5bcdf36}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {900e07ef-da37-43d8-afba-0dabc3b27f15}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fed9faa-dc91-43ec-8fcf-ce3cb55c4330}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb906b6a-efd5-4afb-ae59-d5345f4a76c5}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d370c318-9e55-4b67-919b-9ec646727546}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {75b557c7-3d21-4ff6-b678-78d34169316a}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5c48e02c-7910-428e-b489-610586c66a2b}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {87bd778e-ece4-4b38-a72f-646a73d42cfa}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {7d02ee53-32d4-4a36-a4a3-6a045016602f}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {482b677d-8e69-49ce-b21a-de365ccf6a96}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f819f6a-6a82-4d78-b555-9e8ea55ee981}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7ff7c5a-8f57-4577-9f02-9d6cae486619}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {7f819f6a-6a82-4d78-b555-9e8ea55ee981}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7ff7c5a-8f57-4577-9f02-9d6cae486619}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Handle
  Always Off Discrete,                    !- Name
  {e0e6ed5d-305f-439d-8d30-c62923fb086c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e0e6ed5d-305f-439d-8d30-c62923fb086c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {31e3ce3a-541d-4c25-a608-2f79ed2b527c}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb199a86-e6ec-42f4-9757-0102ca26c4d4}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {e09e0bfa-7603-4f77-b2ef-a24f2c0e1b23}, !- Air Inlet Node Name
  {7c59f48b-60a5-44f9-8c43-1d22ff799314}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {482b677d-8e69-49ce-b21a-de365ccf6a96}, !- Supply Air Fan Name
  {31e3ce3a-541d-4c25-a608-2f79ed2b527c}, !- Heating Coil Name
  {cccef1d0-b330-4fc6-ac1a-dd015bece4c1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f591fa34-82e3-414e-a566-6fe9cc3daf9e}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC Inlet Air Node, !- Name
  {55097dfe-e1a9-4a1d-9624-96b70891beac}, !- Inlet Port
  {e09e0bfa-7603-4f77-b2ef-a24f2c0e1b23}; !- Outlet Port

OS:Connection,
  {55097dfe-e1a9-4a1d-9624-96b70891beac}, !- Handle
  {cf8e3ac9-c0ec-46da-be3f-bb50a0fdcfe1}, !- Name
  {9d363f9e-41a2-4b98-8578-ee55d2b16f09}, !- Source Object
  3,                                      !- Outlet Port
  {f591fa34-82e3-414e-a566-6fe9cc3daf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09e0bfa-7603-4f77-b2ef-a24f2c0e1b23}, !- Handle
  {6af1045a-e5e4-4157-bcca-67097ffaee10}, !- Name
  {f591fa34-82e3-414e-a566-6fe9cc3daf9e}, !- Source Object
  3,                                      !- Outlet Port
  {eb199a86-e6ec-42f4-9757-0102ca26c4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8e416e8-7a3d-4ff2-b19a-54a8c4cb9b85}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Window AC Outlet Air Node, !- Name
  {7c59f48b-60a5-44f9-8c43-1d22ff799314}, !- Inlet Port
  {bdb5757c-2d42-478a-8f65-cba190208ac9}; !- Outlet Port

OS:Connection,
  {bdb5757c-2d42-478a-8f65-cba190208ac9}, !- Handle
  {3cff830c-440e-42d1-b923-04ff0cc376fb}, !- Name
  {c8e416e8-7a3d-4ff2-b19a-54a8c4cb9b85}, !- Source Object
  3,                                      !- Outlet Port
  {2fe71ce5-9c20-43e5-9acd-adcc91d75ede}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c59f48b-60a5-44f9-8c43-1d22ff799314}, !- Handle
  {77610b7f-dc58-4f96-9ad0-174e2eb5cec5}, !- Name
  {eb199a86-e6ec-42f4-9757-0102ca26c4d4}, !- Source Object
  4,                                      !- Outlet Port
  {c8e416e8-7a3d-4ff2-b19a-54a8c4cb9b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1b2b0bfd-c982-43bf-aa7f-4d4cd7053479}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC Cooling Coil 13kBtu/hr 7.9EER 12kBtu/hr 10.3EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.5716259312444,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a07d998e-3a54-4bb4-8d00-bb1b19e31788}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ec6fdfa-422b-4a91-ac8c-2f19bb14d7b2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1305ae40-1d24-4b38-ab6c-1d1ccd27ccb0}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dab2f5f-7aea-4684-822a-21b735323602}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {14081da2-7cd3-4418-8724-d221ba62ccba}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67cca24c-2ecd-418f-be28-328a1d66c682}, !- Handle
  RoomAC-Cap-fT 1,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e89e0be1-3ece-4d22-bbad-177d49fd84fb}, !- Handle
  RoomAC-Cap-fFF 1,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f7e04475-5f89-4824-89af-8c6b2434d641}, !- Handle
  RoomAC-EIR-fT 1,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5c175dca-8f51-430b-8eb3-57d4cc12780c}, !- Handle
  RoomAC-EIR-fFF 1,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {b76e0f76-a607-4f64-8448-8464a67c8bb4}, !- Handle
  RoomAC-PLF-fPLR 1,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {f9ae4d47-e83b-4d96-89ba-fb4698ddbe61}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2b69263-416a-4001-b541-4ca8db431957}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa655688-3ee5-4cef-8c89-0ba4daf6fc94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {c2b69263-416a-4001-b541-4ca8db431957}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa655688-3ee5-4cef-8c89-0ba4daf6fc94}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7e853979-2a9f-425b-b5b6-bd3355b7ed09}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {692bfb7d-653f-4e3e-b290-65e6757d46bf}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {d54d1d14-e57f-45e8-8edf-ee53d0f73d52}, !- Air Inlet Node Name
  {1718fa96-d2b9-490f-9d64-2cef026598d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f9ae4d47-e83b-4d96-89ba-fb4698ddbe61}, !- Supply Air Fan Name
  {7e853979-2a9f-425b-b5b6-bd3355b7ed09}, !- Heating Coil Name
  {1b2b0bfd-c982-43bf-aa7f-4d4cd7053479}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c947e4e-ab36-425a-8b6f-812788f4df3d}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC Inlet Air Node, !- Name
  {03f20616-d1e5-4ff2-a3ae-74f8ea0c042b}, !- Inlet Port
  {d54d1d14-e57f-45e8-8edf-ee53d0f73d52}; !- Outlet Port

OS:Connection,
  {03f20616-d1e5-4ff2-a3ae-74f8ea0c042b}, !- Handle
  {587115e3-8f7f-4a4f-abcd-c04c20b34596}, !- Name
  {2d8f5ce1-4c4b-43e2-9025-74292b7c2aae}, !- Source Object
  3,                                      !- Outlet Port
  {8c947e4e-ab36-425a-8b6f-812788f4df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54d1d14-e57f-45e8-8edf-ee53d0f73d52}, !- Handle
  {a4279a21-e3e5-421b-a861-27e46c84a8cf}, !- Name
  {8c947e4e-ab36-425a-8b6f-812788f4df3d}, !- Source Object
  3,                                      !- Outlet Port
  {692bfb7d-653f-4e3e-b290-65e6757d46bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6071ad04-ceca-4e43-b94d-fe749fdbeae9}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Window AC Outlet Air Node, !- Name
  {1718fa96-d2b9-490f-9d64-2cef026598d1}, !- Inlet Port
  {7cff15f1-be9b-4e9d-86b7-bd7526bdc33c}; !- Outlet Port

OS:Connection,
  {7cff15f1-be9b-4e9d-86b7-bd7526bdc33c}, !- Handle
  {fba523a5-cb3c-4d36-b231-d7353b0db2a6}, !- Name
  {6071ad04-ceca-4e43-b94d-fe749fdbeae9}, !- Source Object
  3,                                      !- Outlet Port
  {0d2677d6-81f1-471f-9f5c-7f3d08301d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1718fa96-d2b9-490f-9d64-2cef026598d1}, !- Handle
  {0715d4ec-a841-4aca-aed6-fd70bdfd6e13}, !- Name
  {692bfb7d-653f-4e3e-b290-65e6757d46bf}, !- Source Object
  4,                                      !- Outlet Port
  {6071ad04-ceca-4e43-b94d-fe749fdbeae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {ca5726fe-da59-4cff-b5b9-bd8b61bed5c6}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC Cooling Coil 6kBtu/hr 8.9EER 6kBtu/hr 11.9EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1a4f9a1c-91af-4448-abde-d2cdd9249882}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13bc20f8-8e05-4ce7-b0bb-19ee51470faa}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c21eb3c8-47b6-4d5d-9925-e6600905db8b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b449976-1aa4-4700-9422-0cd428ade367}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1c9ac3e1-df5d-41c9-8f93-b0e2cdef11f9}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94b50e81-0cee-44a7-b102-2ca85b8cff5b}, !- Handle
  RoomAC-Cap-fT 2,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f46b5361-79d7-432f-b02a-ed8e9a1813fb}, !- Handle
  RoomAC-Cap-fFF 2,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b9a8c7a5-d456-4b33-9f3d-b6b2c9441dfe}, !- Handle
  RoomAC-EIR-fT 2,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {55b43c61-fa7f-402f-b383-01d9e0330a1a}, !- Handle
  RoomAC-EIR-fFF 2,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9fe48e8b-32e4-4969-b5b9-df429126ab75}, !- Handle
  RoomAC-PLF-fPLR 2,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {6acf27e3-5d98-449a-a0e3-d3d9ca712b0b}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6978a3b5-341d-41b2-9439-86beec3f4728}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b432bac-b4fb-4972-8f3b-55ec95be4b46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {6978a3b5-341d-41b2-9439-86beec3f4728}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b432bac-b4fb-4972-8f3b-55ec95be4b46}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {71f05f46-a36d-4472-b72b-b4af7e4c1370}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49670628-c99b-4b57-9dc8-3c6638fd62b0}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {93d63854-8965-46b0-8245-226a0147d457}, !- Air Inlet Node Name
  {5ad26f8b-0af7-47f3-b541-25c750434610}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6acf27e3-5d98-449a-a0e3-d3d9ca712b0b}, !- Supply Air Fan Name
  {71f05f46-a36d-4472-b72b-b4af7e4c1370}, !- Heating Coil Name
  {ca5726fe-da59-4cff-b5b9-bd8b61bed5c6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14abf521-57c8-4daa-a005-63d282329b17}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC Inlet Air Node, !- Name
  {d85acfe7-5c95-4127-b574-899f53615cd2}, !- Inlet Port
  {93d63854-8965-46b0-8245-226a0147d457}; !- Outlet Port

OS:Connection,
  {d85acfe7-5c95-4127-b574-899f53615cd2}, !- Handle
  {0ee7ff36-dc64-4556-8435-b7cdd14d144a}, !- Name
  {b06c8611-ce68-4b0b-a61f-6d8e7d1f6b42}, !- Source Object
  4,                                      !- Outlet Port
  {14abf521-57c8-4daa-a005-63d282329b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d63854-8965-46b0-8245-226a0147d457}, !- Handle
  {404ff357-fd72-4293-9007-adf402d58033}, !- Name
  {14abf521-57c8-4daa-a005-63d282329b17}, !- Source Object
  3,                                      !- Outlet Port
  {49670628-c99b-4b57-9dc8-3c6638fd62b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fc02a07-e976-47a2-978f-487faa3b3928}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Window AC Outlet Air Node, !- Name
  {5ad26f8b-0af7-47f3-b541-25c750434610}, !- Inlet Port
  {092c21f5-b1cc-4070-aced-78b07789429a}; !- Outlet Port

OS:Connection,
  {092c21f5-b1cc-4070-aced-78b07789429a}, !- Handle
  {a902a2e5-0f59-4df0-9295-b2c307974393}, !- Name
  {1fc02a07-e976-47a2-978f-487faa3b3928}, !- Source Object
  3,                                      !- Outlet Port
  {90bc26a6-7774-4ec9-9a5e-94a46d925023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ad26f8b-0af7-47f3-b541-25c750434610}, !- Handle
  {8f3102e5-6ba7-4480-baea-4d86eacd29fd}, !- Name
  {49670628-c99b-4b57-9dc8-3c6638fd62b0}, !- Source Object
  4,                                      !- Outlet Port
  {1fc02a07-e976-47a2-978f-487faa3b3928}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {a9ace3b0-bf45-4299-8141-2174612abc56}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC Cooling Coil 27kBtu/hr 7.6EER 28kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6412fd69-86f6-40c6-b831-18c514f652a3}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09036a8a-409c-47d2-ae47-91e4f858c1bc}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d034eb44-973b-4197-ae43-09562895801c}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78f0b50e-abb1-4af4-aacc-404a22a15a19}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40ce4c00-1dec-40e1-816f-8d95a5b0d396}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f49c145-6f3e-4b71-85cd-3d645ffe6efc}, !- Handle
  RoomAC-Cap-fT 3,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {615c0f62-e6b0-41c8-ba05-2ce55db461ec}, !- Handle
  RoomAC-Cap-fFF 3,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9685c73d-ee6a-480c-8765-ebf656630f94}, !- Handle
  RoomAC-EIR-fT 3,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {370a65fa-5795-4515-b77b-093a4d1d7c85}, !- Handle
  RoomAC-EIR-fFF 3,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c8502a41-b5ba-40cb-91a2-d0c1616e2be2}, !- Handle
  RoomAC-PLF-fPLR 3,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {84e661dd-0469-4444-8e0c-eaea3864b313}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a2646ca-469d-4b10-9993-d3fd00db9175}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb493053-437c-4741-a199-dfe5ee002587}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {0a2646ca-469d-4b10-9993-d3fd00db9175}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb493053-437c-4741-a199-dfe5ee002587}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8f35e7b9-4648-4f58-83d6-fe8a53f61dfc}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b31fb0bb-fb86-4ae7-9f8b-33e350d415ee}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {df548883-daf1-41b6-87b8-798e7bd9b55e}, !- Air Inlet Node Name
  {3532e3e5-e00e-4983-898a-2cc0a563762f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84e661dd-0469-4444-8e0c-eaea3864b313}, !- Supply Air Fan Name
  {8f35e7b9-4648-4f58-83d6-fe8a53f61dfc}, !- Heating Coil Name
  {a9ace3b0-bf45-4299-8141-2174612abc56}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c78ed52a-b93c-4a19-ac78-9afeae084c40}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC Inlet Air Node, !- Name
  {481598b5-b3e0-40d7-82e1-ee04309caf0b}, !- Inlet Port
  {df548883-daf1-41b6-87b8-798e7bd9b55e}; !- Outlet Port

OS:Connection,
  {481598b5-b3e0-40d7-82e1-ee04309caf0b}, !- Handle
  {fdd108ee-3d50-4e1b-aa5e-9a0b55369711}, !- Name
  {0e0c4677-ab2c-45e4-a423-6a407eaa812f}, !- Source Object
  3,                                      !- Outlet Port
  {c78ed52a-b93c-4a19-ac78-9afeae084c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df548883-daf1-41b6-87b8-798e7bd9b55e}, !- Handle
  {6de1d3e0-818a-422a-86bd-0a5818443410}, !- Name
  {c78ed52a-b93c-4a19-ac78-9afeae084c40}, !- Source Object
  3,                                      !- Outlet Port
  {b31fb0bb-fb86-4ae7-9f8b-33e350d415ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39f47503-57d0-43e6-a52e-389aacd5fef1}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Window AC Outlet Air Node, !- Name
  {3532e3e5-e00e-4983-898a-2cc0a563762f}, !- Inlet Port
  {d08c1e3c-2655-4a39-b0bc-ac1dd21070b5}; !- Outlet Port

OS:Connection,
  {d08c1e3c-2655-4a39-b0bc-ac1dd21070b5}, !- Handle
  {c14ae304-cf7c-4836-9c34-20c83b5a99eb}, !- Name
  {39f47503-57d0-43e6-a52e-389aacd5fef1}, !- Source Object
  3,                                      !- Outlet Port
  {f2c6408e-e185-4d9c-8d89-12681396b65b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3532e3e5-e00e-4983-898a-2cc0a563762f}, !- Handle
  {31f33066-ba9d-4dfa-ba17-f378e9e473d4}, !- Name
  {b31fb0bb-fb86-4ae7-9f8b-33e350d415ee}, !- Source Object
  4,                                      !- Outlet Port
  {39f47503-57d0-43e6-a52e-389aacd5fef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {a771a7fa-52d4-4ead-8d42-b9d9fcf9704c}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC Cooling Coil 39kBtu/hr 7.6EER 40kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c06eeaa1-e603-42f2-9d1e-b2da1859f9d3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6529eab1-3266-4ccf-a566-4d51bf15e16b}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0749b91c-a91d-4604-89c5-0474ecc8d041}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72a4cc55-8dd4-4473-a45a-b18ad1f84e7c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6f2a6fa-e7ae-4a52-856d-92bcdaa6a0a2}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61e21ccb-b957-4341-8062-026fc119b730}, !- Handle
  RoomAC-Cap-fT 4,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e8fae5c6-324b-40c0-aea5-484846633365}, !- Handle
  RoomAC-Cap-fFF 4,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {6c3c77de-2715-4498-bc32-9a400a1fc671}, !- Handle
  RoomAC-EIR-fT 4,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2a4aa402-7abd-4f7e-847f-daeb042a6b35}, !- Handle
  RoomAC-EIR-fFF 4,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {76962f9e-22ac-4f06-bed3-fbd2f45ebd50}, !- Handle
  RoomAC-PLF-fPLR 4,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {20b7c554-9203-4f36-827a-a05382a96b7a}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38b4dd52-80b8-4e81-a6f4-d2f8b663f0d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17a80e8f-7c59-41bc-9b7f-31115aa4244f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {38b4dd52-80b8-4e81-a6f4-d2f8b663f0d1}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17a80e8f-7c59-41bc-9b7f-31115aa4244f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0ebc6a03-d21b-41af-b345-796b46a95410}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fed22197-93a9-4fda-bc13-00f963012d3d}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {92dd0b43-ec8c-41f7-ad18-656c74f60dbe}, !- Air Inlet Node Name
  {c94b0673-e434-4304-a56a-85e2429cdc99}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {20b7c554-9203-4f36-827a-a05382a96b7a}, !- Supply Air Fan Name
  {0ebc6a03-d21b-41af-b345-796b46a95410}, !- Heating Coil Name
  {a771a7fa-52d4-4ead-8d42-b9d9fcf9704c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {808fa97b-eff4-444b-8f40-60f911ebb52f}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC Inlet Air Node, !- Name
  {52c875df-4af3-4ccb-aa35-a03a8cf0291f}, !- Inlet Port
  {92dd0b43-ec8c-41f7-ad18-656c74f60dbe}; !- Outlet Port

OS:Connection,
  {52c875df-4af3-4ccb-aa35-a03a8cf0291f}, !- Handle
  {5bd01f53-186d-4082-b2f7-65eb55559132}, !- Name
  {10e828e2-1b57-416b-a90e-a203637bf6e3}, !- Source Object
  3,                                      !- Outlet Port
  {808fa97b-eff4-444b-8f40-60f911ebb52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92dd0b43-ec8c-41f7-ad18-656c74f60dbe}, !- Handle
  {6eb5862a-da27-4d61-bdef-86492054ed93}, !- Name
  {808fa97b-eff4-444b-8f40-60f911ebb52f}, !- Source Object
  3,                                      !- Outlet Port
  {fed22197-93a9-4fda-bc13-00f963012d3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bea4e37c-72c4-4009-bdaf-d4011df41358}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Window AC Outlet Air Node, !- Name
  {c94b0673-e434-4304-a56a-85e2429cdc99}, !- Inlet Port
  {17dfd4e5-3f06-4ab3-9ce8-c35db3175323}; !- Outlet Port

OS:Connection,
  {17dfd4e5-3f06-4ab3-9ce8-c35db3175323}, !- Handle
  {0e81e807-67a2-454e-85db-96a12f5f1ddb}, !- Name
  {bea4e37c-72c4-4009-bdaf-d4011df41358}, !- Source Object
  3,                                      !- Outlet Port
  {eedb8e3e-3e28-4549-b871-93c73e893ede}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c94b0673-e434-4304-a56a-85e2429cdc99}, !- Handle
  {f2100b0f-5703-4753-a882-108ca2eff108}, !- Name
  {fed22197-93a9-4fda-bc13-00f963012d3d}, !- Source Object
  4,                                      !- Outlet Port
  {bea4e37c-72c4-4009-bdaf-d4011df41358}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e00e0e62-a733-4957-9a0d-1802979a4a24}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC Cooling Coil 7kBtu/hr 8.8EER 7kBtu/hr 11.9EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {61d4f9f3-3221-4be9-8644-6ffa9d50a953}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b2436cd-9463-45d0-97d3-8b4b0f70301d}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3289f8ef-dbbf-4be4-8df0-cfd92c57d213}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d454b753-b24a-4a62-8963-f6fdb7408350}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ea6af7d-ae0b-4c39-a344-828ba6130ff2}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c84d20a6-56ca-48f1-beec-ccc7b6f78f68}, !- Handle
  RoomAC-Cap-fT 5,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {354bea4d-5901-40e5-87f1-e5f5669f6072}, !- Handle
  RoomAC-Cap-fFF 5,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5e6614ba-08af-4e81-9608-b7c15c5ef876}, !- Handle
  RoomAC-EIR-fT 5,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {524d01b7-1735-4fec-a275-0d79079f8269}, !- Handle
  RoomAC-EIR-fFF 5,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {feff3158-37fc-4cd5-9973-65c105e15823}, !- Handle
  RoomAC-PLF-fPLR 5,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {9a2ad8a9-3d63-40ae-b552-c139d2b4f615}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a36e9e3-995d-4029-bfcf-538602be45e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3bd9db9e-7e13-49a4-8ec8-f0a7d1de05e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {5a36e9e3-995d-4029-bfcf-538602be45e5}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3bd9db9e-7e13-49a4-8ec8-f0a7d1de05e9}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f605ba36-3366-417e-a52c-3d7b6a0e42cd}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {68c858ff-986c-48fa-9fe2-bc15f2779fd0}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {ab79db8c-a919-487f-88e2-98c2a9c2e384}, !- Air Inlet Node Name
  {f6c4dfee-f7b4-4a9f-a3f2-6fb40e122c18}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a2ad8a9-3d63-40ae-b552-c139d2b4f615}, !- Supply Air Fan Name
  {f605ba36-3366-417e-a52c-3d7b6a0e42cd}, !- Heating Coil Name
  {e00e0e62-a733-4957-9a0d-1802979a4a24}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {75dbaa3b-17a5-41a4-bf50-ab163da74769}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC Inlet Air Node, !- Name
  {982fd0d4-bb0a-4fc2-a0f7-a0a806aa41fe}, !- Inlet Port
  {ab79db8c-a919-487f-88e2-98c2a9c2e384}; !- Outlet Port

OS:Connection,
  {982fd0d4-bb0a-4fc2-a0f7-a0a806aa41fe}, !- Handle
  {d8b2086d-20b9-487e-bcfb-597efce573be}, !- Name
  {936f8500-e3b7-419f-a8d4-f9b81317d8bb}, !- Source Object
  3,                                      !- Outlet Port
  {75dbaa3b-17a5-41a4-bf50-ab163da74769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab79db8c-a919-487f-88e2-98c2a9c2e384}, !- Handle
  {227d2f00-162b-4389-b461-d59cde8d0fc7}, !- Name
  {75dbaa3b-17a5-41a4-bf50-ab163da74769}, !- Source Object
  3,                                      !- Outlet Port
  {68c858ff-986c-48fa-9fe2-bc15f2779fd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3adbc962-59cc-4834-bd0d-bdbe6f58b7a7}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Window AC Outlet Air Node, !- Name
  {f6c4dfee-f7b4-4a9f-a3f2-6fb40e122c18}, !- Inlet Port
  {225e4657-6392-4b84-8e8a-64f81479bfbd}; !- Outlet Port

OS:Connection,
  {225e4657-6392-4b84-8e8a-64f81479bfbd}, !- Handle
  {b6c72e62-6e0e-4b54-8bfa-2ce86a3f7137}, !- Name
  {3adbc962-59cc-4834-bd0d-bdbe6f58b7a7}, !- Source Object
  3,                                      !- Outlet Port
  {816f1716-701b-4db7-b11c-7cfa0f1f2b2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6c4dfee-f7b4-4a9f-a3f2-6fb40e122c18}, !- Handle
  {6e454677-fa23-48c9-802e-d5160c5c6f6b}, !- Name
  {68c858ff-986c-48fa-9fe2-bc15f2779fd0}, !- Source Object
  4,                                      !- Outlet Port
  {3adbc962-59cc-4834-bd0d-bdbe6f58b7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {57d24758-025e-4e65-a835-07fd59f0227b}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC Cooling Coil 10kBtu/hr 8.5EER 9kBtu/hr 11.4EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.94310272996721,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b3a52b7a-0c90-4de8-9fbe-ab6893d5fd5c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ebab6ab-3947-49d0-8436-e137a92a4936}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb22027a-da8c-4488-beb3-0a1fe74c19d9}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e3a7ac7-88a2-472d-a430-432633fbfbb6}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e15c070-9d88-4bed-a8a2-062ded916751}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2465dc4-9703-49eb-b0a2-b24a727efce9}, !- Handle
  RoomAC-Cap-fT 6,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {693d81fd-9323-43ad-9544-44efa2cda275}, !- Handle
  RoomAC-Cap-fFF 6,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4ab76817-acf5-4f2f-a4af-8dda38c19158}, !- Handle
  RoomAC-EIR-fT 6,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c1cea815-8fb6-4ef9-801c-576305ecf3a8}, !- Handle
  RoomAC-EIR-fFF 6,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {13b78200-0c51-492f-a5ad-30fc6346a89f}, !- Handle
  RoomAC-PLF-fPLR 6,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {bbec4c65-8fe4-483b-873b-5a3e500aa10c}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf5a3364-2269-4d49-8fd1-992e79673e48}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3383f747-87af-489a-9e9e-06895e609bae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {bf5a3364-2269-4d49-8fd1-992e79673e48}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3383f747-87af-489a-9e9e-06895e609bae}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {13353412-abf1-4491-af89-a6a687bbbb19}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bdca09c3-221e-4e01-b697-231e062698b9}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {1a0695bd-61cd-45ad-88c5-567a1cfbb15f}, !- Air Inlet Node Name
  {700ccc5b-09b1-4c37-9538-4044f3a2c3e2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bbec4c65-8fe4-483b-873b-5a3e500aa10c}, !- Supply Air Fan Name
  {13353412-abf1-4491-af89-a6a687bbbb19}, !- Heating Coil Name
  {57d24758-025e-4e65-a835-07fd59f0227b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c6220d9f-6008-4598-bf7b-32c4965f4948}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC Inlet Air Node, !- Name
  {51a9612c-fc2f-4f98-bb79-15e4e7d6a18c}, !- Inlet Port
  {1a0695bd-61cd-45ad-88c5-567a1cfbb15f}; !- Outlet Port

OS:Connection,
  {51a9612c-fc2f-4f98-bb79-15e4e7d6a18c}, !- Handle
  {5ced5520-cedb-4915-8c55-4e249e2200d5}, !- Name
  {c5185b97-8389-4bd9-bc3d-7346402c332f}, !- Source Object
  3,                                      !- Outlet Port
  {c6220d9f-6008-4598-bf7b-32c4965f4948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a0695bd-61cd-45ad-88c5-567a1cfbb15f}, !- Handle
  {4c294576-fbd4-4755-ad35-5a8235fb1fb4}, !- Name
  {c6220d9f-6008-4598-bf7b-32c4965f4948}, !- Source Object
  3,                                      !- Outlet Port
  {bdca09c3-221e-4e01-b697-231e062698b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f5c2b67-4ac1-45fe-bc06-4544ed27f40e}, !- Handle
  Zone LargeHotel Retail  - Story Ground Window AC Outlet Air Node, !- Name
  {700ccc5b-09b1-4c37-9538-4044f3a2c3e2}, !- Inlet Port
  {6f50b6a7-803d-4505-93e6-e274ce194922}; !- Outlet Port

OS:Connection,
  {6f50b6a7-803d-4505-93e6-e274ce194922}, !- Handle
  {da50b416-fbee-4065-bbf2-2664c74205aa}, !- Name
  {1f5c2b67-4ac1-45fe-bc06-4544ed27f40e}, !- Source Object
  3,                                      !- Outlet Port
  {053792f8-85bf-4422-9cfb-acde640b2efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {700ccc5b-09b1-4c37-9538-4044f3a2c3e2}, !- Handle
  {8318b306-4cd4-45d6-bb41-c044853c4c25}, !- Name
  {bdca09c3-221e-4e01-b697-231e062698b9}, !- Source Object
  4,                                      !- Outlet Port
  {1f5c2b67-4ac1-45fe-bc06-4544ed27f40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f9f29f97-a3b2-43b9-9ae7-9b700b9e9940}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC Cooling Coil 9kBtu/hr 8.6EER 9kBtu/hr 11.3EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.91348609126087,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {13bb0874-655a-4661-ab61-8ecb738ebe1a}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93dcfb6a-0894-4a31-b56b-9e750db7bb6f}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e7041b0-4f31-4070-9cf5-965b2dd81dcd}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7996352-2c84-4b6d-82b9-cda8644fd799}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {435bc9cd-9eae-4d94-8489-19558e25c58e}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {713bb7ea-be76-4c55-ad6b-71813bf469e1}, !- Handle
  RoomAC-Cap-fT 7,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c0045873-c19c-4ddf-9894-ef16f66643c2}, !- Handle
  RoomAC-Cap-fFF 7,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {99fba429-c0ee-42ec-b710-dae06a3076e5}, !- Handle
  RoomAC-EIR-fT 7,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {767727c7-aa20-4e39-a376-d7e97822b123}, !- Handle
  RoomAC-EIR-fFF 7,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {4f414758-4b6a-4e50-852f-b01fd9463567}, !- Handle
  RoomAC-PLF-fPLR 7,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {a1acecc6-3329-4b62-9ad9-6e577d9d54a1}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {103c93e2-5ac8-442c-aedf-ef42a57a619a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d4c952c-7f88-4aeb-b2fe-f08ac0e0d091}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {103c93e2-5ac8-442c-aedf-ef42a57a619a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d4c952c-7f88-4aeb-b2fe-f08ac0e0d091}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {45418a2a-cecb-47fa-9a64-eb94307ef0af}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e1091d3e-482d-4c3a-bf95-83e7caaec280}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {869e74a0-e40a-4520-860b-b3979e3fb994}, !- Air Inlet Node Name
  {517c9a99-e055-4d6e-becc-f6fc259d7429}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1acecc6-3329-4b62-9ad9-6e577d9d54a1}, !- Supply Air Fan Name
  {45418a2a-cecb-47fa-9a64-eb94307ef0af}, !- Heating Coil Name
  {f9f29f97-a3b2-43b9-9ae7-9b700b9e9940}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92bcccff-6d1a-4266-b106-3cade2e6c1b6}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC Inlet Air Node, !- Name
  {2eb97a86-32e2-4676-804a-8770d101e4d1}, !- Inlet Port
  {869e74a0-e40a-4520-860b-b3979e3fb994}; !- Outlet Port

OS:Connection,
  {2eb97a86-32e2-4676-804a-8770d101e4d1}, !- Handle
  {7a1665f7-6dd2-4465-895c-897d56bda681}, !- Name
  {ed4d5b17-8929-4643-8207-c693d1ddae04}, !- Source Object
  3,                                      !- Outlet Port
  {92bcccff-6d1a-4266-b106-3cade2e6c1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869e74a0-e40a-4520-860b-b3979e3fb994}, !- Handle
  {4f72acb8-6916-49ac-8926-f0a3ba184cdc}, !- Name
  {92bcccff-6d1a-4266-b106-3cade2e6c1b6}, !- Source Object
  3,                                      !- Outlet Port
  {e1091d3e-482d-4c3a-bf95-83e7caaec280}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96f5747e-c5ff-4e40-afa6-4be19ac1c3c2}, !- Handle
  Zone LargeHotel Storage  - Story Ground Window AC Outlet Air Node, !- Name
  {517c9a99-e055-4d6e-becc-f6fc259d7429}, !- Inlet Port
  {c129109d-6336-48f8-b95e-c1accb1cddba}; !- Outlet Port

OS:Connection,
  {c129109d-6336-48f8-b95e-c1accb1cddba}, !- Handle
  {caa53af2-9176-4c8b-b4bd-7517f24759a4}, !- Name
  {96f5747e-c5ff-4e40-afa6-4be19ac1c3c2}, !- Source Object
  3,                                      !- Outlet Port
  {604667a9-cbf4-47ee-95f3-3814e6fad430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {517c9a99-e055-4d6e-becc-f6fc259d7429}, !- Handle
  {11399d69-e47b-45dd-a824-e90bac1ed8e1}, !- Name
  {e1091d3e-482d-4c3a-bf95-83e7caaec280}, !- Source Object
  4,                                      !- Outlet Port
  {96f5747e-c5ff-4e40-afa6-4be19ac1c3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b6af5b1d-411e-4f47-be42-6cc276a134ff}, !- Handle
  Zone LargeHotel Banquet  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {78bc9f55-4766-4c81-851b-a69aa23129c1}, !- Handle
  Zone LargeHotel Banquet  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {6476f194-87cd-42c5-851a-732fcbd81389}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {50d6e597-3746-42d7-b957-ce0b8e94ba21}, !- Air Inlet Node Name
  {266c343b-0a39-48f7-8b65-fb3fae85245a}, !- Air Outlet Node Name
  {b6af5b1d-411e-4f47-be42-6cc276a134ff}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {78bc9f55-4766-4c81-851b-a69aa23129c1}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {07ab88ff-9584-4c43-9ac3-e0e949b0c950}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Unit Heater Inlet Air Node, !- Name
  {b4620874-8408-4d3f-a5f8-39c01932a493}, !- Inlet Port
  {50d6e597-3746-42d7-b957-ce0b8e94ba21}; !- Outlet Port

OS:Connection,
  {b4620874-8408-4d3f-a5f8-39c01932a493}, !- Handle
  {fc6e30fa-a142-4926-98dc-7c71a33e96b0}, !- Name
  {9d363f9e-41a2-4b98-8578-ee55d2b16f09}, !- Source Object
  4,                                      !- Outlet Port
  {07ab88ff-9584-4c43-9ac3-e0e949b0c950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d6e597-3746-42d7-b957-ce0b8e94ba21}, !- Handle
  {b62296b9-8cb0-41fb-bb97-0599eda4d86d}, !- Name
  {07ab88ff-9584-4c43-9ac3-e0e949b0c950}, !- Source Object
  3,                                      !- Outlet Port
  {6476f194-87cd-42c5-851a-732fcbd81389}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fd33c0d-21fc-4f68-92da-8fc4193ceae0}, !- Handle
  Zone LargeHotel Banquet  - Story Ground Unit Heater Outlet Air Node, !- Name
  {266c343b-0a39-48f7-8b65-fb3fae85245a}, !- Inlet Port
  {7888c74f-9fec-4887-a67e-06532348a63e}; !- Outlet Port

OS:Connection,
  {7888c74f-9fec-4887-a67e-06532348a63e}, !- Handle
  {6105b152-5bda-4fb3-ad3a-c99405df02d3}, !- Name
  {2fd33c0d-21fc-4f68-92da-8fc4193ceae0}, !- Source Object
  3,                                      !- Outlet Port
  {2fe71ce5-9c20-43e5-9acd-adcc91d75ede}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {266c343b-0a39-48f7-8b65-fb3fae85245a}, !- Handle
  {519a3820-ee70-47c0-b78b-6730eb70464d}, !- Name
  {6476f194-87cd-42c5-851a-732fcbd81389}, !- Source Object
  4,                                      !- Outlet Port
  {2fd33c0d-21fc-4f68-92da-8fc4193ceae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b359cc8b-71c3-4fc0-be96-0a76b9ead0dc}, !- Handle
  Zone LargeHotel Cafe  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c3d21131-d9e4-43c0-ac7d-e0b5443363a9}, !- Handle
  Zone LargeHotel Cafe  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {eae176eb-4abe-43c0-afb2-89f6a82604dd}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {2ee60654-4eb9-426c-b40c-0675db2ba7df}, !- Air Inlet Node Name
  {94a1c751-99d6-4cba-b54f-bb545f3bafb4}, !- Air Outlet Node Name
  {b359cc8b-71c3-4fc0-be96-0a76b9ead0dc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c3d21131-d9e4-43c0-ac7d-e0b5443363a9}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {587084d2-6e4c-4b42-a19e-ccfd83c35948}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Unit Heater Inlet Air Node, !- Name
  {5c1eec40-3d1f-4630-bc0e-180ed2f25719}, !- Inlet Port
  {2ee60654-4eb9-426c-b40c-0675db2ba7df}; !- Outlet Port

OS:Connection,
  {5c1eec40-3d1f-4630-bc0e-180ed2f25719}, !- Handle
  {ff18ee9e-8555-4b53-ba0e-4814258b6482}, !- Name
  {2d8f5ce1-4c4b-43e2-9025-74292b7c2aae}, !- Source Object
  4,                                      !- Outlet Port
  {587084d2-6e4c-4b42-a19e-ccfd83c35948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee60654-4eb9-426c-b40c-0675db2ba7df}, !- Handle
  {c2ff915b-8bc1-44f6-9593-cf1ccc23e11d}, !- Name
  {587084d2-6e4c-4b42-a19e-ccfd83c35948}, !- Source Object
  3,                                      !- Outlet Port
  {eae176eb-4abe-43c0-afb2-89f6a82604dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f47a417-0034-4239-a647-938164631e9a}, !- Handle
  Zone LargeHotel Cafe  - Story Ground Unit Heater Outlet Air Node, !- Name
  {94a1c751-99d6-4cba-b54f-bb545f3bafb4}, !- Inlet Port
  {a90a01b7-7cd1-435b-a22a-e0f823da92a9}; !- Outlet Port

OS:Connection,
  {a90a01b7-7cd1-435b-a22a-e0f823da92a9}, !- Handle
  {d31d8465-40c8-4cd8-b14d-e891235124d7}, !- Name
  {1f47a417-0034-4239-a647-938164631e9a}, !- Source Object
  3,                                      !- Outlet Port
  {0d2677d6-81f1-471f-9f5c-7f3d08301d7a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94a1c751-99d6-4cba-b54f-bb545f3bafb4}, !- Handle
  {d35cfbda-ffb1-4e0c-97f3-190af31fa789}, !- Name
  {eae176eb-4abe-43c0-afb2-89f6a82604dd}, !- Source Object
  4,                                      !- Outlet Port
  {1f47a417-0034-4239-a647-938164631e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8bcf030e-3062-48fb-a7a7-e4540b714ecd}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ee7551dd-e53a-436f-aae0-cfc8a87ab0f4}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {2d246ba5-2694-4523-917b-636ba72de145}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {9d9aea52-3ea7-4f18-8ab3-685b3cb50ff1}, !- Air Inlet Node Name
  {7945274a-13a0-46b3-a122-b37605cdb132}, !- Air Outlet Node Name
  {8bcf030e-3062-48fb-a7a7-e4540b714ecd}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ee7551dd-e53a-436f-aae0-cfc8a87ab0f4}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0aaf6ff1-606a-420e-8936-973efc19b03f}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Unit Heater Inlet Air Node, !- Name
  {25df0bb2-ab68-475d-aa2f-f173e13b2569}, !- Inlet Port
  {9d9aea52-3ea7-4f18-8ab3-685b3cb50ff1}; !- Outlet Port

OS:Connection,
  {25df0bb2-ab68-475d-aa2f-f173e13b2569}, !- Handle
  {d7234ccf-9631-4c90-a821-71783b7609ae}, !- Name
  {b06c8611-ce68-4b0b-a61f-6d8e7d1f6b42}, !- Source Object
  5,                                      !- Outlet Port
  {0aaf6ff1-606a-420e-8936-973efc19b03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9aea52-3ea7-4f18-8ab3-685b3cb50ff1}, !- Handle
  {131f6eb3-c465-4673-b0f1-f09148035f73}, !- Name
  {0aaf6ff1-606a-420e-8936-973efc19b03f}, !- Source Object
  3,                                      !- Outlet Port
  {2d246ba5-2694-4523-917b-636ba72de145}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14debb1a-32fb-4814-b22f-80ae1ddc3a04}, !- Handle
  Zone LargeHotel Kitchen  - Story Ground Unit Heater Outlet Air Node, !- Name
  {7945274a-13a0-46b3-a122-b37605cdb132}, !- Inlet Port
  {9aab0b4b-6dd9-43ac-8a7b-4f8ce2bbbc3c}; !- Outlet Port

OS:Connection,
  {9aab0b4b-6dd9-43ac-8a7b-4f8ce2bbbc3c}, !- Handle
  {448dd598-684f-4c02-8fa6-1b40adcb088f}, !- Name
  {14debb1a-32fb-4814-b22f-80ae1ddc3a04}, !- Source Object
  3,                                      !- Outlet Port
  {90bc26a6-7774-4ec9-9a5e-94a46d925023}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7945274a-13a0-46b3-a122-b37605cdb132}, !- Handle
  {3122079a-bd43-4657-b587-abe95bc109a4}, !- Name
  {2d246ba5-2694-4523-917b-636ba72de145}, !- Source Object
  4,                                      !- Outlet Port
  {14debb1a-32fb-4814-b22f-80ae1ddc3a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5495de13-3372-4e20-8a64-8d4ad0cf962a}, !- Handle
  Zone LargeHotel Laundry  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2b2c958f-68b2-449f-bca6-a3996804ec94}, !- Handle
  Zone LargeHotel Laundry  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {33d8b8c5-0db3-4d6d-a885-687c4b59cc52}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {3ac07643-53a1-4222-9283-2412bb2b4a03}, !- Air Inlet Node Name
  {3914f0c7-6233-4f55-8c6f-89cdfa9612f7}, !- Air Outlet Node Name
  {5495de13-3372-4e20-8a64-8d4ad0cf962a}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2b2c958f-68b2-449f-bca6-a3996804ec94}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b966af18-0968-4036-907f-7737b9e319d9}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Unit Heater Inlet Air Node, !- Name
  {90238989-c2a9-4220-8ca4-512571d698e5}, !- Inlet Port
  {3ac07643-53a1-4222-9283-2412bb2b4a03}; !- Outlet Port

OS:Connection,
  {90238989-c2a9-4220-8ca4-512571d698e5}, !- Handle
  {6c664ada-e824-4782-aed6-20717124cc33}, !- Name
  {0e0c4677-ab2c-45e4-a423-6a407eaa812f}, !- Source Object
  4,                                      !- Outlet Port
  {b966af18-0968-4036-907f-7737b9e319d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac07643-53a1-4222-9283-2412bb2b4a03}, !- Handle
  {565e6daf-a928-4caf-b1ee-5e9fb3728953}, !- Name
  {b966af18-0968-4036-907f-7737b9e319d9}, !- Source Object
  3,                                      !- Outlet Port
  {33d8b8c5-0db3-4d6d-a885-687c4b59cc52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb6a0a54-0516-4d90-837d-fced12965014}, !- Handle
  Zone LargeHotel Laundry  - Story Ground Unit Heater Outlet Air Node, !- Name
  {3914f0c7-6233-4f55-8c6f-89cdfa9612f7}, !- Inlet Port
  {6013a604-10e9-4c67-8cf8-a3a6141c2582}; !- Outlet Port

OS:Connection,
  {6013a604-10e9-4c67-8cf8-a3a6141c2582}, !- Handle
  {26ef1903-5e22-4165-b779-cac0b8c4473d}, !- Name
  {bb6a0a54-0516-4d90-837d-fced12965014}, !- Source Object
  3,                                      !- Outlet Port
  {f2c6408e-e185-4d9c-8d89-12681396b65b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3914f0c7-6233-4f55-8c6f-89cdfa9612f7}, !- Handle
  {a763cfb9-aa99-4706-b9f5-caf33ce4ebd1}, !- Name
  {33d8b8c5-0db3-4d6d-a885-687c4b59cc52}, !- Source Object
  4,                                      !- Outlet Port
  {bb6a0a54-0516-4d90-837d-fced12965014}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {391cf941-b1a7-453a-9f90-97dd14fea7d9}, !- Handle
  Zone LargeHotel Lobby  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7cc5c03c-3565-43d0-a1c0-b0b6bf157ea1}, !- Handle
  Zone LargeHotel Lobby  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {feec3739-ab9b-407b-80b0-780d97456b34}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {54a35211-8c89-49f8-b860-9b12673a64c6}, !- Air Inlet Node Name
  {0a7c63cc-e6a5-45b5-957f-0b7b31041b8b}, !- Air Outlet Node Name
  {391cf941-b1a7-453a-9f90-97dd14fea7d9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7cc5c03c-3565-43d0-a1c0-b0b6bf157ea1}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e2bbd881-6fc8-4975-b190-646d75ed8c22}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Unit Heater Inlet Air Node, !- Name
  {02db6978-150b-47cb-b7a1-f883498b6e21}, !- Inlet Port
  {54a35211-8c89-49f8-b860-9b12673a64c6}; !- Outlet Port

OS:Connection,
  {02db6978-150b-47cb-b7a1-f883498b6e21}, !- Handle
  {50db2549-9059-4c9b-82c4-693595379a2a}, !- Name
  {10e828e2-1b57-416b-a90e-a203637bf6e3}, !- Source Object
  4,                                      !- Outlet Port
  {e2bbd881-6fc8-4975-b190-646d75ed8c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a35211-8c89-49f8-b860-9b12673a64c6}, !- Handle
  {24c9b2fa-71ee-4a46-80d3-e8999b563479}, !- Name
  {e2bbd881-6fc8-4975-b190-646d75ed8c22}, !- Source Object
  3,                                      !- Outlet Port
  {feec3739-ab9b-407b-80b0-780d97456b34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {767fb10f-1283-4458-af0e-b049e33760a4}, !- Handle
  Zone LargeHotel Lobby  - Story Ground Unit Heater Outlet Air Node, !- Name
  {0a7c63cc-e6a5-45b5-957f-0b7b31041b8b}, !- Inlet Port
  {29fd5c40-9ca7-44ac-ba4e-3a74b3d142fa}; !- Outlet Port

OS:Connection,
  {29fd5c40-9ca7-44ac-ba4e-3a74b3d142fa}, !- Handle
  {380e6794-e0ce-4c45-a981-056b98e8e102}, !- Name
  {767fb10f-1283-4458-af0e-b049e33760a4}, !- Source Object
  3,                                      !- Outlet Port
  {eedb8e3e-3e28-4549-b871-93c73e893ede}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0a7c63cc-e6a5-45b5-957f-0b7b31041b8b}, !- Handle
  {78976594-1952-49d6-ba84-1a24c823648a}, !- Name
  {feec3739-ab9b-407b-80b0-780d97456b34}, !- Source Object
  4,                                      !- Outlet Port
  {767fb10f-1283-4458-af0e-b049e33760a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {10928f56-d99c-49cc-bd6f-edfded080a07}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d4f7f61c-5fd5-4bbc-900f-df2f2b48fd77}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {e9dd26b1-c8c9-4664-9bf8-2a8ccfba663e}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {1e6c9590-01f1-4fdd-9f3c-b818f899de59}, !- Air Inlet Node Name
  {78f7bfe1-6f36-489b-be1e-9dd809fe21b4}, !- Air Outlet Node Name
  {10928f56-d99c-49cc-bd6f-edfded080a07}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d4f7f61c-5fd5-4bbc-900f-df2f2b48fd77}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4dfb30f1-7f5d-44ec-b33e-9250f9b9dca4}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Unit Heater Inlet Air Node, !- Name
  {f8de31be-2f0c-4058-914d-4e44ca1f76ef}, !- Inlet Port
  {1e6c9590-01f1-4fdd-9f3c-b818f899de59}; !- Outlet Port

OS:Connection,
  {f8de31be-2f0c-4058-914d-4e44ca1f76ef}, !- Handle
  {225f6f83-3eba-4933-b021-8bef8a7f9ea5}, !- Name
  {936f8500-e3b7-419f-a8d4-f9b81317d8bb}, !- Source Object
  4,                                      !- Outlet Port
  {4dfb30f1-7f5d-44ec-b33e-9250f9b9dca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6c9590-01f1-4fdd-9f3c-b818f899de59}, !- Handle
  {38383664-348f-4775-9568-08fd80b34cd5}, !- Name
  {4dfb30f1-7f5d-44ec-b33e-9250f9b9dca4}, !- Source Object
  3,                                      !- Outlet Port
  {e9dd26b1-c8c9-4664-9bf8-2a8ccfba663e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {455c1722-e66f-4e66-9e28-f9f1e6a4b8f7}, !- Handle
  Zone LargeHotel Mechanical  - Story Ground Unit Heater Outlet Air Node, !- Name
  {78f7bfe1-6f36-489b-be1e-9dd809fe21b4}, !- Inlet Port
  {95760d0c-a8e4-40b7-b717-fafa533d61ad}; !- Outlet Port

OS:Connection,
  {95760d0c-a8e4-40b7-b717-fafa533d61ad}, !- Handle
  {45d8a683-22f4-4649-9cd0-ac105d32a626}, !- Name
  {455c1722-e66f-4e66-9e28-f9f1e6a4b8f7}, !- Source Object
  3,                                      !- Outlet Port
  {816f1716-701b-4db7-b11c-7cfa0f1f2b2e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78f7bfe1-6f36-489b-be1e-9dd809fe21b4}, !- Handle
  {bac7a08a-d8ba-4b3f-bea3-055652206ae1}, !- Name
  {e9dd26b1-c8c9-4664-9bf8-2a8ccfba663e}, !- Source Object
  4,                                      !- Outlet Port
  {455c1722-e66f-4e66-9e28-f9f1e6a4b8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9a756a75-5e00-417c-8c8c-30d497057cb2}, !- Handle
  Zone LargeHotel Retail  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {357eed81-b47c-42fe-903b-6c4b0b53297c}, !- Handle
  Zone LargeHotel Retail  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {c255e355-2314-4029-9275-61c3ed05c015}, !- Handle
  Zone LargeHotel Retail  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {f3eb3f41-64da-4b94-a38b-523874d023f9}, !- Air Inlet Node Name
  {e7e6e54a-6abb-48ac-b048-78e08932aede}, !- Air Outlet Node Name
  {9a756a75-5e00-417c-8c8c-30d497057cb2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {357eed81-b47c-42fe-903b-6c4b0b53297c}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {20f062cc-d41d-4a06-b5ae-91d6b3402da0}, !- Handle
  Zone LargeHotel Retail  - Story Ground Unit Heater Inlet Air Node, !- Name
  {3bee9fbd-4af0-4597-95b6-0434c29a1f28}, !- Inlet Port
  {f3eb3f41-64da-4b94-a38b-523874d023f9}; !- Outlet Port

OS:Connection,
  {3bee9fbd-4af0-4597-95b6-0434c29a1f28}, !- Handle
  {e3680f47-ab45-4529-b881-3332ef0713d0}, !- Name
  {c5185b97-8389-4bd9-bc3d-7346402c332f}, !- Source Object
  4,                                      !- Outlet Port
  {20f062cc-d41d-4a06-b5ae-91d6b3402da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3eb3f41-64da-4b94-a38b-523874d023f9}, !- Handle
  {0f0c3750-201f-4d16-9ed4-d037f2f56c46}, !- Name
  {20f062cc-d41d-4a06-b5ae-91d6b3402da0}, !- Source Object
  3,                                      !- Outlet Port
  {c255e355-2314-4029-9275-61c3ed05c015}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d802849-d2cf-47b7-8594-1071d3b607c2}, !- Handle
  Zone LargeHotel Retail  - Story Ground Unit Heater Outlet Air Node, !- Name
  {e7e6e54a-6abb-48ac-b048-78e08932aede}, !- Inlet Port
  {199c8f9c-0944-4018-b391-22b3558d8f47}; !- Outlet Port

OS:Connection,
  {199c8f9c-0944-4018-b391-22b3558d8f47}, !- Handle
  {82339787-1360-416b-b0e6-2d143d999d77}, !- Name
  {3d802849-d2cf-47b7-8594-1071d3b607c2}, !- Source Object
  3,                                      !- Outlet Port
  {053792f8-85bf-4422-9cfb-acde640b2efd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e7e6e54a-6abb-48ac-b048-78e08932aede}, !- Handle
  {351364ac-ad64-44d4-bf91-7895dabd3cec}, !- Name
  {c255e355-2314-4029-9275-61c3ed05c015}, !- Source Object
  4,                                      !- Outlet Port
  {3d802849-d2cf-47b7-8594-1071d3b607c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {35bfda60-1251-4cb0-bc4d-6f314cd9d60c}, !- Handle
  Zone LargeHotel Storage  - Story Ground UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {00e695bb-1dd8-47f7-9de5-7fef57fb73d2}, !- Handle
  Zone LargeHotel Storage  - Story Ground UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {4a4ea5fa-93bc-4e14-9c96-285c2157b3dd}, !- Handle
  Zone LargeHotel Storage  - Story Ground Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {cbfeba54-4762-4e26-9f32-4d86dc6a3daa}, !- Air Inlet Node Name
  {3a6822da-75fe-4652-a055-ef88f9fe99a2}, !- Air Outlet Node Name
  {35bfda60-1251-4cb0-bc4d-6f314cd9d60c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {00e695bb-1dd8-47f7-9de5-7fef57fb73d2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {cc851ef6-07b1-430a-9ce2-754e5816e33b}, !- Handle
  Zone LargeHotel Storage  - Story Ground Unit Heater Inlet Air Node, !- Name
  {fd4c0be1-ad94-4346-8f86-b108818a6133}, !- Inlet Port
  {cbfeba54-4762-4e26-9f32-4d86dc6a3daa}; !- Outlet Port

OS:Connection,
  {fd4c0be1-ad94-4346-8f86-b108818a6133}, !- Handle
  {8fe30ec6-cb6d-4829-8a01-5201320351d6}, !- Name
  {ed4d5b17-8929-4643-8207-c693d1ddae04}, !- Source Object
  4,                                      !- Outlet Port
  {cc851ef6-07b1-430a-9ce2-754e5816e33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfeba54-4762-4e26-9f32-4d86dc6a3daa}, !- Handle
  {5ea0c43b-1dbf-4d4b-9edd-6267a745e91e}, !- Name
  {cc851ef6-07b1-430a-9ce2-754e5816e33b}, !- Source Object
  3,                                      !- Outlet Port
  {4a4ea5fa-93bc-4e14-9c96-285c2157b3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07d89642-445e-4b58-93ad-f58818a5822f}, !- Handle
  Zone LargeHotel Storage  - Story Ground Unit Heater Outlet Air Node, !- Name
  {3a6822da-75fe-4652-a055-ef88f9fe99a2}, !- Inlet Port
  {84d05536-f006-4c47-86db-d61b32c35bab}; !- Outlet Port

OS:Connection,
  {84d05536-f006-4c47-86db-d61b32c35bab}, !- Handle
  {ef48b0a9-fc84-4a11-b3d7-04b38ffbcb9b}, !- Name
  {07d89642-445e-4b58-93ad-f58818a5822f}, !- Source Object
  3,                                      !- Outlet Port
  {604667a9-cbf4-47ee-95f3-3814e6fad430}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3a6822da-75fe-4652-a055-ef88f9fe99a2}, !- Handle
  {168bccbf-f0c2-4545-bc3f-f8e542406486}, !- Name
  {4a4ea5fa-93bc-4e14-9c96-285c2157b3dd}, !- Source Object
  4,                                      !- Outlet Port
  {07d89642-445e-4b58-93ad-f58818a5822f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {a736c06b-5918-4366-afc6-8a5d3aa12d93}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC Cooling Coil 10kBtu/hr 8.4EER 6kBtu/hr 11.9EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1ce40708-cdac-459a-9a8a-3f8d90e77067}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6511711-28bf-4632-a779-f19ea65c1fcb}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bf0a557-205a-4637-943e-f7581df6cf1d}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f551e71b-5026-40ed-bb4f-cf853341b798}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b563bf9-21e0-4b6c-abe9-d0736c3d0567}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6104fa2f-dc3f-49bc-a2e4-1348cb3746dd}, !- Handle
  RoomAC-Cap-fT 8,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ba793c8e-7f52-4c69-afca-b91eeda055fe}, !- Handle
  RoomAC-Cap-fFF 8,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {410c42c5-5b0c-4913-8d84-dd3213e127a6}, !- Handle
  RoomAC-EIR-fT 8,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5f593c97-9a84-478c-b246-8acb1eee6d4e}, !- Handle
  RoomAC-EIR-fFF 8,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {4ef257b1-5842-4d17-887f-421806356654}, !- Handle
  RoomAC-PLF-fPLR 8,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {58810085-7cdc-402e-8c29-cdbf27abf374}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ce2cccc-fa4e-487b-be01-c8168957643d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28a8d6e3-1daa-4716-9307-41f1dd491651}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {0ce2cccc-fa4e-487b-be01-c8168957643d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28a8d6e3-1daa-4716-9307-41f1dd491651}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8f6bee33-1cf0-4bd0-a907-deb25977bcf3}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13191b7f-3982-45ff-a894-5b1cc9966fee}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {6d2fd1a8-496c-4ae1-b279-606f37361921}, !- Air Inlet Node Name
  {0d6e22ba-d765-4448-8aba-90c8ed114f94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58810085-7cdc-402e-8c29-cdbf27abf374}, !- Supply Air Fan Name
  {8f6bee33-1cf0-4bd0-a907-deb25977bcf3}, !- Heating Coil Name
  {a736c06b-5918-4366-afc6-8a5d3aa12d93}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c2fe8dc2-8851-4f9e-a4b8-9125016a31b9}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC Inlet Air Node, !- Name
  {120dcdb3-a65b-4e06-9115-9e169c179f4e}, !- Inlet Port
  {6d2fd1a8-496c-4ae1-b279-606f37361921}; !- Outlet Port

OS:Connection,
  {120dcdb3-a65b-4e06-9115-9e169c179f4e}, !- Handle
  {03e76e7b-7e21-471e-9ad8-5e6290c9dd1d}, !- Name
  {744c588d-af52-4886-9c0b-5813fc78e528}, !- Source Object
  3,                                      !- Outlet Port
  {c2fe8dc2-8851-4f9e-a4b8-9125016a31b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2fd1a8-496c-4ae1-b279-606f37361921}, !- Handle
  {1c83ff92-6ab8-46e7-87be-4df1e68d242f}, !- Name
  {c2fe8dc2-8851-4f9e-a4b8-9125016a31b9}, !- Source Object
  3,                                      !- Outlet Port
  {13191b7f-3982-45ff-a894-5b1cc9966fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {543ae4ff-f28f-439c-960c-194b46e6a20f}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Window AC Outlet Air Node, !- Name
  {0d6e22ba-d765-4448-8aba-90c8ed114f94}, !- Inlet Port
  {5fa455b2-ed42-4735-96c2-73d0464223d1}; !- Outlet Port

OS:Connection,
  {5fa455b2-ed42-4735-96c2-73d0464223d1}, !- Handle
  {e6e57b6b-433d-4193-9581-1c4e16812ea0}, !- Name
  {543ae4ff-f28f-439c-960c-194b46e6a20f}, !- Source Object
  3,                                      !- Outlet Port
  {fe68ebcb-301f-4d7c-9a79-d3527afbc49a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d6e22ba-d765-4448-8aba-90c8ed114f94}, !- Handle
  {303fd47e-2784-4192-8824-b6c928417ceb}, !- Name
  {13191b7f-3982-45ff-a894-5b1cc9966fee}, !- Source Object
  4,                                      !- Outlet Port
  {543ae4ff-f28f-439c-960c-194b46e6a20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {6dee89a0-df2e-4b73-be1c-e6811eef50a4}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC Cooling Coil 21kBtu/hr 7.6EER 19kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {00a67424-156e-4062-bc82-ebfafd052302}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97920799-2eb8-4b20-b975-8aae619ca160}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e9820b7-3993-44b0-88aa-6fab0370051e}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fed077a-da63-445a-a85a-e9512c0dd03e}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {68ecf730-5612-4f8d-b0f6-620a86118c99}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7350213d-6da2-41d2-b6b4-3cd767032e2f}, !- Handle
  RoomAC-Cap-fT 9,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f275bcef-8f6f-47b4-8a43-62f8c301f121}, !- Handle
  RoomAC-Cap-fFF 9,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0c7c5514-4975-4347-a61b-5db9e3413041}, !- Handle
  RoomAC-EIR-fT 9,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16255d6a-c038-457d-8f50-a5d8e89be948}, !- Handle
  RoomAC-EIR-fFF 9,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {403754e2-0e57-4397-bf35-7e6e43e54fb6}, !- Handle
  RoomAC-PLF-fPLR 9,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {65448c3c-e648-4db1-9056-9cb21ea47118}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8ac496a-6543-451b-9d69-9bcdd7ca87f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7403e64b-aa1a-4218-a4b5-a65b6ff7310d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {b8ac496a-6543-451b-9d69-9bcdd7ca87f7}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7403e64b-aa1a-4218-a4b5-a65b6ff7310d}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4d19a6fa-9880-4fc4-aa17-ac066e99c0d2}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b69b168f-e578-4ac8-b2ea-deaac44546ad}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {11bdbf38-26b8-4102-8dd7-cff2a1ff1160}, !- Air Inlet Node Name
  {a8d7f49c-6147-41a6-9472-65bb59018432}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {65448c3c-e648-4db1-9056-9cb21ea47118}, !- Supply Air Fan Name
  {4d19a6fa-9880-4fc4-aa17-ac066e99c0d2}, !- Heating Coil Name
  {6dee89a0-df2e-4b73-be1c-e6811eef50a4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8fa9e412-8220-4886-b07e-06376daa352e}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC Inlet Air Node, !- Name
  {50d59c9e-d04a-48bb-9507-295c34e537f3}, !- Inlet Port
  {11bdbf38-26b8-4102-8dd7-cff2a1ff1160}; !- Outlet Port

OS:Connection,
  {50d59c9e-d04a-48bb-9507-295c34e537f3}, !- Handle
  {bcacb912-41d3-40f6-97cb-d96853b3996f}, !- Name
  {77cad27c-d3eb-4458-8e6c-28fe3a108d8c}, !- Source Object
  3,                                      !- Outlet Port
  {8fa9e412-8220-4886-b07e-06376daa352e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bdbf38-26b8-4102-8dd7-cff2a1ff1160}, !- Handle
  {10aa6284-73af-4956-96b6-e0dfe4b2f098}, !- Name
  {8fa9e412-8220-4886-b07e-06376daa352e}, !- Source Object
  3,                                      !- Outlet Port
  {b69b168f-e578-4ac8-b2ea-deaac44546ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d96b709-fc8e-4092-9366-3c33f06b3c28}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Window AC Outlet Air Node, !- Name
  {a8d7f49c-6147-41a6-9472-65bb59018432}, !- Inlet Port
  {8c4d77e1-856d-4e7c-99eb-c7f070a0b1d3}; !- Outlet Port

OS:Connection,
  {8c4d77e1-856d-4e7c-99eb-c7f070a0b1d3}, !- Handle
  {c930873f-1f83-4cc9-97f1-7afcdb964fa3}, !- Name
  {0d96b709-fc8e-4092-9366-3c33f06b3c28}, !- Source Object
  3,                                      !- Outlet Port
  {e30ba64d-07e4-417f-b9a8-35a52f90c61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8d7f49c-6147-41a6-9472-65bb59018432}, !- Handle
  {ec28b266-502a-4759-ad78-6f9b66447399}, !- Name
  {b69b168f-e578-4ac8-b2ea-deaac44546ad}, !- Source Object
  4,                                      !- Outlet Port
  {0d96b709-fc8e-4092-9366-3c33f06b3c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {bbef711c-7aec-496f-8fd0-42ec5cb2b7a9}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC Cooling Coil 23kBtu/hr 7.6EER 17kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a0a604c1-8e20-40bf-ae05-105b154a5e42}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {872c17f6-88d2-4b37-b35f-b984698c750d}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4814d0f-a0cb-4366-a675-5820ab1cc98e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be2bd9a1-b1b9-4e8d-a59d-bd5b47b5c892}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c7d6c71e-b483-42c2-816d-ac07ff9980f3}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7ba0a15-9a4d-4f2a-9233-4e1e55bb2be6}, !- Handle
  RoomAC-Cap-fT 10,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bb32f3b7-bae0-4672-bbda-a3ddf9f130d6}, !- Handle
  RoomAC-Cap-fFF 10,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9d3d4fed-7819-4752-890d-3b26499d1b26}, !- Handle
  RoomAC-EIR-fT 10,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {db8207fc-dc7a-4130-ada2-c60f51760c32}, !- Handle
  RoomAC-EIR-fFF 10,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {82daace5-4efa-4014-acd7-0b5933667893}, !- Handle
  RoomAC-PLF-fPLR 10,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {4414d7b5-ff17-400f-8570-8e97fd334055}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e7ab301-0b10-4313-8876-3c5c3ed12776}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e4232f6-c2cb-4b77-939e-28a7cd79137e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {3e7ab301-0b10-4313-8876-3c5c3ed12776}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e4232f6-c2cb-4b77-939e-28a7cd79137e}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d7140dff-9067-4b9d-a2ed-f496c738ecd6}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a1ab9209-0dd6-481d-a4f3-18f0ec5b83a4}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {7af17dee-39e8-43d0-85d1-82ddfb61446d}, !- Air Inlet Node Name
  {dada146a-eed9-4cb4-a128-a93bd234cfc1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4414d7b5-ff17-400f-8570-8e97fd334055}, !- Supply Air Fan Name
  {d7140dff-9067-4b9d-a2ed-f496c738ecd6}, !- Heating Coil Name
  {bbef711c-7aec-496f-8fd0-42ec5cb2b7a9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cff73144-24dd-4b97-bcc8-20eda3ef7777}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC Inlet Air Node, !- Name
  {18922668-352c-4521-81ab-2226ff1dc5e0}, !- Inlet Port
  {7af17dee-39e8-43d0-85d1-82ddfb61446d}; !- Outlet Port

OS:Connection,
  {18922668-352c-4521-81ab-2226ff1dc5e0}, !- Handle
  {0b9cd8d2-edba-49cc-bfe8-0093ae25d784}, !- Name
  {2658d2a2-c098-4a6b-a74a-009a8c88b9a0}, !- Source Object
  3,                                      !- Outlet Port
  {cff73144-24dd-4b97-bcc8-20eda3ef7777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af17dee-39e8-43d0-85d1-82ddfb61446d}, !- Handle
  {62cc52cf-9b03-46b5-bbcb-360499871d4e}, !- Name
  {cff73144-24dd-4b97-bcc8-20eda3ef7777}, !- Source Object
  3,                                      !- Outlet Port
  {a1ab9209-0dd6-481d-a4f3-18f0ec5b83a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91bb1e87-2344-4b31-935d-759db6e2c014}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Window AC Outlet Air Node, !- Name
  {dada146a-eed9-4cb4-a128-a93bd234cfc1}, !- Inlet Port
  {9562f26a-5868-4c81-8e27-84e80aa661e0}; !- Outlet Port

OS:Connection,
  {9562f26a-5868-4c81-8e27-84e80aa661e0}, !- Handle
  {151ebd6f-b665-45ce-9b28-f5f705eb4c51}, !- Name
  {91bb1e87-2344-4b31-935d-759db6e2c014}, !- Source Object
  3,                                      !- Outlet Port
  {a6b967a4-6af4-4ad2-95d7-3934441430ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dada146a-eed9-4cb4-a128-a93bd234cfc1}, !- Handle
  {decd0095-fce6-4227-9771-cf9af9ffdc73}, !- Name
  {a1ab9209-0dd6-481d-a4f3-18f0ec5b83a4}, !- Source Object
  4,                                      !- Outlet Port
  {91bb1e87-2344-4b31-935d-759db6e2c014}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e39fd7a4-793d-4b39-81cf-504632ed169f}, !- Handle
  Zone LargeHotel Corridor  - Story Mid UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {325670e3-93e0-4db4-af8b-7f48d2f9a9f2}, !- Handle
  Zone LargeHotel Corridor  - Story Mid UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {bd163e37-c8a5-4965-99ea-e6543bb3794d}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {eeb5b3c1-3749-4b2d-b727-7b254b54cfa1}, !- Air Inlet Node Name
  {a560398e-99e7-416c-9f66-a46432f6c9db}, !- Air Outlet Node Name
  {e39fd7a4-793d-4b39-81cf-504632ed169f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {325670e3-93e0-4db4-af8b-7f48d2f9a9f2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9a50f315-279a-4482-a435-a6464fb96f59}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Unit Heater Inlet Air Node, !- Name
  {a882cd03-8fcc-4650-8e00-6ea6e00eea0b}, !- Inlet Port
  {eeb5b3c1-3749-4b2d-b727-7b254b54cfa1}; !- Outlet Port

OS:Connection,
  {a882cd03-8fcc-4650-8e00-6ea6e00eea0b}, !- Handle
  {0ebd8e6f-46a0-4bf8-af07-edcfde780938}, !- Name
  {744c588d-af52-4886-9c0b-5813fc78e528}, !- Source Object
  4,                                      !- Outlet Port
  {9a50f315-279a-4482-a435-a6464fb96f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb5b3c1-3749-4b2d-b727-7b254b54cfa1}, !- Handle
  {ddfea563-2c28-4d1f-aa9c-21eb4539e98f}, !- Name
  {9a50f315-279a-4482-a435-a6464fb96f59}, !- Source Object
  3,                                      !- Outlet Port
  {bd163e37-c8a5-4965-99ea-e6543bb3794d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {306b7fae-d8f6-4dc3-aae3-539681d9c560}, !- Handle
  Zone LargeHotel Corridor  - Story Mid Unit Heater Outlet Air Node, !- Name
  {a560398e-99e7-416c-9f66-a46432f6c9db}, !- Inlet Port
  {a31e5444-dc06-4d77-8daf-0b4a6bb6dbc2}; !- Outlet Port

OS:Connection,
  {a31e5444-dc06-4d77-8daf-0b4a6bb6dbc2}, !- Handle
  {e139dca3-5e09-4fe3-88a1-f7cbeb1299c2}, !- Name
  {306b7fae-d8f6-4dc3-aae3-539681d9c560}, !- Source Object
  3,                                      !- Outlet Port
  {fe68ebcb-301f-4d7c-9a79-d3527afbc49a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a560398e-99e7-416c-9f66-a46432f6c9db}, !- Handle
  {841fd011-0c84-4015-939f-408993ab6928}, !- Name
  {bd163e37-c8a5-4965-99ea-e6543bb3794d}, !- Source Object
  4,                                      !- Outlet Port
  {306b7fae-d8f6-4dc3-aae3-539681d9c560}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {df393a93-a44c-4cba-8282-5b621265b6d4}, !- Handle
  Zone LargeHotel Lobby  - Story Mid UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f95c7ccd-2dcf-42be-b225-fc599ee9bd54}, !- Handle
  Zone LargeHotel Lobby  - Story Mid UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {06e601ef-f299-4e47-ac59-9c93f9d01cae}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {da376436-93da-4267-8f15-9b28d01b4c26}, !- Air Inlet Node Name
  {2f0cca5b-6b9b-47af-a10d-8e733547d048}, !- Air Outlet Node Name
  {df393a93-a44c-4cba-8282-5b621265b6d4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f95c7ccd-2dcf-42be-b225-fc599ee9bd54}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1594d1b2-0f55-4e9b-99e5-2f25f17f44e3}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Unit Heater Inlet Air Node, !- Name
  {887b5054-611b-4bc1-b0b6-c7da3995c443}, !- Inlet Port
  {da376436-93da-4267-8f15-9b28d01b4c26}; !- Outlet Port

OS:Connection,
  {887b5054-611b-4bc1-b0b6-c7da3995c443}, !- Handle
  {785c694d-7b5d-4009-8db2-0cd9b518dd29}, !- Name
  {77cad27c-d3eb-4458-8e6c-28fe3a108d8c}, !- Source Object
  4,                                      !- Outlet Port
  {1594d1b2-0f55-4e9b-99e5-2f25f17f44e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da376436-93da-4267-8f15-9b28d01b4c26}, !- Handle
  {95969761-8d7f-444e-bd31-40ab5da3fce3}, !- Name
  {1594d1b2-0f55-4e9b-99e5-2f25f17f44e3}, !- Source Object
  3,                                      !- Outlet Port
  {06e601ef-f299-4e47-ac59-9c93f9d01cae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e952b205-a807-4549-895e-505b25f36bc7}, !- Handle
  Zone LargeHotel Lobby  - Story Mid Unit Heater Outlet Air Node, !- Name
  {2f0cca5b-6b9b-47af-a10d-8e733547d048}, !- Inlet Port
  {90c372dc-5d90-4279-92cb-346dccf5bb80}; !- Outlet Port

OS:Connection,
  {90c372dc-5d90-4279-92cb-346dccf5bb80}, !- Handle
  {facfc466-0610-4b1a-a111-2149bc182647}, !- Name
  {e952b205-a807-4549-895e-505b25f36bc7}, !- Source Object
  3,                                      !- Outlet Port
  {e30ba64d-07e4-417f-b9a8-35a52f90c61e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2f0cca5b-6b9b-47af-a10d-8e733547d048}, !- Handle
  {943b18f3-9b40-4597-8a37-529fc0c3d974}, !- Name
  {06e601ef-f299-4e47-ac59-9c93f9d01cae}, !- Source Object
  4,                                      !- Outlet Port
  {e952b205-a807-4549-895e-505b25f36bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {809366a0-392d-425e-9375-cb5b84ba0cc8}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid UnitHeater Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1f9268e9-be68-4f59-856d-a01c17ed2ce8}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid UnitHeater Gas Htg Coil, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {900fa1c7-2681-466e-9331-203b41f33e9d}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Unit Heater, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {1e0e1ec4-8a78-41ec-848a-51b99d79032c}, !- Air Inlet Node Name
  {529ee015-61b9-490b-ae7e-caa6ddb25297}, !- Air Outlet Node Name
  {809366a0-392d-425e-9375-cb5b84ba0cc8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1f9268e9-be68-4f59-856d-a01c17ed2ce8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c811c0ba-7cdc-4576-a4e1-6e3ea1a8d2ee}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Unit Heater Inlet Air Node, !- Name
  {515b3113-5b28-4776-91f2-ccd90248034c}, !- Inlet Port
  {1e0e1ec4-8a78-41ec-848a-51b99d79032c}; !- Outlet Port

OS:Connection,
  {515b3113-5b28-4776-91f2-ccd90248034c}, !- Handle
  {d6afb31c-a85d-4938-b74d-ee76f16155df}, !- Name
  {2658d2a2-c098-4a6b-a74a-009a8c88b9a0}, !- Source Object
  4,                                      !- Outlet Port
  {c811c0ba-7cdc-4576-a4e1-6e3ea1a8d2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0e1ec4-8a78-41ec-848a-51b99d79032c}, !- Handle
  {9dea6623-f8fd-4840-87b2-873219660399}, !- Name
  {c811c0ba-7cdc-4576-a4e1-6e3ea1a8d2ee}, !- Source Object
  3,                                      !- Outlet Port
  {900fa1c7-2681-466e-9331-203b41f33e9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2aab527-71bc-4ed0-80d8-b33e9639ba5e}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid Unit Heater Outlet Air Node, !- Name
  {529ee015-61b9-490b-ae7e-caa6ddb25297}, !- Inlet Port
  {535382e2-3e72-43a7-9abb-5f27682fcae2}; !- Outlet Port

OS:Connection,
  {535382e2-3e72-43a7-9abb-5f27682fcae2}, !- Handle
  {697ac732-464d-4db1-82a4-39afc0a43fc9}, !- Name
  {f2aab527-71bc-4ed0-80d8-b33e9639ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {a6b967a4-6af4-4ad2-95d7-3934441430ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {529ee015-61b9-490b-ae7e-caa6ddb25297}, !- Handle
  {125d197a-7377-4827-ab53-ddd8b0e09d3b}, !- Name
  {900fa1c7-2681-466e-9331-203b41f33e9d}, !- Source Object
  4,                                      !- Outlet Port
  {f2aab527-71bc-4ed0-80d8-b33e9639ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {b600355b-37e7-4dea-9726-1791e155383f}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC Cooling Coil 6kBtu/hr 8.9EER 4kBtu/hr 11.9EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {53686717-09d8-4ce0-9e2b-b55366eb169f}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb3e8389-ef30-41ee-af1c-108bf8477f0a}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71c4faac-2b01-4c00-8e5a-748dec92d999}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2b8d2b8-7f0c-43b9-9143-4c325b442158}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {061599b9-e741-4228-bcfa-88e9528fc2f0}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e86d091-9e1e-48bd-81c4-890afb2b48c6}, !- Handle
  RoomAC-Cap-fT 11,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0e790ff9-35ed-4d61-9695-418f68de31d5}, !- Handle
  RoomAC-Cap-fFF 11,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {7fb21b0e-25be-4afd-8dc5-57170867efbf}, !- Handle
  RoomAC-EIR-fT 11,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cba592c6-3a5f-4edb-af5f-a5064b4903e1}, !- Handle
  RoomAC-EIR-fFF 11,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c8b0f04a-ae2a-4a27-bf7a-c8644681c127}, !- Handle
  RoomAC-PLF-fPLR 11,                     !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {9e99a99e-0f76-4e22-b76f-6472f27430f6}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC Supply Fan, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4051fe37-ee46-4631-90a2-e02fb9e64886}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3d341c7-b75b-459b-88ec-82ec16be058e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Window AC Fans;                         !- End-Use Subcategory

OS:Curve:Exponent,
  {4051fe37-ee46-4631-90a2-e02fb9e64886}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3d341c7-b75b-459b-88ec-82ec16be058e}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b16a68ff-9585-4964-90dc-c893c5b9d72c}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC Always Off Htg Coil, !- Name
  {5f4a439f-0420-4a85-91db-b5083d1edc10}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f732da3c-c202-4828-9c6a-2ea5ea74891c}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  {e727c856-c80b-48cd-aa24-d78544537096}, !- Air Inlet Node Name
  {036243f3-dd3e-446a-a4f0-9eeb7f54a645}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e99a99e-0f76-4e22-b76f-6472f27430f6}, !- Supply Air Fan Name
  {b16a68ff-9585-4964-90dc-c893c5b9d72c}, !- Heating Coil Name
  {b600355b-37e7-4dea-9726-1791e155383f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {5f4a439f-0420-4a85-91db-b5083d1edc10}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9eabdecc-b1bb-424d-967e-c86a898ea1f0}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC Inlet Air Node, !- Name
  {0490afcc-fe63-4722-9b23-745a61e512a4}, !- Inlet Port
  {e727c856-c80b-48cd-aa24-d78544537096}; !- Outlet Port

OS:Connection,
  {0490afcc-fe63-4722-9b23-745a61e512a4}, !- Handle
  {1981b863-4c74-49ed-9613-21a777aae8f4}, !- Name
  {b837fd8e-20a5-46df-8c24-7f33ae5ffd5d}, !- Source Object
  3,                                      !- Outlet Port
  {9eabdecc-b1bb-424d-967e-c86a898ea1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e727c856-c80b-48cd-aa24-d78544537096}, !- Handle
  {2ab67f11-69fd-4350-86d6-76eed82d8356}, !- Name
  {9eabdecc-b1bb-424d-967e-c86a898ea1f0}, !- Source Object
  3,                                      !- Outlet Port
  {f732da3c-c202-4828-9c6a-2ea5ea74891c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28d37e48-d316-4213-8e03-721bf9084932}, !- Handle
  Zone LargeHotel Corridor  - Story Mid2 Window AC Outlet Air Node, !- Name
  {036243f3-dd3e-446a-a4f0-9eeb7f54a645}, !- Inlet Port
  {9630c5bf-a2e6-4c47-90ae-ca6e0137b3ee}; !- Outlet Port

OS:Connection,
  {9630c5bf-a2e6-4c47-90ae-ca6e0137b3ee}, !- Handle
  {2531dab0-22d6-4b64-9a30-d3dba0a0c828}, !- Name
  {28d37e48-d316-4213-8e03-721bf9084932}, !- Source Object
  3,                                      !- Outlet Port
  {c4f2491a-9c70-4547-ac85-3e5c5b88bb23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {036243f3-dd3e-446a-a4f0-9eeb7f54a645}, !- Handle
  {84a3f7b0-054a-4cdd-b7e4-9471ac35a57f}, !- Name
  {f732da3c-c202-4828-9c6a-2ea5ea74891c}, !- Source Object
  4,                                      !- Outlet Port
  {28d37e48-d316-4213-8e03-721bf9084932}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {5c1e865a-2f1d-4a81-9eca-1671b5bda6d6}, !- Handle
  Zone LargeHotel GuestRoom  - Story Mid2 Window AC Cooling Coil 66kBtu/hr 7.6EER 45kBtu/hr 9.5EER, !- Name
  {44d8ad44-1f78-4d85-8c6f-f440843ccb55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3c13a37-4e49-4431-a5bc-882d1f37b917}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68524b77-e81a-4d3b-ae23-928fdbc1a6f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {94155535-a350-4fd8-8747-beb6d125807f}, !- Energy Input Ratio Function of Temperature Curve Name
  {1a670b95-78f8-4e73-87c9-50455f85cfeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a42d2d7b-86e7-4162-8c7a-1167a3252087}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {be5cca6b-dc6e-4a58-a981-15075486ac49}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd5df76a-e2a7-4b2d-a4c6-e0cec3def4fc}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7342e5bd-4691-4dac-ab1e-4d91e9b46f52}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9695f7f4-0d0f-430a-acf3-39556c9d8f2f}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb39f05b-b33f-4947-a26a-3c0af9905b3f}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b85678f0-a311-4cfa-9169-685415c383a5}, !- Handle
  RoomAC-Cap-fT 12,                       !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {998a1672-33a5-41f5-b3b9-421e5ca7519d}, !- Handle
  RoomAC-Cap-fFF 12,                      !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a86ec133-46a0-4139-81cd-9b3d4151e139}, !- Handle
  RoomAC-EIR-fT 12,                       !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a32b3ca8-3c99-4c3c-ab2b-300d67c16584}, !- Handle
  RoomAC-EIR-fFF 12,                      !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
